[[page 1]]
 
 
 
 
 
 
Disel fuel 
\ 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
ENVIRONMENTAL IMPACT STATEMENT:  
MAMRE ROAD DATA CENTRE CAMPUS (SSD-92743706) 
 
 
706-752 Mamre Road, Kemps Creek 
Lot 10 DP 1280592 
 
— 
 
Prepared by Willowtree Planning Pty Ltd  
for Plan Project Management Pty Ltd 
 
2 February 2026 

[[page 2]]
 
  
 
DOCUMENT CONTROL TABLE 
Project Reference  WTJ25-325 
Contact: Andrew Cowan 
Version and Date Prepared by Checked by Approved by 
Version No. 1 – Draft 
22/08/2025 Tim Gleeson/Oliver 
Gardiner 
Senior Planner 
 
Andrew Cowan 
Director 
 
Andrew Cowan 
Director 
 Version No. 2 – Client Review  
31/10/2025 
Version No.4 – Final 
16/12/2025 
Oliver Gardiner  
Senior Planner 
Andrew Cowan 
Director 
Andrew Cowan 
Director 
Version No.5 – Amended 
02/02/2026 
Oliver Gardiner  
Senior Planner 
Andrew Cowan 
Director 
Andrew Cowan 
Director 
 
SYDNEY 
  
BRISBANE 
 
—  —  
Suite 404, Level 4  
165 Walker Street  
North Sydney NSW 2060 
 Level 9  
243 Edward Street 
Brisbane QLD 4000 
 
 
 
   
02 9929 6974 
[email redacted] 
willowtreeplanning.com.au 
  
 
 
 
Disclaimer 
This report has been prepared by Willowtree Planning with input from a number of other expert consultants (if 
relevant). To the best of our knowledge, the information contained herein is neither false nor misleading and the 
contents are based on information and facts that were correct at the time of writing. Willowtree Planning accepts 
no responsibility or liability for any errors, omissions or resultant consequences including any loss or damage 
arising from reliance in information in this publication. 
 
Copyright © Willowtree Planning (NSW) Pty Ltd 
All Rights Reserved. No material may be reproduced without express written permission. 

[[page 3]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  i  
EIS DECLARATION 
Declaration Form: Submission of EIS 
Project Details  
Project name Mamre Road Data Centre Campus 
Application number SSD-92743706 
Address of the land on which the 
development is to be carried out 
706-752 Mamre Road, Kemps Creek NSW  2178 
Proponent Details  
Proponent name Plan Project Management Pty Ltd 
Proponent address Level 1, Shop 2A, 17 Macmahon Street, Hurstville NSW 2220 
Prepared by 
Name Oliver Gardiner 
Professional qualifications Associate Royal Town Planner Institute (AssocRTPI), Bachelor of Science 
(honours) in Planning and Property Development, Oxford Brookes University 
Address Suite 404, Level 4, 165 Walker Street, North Sydney NSW 2060 
Declaration by Registered Environmental Assessment Practitioner 
Name Andrew Cowan  
Registration number 135475 
Organisation registered with Planning Institute of Australia (PIA) 
Declaration  The undersigned declares that this EIS: 
▪ has been prepared in accordance with the Environmental Planning and 
Assessment Regulation 2021; 
▪ contains all available information relevant to the environmental 
assessment of the development, activity, or infrastructure to which the 
EIS relates; 
▪ does not contain information that is false or misleading; 
▪ addresses the Planning Secretary’s environmental assessment 
requirements (SEARs) for the project; 
▪ identifies and addresses the relevant statutory requirements for the 
project, including any relevant matters for consideration in 
environmental planning instruments; 
▪ has been prepared having regard to the DPHI’s State Significant 
Development Guidelines - Preparing an Environmental Impact 
Statement; 
▪ contains a simple and easy to understand summary of the project as a 
whole, having regard to the economic, environmental, and social 
impacts of the project and the principles of ecologically sustainable 
development; 
▪ contains a consolidated description of the project in a single chapter of 
the EIS; 
▪ contains an accurate summary of the findings of any community 
engagement; and 
▪ contains an accurate summary of the detailed technical assessment of 
the impacts of the project as a whole. 
Signature 
 
Date 2 February 2026 
 
  

[[page 4]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  ii  
TABLE OF CONTENTS 
EIS DECLARATION ....................................................................................................................................................................... i 
APPENDICES LIST ................................................................................................................................................................... viii 
ABBREVIATIONS AND GLOSSARY OF KEY TERMS ...................................................................................................... x 
PART 1: SUMMARY ..................................................................................................................................................................... 11 
1.1 Overview & Project Description ............................................................................................................................. 11 
1.2 The Site ............................................................................................................................................................................. 13 
1.3 Planning and Legislative Framework ................................................................................................................ 14 
1.4 Engagement ................................................................................................................................................................... 14 
1.5 Environmental Impact Assessment ................................................................................................................... 15 
1.6 Justification for the Proposed Development ................................................................................................. 15 
PART 2: INTRODUCTION ......................................................................................................................................................... 16 
2.1 Introduction ................................................................................................................................................................... 16 
2.2 Statutory Requirements .......................................................................................................................................... 16 
2.3 Mandatory Considerations ...................................................................................................................................... 16 
2.4 Supporting Project Documentation ................................................................................................................... 16 
2.5 Estimated Development Cost (EDC) ....................................................................................................................17 
2.6 Proponent ....................................................................................................................................................................... 18 
2.7 Secretary’s Environmental Assessment Requirements ............................................................................ 18 
2.8 Agreed Planning Approval Pathway .................................................................................................................. 18 
2.9 Objectives of the Proposed Development ....................................................................................................... 18 
2.10 Development History ................................................................................................................................................. 19 
2.11 Easements, Restrictions and Covenants .......................................................................................................... 27 
PART 3: STRATEGIC CONTEXT ............................................................................................................................................ 28 
3.1 Site Description and Context ................................................................................................................................ 28 
3.2 Strategic Planning Context .....................................................................................................................................36 
3.2.1 National Data Infrastructure Strategy & National Digital Economy Strategy .................................36 
3.2.2 National AI Plan 2025 ................................................................................................................................................36 
3.2.3 Greater Sydney Region Plan – A Metropolis of Three Cities ..................................................................... 37 
3.2.4 Western City District Plan .......................................................................................................................................39 
3.2.5 Future Transport Strategy 2056 ........................................................................................................................... 41 
3.2.6 State Infrastructure Plan 2025-26 ....................................................................................................................... 42 
3.2.7 State Infrastructure Strategy 2022-2042 ......................................................................................................... 42 
3.2.8 Mamre Road Precinct Plan ...................................................................................................................................... 43 
3.2.9 Mamre Road Development Control Plan (2021) ............................................................................................ 44 
3.3 Site Suitability ............................................................................................................................................................... 44 
3.4 Consideration of Feasible Alternatives .............................................................................................................45 
3.5 Project Need .................................................................................................................................................................. 46 
PART 4: PROJECT DESCRIPTION ........................................................................................................................................ 47 
4.1 Detailed Description of Development ............................................................................................................... 47 
4.2 Key Project Details ..................................................................................................................................................... 48 
[[page 5]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  iii  
4.3 Project Area ................................................................................................................................................................... 49 
4.4 Use and Operations.................................................................................................................................................... 50 
4.5 Phasing Details .............................................................................................................................................................53 
4.6 Physical Design and Layout .................................................................................................................................... 57 
4.7 Built Form ....................................................................................................................................................................... 60 
4.7.1 Building Height .............................................................................................................................................................63 
4.7.2 Building and Landscape Setbacks ...................................................................................................................... 65 
4.8 Visual and Acoustic Screening ............................................................................................................................. 68 
4.8.1 Materials and Finishes .............................................................................................................................................. 69 
4.8.2 Signage ............................................................................................................................................................................. 73 
4.8.3 Landscape Design ........................................................................................................................................................ 75 
4.9 Site Preparation and Establishment Works ................................................................................................... 76 
4.9.1 Demolition and Tree Removal ............................................................................................................................... 76 
4.9.2 Dam De-watering......................................................................................................................................................... 77 
4.9.3 Remediation .................................................................................................................................................................. 77 
4.9.4 Earthworks ..................................................................................................................................................................... 77 
4.9.5 Retaining Walls ............................................................................................................................................................78 
4.10 Stormwater Management ....................................................................................................................................... 79 
4.10.1 Erosion and Sediment Control .............................................................................................................................. 79 
4.11 Road Design and Parking ........................................................................................................................................ 80 
4.11.1 External Road Network ........................................................................................................................................... 80 
4.11.2 Internal Road Network ............................................................................................................................................. 80 
4.11.3 On-Site Parking............................................................................................................................................................. 81 
4.11.4 Vehicle Access............................................................................................................................................................... 81 
4.11.5 Service and Loading .................................................................................................................................................. 82 
4.12 Utilities ............................................................................................................................................................................ 82 
4.13 Back-up Power System ............................................................................................................................................ 86 
4.13.1 Maintenance Testing ................................................................................................................................................ 86 
4.14 Plant and Equipment .................................................................................................................................................87 
PART 5: STATUTORY CONTEXT .......................................................................................................................................... 88 
5.1 Overview ......................................................................................................................................................................... 88 
5.2 Commonwealth Planning Context .................................................................................................................... 88 
5.3 Statutory Requirements ......................................................................................................................................... 89 
5.3.1 Other Approvals ........................................................................................................................................................... 91 
5.3.2 Pre-conditions .............................................................................................................................................................. 94 
5.3.3 Mandatory Matters for Consideration .............................................................................................................. 96 
PART 6: COMMUNITY ENGAGEMENT .............................................................................................................................102 
6.1 Identified Stakeholders ..........................................................................................................................................102 
6.2 Summary Of Community and Stakeholder Engagement Program ...................................................103 
6.3 Summary of Engagement and Consultation Outcomes .........................................................................103 
6.4 Community Engagement – Sensitive Stakeholders in Bakers Lane .................................................. 107 
[[page 6]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  iv  
6.5 Community Engagement – Surrounding Industrial Estates and Businesses ............................... 108 
6.6 Community Engagement – Community Groups and Associations ................................................... 108 
6.7 Community Engagement – Local Resident Feedback ............................................................................. 109 
6.8 Social Impacts Survey Results ............................................................................................................................ 109 
6.9 Summary of Response to Issues Raised ............................................................................................................ 111 
6.10 Further/ Future Engagement ................................................................................................................................ 112 
PART 7: ASSESSMENT AND MITAGATION OF IMPACTS ......................................................................................... 113 
7.1 General Requirements ............................................................................................................................................. 113 
7.1.1 Estimated Development Cost ............................................................................................................................... 113 
7.1.2 Employment ................................................................................................................................................................. 113 
7.1.3 Power Consumption ................................................................................................................................................. 113 
7.1.4 Staging............................................................................................................................................................................. 113 
7.1.5 Strategic and Statutory Context ......................................................................................................................... 113 
7.1.6 Suitability of the site ................................................................................................................................................. 114 
7.1.7 Community and Stakeholder Engagement ................................................................................................... 114 
7.1.8 Plant and Equipment Systems ............................................................................................................................. 114 
7.1.9 Back-Up Power ............................................................................................................................................................ 114 
7.1.10 Back-Up Generation System ................................................................................................................................. 116 
7.1.11 Data Hall Cooling System........................................................................................................................................ 118 
7.2 Noise and Vibrations ................................................................................................................................................. 121 
7.2.1 Existing Environment ............................................................................................................................................... 121 
7.2.2 Construction Noise ................................................................................................................................................... 124 
7.2.3 Operational Noise ...................................................................................................................................................... 129 
7.2.4 Sleep Disturbance ..................................................................................................................................................... 132 
7.2.5 Road Noise .................................................................................................................................................................... 133 
7.2.6 Vibration ........................................................................................................................................................................ 133 
7.3 Air Quality ..................................................................................................................................................................... 134 
7.3.1 Existing Environment .............................................................................................................................................. 135 
7.3.2 Assessment of Impacts ........................................................................................................................................... 138 
7.3.3 Management and/or Mitigation Measures .................................................................................................... 145 
7.4 Traffic and Transport ............................................................................................................................................... 146 
7.4.1 Existing Environment .............................................................................................................................................. 146 
7.4.2 Assessment of Impacts ........................................................................................................................................... 146 
7.5 Built Form and Urban Design ............................................................................................................................... 154 
7.5.1 Design Quality ............................................................................................................................................................. 154 
7.5.2 Design Option Analysis ........................................................................................................................................... 158 
7.5.3 Better Placed .............................................................................................................................................................. 160 
7.5.4 Connecting with Country........................................................................................................................................ 161 
7.5.5 Building Code of Australia ...................................................................................................................................... 161 
7.5.6 Accessibility ................................................................................................................................................................. 162 
7.6 Visual Impact ............................................................................................................................................................... 162 
[[page 7]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  v  
7.6.1 Existing Environment .............................................................................................................................................. 162 
7.6.2 Assessment of Impacts ........................................................................................................................................... 162 
7.7 Hazards and Risk........................................................................................................................................................ 172 
7.7.1 Assessment of Impacts ........................................................................................................................................... 172 
7.7.2 Infrastructure Requirements ............................................................................................................................... 174 
7.7.3 Existing Water Supply ............................................................................................................................................. 174 
7.7.4 Proposed Supply ........................................................................................................................................................ 174 
7.7.5 Infrastructure Upgrade Works ............................................................................................................................ 176 
7.8 Soils .................................................................................................................................................................................. 177 
7.8.1 Assessment of Impacts ........................................................................................................................................... 177 
7.8.2 Management and/ or Mitigation Measures ................................................................................................... 178 
7.8.3 Water Management ................................................................................................................................................. 178 
7.8.4 Existing Environment .............................................................................................................................................. 178 
7.8.5 Assessment of Impacts .......................................................................................................................................... 180 
7.8.6 Management and/ or Mitigation Measures ................................................................................................... 183 
7.9 Flooding ......................................................................................................................................................................... 183 
7.9.1 Existing Environment .............................................................................................................................................. 183 
7.9.2 Assessment of Impacts ........................................................................................................................................... 184 
7.9.3 Management and/ or Mitigation Measures ................................................................................................... 185 
7.10 Contamination and Remediation ...................................................................................................................... 185 
7.10.1 Management and/ or Mitigation Measures ................................................................................................... 187 
7.11 Trees and Landscaping ........................................................................................................................................... 187 
7.11.1 Existing Environment .............................................................................................................................................. 187 
7.11.2 Assessment of Impacts ........................................................................................................................................... 187 
7.11.3 Management and/ or Mitigation Measures ................................................................................................... 188 
7.12 Climate Change .......................................................................................................................................................... 188 
7.12.1 GHG Emissions Assessment ................................................................................................................................. 188 
7.12.2 Offset Strategy ........................................................................................................................................................... 190 
7.13 Ecologically Sustainable Development ........................................................................................................... 191 
7.13.1 ESD Principles .............................................................................................................................................................. 191 
7.13.2 ESD Design Initiatives .............................................................................................................................................. 192 
7.13.3 Power Usage Effectiveness ................................................................................................................................... 194 
7.13.4 Water Usage Effectiveness ................................................................................................................................... 195 
7.13.5 State Environmental Planning Policy (Sustainable Buildings) 2022 ................................................ 195 
7.14 Aboriginal Cultural Heritage ................................................................................................................................ 196 
7.14.1 Existing Environment .............................................................................................................................................. 196 
7.14.2 Assessment of Impacts ........................................................................................................................................... 197 
7.14.3 Consultation................................................................................................................................................................. 199 
7.14.4 Management and/ or Mitigation Measures ................................................................................................... 199 
7.15 Non-Aboriginal Cultural Heritage .................................................................................................................... 200 
7.15.1 Existing Environment ............................................................................................................................................ 200 
[[page 8]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  vi  
7.15.2 Assessment of Impacts ...........................................................................................................................................201 
7.15.3 Management and/ or Mitigation Measures .................................................................................................. 202 
7.16 Biodiversity .................................................................................................................................................................. 202 
7.16.1 Existing Environment ............................................................................................................................................. 202 
7.16.2 Assessment of Impacts .......................................................................................................................................... 204 
7.16.3 Management and/ or Mitigation Measures ................................................................................................... 215 
7.17 Human Health ............................................................................................................................................................. 215 
7.17.1 Existing Environment .............................................................................................................................................. 216 
7.17.2 Assessment of Human Health Impacts Associated with Air Quality ................................................ 217 
7.17.3 Assessment of Human Health Impacts Associated with Noise ........................................................... 221 
7.17.4 Assessment of Urban Heat Island Impacts .................................................................................................... 231 
7.17.5 Management and Mitigation Measures ......................................................................................................... 232 
7.18 Social .............................................................................................................................................................................. 232 
7.19 Airport Safeguarding .............................................................................................................................................. 235 
7.19.1 Assessment of Impacts .......................................................................................................................................... 235 
7.19.2 Management and Mitigation Measures ......................................................................................................... 237 
7.20 Bush Fire ....................................................................................................................................................................... 238 
7.20.1 Assessment of Impacts .......................................................................................................................................... 240 
7.21 Waste Management ................................................................................................................................................. 241 
7.21.1 Assessment of Impacts ........................................................................................................................................... 241 
7.21.2 Management and/or Mitigation Measures ................................................................................................... 248 
7.22 Cumulative Impacts ................................................................................................................................................ 248 
7.23 Planning Agreement and Development Contributions ......................................................................... 249 
PART 8: PROJECT JUSTIFICATION .................................................................................................................................. 250 
8.1 Overview ....................................................................................................................................................................... 250 
8.1.1 Supports State, Regional and Local Planning Objectives ...................................................................... 250 
8.1.2 Demonstrates an Appropriate Use of a Permissible Development .................................................. 250 
8.1.3 Minimises Environmental Impacts .................................................................................................................. 250 
8.1.4 Addresses the Likely Impacts of Development .......................................................................................... 250 
8.1.5 Delivers Ecologically Sustainable Development ........................................................................................ 251 
8.1.5.1 The Precautionary Principle ................................................................................................................................. 251 
8.1.5.2 Inter-Generational Equity ...................................................................................................................................... 251 
8.1.5.3 Conservation of Biological Diversity and Ecological Integrity ............................................................. 251 
8.1.5.4 Improved Valuation, Pricing and Incentive Mechanisms ....................................................................... 251 
8.1.6 Investment into Australia’s Digital Economy............................................................................................... 251 
8.1.7 Suitability of the site ................................................................................................................................................ 251 
8.1.8 Public Interest ............................................................................................................................................................ 252 
APPENDIX A SEARS TABLE ............................................................................................................................................... 253 
APPENDIX B MITIGATION MEASURES .......................................................................................................................... 267 
APPENDIX C STATUTORY COMPLIANCE TABLE ...................................................................................................... 268 
 
[[page 9]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  vii  
FIGURES  
Figure 1: Proposed Development Stages / Phases ..................................................................................................... 12 
Figure 2: Photomontage of Mamre Road and Future SLR (15-year scenario) ................................................ 13 
Figure 3: Proposed ISPT Site Plan ...................................................................................................................................... 19 
Figure 4. Existing Development Applications in the MRP ..................................................................................... 22 
Figure 5: General Arrangement for Aldington and Abbotts Road Upgrade .................................................. 23 
Figure 6. General Arrangement for Aldington and Mamre Road Upgrade .................................................... 23 
Figure 7. Mamre Road Upgrade between Erskine Park Road and Kerrs Road .............................................25 
Figure 8. General Arrangement for Aldington and Mamre Road Upgrade ................................................... 26 
Figure 9. Surrounding Data Centre Projects ................................................................................................................. 27 
Figure 10. Mamre Road Precinct Context ..................................................................................................................... 29 
Figure 11. Site Context ............................................................................................................................................................ 30 
Figure 12. Site Context and Zoning ................................................................................................................................... 31 
Figure 13: Site Photograph Locations .............................................................................................................................. 32 
Figure 14: View of the site from Mamre Anglican School on Bakers Lane ...................................................... 32 
Figure 15: View of the site from Residential Properties at Bakers Lane .......................................................... 33 
Figure 16: View of the site from Mamre Road .............................................................................................................. 33 
Figure 17: View of the site from 754 Mamre Road ...................................................................................................... 34 
Figure 18. Existing Site Topography .................................................................................................................................35 
Figure 19. Aboriginal Sites.....................................................................................................................................................36 
Figure 20: Western Sydney Aerotropolis Precinct Plan......................................................................................... 38 
Figure 21: Western City District Industrial and Urban Service Land and Freight Assets .........................39 
Figure 22: Mamre Road Precinct Plan.............................................................................................................................. 43 
Figure 23:. Campus Plan ........................................................................................................................................................ 48 
Figure 24. Current Construction to the East & South of Site ................................................................................ 50 
Figure 25. COSH Building ......................................................................................................................................................53 
Figure 26. Phase 1 Site Plan ..................................................................................................................................................54 
Figure 27. Phase 2 Site Plan ................................................................................................................................................. 55 
Figure 28. Phase 3 Site Plan ................................................................................................................................................. 55 
Figure 29. Phase 4 Site Plan ................................................................................................................................................. 56 
Figure 30. Phase 5 Site Plan ................................................................................................................................................ 56 
Figure 31. Phase 6 Site Plan .................................................................................................................................................. 57 
Figure 32. Phase 1 & 2 (Includes sub-parcel A & B) Site Plan ................................................................................. 58 
Figure 33. Phase 3 & 4 (Includes sub-parcel C & D) Site Plan ................................................................................ 59 
Figure 34. Phase 5 & 6 (Includes sub-parcel E & F) Site Plan ................................................................................. 60 
Figure 35. Proposed Photomontage – Landscaping evolved over 15 years (VP2) ........................................ 61 
Figure 36. Proposed Photomontage from Emmaus Catholic College looking South (VP7a) 
Forecasted for 2035 ................................................................................................................................................................. 61 
Figure 37. Proposed Photomontage from Emmaus Catholic College look Southwest (VP7b) 
Forecasted for 2035 ................................................................................................................................................................ 62 
Figure 38. Proposed Photomontage from Bakers Lane Approach from East (VP8) ................................. 62 
[[page 10]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  viii  
Figure 39. Proposed Photomontage from 845 Mamre Road looking Northeast (VP10) ...........................63 
Figure 40. Height Control Diagram .................................................................................................................................. 64 
Figure 41. Northern Elevation (Sub parcel A and B) ................................................................................................. 64 
Figure 42. Northern Elevation (Sub parcel C and D) ................................................................................................. 64 
Figure 43. Northern Elevation (Sub parcel E and F) ................................................................................................. 65 
Figure 44. Mamre Road Section AA ................................................................................................................................. 65 
Figure 45. Mamre Road Section BB .................................................................................................................................. 66 
Figure 46. Southern Link Road Section CC ................................................................................................................... 66 
Figure 47. Road 1 Section DD ............................................................................................................................................... 66 
Figure 48. Proposed Development Setbacks (northern boundary)................................................................... 67 
Figure 49. Proposed Development Setbacks (western boundary) .................................................................... 67 
Figure 50. Proposed Photomontage Inclusive of Screening ............................................................................... 68 
Figure 51: Proposed Extent of Screening ...................................................................................................................... 69 
Figure 52: Proposed Visual/Acoustic Screen............................................................................................................... 69 
Figure 53. Proposed Envelope Sub Parcel Materials ............................................................................................... 70 
Figure 54. Proposed Campus Operations and Support Hub Materials .............................................................71 
Figure 55. Proposed Building Envelope Parcel Renders..........................................................................................71 
Figure 56. Proposed Building Envelope Parcel Northern Elevation .................................................................. 72 
Figure 57. Proposed Building Envelope Parcel Eastern Elevation ..................................................................... 72 
Figure 58. Proposed Building Envelope Parcel Western Elevation ................................................................... 72 
Figure 59. Proposed External Finishes Schedule ....................................................................................................... 73 
Figure 60. Wayfinding Strategy ......................................................................................................................................... 74 
Figure 61. Landscape Master Plan ..................................................................................................................................... 76 
Figure 62. Bulk Earthworks Plan ........................................................................................................................................78 
Figure 63. Typical Retaining Wall Section Adjacent to Mamre Road ............................................................... 79 
Figure 64. Site Access Strategy & Traffic Road Network ........................................................................................ 81 
Figure 65. Bulk Supply Tank Locations .......................................................................................................................... 83 
Figure 66. Day Tank Locations ........................................................................................................................................... 84 
Figure 67. Land Use Map (NSW Government, 2025) ................................................................................................. 99 
Figure 68. Example of a typical containerised 2MW generator ......................................................................... 117 
Figure 69. Site Location, nearby noise sensitive receivers, land uses and NCSs ....................................... 124 
Figure 70: Minimum working distances (MWD) for cosmetic damage from the construction area 
extents (most vibration intensive plant) ..................................................................................................................... 134 
Figure 71: Location of Sensitive Receptors Surrounding the Proposal Site and Population Density 
(Part 1) 136 
Figure 72: Location of Sensitive Receptors Surrounding the Proposal Site and Population Density 
(Part 2) 137 
Figure 73. Trip Rate Comparison ...................................................................................................................................... 149 
Figure 74. Construction Vehicle Routes ....................................................................................................................... 153 
Figure 75: Campus sub parcel arrangement .............................................................................................................. 155 
Figure 76: Minimum Compliant Setback Scenario .................................................................................................. 158 
Figure 77: Proposed Setback Scenario .......................................................................................................................... 158 
[[page 11]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  ix  
Figure 78: Visual Impact Assessment Viewpoint Locations ............................................................................... 163 
Figure 79: Magnitude of Change for VP 4 ..................................................................................................................... 164 
Figure 80. Magnitude of Change for VP 5 .................................................................................................................... 165 
Figure 81. Magnitude of Change for VP 6 ..................................................................................................................... 165 
Figure 82. Magnitude of Change for VP 7 ..................................................................................................................... 165 
Figure 83. Magnitude of Change for VP 1 ...................................................................................................................... 166 
Figure 84. Magnitude of Change for VP 2 ..................................................................................................................... 166 
Figure 85. Magnitude of Change for VP 8..................................................................................................................... 167 
Figure 86: Magnitude of Change for VP 10................................................................................................................... 167 
Figure 87. Magnitude of Change for VP 11 .................................................................................................................... 167 
Figure 88. Magnitude of Change for VP 3 ..................................................................................................................... 168 
Figure 89. Magnitude of Change for VP 9..................................................................................................................... 169 
Figure 90. Magnitude of Change for VP 12 ................................................................................................................... 169 
Figure 91. Magnitude of Change for VP 14 .................................................................................................................... 169 
Figure 92. Magnitude of Change for VP 17 ................................................................................................................... 170 
Figure 93. Magnitude of Change for VP 13 ................................................................................................................... 170 
Figure 94. Magnitude of Change for VP 15 .................................................................................................................... 171 
Figure 95. Magnitude of Change for VP 16 ................................................................................................................... 172 
Figure 96. MRP Integrated Stormwater Plan ............................................................................................................ 180 
Figure 97. Site Flood Affectation ..................................................................................................................................... 184 
Figure 98. Proposed Campus Operations and Support Hub Materials .......................................................... 186 
Figure 99. Location of Aboriginal Sites ......................................................................................................................... 197 
Figure 100. Archeological Potential Map .....................................................................................................................201 
Figure 101. Vegetation Communities ............................................................................................................................ 203 
Figure 102. Typical Summer Midday UTCI .................................................................................................................. 232 
Figure 103: Bush Fire Prone Land .................................................................................................................................... 239 
 
TABLES 
TABLE 1: DOCUMENT SCHEDULE ........................................................................................................................................ 16 
TABLE 2: PROPONENT DETAILS ......................................................................................................................................... 18 
TABLE 3. DEVELOPMENT HISTORY .................................................................................................................................. 20 
TABLE 4. DATA CENTRE PROJECTS IN CLOSE PROXIMITY ................................................................................... 26 
TABLE 5: SITE CHARACTERISTICS ..................................................................................................................................... 34 
TABLE 6: PROPOSED DEVELOPMENT PARTICULARS .............................................................................................. 48 
TABLE 7: EARTHWORKS, TREE REMOVAL AND ROAD WORKS BEYOND PRIMARY DEVELOPMENT 
SITE 49 
TABLE 8: PROPOSED EMPLOYMENT ................................................................................................................................ 51 
TABLE 9: PHASING DETAILS .................................................................................................................................................53 
TABLE 10: CUT & FILL QUANTITIES .....................................................................................................................................78 
TABLE 11: DIESEL FUEL TANKS ........................................................................................................................................... 82 
[[page 12]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  x  
TABLE 12: INDUSTRIAL WATER TANKS .......................................................................................................................... 84 
TABLE 13: INDUSTRIAL FIRE WATER TANKS................................................................................................................ 85 
TABLE 14: GENERATOR QUANTITIES BY SUB-PARCEL AND LEVEL ................................................................... 86 
TABLE 15: STATUTORY REQUIREMENTS OVERVIEW............................................................................................... 90 
TABLE 16: OTHER APPROVALS ............................................................................................................................................ 91 
TABLE 17: PRE-CONDITIONS OVERVIEW ....................................................................................................................... 94 
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION ..................................................................................... 97 
TABLE 19: STAKEHOLDER GROUP ...................................................................................................................................102 
TABLE 20: ENGAGEMENT TOOLS .....................................................................................................................................103 
TABLE.21: AGENCY AND AUTHORITY ENGAGEMENT ............................................................................................ 104 
TABLE 22: IDENTIFIED SENSITIVE STAKEHOLDERS IN BAKERS LANE ........................................................... 107 
TABLE 23: SURROUNDING INDUSTRIAL ESTATES AND BUSINESSES ............................................................ 108 
TABLE 24: COMMUNITY GROUPS AND ASSOCIATIONS ........................................................................................ 108 
TABLE 25: RESPONSE TO ISSUES RAISED ..................................................................................................................... 111 
TABLE 26: STATUTORY AND STRATEGIC CONTEXT REVIEW ............................................................................... 113 
TABLE 27. BACKUP POWER OPTIONS ANALYSIS SUMMARY .............................................................................. 115 
TABLE 28: MAXIMUM GENERATOR QUANTITIES ACROSS THE SITE ................................................................ 117 
TABLE 29. MECHANICAL ROOF PLANT ASSESSMENT ............................................................................................ 119 
TABLE 30: MEASURED RATING BACKGROUND NOISE LEVELS (RBL), dB(A) ............................................... 122 
TABLE 31: RECIEVER LOCATIONS..................................................................................................................................... 122 
TABLE 32: APPROXIMATE CONSTRUCTION PHASES AND DURATION OF WORKS .................................. 125 
TABLE 33: MRP AREA-BASED PRECINCT NOISE GOAL ADJUSTMENT ............................................................ 129 
TABLE 34: RECEIVERS WITH IDENTIFIED RESIDUAL NOISE IMPACTS (WITHIN THE MRP – SHORT 
TERM RECEIVERS) ................................................................................................................................................................... 131 
TABLE 35: SUMMARY OF MODELLING SCENARIOS ................................................................................................. 138 
TABLE 36: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E1 ........... 141 
TABLE 37: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E2 ........... 141 
TABLE 38: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E3 ......... 142 
TABLE 39: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E4 ......... 142 
TABLE 40: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E5 ......... 143 
TABLE 41: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E6 .......... 143 
TABLE 42: BENCHMARKED SITES – PARKING RATES ............................................................................................. 147 
TABLE 43: FUTURE INTERSECTION MODELLING CONDITIONS – OPENING YEAR (2031) ........................ 150 
TABLE 44: FUTURE INTERSECTION MODELLING CONDITIONS – PROJECT CASE (2036) ......................... 151 
TABLE 45: CONSTRUCTION ACCESS ARRANGEMENTS ......................................................................................... 152 
TABLE 46. TRAFFIC GENERATION THRESHOLDS ..................................................................................................... 153 
TABLE 47: SECTION 4.21 OBJECTIVES - MRP DCP ..................................................................................................... 155 
Table 48: SECTION 4.21 MRP DCP CONTROLS ............................................................................................................. 157 
TABLE 49: OPTIONS ASSESSMENT.................................................................................................................................. 159 
TABLE 50. NORTHERN EDUCATIONAL AND AGED CARE RECEPTORS .......................................................... 164 
TABLE 51. ROAD CORRIDOR AND IMMEDIATE APPROACH ROUTE RECEPTORS ...................................... 166 
[[page 13]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  xi  
TABLE 52. WESTERN, NORTHERN AND DISTRICT-SCALE RESIDENTIAL RECEPTORS ............................ 168 
TABLE 53. SOUTHERN DISTRICT-SCALE PUBLIC-DOMAIN RECEPTOR ........................................................... 170 
TABLE 54. SOUTHEAST AND EASTERN INDUSTRIAL-TRANSITION RECEPTORS ........................................ 171 
TABLE 55. OVERVIEW OF DANGEROUS GOOD .......................................................................................................... 172 
TABLE 56. DIESEL STORAGE .............................................................................................................................................. 173 
TABLE 57. LOCATION FOR IDENTIFIED HAZARDS .................................................................................................... 173 
TABLE 58. INFRASTRUCTURE STAGING SUMMARY ................................................................................................ 176 
TABLE 59: PREFERRED REMEDIAL STRATEGY .......................................................................................................... 186 
TABLE 60. EMISSION ESTIMATES .................................................................................................................................... 189 
TABLE 61. OPERATIONAL SCOPE 3 EMISSIONS (2032)........................................................................................... 189 
TABLE 62. ILLUSTRATIVE CONSTRUCTION SCOPE 3 EMISSIONS (2025-2080) ........................................... 189 
TABLE 63: ESD PRINCIPLES ................................................................................................................................................. 191 
TABLE 64. TOTAL WATER CONSUMPTION ESTIMATES ......................................................................................... 195 
TABLE 65. SUMMARY OF POTENTIAL ARCHAEOLOGICAL IMPACTS ............................................................... 198 
TABLE 66: ASSESSMENT OF INDIRECT IMPACTS .................................................................................................... 206 
TABLE 67: IDENTIFICATION OF INDIRECT IMPACTS ................................................................................................ 213 
TABLE 68: AIR QUALITY – HEALTH RISK ASSESSMENT ......................................................................................... 218 
TABLE 69: NOISE– HEALTH RISK ASSESSMENT ....................................................................................................... 222 
TABLE 70: ASSESSMENT OF NASF GUIDELINES ...................................................................................................... 236 
TABLE 71: COMPLIANCE WITH PBP ................................................................................................................................ 240 
TABLE 72: ESTIMATED DEMOLITION WASTE GENERATION .............................................................................. 242 
TABLE 73: ESTIMATED CONSTRUCTION WASTE GENERATION ........................................................................ 243 
TABLE 74: CAMPUS OFFICE WASTE GENERATION ................................................................................................. 246 
TABLE 75: TECHNICAL OFFICE WASTE GENERATION ........................................................................................... 247 
TABLE 76: CAMPUS OFFICE WASTE STORAGE ......................................................................................................... 247 
TABLE 77: DATA CENTRE WASTE STORAGE AND COLLECTION FREQUENCY ........................................... 247 
TABLE 78: SUMMARY OF CONTRIBUTION ................................................................................................................... 249 
[[page 14]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  viii  
APPENDICES LIST 
Appendix 1  Secretary’s Environmental Assessment Requirements 
Appendix 2  Estimated Development Cost Report / Economic Impact Assessment  
Appendix 3 Title Documents  
Appendix 4  Architectural Drawings 
Appendix 5  Architectural Design Report  
Appendix 6  Survey Plan 
Appendix 7  Building Code of Australia Compliance Report 
Appendix 8  Accessibility Report  
Appendix 9  Visual Impact Assessment  
Appendix 10  Transport Management and Accessibility Plan (TMAP), Construction Traffic 
Management Plan (CTMP), Green Travel Plan (GTP) 
Appendix 11  Landscape Plan 
Appendix 12  Arboricultural Impact Assessment  
Appendix 13  Ecologically Sustainable Development Report 
Appendix 14  NABERS Embodied Emissions Materials Form 
Appendix 15  Biodiversity Development Assessment Report  
Appendix 16  Air Quality Impact Assessment 
Appendix 17 Noise and Vibration Impact Assessment 
Appendix 18  Geotechnical Assessment 
Appendix 19  Surface Water & Groundwater Impact Assessment 
Appendix 20  Flood Impact Risk Assessment  
Appendix 21  Infrastructure Delivery Strategy Report and Civil Infrastructure Report / Drawings  
Appendix 22  Preliminary Risk Screening Assessment 
Appendix 23  Detailed Site Investigation 
Appendix 24  Remediation Action Plan 
Appendix 25  Waste and Resource Recovery Management Plan 
Appendix 26  Aboriginal Cultural Heritage Assessment  
Appendix 27  Addendum Aboriginal Cultural Heritage Assessment  
Appendix 28  Statement of Heritage Impact 
Appendix 29  Archaeological Assessment  
Appendix 30  Social Impact Assessment 
Appendix 31  Bushfire Assessment Report 
Appendix 32  Community Engagement Report  
Appendix 33  Mamre Road Precinct Development Control Plan 2021 Assessment 
Appendix 34  Airport Safeguarding Assessment 
Appendix 35  Plant and Equipment Systems Report 
Appendix 36  GHG Assessment Report 
Appendix 37  Water and Stormwater Management Plan  
Appendix 38  Acid Sulfate Soils Assessment  
Appendix 39  Earthworks Strategy Report  
Appendix 40  Salinity Management Plan  
Appendix 41  Sediment and Erosion Control Plan 
Appendix 42  Vegetation Management Plan 
[[page 15]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  ix  
Appendix 43  Aquatic & Riparian Impact Assessment  
Appendix 44 Weed Eradication and Management Plan  
Appendix 45 Human Health Assessment 
 
 
 
 
 
 
 
 
[[page 16]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  x  
ABBREVIATIONS AND GLOSSARY OF KEY TERMS 
Acronym Description 
ACHAR Aboriginal Cultural Heritage Assessment Report 
AQIA Air Quality Impact Assessment 
BC Act  Biodiversity Conservation Act 2016 
BCA Building Code of Australia 
BDAR Biodiversity Development Assessment Report 
Council Penrith City Council  
CEMP Construction Environmental Management Plan 
DA Development Application  
DP Deposited Plan 
DPHI Department of Planning, Housing, and Infrastructure  
EDC Estimated Development Cost 
EIS  Environmental Impact Statement 
EP&A Act  Environmental Planning and Assessment Act 1979  
EP&A Regulation  Environmental Planning and Assessment Regulation 2021 
EPBC Act Environment Protection and Biodiversity Conservation Act 1999 
EPI Environmental Planning Instrument  
ESD Ecologically Sustainable Development 
FSR Floor Space Ratio  
GFA Gross Floor Area  
LGA Local Government Area 
MNES Matter of National Environmental Significance 
MRP Mamre Road Precinct 
MRP DCP 2021 Mamre Road Precinct Development Control Plan 2021 
NCC National Construction Code 
NVIA Noise and Vibration Impact Assessment 
RL Reduced level 
SEARs Secretary’s Environmental Assessment Requirements 
SECPP Sydney Eastern City Planning Panel 
SEPP State Environmental Planning Policy 
SSDA State Significant Development Application 
TIA Transport Impact Statement 
TPZ Tree Protection Zone 
VIA Visual Impact Assessment 
WM Act Water Management Act 2000 
WMP Waste Management Plan 
WSEA Western Sydney Employment Area 
WSUD Water Sensitive Urban Design  
[[page 17]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  11 
PART 1: SUMMARY  
1.1 Overview & Project Description 
This State Significant Development Application (SSDA) is for the staged construction and operation of 
a 1.2-Gigawatt (GW) Data Centre Campus (the proposal) at 706-752 Mamre Road, Kemps Creek (the site). 
This Environmental Impact Statement (EIS) has been prepared by Willowtree Planning on behalf of Plan 
Project Management Pty Ltd (the Proponent) to support the proposed development and consider all 
relevant statutory and environmental matters . In short, the proposal involves the staged construction 
and operation of a Data Centre Campus, comprising:  
 
▪ Site preparation works, including tree clearing;  
▪ Dam dewatering;  
▪ Site remediation;  
▪ Bulk earthworks across the site and retaining structures;  
▪ Battering to adjoining properties to the south and east;  
▪ Infrastructure comprising civil works, stormwater, and utilities servicing, including:  
o Lead-in power infrastructure from TransGrid Sydney West  Substation (three lead-in 
connections proposed).  
o Sediment basins and interim stormwater management measures in advance of 
connection to regional stormwater infrastructure.  
▪ Construction of future local roads through the site, including: 
o North-south local road (Road 1); 
o East-west local road (Road 2);  
o Temporary access road from Mamre Road (for construction purposes); and  
o Roundabout at the southern site boundary; 
▪ Land allocation for: 
o Mamre Road Stage 2 upgrade widening delivered by TfNSW; and 
o Southern Link Road (SLR) ultimate scenario delivered by TfNSW; and  
o Future automated vehicle route running north to south through the site; 
▪ Staged construction and 24/7 operation of a Data Centre Campus containing the following:  
o 172,640m2 of technical data hall floor space, designed to accommodate 26 shells 
spread across 6 purpose-built (buildings) sub parcels A-F (maximum building height 
of 40m measured from proposed ground level); 
o 54,854 m2 of ancillary office & corridor floor space; 
o Plant equipment including 728 cooling units;  
o 846 backup generators  
o Fuel storage on Site is 18,056 kilolitres, per Shell configuration comprises of diesel 
storage via 5 x 132 kL Bulk Tanks and 34 x 1 kL Day Tanks, with additional 2 x 1 kL Day 
Tanks for shells with tech space ;  
o Total of 2,652,000 Kg of PTU Lithium-ion battery storage; 
o 2 x 433,800L water tanks for fire protection;  
o 619 at-grade car parking spaces;  
o Wayfinding signage; 
o One (1) incoming electrical switching station and campus electrical substation;  
o One (1) static synchronous compensator (STATCOM); and  
o Six (6) sub-parcel electrical substations.  
▪ Acoustic and visual screening along the western and northern boundaries; 
▪ Complementary landscaping and offset planting.  
▪ Combined sprinkler and hydrant system with dual water supply meeting FM Global and 
Australian Standard requirements.  
▪ Total estimated construction period of approximately 10 years from commencement, subject 
to market demand, tenant requirements, and regulatory approvals: 
 
[[page 18]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  12  
The proposed development also incorporates land beyond the main development site to 
accommodate electrical infrastructure and earthworks, as discussed in Section 4. 
 
The proposed development is to be constructed in the following phases: 
 
▪ Phase 0 * - Conduct western bulk earthworks  within Stage 1 area , establish temporary 
construction access, and construct boundary retaining walls. 
▪ Phase 1 - Deliver core campus infrastructure, services, access roads, and full Parcel A facilities. 
▪ Phase 2 - Construct Parcel B comprising four data halls with associated support infrastructure 
and access. 
▪ Phase 3 - Develop Parcel C with data halls, support infrastructure, and a northern extension of 
the campus access road. 
▪ Phase 4 - Deliver Parcel D with data halls, utilities, an eastern road extension, and a temporary 
emergency access route. 
▪ Phase 5  - Complete eastern earthworks and construct Parcel E, Road 2, drainage works, 
perimeter access, and landscaping. 
▪ Phase 6  - Construct Parcel F with five data halls, support facilities, utilities, and access 
infrastructure.  
▪ Phase 7** - Construct Road 1 from the roundabout to the Southern Link Road corridor with a 
temporary turning head. 
 
*Phases 0 and 7 not shown on plan as these are civil related only 
**Stage 3 shown is by others and not part of this proposal 
 
Figure 1 below identifies the proposed phasing across the site and Figure 2 shows the development as 
viewed from the corner of Mamre Road and the future SLR.  
 
 
Figure 1: Proposed Development Stages / Phases  
Source: Greenbox, 2025  

[[page 19]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  13  
The proposed development is a Sate Significant Development (SSD) pursuant to Chapter 2, Schedule 1, 
Clause 25 of State Environmental Planning Policy (Planning Systems) 2021  (Planning Systems SEPP), 
as it is development for the purpose of a data centre with a total power consumption of 1.2 GW, 
exceeding the 15-megawatt threshold. The Secretary of the Department of Planning, Housing and 
Infrastructure (DPHI) issued project -specific Secretary's Environmental Assessment Requirements 
(SEARs) (reference: SSD -92743706) on 30 September 2025, in accordance with Section 4.39 of the 
Environmental Planning and Assessment Act 1979 (EP&A Act). 
 
 
Figure 2: Photomontage of Mamre Road and Future SLR (15-year scenario) 
Source: Geoscapes, 2025  
1.2 The Site 
The site is legally described as Lot 10 Deposited Plan (DP) 1280592 and is located at 706 -752 Mamre 
Road, Kemps Creek, within the Penrith Local Government Area (LGA). Notable attributes include: 
 
▪ It forms part of the Mamre Road Precinct (MRP) within the Western Sydney Employment Area 
(WSEA), which was rezoned by the NSW Government in June 2020 to facilitate 850 hectares of 
industrial land.  
▪ It is zoned IN1 General Industrial under State Environmental Planning Policy (Industry and 
Employment) 2021 (Industry and Employment SEPP), with a portion of land adjoining Mamre 
Road zoned SP2 Infrastructure for future road acquisition and upgrades.  
▪ The overall area is approximately 52 hectares, is located at the intersection of Mamre Road and 
Bakers Lane, with frontages of 1.1 kilometres to Bakers Lane (north) and 490 metres to Mamre 
Road (east).  Bakers Lane and surrounding land areas have been identified for the future 
Southern Link Road to be delivered by Transport for NSW (TfNSW). 
▪ The site is currently vacant and contains six dams, with predominantly cleared grassland and 
small patches of remnant native vegetation.  
▪ Most of the site is classified as urban -capable certified land under the Cumberland Plain 
Conservation Plan, with only a small northeastern portion containing biodiversity values. 
▪ The site slopes from northeast to southwest, falling approximately 43 metres across the site. 
▪ The site is surrounded by industrial and employment land uses consistent with the precinct's 
character. Directly north across Bakers Lane are Mamre Anglican School, Trinity Catholic 
Primary School, Emmaus Catholic College, and Emmaus Retirement Village. 
▪ Surrounding development includes warehouses, logistics facilities and emerging data centres, 
reflecting the precinct's evolution as a major industrial and technology hub. The site is located 

[[page 20]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  14  
approximately 8.5 kilometres northeast of Western Sydney Airport, with excellent connectivity 
to the M4 and M7 motorways via Mamre Road. 
1.3 Planning and Legislative Framework 
All relevant Federal and State legislation and Environmental Planning Instruments (EPIs) have been 
considered in the preparation of this EIS. The proposed development  is satisfactory in terms of its 
legislative context, on the basis that:  
 
▪ The proposed development is wholly permissible with consent in the IN1 General Industrial 
zone under State Environmental Planning Policy (Industry and Employment) 2021  (Industry 
and Employment SEPP);  
▪ The proposed development is considered consistent with the objectives of the zone  by 
facilitating employment-generating development;  
▪ All applicable State Environmental Planning Policies (SEPPs) have been considered  and are 
satisfied; 
▪ The Mamre Road Development Control Plan 2021 (MRP DCP 2021) has been considered, and 
the proposed development  generally complies with the relevant controls , with detailed 
justification provided for any departures; 
▪ Strategic policies that apply to the locality and wider region have been considered and the 
proposed development is consistent with the strategic context of the area, supporting NSW to 
become a leader in adoption and use of digital technology as envisaged by the State 
Infrastructure Strategy and the delivery of critical digital infrastructure for the Western Sydney 
Aerotropolis; and 
▪ The proposed development  can satisfy the relevant provisions of the National Construction 
Code (NCC) and applicable Australian Standards. 
 
The proposed development  has been assessed against the relevant statutory requirements, 
preconditions and mandatory considerations as addressed within Section 2.2 of this EIS and the 
supporting technical reports. The matters identified in the SEARs issued for the proposed development 
have been assessed in detail, with specialist reports underpinning the key findings and 
recommendations to address the  requirements (refer to PART 7: ASSESSMENT AND MITAGATION OF 
IMPACTS of this EIS for details).  
1.4 Engagement 
The Proponent and broader project team have undertaken extensive community and stakeholder 
engagement in the preparation of this EIS. This has included consultation with various stakeholders, 
including relevant government agencies (such as NSW EPA, Transpo rt for NSW, and Penrith City 
Council), utility providers, Aboriginal community representatives, surrounding industrial landowners 
and businesses, and local residents. 
 
Targeted and ongoing consultation has been carried out with sensitive receivers to the north of the site 
along Bakers Lane, including Mamre Anglican School, Emmaus Catholic College, Trinity Catholic 
Primary School, and Catholic Healthcare's Emmaus Retireme nt Village and Residential Aged Care 
Home. Initial meetings were held in October 2025 to brief these facilities on the proposed development 
and receive feedback, with follow -up meetings in November 2025 where a revised scheme was 
presented incorporating de sign changes in response to their concerns. Key design refinements 
included relocating buildings C and D to provide greater setbacks from the schools, and minimising 
construction traffic movements on Bakers Lane by shifting primary access to Berri -Werri Drive to the 
south. These consultations also informed the preparation of technical assessments, including noise and 
vibration, air quality, and visual impact studies specifically addressing impacts on these northern 
receivers. 
[[page 21]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  15  
The proposed development incorporates feedback received through community consultation, as 
detailed in PART 6: COMMUNITY ENGAGEMENT of this EIS and the Community Engagement Report 
located at Appendix 32  Community Engagement Report.  
1.5 Environmental Impact Assessment  
An assessment of environmental impact has been undertaken against the relevant planning controls 
and policies in accordance with the requirements of the issued SEARs. Additionally, a number of expert 
consultants have been engaged to specifically consider r elevant aspects of the proposal. The 
environmental impact assessment has found that the proposed development satisfies with the relevant 
controls, and it is considered that appropriate mitigation measures can be put in place to minimise any 
identified risks. 
1.6 Justification for the Proposed Development 
The proposed development is justified for the following reasons:  
 
▪ The proposal represents $9 billion investment in NSW's digital infrastructure . The proposed 
development responds to Australia's rapidly expanding technology sector and strengthening 
position as a critical digital hub within the APAC region. 
▪ During construction , it is estimated to result in a significant ( over a fixed period ) increase in 
economic activity across Greater Sydney, through a mix of direct and indirect (flow -on) activity, 
including: • 
- $13.7 billion in output (including $6.7 billion in direct activity).  
- $5 billion in contributions to Gross Regional Product (GRP) (including $1.6 billion in direct 
activity).  
- $2.8 billion in incomes and salaries paid to households (including $1 billion in direct 
income). 29,959 ongoing FTE jobs (including 10,569 FTE directly related to activity at the 
site). 
▪ When operational, the proposal is estimated to result in an increase in economic activity across 
Greater Sydney:  
- $1.4 billion in output (including $661.2 million in direct activity).  
- $633.8 million in contributions to GRP (including $274.3 million in direct activity).  
- $326.9 million in incomes and salaries paid to households (including $135.1 million in direct 
income). – 
- 2,775 ongoing FTE jobs (including 800 FTE directly related to activity at the Site). 
▪ The proposed development is crucial component of the continued growth in Australia’s data 
storage sector, which businesses, households, and public authorities are reliant on for day -to-
day operation.  
▪ Engagement with relevant community, government, and agency stakeholders has been 
undertaken and all comments have been carefully considered when designing the proposal. 
▪ The EIS appropriately addresses all strategic and statutory considerations, including the items 
raised in the SEARs.  
▪ The proposed development  will not result in any unacceptable social, economic, or 
environmental impacts. 
▪ Suitable mitigation measures and conditions of consent can be implemented during the 
construction and operation of the development. 
 
 
 
 
 
[[page 22]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  16  
PART 2: INTRODUCTION 
2.1 Introduction  
This EIS has been prepared by Willowtree Planning on behalf of Plan Project Management Pty Ltd (the 
Proponent) and is submitted to the NSW Department of Planning, Housing and Infrastructure (DPHI), 
in support of a State Significant Development Application (SSDA) for the Mamre Road Data Centre 
Campus, involving the staged construction and operation of a 1.2 -GW Data Centre Campus at 706-752 
Mamre Road, Kemps Creek. 
 
This EIS describes the site and proposed development, responds to the SEARs, and assesses the 
proposed development against all relevant legislative requirements, EPIs, and planning policies. 
2.2 Statutory Requirements 
The relevant statutory requirements of the proposed development are suitably addressed in Section 5.3 
and Appendix 33  Mamre Road Precinct Development Control Plan 2021 Assessment of this EIS. 
2.3 Mandatory Considerations  
Mandatory matters for consideration by the consent authority are outlined in Section 5.3.3 of this EIS. 
2.4 Supporting Project Documentation 
Documents provided in support of the proposal are outlined in TABLE 1. 
 
TABLE 1: DOCUMENT SCHEDULE 
Appendix  Document Title Consultant 
Appendix 1 Secretary’s Environmental Assessment Requirements N/A 
Appendix 2 
Estimated Development Cost / Economic Impact 
Assessment  
Linesight / Atlas 
Economics  
Appendix 3 Title Documents  N/A  
Appendix 4 Architectural Drawings Greenbox Architecture  
Appendix 5 Architectural Design Report  Greenbox Architecture 
Appendix 6 Survey Plan Land Partners 
Appendix 7 Building Code of Australia Compliance Report MBC Group 
Appendix 8 Accessibility Report  MBC Group 
Appendix 9 Visual Impact Assessment  Geoscapes 
Appendix 10 
Transport Management and Accessibility Plan 
Construction Traffic Management Plan 
 Green Travel Plan 
Ason Group 
Appendix 11 Landscape Plan Geoscapes 
Appendix 12 Arboricultural Impact Assessment  
Creative Planning 
Solutions  
Appendix 13 Ecologically Sustainable Development Report E-Lab Consulting 
Appendix 14 NABERS Embodied Emissions Materials Form Linesight 
Appendix 15 Biodiversity Development Assessment Report  Biosis 
[[page 23]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  17  
Appendix 16 Air Quality Impact Assessment Northstar 
Appendix 17 Noise and Vibration Impact Assessment 
Renzo Tonin & 
Associates 
Appendix 18 Geotechnical Assessment PSM 
Appendix 19 
Water Quality Report - Surface Water & Groundwater 
Impact Assessment 
JBS&G 
Appendix 20 Flood Impact Risk Assessment  AT&L 
Appendix 21  
Infrastructure Delivery Strategy Report and Civil 
Infrastructure Report 
AT&L 
Appendix 22 Preliminary Risk Screening Report  Core Engineering  
Appendix 23 Detailed Site Investigation JBS&G 
Appendix 24 Remediation Action Plan JBS&G 
Appendix 25 Waste and Resource Recovery Management Plan MRA Consulting Group 
Appendix 26 Aboriginal Cultural Heritage Assessment  Biosis 
Appendix 27 Addendum Aboriginal Cultural Heritage Assessment  Biosis 
Appendix 28 Statement of Heritage Impact Biosis 
Appendix 29 Historical Archaeological Assessment  Biosis 
Appendix 30 Social Impact Assessment 
Willowtree 
Communications 
Appendix 31 Bushfire Risk Assessment  
Blackash Bushfire 
Consulting  
Appendix 32 Community Engagement Report  
Willowtree 
Communications 
Appendix 33 
Mamre Road Precinct Development Control Plan 2021 
Assessment 
Willowtree Planning 
Appendix 34 Airport Safeguarding Assessment L-R Airport Consulting 
Appendix 35 Plant and Equipment Systems Report Aurecon 
Appendix 36 Green House Gas (GHG) Assessment Report E-Lab Consulting 
Appendix 37 Water and Stormwater Management Plan  AT&L 
Appendix 38 Acid Sulfate Soils Assessment  JBS&G 
Appendix 39 Earthworks Strategy Report  AT&L 
Appendix 40 Salinity Management Plan  PSM 
Appendix 41 Erosion and Sediment Control AT&L 
Appendix 42 Vegetation Management Plan Biosis 
Appendix 43 Aquatic & Riparian Impact Assessment Biosis 
Appendix 44 Weed Eradication and Management Plan Biosis 
Appendix 45 Human Health Assessment  E-Lab Consulting  
2.5 Estimated Development Cost (EDC) 
The EDC of the proposed development, in accordance with the definition under the Environmental 
Planning & Assessment Regulation 2021  (EP&A Regulation), is estimated to be $8,999,802,659.81 (ex 
[[page 24]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  18  
GST). An EDC Report, prepared by Linesight, is included in Appendix 2  Estimated Development Cost 
Report.  
 
It is expected that the proposal would generate approximately 1 0,569 direct construction jobs and 
approximately 800 operational jobs related to activity at the site. 
2.6 Proponent 
The proponent’s details for the proposal are listed in the TABLE 2 below.  
 
TABLE 2: PROPONENT DETAILS   
Company Name Plan Project Management Pty Ltd 
ABN 21 624 589 779 
Address Shop 2, Level 1, 17 MacMahon Street, Hurstville NSW 220 
Contact Name Jeffry Kusnan 
Position Associate Director 
Email Address [email redacted] 
2.7 Secretary’s Environmental Assessment Requirements  
Proposed Development  Specific SEARs were issued by NSW DPHI on 30 September 2025 and are 
addressed by this EIS. 
 
The Proposed Development Specific SEARs are included in Appendix 1  Secretary’s Environmental 
Assessment Requirements, with a detailed compliance table demonstrating how each requirement has 
been addressed. 
 
This EIS is also consistent with the minimum requirements for an EIS, as set out in Division 5 of the EP&A 
Regulation and has considered the State significant development guidelines – preparing an 
environmental impact statement. 
2.8 Agreed Planning Approval Pathway 
Pursuant to Chapter 2, Schedule 1, Clause 25 of the Planning Systems SEPP, as the proposed 
development is development for the purpose of a data centre that has a total power consumption of 
more than 15 megawatts , and therefore the proposed development is classified as SSD . The Secretary 
of NSW DPHI has issued project-specific SEARs (reference: SSD-92743706), in accordance with Section 
4.39 of the EP&A Act.  
2.9 Objectives of the Proposed Development 
The objectives of the proposed development are to: 
 
▪ Optimise proximity to existing power and telecommunications infrastructure to support NSW's 
digital economy growth and Australia's digital sovereignty  and enable Western Sydney's 
transformation into a technology and innovation hub. 
▪ Provide sovereign data storage capacity and low -latency data processing for Australian 
businesses and government, addressing data infrastructure gaps identified in the National Data 
Infrastructure Strategy. 
▪ Deliver critical digital infrastructure that supports NSW to become a leader in adoption and use 
of digital technology, consistent with the State Infrastructure Strategy 2018-2028. 
[[page 25]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  19  
▪ Support Australia's digital sovereignty and data security priorities as recognised in the National 
Digital Economy Strategy, enabling compliance with data sovereignty requirements across 
financial services, healthcare, government and defence sectors. 
▪ Deliver a state -of-the-art hyperscale data centre campus that provides enterprise and 
government cloud services with network redundancy and data backup capabilities. 
▪ Leverage the strategic location within the Mamre Road Precinct to support the Western Sydney 
Employment Area transformation, contributing to the precinct's target of 17,000 jobs and 
catalysing broader digital economy growth. 
▪ Achieve a high -quality design outcome appropriate to the evolving industrial context of the 
site, incorporating sustainability measures that minimise environmental and amenity impacts. 
▪ Increase global resilience by distributing data within a stable location with minimal natural 
disaster risk and strong governance. 
▪ Provide secure data storage in a suitable location, increasing digital access speed and reducing 
latency to Greater Sydney customers. 
▪ To provide opportunities to s upport network redundancy and data backup requirements for 
enterprise and government cloud services while avoiding offshore hosting. 
2.10 Development History 
ISPT Summit   
 
A Concept Masterplan (SSD -30628110) has been lodged by ISPT Pty for the development of eight (8) 
industrial warehouse buildings with ancillary office space and a café, totalling an indicative Gross Floor 
Area (GFA) of 244,413m². The proposal was publicly exhibited from 19 March 2024 to 15 April 2024 and 
subsequently re -exhibited from 11 February 2025 to 10 March 2025 following further amendments 
submitted in the first half of 2025. The application is currently at the second round of response to 
submissions stage, with the determination date unknown. The proposed Masterplan for the site is  
provided below. As approval has not been granted at the time t his proposed development has been 
submitted, it does not rely on any aspects of the ISPT Summit proposal.  
 
 
Figure 3: Proposed ISPT Site Plan 
Source: Watson Young, 2025  
 
 
 
 
 
 

[[page 26]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  20  
 
 
 
Other Industrial and Logistics Projects in the Mamre Road Precinct  
 
A summary of other surrounding projects within the MRP is summarised in TABLE 3 below: 
 
TABLE 3. DEVELOPMENT HISTORY 
NO. Da Reference Summary Status 
1 200 Aldington 
Road Industrial 
Estate 
(SSD-10479) 
Staged development including a Concept Proposal and 
Stage 1 Development Application comprising estate -
wide earthworks, infrastructure and services, 
construction, fit -out and operation of Stage 1 
warehouse building. 
Approved 
2 The Edge Estate 
(SSD-17552047) 
Development of a warehouse and logistics hub, 
including construction and operation of eight 
warehouses with a total of 153,343 m² of gross floor area, 
one collector road connecting, two estate roads, a 14-lot 
Torrens Title subdivision 
Approved 
3 Westgate Industrial 
Estate, 253 -267 
Aldington Road 
(SSD-23480429) 
Construction and operation of three warehouse 
buildings with a total floor area of 45,530m 2. Site 
preparation works, including demolition, bulk 
earthworks, road construction, site servicing, on -site 
detention, landscaping, and subdivision. 
Approved  
4 Kemps Creek 
Warehouse 
Logistics and 
Industrial Facilities 
Hub 
(SSD-9522) 
Development of a warehouse, logistics and industrial 
facilities hub including construction and operation of 
eight warehouses comprising 162,355m² of floor space, 
744 parking spaces and 21 -lot Torrens Title Subdivision 
(over two stages). 
Approved 
5 Cardboard 
Manufacturing - 
200 Aldington 
Road Lot F 
(SSD-79300218) 
Fit out and use of the Stage 1 building on Lot F in the 
200 Aldington Road Industrial Estate for the purposes 
of manufacturing and distribution of cardboard 
packaging. 
SSD Lodged 
6 Summit at Kemps 
Creek (SSD -
30628110) 
Concept masterplan for an industrial estate comprising 
eight buildings for warehouse and distribution, and 
general industrial use. Subdivision of the site into three 
(3) lots and detailed Stage 1 consent is sought for site 
preparation, earthworks, infrastr ucture works and 
construction of three of the buildings, and the 
associated site road network and access infrastructure 
SSD Lodged 
7 1-51 Aldington Road 
Estate (SSD -
74784709) 
Site preparation works including demolition of all 
existing structures and bulk earthworks in 
development areas, subdivision of the site into three 
development lots and an environmental conservation 
lot, construction, and use of a warehouse of 
approximately 24,710m² within Lot 1 and construction 
and use of a warehouse of approximately 18,600m² 
within Lot 2. 
SSD Lodged 
8 Yiribana Industrial 
Estate (SSD -
10272349) 
Concept plan and stage 1 DA for an industrial estate. 
Stage 1 comprises two warehouses, site -wide bulk 
earthworks and retaining walls, an internal road 
Approved 
[[page 27]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  21  
network, storm water works, car parking, signage, and 
landscaping. 
9 805 Mamre Road 
Kemps Creek 
Logistics (SSD -
30871587) 
Construction of an industrial logistics and distribution 
warehouse facility with 25,310m² of floor space, with 
associated office space (970m²), vehicle loading and 
parking areas, road access and internal roads for use by 
a single operator. 
SSD Lodged  
10 Aspect Industrial 
Estate (SSD-10448) 
Development seeks approval for earthworks, 
infrastructure and roads across the entire site, and the 
staged construction of warehouse and logistics facilities 
with associated car parking across 11 developable lots. 
Approved  
11 Dexus Warehouse 
and Distribution 
Centre – 113- 153 
Aldington Road 
(SSD-32722834) 
Concept proposal for an industrial estate comprising 
five (5) warehouse buildings and a stage 1 development 
comprising the construction of two (2) warehouses, 
demolition, bulk earthworks, internal roads, signage, 
stormwater infrastructure and subdivision. 
Approved  
12 Access Logistic Park 
(SSD-17647189) 
Demolition and bulk earthworks, 13 -lot Torrens Title 
subdivision, construction of internal roads, 
infrastructure and utilities, construction, and operation 
of warehouse 1 (27,800m²) with associated offices, car 
parks, hardstands, and landscaping. 
Approved 
13 Westlink Industrial 
Estate – Stage 1 
(SSD-9138102) 
Staged construction of two (2) warehouse buildings 
with ancillary office space with a total floor area of 
approximately 81,642m², demolition, bulk earthworks, 
road construction, site servicing and stormwater works, 
landscaping and subdivision. 
Approved 
14 Westlink Industrial 
Estate – Stage 2 
(SSD-46983729) 
Site preparatory works, subdivision of the site into five 
individual lots with two being residual lots for future 
development, Construction of a new industrial estate at 
the site comprising two industrial allotments and a 
total gross floor area of approxim ately 40,720m², 
including two new industrial warehousing buildings 
with ancillary offices across the two allotments. 
Approved  
15 1.1 771-797 Mamre 
Road, Kemps Creek  
(DA23/0067) 
Construction and operation of 2 warehouses and 
associated earthworks 
Approved 
16 1.2 859-917 Mamre 
Road, Kemps Creek  
(DA25/0034) 
Integrated Development for Bulk Earthworks, Including 
Cut and Fill with New Retaining Walls, New Roads, Civil 
Works and Services, and Torrens Title Subdivision to 
Create Eight (8) Lots and Four (4) Residue 
Environmental Lots. 
Approved  
 
 
[[page 28]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  22  
 
Figure 4. Existing Development Applications in the MRP 
Source: Willowtree Planning, 2025 
 
Aldington Road Upgrade 
 
A Modification Application to SSD -10479 at 200 Aldington Road was approved by NSW DPHI on 27 
February 2025 to include road widening and upgrade works to Aldington and Abbotts Road, and the 
upgrade of the Mamre Road and Abbotts Road intersection. Details of the general arrangement are 
provided in Figure 5 and Figure 6 below.  
 
& 14 
15 
 5 
16 
N 

[[page 29]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  23  
 
Figure 5: General Arrangement for Aldington and Abbotts Road Upgrade 
 Source: AT&L, 2025 
 
Figure 6. General Arrangement for Aldington and Mamre Road Upgrade 
Source: AT&L, 2025 
Mamre Road Upgrade Stage 2 
 
Transport for NSW (TfNSW ) exhibited the Review of Environmental Factors (REF) for the Mamre Road 
Stage 2 Upgrade in October 2025, proposing to upgrade the 6.1 kilometre corridor between Erskine Park 
Road and Kerrs Road. Stage 2 continues from Stage 1 (M4 Motorway to Erskine Park Road), which 
commenced construction in 2024 and will be completed by 2028. The proposed development  
The Site 
[[page 30]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  24  
addresses current traffic congestion, poor crash history, and anticipated traffic demand from future 
development in the Western Sydney Employment Area and Western Sydney Aerotropolis. 
 
The Interim Phase, with construction anticipated to start in 2026 and be completed in 2029, includes 
upgrading Mamre Road to a continuous four -lane divided road with two lanes in each direction 
between Erskine Park Road and Darrabarra Avenue, and a four -lane divided road with wide shoulders 
between Darrabarra Avenue and Kerrs Road to allow for future six-lane expansion, as identified below.  
 
[[page 31]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  25  
 
Figure 7. Mamre Road Upgrade between Erskine Park Road and Kerrs Road 
Source: Aurecon, 2025 

[[page 32]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  26  
Key intersection upgrades include signalised intersections at Darrabarra  Avenue and Abbotts Road 
upgraded to three through lanes in each direction with bus jump start facilities, an additional right turn 
lane northbound into Bakers Lan e from Mamre Road , revised  pedestrian and cyclist crossings at 
Distribution Drive and James Erskine Drive intersections, new left-in/left-out intersections at 931 Mamre 
Road and Access Logistics Park (884 -928 Mamre Road), and a new left -out intersection approximately 
600 metres sou th of Abbotts Road. Active transport improvements include new share d paths and 
footpaths along Mamre Road, new bus stop facilities at key intersections, stormwater drainage 
infrastructure upgrades, and Intelligent Transport Systems infrastructure. 
 
The Ultimate Phase includes completing the upgrade to a six-lane divided road with three lanes in each 
direction from Erskine Park Road to Darrabarra Avenue, upgrading intersections at Bakers Lane and 
James Erskine Drive (adding a 4th leg to James Erskine Drive intersection), reconstructing Distribution 
Drive intersection to left -in/left-out only, new twin bridge structures spanning the WaterNSW pipeline 
corridor and future Western Sydney Freight Line corridor, extended active transport links, permanent 
retaining walls, and drainage infrastructure upgrades. 
 
 
Figure 8. General Arrangement for Aldington and Mamre Road Upgrade 
Source: Ason Group, 2025 
 
Other Data Centre Projects in the WSEA  
 
There are a total of four data centre proposals in proximity to the site including two which have been 
approved, and two for which SSD applications have been submitted: 
 
TABLE 4. DATA CENTRE PROJECTS IN CLOSE PROXIMITY 
No. Address & Reference Summary Status 
1. 16 Johnston 
Crescent, Horsley 
Park 
(NEXTDC S4 Data 
Centre Horsley 
Park) 
SSD-63741210 
A 250MW data centre on an 8.2-hectare site comprising 
four-storey buildings reaching 38 metres in height. 
Submitted 
SSD 
2. 78 Lockwood 
Road, Erskine Park 
(Stack SYD01 Data 
Centre) 
SSD-82211208 
A 450MW data centre on a 7.7 -hectare site with 
buildings up to 24 metres in height, application 
submitted April 2025. 
Submitted 
SSD 
3. 10 Eastern Creek 
Drive, Eastern 
Creek (Echidna 
Data Centre  
A 35.2MW data centre with two -storey buildings up to 
21.1 metres in height, approved April 2024. 
Approved  

[[page 33]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  27  
SSD-47320208 
4. 706-709 Mamre 
Road, Kemps 
Creek (Kemps 
Creek Data 
Centre) 
SSD-10101987 
The SSD application was exhibited in November 2021 
and approved following submission of a Response to A 
190MW data centre with two -storey buildings up to 
21.31 metres in height, approved July 2023. 
Approved 
 
 
 
Figure 9. Surrounding Data Centre Projects 
Source: Google Earth, 2025 
2.11 Easements, Restrictions and Covenants  
Following a review of the Title Search and Deposited Plan at Appendix 3 Title Documents , no 
easements, restrictions, or covenants are located on the Site. 
2 
4 
1
3
[[page 34]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  28  
PART 3: STRATEGIC CONTEXT 
This section of the EIS identifies the key issues that are relevant to the proposal’s locational and strategic 
context and provides a justification based on the key strategic themes , guidelines and directions that 
are relevant to the locality. This section also provides an analysis of alternatives considered. 
3.1 Site Description and Context  
The site is located at 706 -752 Mamre Road, Kemps Creek and is legally described as Lot 1 0 in DP 
1280592 and comprises a total area of approximately 522,477m² (52.2ha) and is rectangular in shape. 
The site has a primary frontage to Bakers Lane at the northern boundary, spanning approximately 1.1km. 
A secondary frontage to Mamre Road is located along the western boundary, spanning approximately 
495m. 
 
The site is undeveloped rural land, one residential dwelling, interspersed vegetation, livestock, and a 
number of farm dams. The site is characterised by undulating topography, with natural ground levels 
ranging from RL 85.5 AHD at the highest point in the southeastern corner, to RL 42.5 AHD at the lowest 
point in the southwestern corner. A ridgeline runs across the site, generally aligned from southeast to 
northwest, with ground slopes either side of the ridgeline generally between 6% and 15%. Elsewhere 
across the site, the ground slope is generally 2-3%. 
 
The site  is generally urban capable  and includes 13.24ha of native vegetation, with the remainder 
classified as exotic vegetation, cleared land and dams. The native vegetation comprises two Plant 
Community Types (PCTs): Grey Box – Forest Red Gum grassy woodland on shale of the southern 
Cumberland Plain (PCT 850, covering 13.02ha) and Swamp Oak open forest on riverflats of the 
Cumberland Plain and Hunter Valley (PCT 1800, covering 0.22ha). 
 
The entirety of the site is identified as 'Vegetation Category 3' bushfire prone land under the Penrith 
Bush Fire Prone Land map. There are no state or local heritage items located on or in close proximity 
to the site. 
 
The site is located within the MRP, which sits within both the Western Sydney Aerotropolis and the 
Western Sydney Employment Area (WSEA)  Structure Plan . The site is surrounded by industrial 
development to the north (refer to the site context map in  Figure 11. Surrounding land uses in the 
immediate vicinity of the site include: 
 
▪ North – To the north of the site, is: 
o The Mamre Anglican School 
o Trinity Catholic Primary School  
o Emmaus Catholic College 
o Emmaus Retirement Village.  
o Erskine Park Industrial Area  
 
▪ South – The site's southern surrounds comprise the GPT Yiribana West estate  which has 
substantially pro gressed construction of initial warehouses  and Mirvac Aspect estate , with 
operational warehouses and further warehouses under construction. 
 
▪ East – Industrial estates under construction, including Stockland/Fife with Oakdale West and 
South Industrial estates, approximately 1-2km of the site. 
▪ West – The Yards Estat e (approved in 202 and approximately 70% occupie d) is directly 
opposite the site on the adjacent side of Mamre Road, with rural agricultural land also located 
in the broader vicinity. 
 
[[page 35]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  29  
The Western Sydney International (Nancy-Bird Walton) Airport site is located approximately 8km to the 
southwest of the site. 
 
Figure 10 shows the extent of the Mamre Road Precinct, with the site centrally located within the 
emerging industrial precinct where surrounding developments are undergoing pre -construction or 
development processes.  
 
Figures 13-17 depict the site's current condition from various perspectives. 
 
 
Figure 10. Mamre Road Precinct Context  
Source: NSW Government/ Willowtree Planning, 2025 
 
 
 
 
The Site 
N 

[[page 36]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  30  
 
   
      
Figure 11. Site Context  
Source: Greenbox Architecture, 2025 
 
 
 
 

[[page 37]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  31  
 
 
        Figure 12. Site Context and Zoning  
       Source: Willowtree Planning, 2025 
Erskine Park 
Suburb 
Mamre 
Road 
Mamre 
Road 
Environmental 
Conservation  
Rural Landscape  
Public Recreation 
Western 
Sydney 
Airport 
Oakdale West 
Industrial Estate
ent 
Mount Vernon 
Suburb 
 
The Yards by 
Altis Fraser 
Aspect Industrial 
Estate by Mirvac 
Gibb Group 
Frasers Property 
Industrial 
Dexus 
Erskine Park 
Industrial Estate
ent 
Yiribana 
Logistics 
Estate by GPT 
Horsley Park 
Suburb 
 
Emmaus 
Catholic College 
Trinity Catholic 
Primary School 
Mamre Anglican 
School 

[[page 38]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  32  
 
Figure 13: Site Photograph Locations  
Source: Nearmap, 2025 
 
 
Figure 14: View of the site from Mamre Anglican School on Bakers Lane 
Source: Willowtree Planning, July 2025 
 
15 
13 
14 
12 
16 
13 
17 
The Site 

[[page 39]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  33  
 
Figure 15: View of the site from Residential Properties at Bakers Lane 
Source: Willowtree Planning, July 2025 
 
 
Figure 16: View of the site from Mamre Road 
Source: Willowtree Planning, July 2025 
 
The Site 
The Site 

[[page 40]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  34  
 
Figure 17: View of the site from 754 Mamre Road 
Source: Willowtree Planning, July 2025 
 
An overview of the site characteristics is provided in TABLE 5, as follows. 
 
TABLE 5: SITE CHARACTERISTICS 
Component Description 
Address 706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592) 
Site Area 52 hectares   
Current Use The site is currently vacant and contains six dams, with vegetation comprising 
predominantly cleared grassland and small patches of remnant native vegetation.  
Topography  The site exhibits a natural fall from northeast to southwest, with existing levels 
ranging from RL 85.5 AHD at the highest point in the southeastern corner, to RL 
42.5 AHD at the lowest point in the southwestern corner near the intersection of 
Mamre Road and the western boundary. This represents an overall fall of 
approximately 43 metres across the site. The to pography generally slopes in a 
south-westerly direction toward Mamre Road, with intermediate levels of 
approximately RL 81.49 AHD recorded across the central and northern portions of 
the site along the Bakers Lane frontage. 
The Site 

[[page 41]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  35  
TABLE 5: SITE CHARACTERISTICS 
Component Description 
 
Figure 18. Existing Site Topography 
Source: Greenbox Architecture, 2025 
Access The site has a primary frontage to Bakers Lane of approximately 1.1 kilometres 
along the northern boundary and a secondary frontage to Mamre Road of 
approximately 490 metres along the eastern boundary. TfNSW has proposed a 
new Southern Link road which will occupy Bakers Lane and a portion of the site 
providing an east -west connection between Mamre Road , Kemps Creek and 
Wallgrove Road, Horsley Park. 
Biodiversity  Much of the site is classified as urban -capable certified land under the 
Cumberland Plain Conservation Plan, with only a small portion at the northeastern 
boundary identified as containing biodiversity values requiring management. The 
site contains fragmented native vegetation including two Plant Community Types: 
PCT 3320 (Cumberland Shale Plains Woodland) and PCT 3975 (Southern Lower 
Floodplain Freshwater Wetland), representing two Threatened Ecological 
Communities (TEC) under the BC Act. Cumberland Plain Woodland is also listed 
as a Critically Endangered Ecological Community under the EPBC Act and meets 
Serious and Irreversible Impact principles.  Direct impacts include the removal of 
1.36 hectares of fragmented, disturbed native vegetation within non-certified land, 
including 0.94 hectares of Cumberland Plain Woodland CEEC.  As outlined in the 
Biodiversity Development Assessment Report (Appendix 15  Biodiversity 
Development Assessment Report ) the proposal is not likely to impact an 
ecological MNES and therefore a referral to the Commonwealth is not required. 
Geology  The site is underlain by Quaternary deposits comprising fine-grained sand, silt and 
clay. The north-western and south-western portions of the site are mapped in the 
Bringelly Shale outcrop zone, consisting of shale, carbonaceous claystone, 
claystone, laminate, fine to medium grained lithic sandstone and rare coal and 
tuff. 
Salinity 
Potential 
Soils are classified as non-saline to slightly saline with electrical conductivity below 
AS3600-2018 A2 exposure classification limits. 
Acid Sulfate 
Soils 
The site has low acid sulfate  soil risk, being above 40m elevation with Bringelly 
Shale geology and not mapped on NSW Acid Sulfate Soil Risk Maps.  
Bushfire  The site is mapped as Category 3 Vegetation and Vegetation Buffer bushfire prone 
land.  
Watercourses The site contains six existing dams requiring dewatering as part of site preparation 
works. The site is located outside the extent of mainstream flooding from Kemps 
Creek and Wianamatta-South Creek, above Probable Maximum Flood levels, and 
outside the Penrith Local Environmental Plan 2010 (PLEP) flood planning area.  
Wetlands  The site contains Southern Lower Floodplain Freshwater Wetland (PCT 3975) 
vegetation community, classified as a Threatened Ecological Community under 
the BC Act. 
Aboriginal 
Heritage 
There are six recorded Aboriginal Heritage Information Management System 
(AHIMSs) on the southern portion of the subject site.  

[[page 42]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  36  
TABLE 5: SITE CHARACTERISTICS 
Component Description 
  
Figure 19. Aboriginal Sites  
Source: Biosis, 2025 
Built Heritage No heritage items or heritage conservation areas listed under the Industry and 
Employment SEPP or PLEP2010 are located on the site or in its immediate 
vicinity.  
3.2 Strategic Planning Context 
A summary of the proposal’s consistency with the relevant strategic context, as established by 
government plans, policies and guidelines set out below:   
3.2.1 National Data Infrastructure Strategy & National Digital Economy Strategy 
The National Digital Economy Strategy identifies data centres as critical digital infrastructure and 
prioritises meeting the rapidly growing demand for domestic data processing capacity to support 
digital sovereignty and data security. The National Data In frastructure Strategy further emphasises 
Australia's data infrastructure gaps and the need for sovereign data storage capacity, low-latency data 
processing for Australian businesses and government, and enhanced support for cloud computing and 
digital services.  
 
The proposed development directly aligns with this national policy guidance by providing essential 
digital infrastructure to support Australia's growing data processing requirements and strengthening 
the nation's digital sovereignty and economic resilience. 
3.2.2 National AI Plan 2025 
The National AI Plan 2025 establishes the Australian Government's strategic framework for artificial 
intelligence development, adoption and governance across the economy. The Plan identifies AI as a 
transformative technology reshaping how Australians work,  learn and connect, with the ambition to 
create a fairer, stronger Australia where every person benefits from technological change. 
The Plan is structured around three core goals that guide government action: 
 
• Capturing the opportunities  – fostering investment in world -class digital and physical 
infrastructure, supporting local AI capability and attracting global partnerships to position 
Australia as a leader in AI innovation and applications. 

[[page 43]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  37  
• Spreading the benefits – ensuring all Australians, regardless of background or location, share 
in AI advantages through support for small and medium enterprises, regional communities, 
digital skills development, workforce transitions and improved public services. 
• Keeping Australians safe – establishing robust legal, regulatory and ethical frameworks that 
protect rights and build trust, including the establishment of an AI Safety Institute, ongoing 
review and adaptation of laws, and engagement with international partners to manage risks 
and promote responsible innovation. 
 
The proposed development directly aligns with this national policy guidance by providing essential 
digital infrastructure to support Australia's AI ecosystem. Data centres are explicitly identified in the 
Plan as critical infrastructure for realising AI op portunities, with Australia attracting over $10 billion in 
data centre investment during 2024 and plans announced for investments that could scale to more 
than $100 billion. The proposed development would contribute to the Plan's objectives by enabling 
local AI capability, supporting sovereign data processing capacity, and positioning Australia as a 
leading destination for AI investment in the Indo-Pacific region. 
3.2.3 Greater Sydney Region Plan – A Metropolis of Three Cities 
The Greater Sydney Region Plan – A Metropolis of Three Cities (A Metropolis of Three Cities) established 
the strategic framework focusing o n three (3) interconnected cities within the greater Sydney 
metropolitan area. This strategic framework was further strengthen by the Western Sydney City Deal, 
signed on 4 March 20218, which established a partnership between the Australian and NSW 
governments and eight local councils that made up the Western Parkland City to drive transformative 
change over 20 years. 
 
The Metropolis of Three Cities aims to anticipate the housing and employment needs of a growing and 
vastly changing population. The overall vision pursues an objective of transforming ‘Greater Sydney’ 
into A Metropolis of Three Cities, including:  
  
▪ The Western Parkland City;  
▪ The Central River City; and   
▪ The Eastern Harbour City. 
 
The proposal contributes to the four (4) standardised elements as follows:  
 
▪ Infrastructure and collaboration  – the proposal would facilitate the provision of services to 
support the wider locality and region. 
▪ Liveability – the proposal encourages employment -generating opportunities and economic 
prosperity, which has positive influences on the wider locality and supports the growth of the 
Western Parkland City. 
▪ Productivity – the proposal provides critical digital infrastructure that underpins Australia's AI-
enabled economy, supporting national productivity gains and enabling businesses across all 
sectors to leverage AI technologies as outlined in the National AI Plan 2025. 
▪ Sustainability – the proposal will provide sustainable design measures that align with the 
principles established for the precinct. 
 
The proposed development contributes to the objectives set out by promoting sustainable 
development and economic opportunities to the wider locality and community, positioned within the 
strategically important Mamre Road Precinct of the Western Sydney Aerotropolis precinct plan in 
Figure 20. 
[[page 44]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  38  
 
Figure 20: Western Sydney Aerotropolis Precinct Plan 
Source: Western Sydney Aerotropolis Precinct Plan, 2024 
 
 
The 
Site 
[[page 45]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  39  
3.2.4 Western City District Plan  
The site is located within the Western City District, which forms the majority of the Western Parkland 
City. The Western City District Plan (the District Plan) provides a 20-year strategic framework to manage 
growth and achieve the 40 -year vision for Great er Sydney established in A Metropolis of Three Cities.  
As outlined in Figure 21, the volume of released land for ‘Potential Future Industrial/ Employment Land’ 
is vast and encircles the site.  
 
 
Figure 21: Western City District Industrial and Urban Service Land and Freight Assets 
Source: Greater Sydney Commission, March 2018 
Central to the District Plan is the transformation of Western Sydney through the Western Sydney 
Airport and Badgerys Creek Aerotropolis, supported by the first stage of the North South Rail Link. This 
infrastructure investment is designed to create a Weste rn Economic Corridor , a spine of knowledge -
intensive employment that will diversify the economy and attract a skilled workforce. The District Plan 
identifies that at full operation, the airport will create at least 60,000 jobs across logistics, trade, 
aerospace and defence, advanced manufacturing, and tourism, with this agglomeration of knowledge 
jobs anchoring the Western Economic Corridor's development. 
The Site 
[[page 46]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  40  
 
The Mamre Road Precinct, where the site is located, plays a critical role in this transformation. Rezoned 
on 11 June 2020, the precinct is envisioned as a world-class industrial area providing approximately 850 
hectares of industrial land with capacity for around 17,000 jobs. The precinct is strategically positioned 
to support the Western Sydney Airport through warehousing, logistics, and industrial uses, with 
planned access to the Western Sydney Freight Line, intermodal terminal, M12 Motorway, and Elizabeth 
Drive. 
 
The District Plan establishes Planning Priorities that guide development outcomes. The following 
priorities are directly relevant to the proposed development: 
 
▪ Planning Priority W1: Planning for a city supported by infrastructure. 
 
Response: Data centres represent critical enabling infrastructure for the digital economy, supporting 
all sectors identified in the District Plan including health and education, aerospace and defence, 
advanced manufacturing, logistics, and knowledge -intensive servic es. The proposed development 
provides essential infrastructure capacity that must be delivered to meet demand to enable continued 
business investment and employment growth. 
 
▪ Planning Priority W2: Working through collaboration. 
 
Response: The proposal demonstrates commitment to collaborative planning through engagement 
with Council, state agencies, and infrastructure providers to ensure integration with precinct -wide 
planning for the Mamre Road area and the broader Western Sydney Employment Area. 
 
▪ Planning Priority W7: Establishing the Land Use and Transport Structure to Deliver a 
Liveable, Productive and Sustainable Western Parkland City 
 
Response: The site's location within the Mamre Road Precinct provides direct access to committed 
road infrastructure. The  proposed developments compatibility with 24/7 operations and freight -
oriented transport infrastructure positions it as an enabling use within the industrial precinct, 
supporting rather than competing with traditional logistics and warehousing functions. 
 
▪ Planning Priority W8: Leveraging industry opportunities from the Western Sydney Airport 
and Badgerys Creek Aerotropolis. 
 
Response: The proposed data centre represents critical digital infrastructure that enables the 
knowledge-intensive industries targeted by the District Plan. By providing secure, low -latency data 
processing capacity, the proposed development has the potential to directly supports the aerospace, 
defence, advanced manufacturing, and logistics sectors identified as priorities. The $ 9 billion capital 
investment and 800  operational jobs contribute to the employment diversification objectives for 
Western Sydney. 
 
▪ Planning Priority W11:  Growing investment, business opportunities and jobs in strategic 
centres. 
 
Response: The data centre development represents substantial private sector investment ($ 9 billion) 
in critical infrastructure that will support business operations across all strategic centres in the District. 
By providing world -class digital infrastructure, the proposal enhances the competitiveness and 
attractiveness of the Western Parkland C ity for knowledge-intensive businesses, professional services, 
health and education institutions, and advanced manufacturing enterprises. The  proposed 
development cre ates the digital foundation necessary for Liverpool, Greater Penrith, and 
Campbelltown-Macarthur to function as globally competitive metropolitan centres while supporting 
the industrial and logistics precincts that serve them. 
 
[[page 47]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  41  
▪ Planning Priority W15: Increasing urban tree canopy covering and delivering Green Grid 
connections. 
 
Response: The landscape masterplan for proposal will deliver tree canopy cover in accordance with 
the Mamre Road Precinct DCP requirements and green infrastructure across the site. These initiatives 
directly respond to the District Plan and contribute to the expansion of urban tree canopy in this 
industrial precinct. The proposal demonstrates that industrial development can deliver landscape 
outcomes that support the District's sustainability and liveability objectives. 
 
▪ Planning Priority W19: Reducing carbon emissions and managing energy, water and waste 
efficiency. 
 
Response: The proposal commits to sustainability leadership through, energy efficiency in data centre 
design, water recycling initiatives, and waste heat recovery opportunities. These commitments align 
with the District Plan's emphasis on precinct -based approaches t o sustainability and support the 
broader objective of transitioning Western Sydney toward net-zero emissions. 
 
The proposed development delivers a development outcome that advances the Western City District 
Plan's objectives for the Western Parkland City and provides significant economic, environmental, and 
social benefits to the region. 
3.2.5 Future Transport Strategy 2056 
The Future Transport Strategy 2056 is a 40 -year strategic framework supported by complementary 
plans for regional NSW and Greater Sydney. The Strategy delivers integrated movement and place 
outcomes by aligning land use and transport planning to achieve pr oductive economic growth, 
liveable communities, and sustainable transport solutions. 
 
The Strategy specifically prioritises the development of the Western Parkland City, including the 
Western Sydney Aerotropolis and surrounding employment lands where the site is located. This 
strategic focus supports the transformational economic and social opportunities generated by Western 
Sydney International Airport and the emerging Aerotropolis, positioning the region as a key growth 
area for Greater Sydney's future development. 
 
The Strategy recognises that an efficient transport system results in greater economic performance by 
enabling businesses to reach new markets, attract investment, and access job opportunities. Transport 
infrastructure that supports economic growth is prio ritised, particularly where it reduces network 
inefficiency and supports productivity  and have committed to delivering the following transport 
corridors:  
 
Future Transport 2056 promotes technology -enabled mobility services and data -driven transport 
models that respond flexibly to demand. The Strategy emphasises the role of transport in unlocking 
new commercial developments and supporting economic investment through long-term, place-based 
planning that provides certainty for industry location and investment decisions. 
 
The proposal aligns with the strategies and objectives of the Future Transport Strategy 2056 on the 
following basis: 
 
▪ The site has access to regular public transport services, supporting worker accessibility 
and reducing reliance on private vehicles; 
▪ The site is accessible by active transport modes and provides adequate bicycle parking 
facilities to encourage sustainable transport choices; 
▪ Vehicle parking provision is appropriate for the proposed development type and meets 
relevant requirements as identified in the Traffic Management and Accessibility Plan 
[[page 48]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  42  
(TMAP) at Appendix 10  Transport Management and Accessibility Plan  (TMAP), 
Construction Traffic Management Plan (CTMP), Green Travel Plan (GTP of this EIS; 
▪ Access, servicing, and internal layout are designed in accordance with Australian 
Standards AS2890.1 -2004 and AS2890.2 -2018, ensuring efficient and safe vehicle 
movements; 
▪ The surrounding road network and intersections have adequate capacity to 
accommodate traffic generated by the proposal, as demonstrated in the TMAP; and 
▪ The proposed development supports economic productivity by providing critical digital 
infrastructure that enables businesses to operate efficiently and supports NSW's 
technology-enabled economy. 
3.2.6 State Infrastructure Plan 2025-26 
The State Infrastructure Plan 2025 -26, produced by Infrastructure NSW, outlines a $118.3 billion 
infrastructure pipeline. Key allocations include $55.6 billion for public transport and roads, and $4.2 
billion for energy, environment and water infrastructure, encompassing transformational projects such 
as Sydney Metro West, the Western Harbour Tunnel, and Western Sydney International Airport. The 
Plan aligns with government priorities and strategic directions established in the State Infrastructure 
Strategy 2022-2042: Staying Ahead. 
 
The concentration of key infrastructure projects in Western Sydney demonstrates the NSW 
Government's commitment to the region's transformation, directly supporting strategic objectives to 
boost economy -wide productivity and competitiveness, and harness the  power of data and digital 
technology. 
 
The proposed development, located within this priority Western Sydney growth corridor, aligns with 
and supports the State Infrastructure Plan 2025 -26. The proposal contributes to the region's 
considerable investment pipeline of over $9 billion, supporting local employment generation and 
encouraging further investment in NSW's foundational infrastructure network. 
3.2.7 State Infrastructure Strategy 2022-2042  
The proposal is consistent with Infrastructure NSW's long-term strategic objectives and infrastructure 
planning framework. 
 
The proposal directly supports the Strategy's core objectives by boosting economy -wide productivity 
and competitiveness through enhanced industrial output within the Mamre Road Precinct, 
contributing to the Western Economic Corridor's competitiveness and t he 17,000 jobs target. The 
proposed development provides critical employment-generating infrastructure that services growing 
communities across the Western Parkland City, supporting the airport's projected creation of up to 
60,000 jobs at full operation. Furthermore, the proposal demonstrates integrated infrastructure, land 
use and service planning within a strategically rezoned precinct with coordinated access to planned 
infrastructure, including the Western Sydney Freight Line, M12 Motorway, and intermodal terminal. 
 
The proposal aligns with the NSW Government's infrastructure priorities as outlined in the 2025 -26 
State Infrastructure Plan by supporting the Western Sydney Aerotropolis Growth Area, which is backed 
by over $25 billion in enabling infrastructure investmen t. The proposed development contributes to 
the coordinated delivery of transport and freight connections critical to the precinct's function as a 
globally significant industrial area, while leveraging existing and planned infrastructure to maximise 
productivity outcomes and support sustainable economic development. 
 
The proposal capitalises on strategic infrastructure investments identified in the Aerotropolis Sector 
Plan (February 2025), including proximity to Western Sydney International Airport, the Western Sydney 
Freight Line, and major road corridors that enable freight movement and workforce access. This 
proposal therefore satisfies the strategic directions established in the State Infrastructure Strategy 
[[page 49]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  43  
2022-2042 and supports Infrastructure NSW's vision for integrated, productive infrastructure delivery 
in Western Sydney. 
3.2.8 Mamre Road Precinct Plan 
The proposed development is consistent with the strategic vision and planning framework established 
under the Mamre Road Precinct Plan. The precinct was rezoned on 11 June 2020 to provide 
approximately 850 hectares of industrial land with capacity for around 17,000 jobs, positioning the area 
as a world-class industrial precinct to meet Greater Sydney's long -term freight, logistics and industrial 
needs.  
 
[[page 50]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  44  
  
Figure 22: Mamre Road Precinct Plan  
Source: Mamre Road Precinct Plan, 2020  
The proposed development aligns with the Precinct Plan's promotion of a diverse range of industrial, 
manufacturing, commercial and clean industrial uses that provide varied employment opportunities. 
The proposal incorporates the Precinct Plan's emphasis on environmental sustainability and liveability 
outcomes, including protection of Wianamatta -South Creek and its tributaries, implementation of 
Western Parkland City blue and green grid principles, and ambitious landscaping requirements 
contributing to the Greater Sydney Region Plan target of 40% tree canopy across Metropolitan Sydney. 
The proposed development supports healthy waterways, and deliver high quality development with 
infrastructure services and amenities that create a pleasant, safe, and efficient working environment. 

[[page 51]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  45  
3.2.9 Mamre Road Development Control Plan (2021) 
The Mamre Road Precinct Development Control Plan 2021 was adopted on 17 November 2021 and 
commenced on 19 November 2021. The DCP provides the framework for coordinated and orderly 
planning and delivery of infrastructure, land uses, supporting facilities an d environmental protection 
within the Precinct. The proposed development is consistent with the relevant controls across the 
DCP's five chapters, including: 
 
▪ Chapter 2 Precinct Planning Outcomes (biodiversity conservation, integrated water cycle 
management, flood prone land, heritage, aviation safeguarding and utilities services); 
▪ Chapter 3 Precinct and Subdivision Design (subdivision design, views and visual impacts, 
interface considerations, and transport network); and  
▪ Chapter 4 General Requirements for Industrial Development (building height, setbacks, 
landscaping, building design, amenity considerations, earthworks, waste management, and 
access and parking). 
 
The proposal demonstrates consistency with the DCP's overarching objectives to ensure development 
occurs in an orderly manner with sufficient infrastructure, services and amenities to support growth 
while protecting environmental, heritage and amenity values.  
 
The proposed height of the built form of the proposed development is required due to the nature of 
data centre operations as is evident in the approved design (including height) of other data centres in 
the precinct. This proposal demonstrates that the proposed built form would not create unacceptable 
solar, wind and visual impacts on surrounding sensitive uses, including the nearby schools and 
retirement village. 
 
A full and comprehensive assessment of the DCP provisions is contained at Appendix 33  Mamre 
Road Precinct Development Control Plan 2021 Assessment. 
3.3 Site Suitability 
The site is considered suitable for the proposed hyperscale data centre due to its permissible IN1 zoning, 
strategic location within the Mamre Road Precinct, access to essential power and telecommunications 
infrastructure, proximity to end users and skilled labour, and appropria te management of 
environmental constraints.  In summary, the site characteristics and location are suitable because: 
▪ The site is strategically located to serve Greater Sydney and the emerging Western Parkland 
City, within optimal distance to major business and employment centres including Parramatta, 
Liverpool, Penrith, Norwest Business Park, and the future Western Sydne y Aerotropolis 
including Bradfield City Centre. The benefit of being located close to major markets is 
improved response times and reduced latency to the end user, which is an important success 
factor for any hyperscale data centre facility.  
▪ The site is positioned to serve customer demand within a 10km radius while contributing to 
the geographic distribution of critical digital infrastructure across the Sydney Metropolitan 
area.  
▪ The site is well supported by the high -power outputs and water infrastructure provided by 
Sydney Water required to operate a successful hyperscale data centre campus. 
▪ High-voltage transmission infrastructure is available via the TransGrid planning network 
augmentation. 
▪ No off-site road upgrades required for the proposed development to operate. 
▪ Due to the size of the site, visual impacts can be suitably managed by way of building setbacks, 
materiality, landscaping zones with substantial tree plantings reaching heights similar to the 
built form and finished building pad levels. 
[[page 52]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  46  
▪ The overall character of the  proposed development is consistent with that intended for the 
850ha Mamre Road Precinct and broader Western Sydney Aerotropolis , that will also include 
an intermodal opposite the site in the future.   
3.4 Consideration of Feasible Alternatives 
Section 192 of the EP&A Regulation requires an analysis of any feasible alternatives to the proposed 
development, including the consequences of not carrying out the development. The Proponent 
identified project alternatives with respect to the need for dat a centre infrastructure that maximises 
economic and social benefits. Design options were considered to address the strategic need, project 
objectives, and site constraints and opportunities. Each of the options considered and the analysis that 
led to the preferred concept are summarised below. 
 
Option 1 - Do Nothing 
 
'Doing nothing' would be inconsistent with the envisaged outcomes for the site in accordance with the 
Western Sydney Employment Area and Mamre Road Precinct planning priorities. Not carrying out the 
proposal would result in a missed opportunity to realise the vision for the site and implement an 
internationally competitive data centre campus. 'Doing nothing' would result in minimal economic 
benefit, reduced employment generation, and would not support the growing data centre sector in 
Greater Sydney or contribute to the precinct's target of 17,000 jobs. 
 
Option 2 - Design Alternatives 
 
A master planning process was conducted to assess the feasibility of a data centre campus with a 
maximum building height of 20 metres. Given the significantly lower IT capacity achieved, this 
outcome would not optimise colocation of data storage facilities  and was not considered an efficient 
use of the site. Hyperscale data centres are significantly more efficient than smaller -scale enterprises 
and public sector organisations, using less energy to perform the same unit of work, with hyperscale 
facilities being up to five times more efficient than on-premises servers and smaller-scale data centres. 
If an alternative design was pursued at a lower scale, the proposed development would not achieve co-
location efficiencies and instead would result in multiple data centre buildings having to be built at 
other sites in Western Sydney, consuming valuable and strategically identified employment lands.  This 
is considered an inferior outcome as it does not allow for efficiencies of colocation within a single 
campus.  
 
Option 3 - The Proposal 
 
Following consideration of the alternatives, the proposed design was determined to be the most 
successful in facilitating the best built form and amenity outcome for the site. The proposal is the 
outcome of extensive planning, urban design, and environmental considerations by the Proponent and 
lead design team, informed by consultation with key stakeholders detailed at Section 6.1 of this EIS. 
 
The proposal demonstrates suitability as: 
 
▪ It is strategically located within  the Mamre Road Precinct  that is rapidly transitioning to 
accommodate a range of large scale warehousing and industrial land uses that define the 
emerging character; thus the proposed development will be consistent with the desired future 
character of the precinct; 
▪ It can be mitigated in terms of traffic, biodiversity, noise, visual amenity or air quality  ,subject 
to standard management and mitigation measures; 
▪ It can accommodate all planned road infrastructure corridor (SLR and Stage 2 Mamre Road) 
along with the internal local road network. 
 
[[page 53]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  47  
The selected option reflects the key strategic objectives of the locality and best utilises the site to its 
available capacity, being the most viable outcome.  
3.5 Project Need  
The proposal is for a data centre campus which would provide secure, reliable and scalable solutions 
for cloud, content and large enterprise customers to house their high and rapidly growing volumes of 
data and information, while also providing opportunities for AI. Increasing the capacity and capability 
of secure data storage and cloud infrastructure is of regional and national significance , as if the need 
to provide AI training. 
 
The proposal is a ‘new economy’ use which facilitates a rapidly growing demand for data storage and 
processing. The Australian Government has identified cyber security as one of the key growth industry 
sectors. The cyber security sector is forecast to have an annual cyber security reven ue growth of 5.5% 
by 2026. Cyber Security Growth Centre, AustCyber, has prepared Australia’s Cyber Security Sector 
Competitiveness Plan 2022 (Sector Competitiveness Plan). The Sector Competitiveness Plan notes 
three key actions to grow revenue for the Australian cyber security sector. The proposed development 
is aligned with Key Action 2: Bolster domestic procurement and export capacity . The proposed 
development would assist in growing the domestic cyber security market and facilitating increased 
export capacity. 
 
Data centres are critical infrastructure for supporting secure regional and national government and 
business. The proposed development is aligned with the Greater Sydney Commission’s standardised 
elements, objectives, and priorities. 
 
Additionally, the proposed development would generate the following benefits:  
 
▪ Supporting Australia's digital sovereignty  – the proposed development addresses critical 
national infrastructure gaps identified in the National Data Infrastructure Strategy and National 
AI Plan 2025 by providing sovereign data storage capacity and low -latency data processing 
essential for Australian businesses and government operations. 
▪ Enabling AI capabilities – the proposed development provides essential digital infrastructure 
to support Australia's AI ecosystem, facilitating AI model training, deployment and innovation 
identified as national priorities in the National AI Plan 2025. 
▪ Strengthening digital connectivity  – the proposed development contributes to the digital 
backbone necessary for businesses across Western Sydney to access cloud computing and data 
processing services that underpin modern business operations and economic competitiveness. 
▪ Job creation and economic impacts  – construction and operational employment, combined 
with the enabling effect of digital infrastructure on other industries, creates direct and indirect 
economic benefits that strengthen the local and regional economy. 
 
 
 
 
 
 
 
 
 
 
[[page 54]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  48  
PART 4: PROJECT DESCRIPTION  
4.1 Detailed Description of Development 
The proposed Data Centre Campus serves as a critical hub for storing, processing, and managing large 
volumes of digital information. It  consists of multiple interconnected data shell buildings housing 
technical data halls, support infrastructure, and operational facilities. The Campus comprises separable 
portions east to wes t, divided by the future Road 1 , however will be under single operation and 
management.  
 
The proposed development particulars are as follows:  
 
▪ Site preparation works, including tree clearing;  
▪ Dam dewatering;  
▪ Site remediation;  
▪ Bulk earthworks across the site and retaining structures;  
▪ Battering to adjoining properties to the south and east;  
▪ Infrastructure comprising civil works, stormwater, and utilities servicing, including:  
o Lead-in power infrastructure from TransGrid Sydney West Substation.  
o Sediment basins and interim stormwater management measures in advance of 
connection to regional stormwater infrastructure.  
▪ Construction of future local roads through the site, including: 
o North-south local road (Road 1); 
o East-west local road (Road 2);  
o Temporary access road from Mamre Road (for construction purposes); and  
o Roundabout at the southern site boundary; 
▪ Land allocation for: 
o Mamre Road Stage 2 upgrade widening delivered by TfNSW;  
o Southern Link Road (SLR) ultimate scenario delivered by TfNSW; and  
o Future automated vehicle route running north to south through the site; 
▪ Staged construction and 24/7 operation of a Data Centre Campus containing the following:  
o 172,640m2 of technical data hall floor space, designed to accommodate 26 shells 
spread across 6 purpose -built buildings referred to as sub parcels A -F (maximum 
building height of 40m measured from proposed ground level); 
o 54,944 m2 of ancillary office & corridor floor space; 
o Plant equipment including 728 cooling units;  
o 846 backup generators;  
o Fuel storage on Site is 18,056 kilolitres, per Shell configuration comprises of diesel 
storage via 5 x 132 kL Bulk Tanks and 34 x 1 kL Day Tanks, with additional 2 x 1 kL 
Day Tanks for shells with tech space ;  
o Total of 2,652,000 Kg of PTU Lithium-Iron battery storage; 
o 2 x 433,800L water tanks for fire protection;  
o 619 at-grade car parking spaces;  
o Wayfinding signage; 
o One (1) incoming electrical switching station and campus electrical substation;  
o One (1) static synchronous compensator (STATCOM); and  
o Six (6) sub-parcel electrical substations.  
▪ Acoustic and visual screening along the western and northern boundaries; 
▪ Complementary landscaping and offset planting  including substantial planted buffer areas at 
the boundaries of the site to screen built form and create shade and habitat.  
▪ Combined sprinkler and hydrant system , with dual water supply meeting FM Global and 
Australian Standard requirements.  
▪ Total estimated construction period of approximately 10 years from commencement, subject 
to market demand, tenant requirements, and regulatory approvals: 
 
[[page 55]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  49  
The proposed development is further discussed in the following sections and detailed in the 
architectural drawings prepared by Greenbox Architecture (Appendix 4  Architectural Drawings). 
 
The campus plan is provided below. 
 
 
Figure 23:. Campus Plan  
Source: Greenbox Architecture, 2025 
4.2 Key Project Details  
The proposal includes key elements as identified in TABLE 6 below. 
 
TABLE 6: PROPOSED DEVELOPMENT PARTICULARS 
Project Component Development Particular  
Site Area 52 hectares 
Primary Land Use Data Centre 
Ancillary Land Uses Office premises and electricity generating works 
GFA Sub 
parcel A 
Sub 
parcel B 
Sub 
parcel C 
Sub 
parcel D 
Sub 
parcel E 
Sub 
parcel F 
34,528 34,528 34,528 34,528 42,628 42,628 
 
Total: 227,584m2 
Maximum Building 
Height  
40 metres from proposed pad level; a maximum height of 53.5m from the 
lowest point of the existing ground level, noting there is an existing 43m 
variation in topography across the site.  
Tree Removal 215 trees 
Proposed Trees 846 trees 
Landscaped Area West Campus = 45,540m² 
East Campus = 32,223m² 
Total = 77,763m2 (18%) 
Canopy Cover West Campus = 27,247m² 
East Campus = 18,859m² 

[[page 56]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  50  
Total = 46,106m² (10.7%) 
Car Parking 619 (including 124 EV parking) 
Motorcycle Parking   6 
Employees 800 FTE  
EDC $8,999,802,659.81 
Total Power 
Consumption 
1.2 GW 
IT Capacity  1.04 GW of IT compute capacity 
Estimated Jobs 800 operational jobs; 10,056 construction jobs 
Car Parking 619 
Dangerous Goods 652,000 Kg of PTU Lithium-Iron storage 
Diesel fuel storage – 18,056 kilolitres  
Generators 846 (2 MW Generators) 
Distribution 
Transformers  
5 x HV Transformers 
1 Network Substation 
Hours of Operation 24 hours, 7 days per week 
4.3 Project Area  
The primary project area relates to 706-756 Mamre Road, Kemps Creek, being 52ha in area.  Due to the 
need to carry out incidental earthworks and roadworks land outside the main development site will be 
affected. 
 
TABLE 7: EARTHWORKS, TREE REMOVAL AND ROAD WORKS BEYOND PRIMARY DEVELOPMENT 
SITE 
Address/Lot & Deposited Plan (DP) No. Scope  
754 Mamre Road, Lot 108 in DP 1290397 Battering of earthworks , roundabout construction 
1-23 Aldington Road, Lot 40 in DP 708347 Battering of earthworks and tree removal  
 
Lead in power works will be required also, however will be addressed at the Response to Submissions 
stage. It is noted that detailed environmental assessments of the land affected by lead in power works 
has not been completed yet, however the Proponent intends to provide this information at the 
Response to Submissions stage , unless an alternative planning approval pathway becomes available 
under Part 5 of the EP&A Act.  
 
The primary development site and affected land adjoining to the east and south is shown below. 
 
[[page 57]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  51  
 
Figure 24. Current Construction to the East & South of Site 
Source: Greenbox Architecture, 2025 
4.4 Use and Operations 
Hours of Operation  
 
The site will operate for 24 -hours a day, seven days a week. This allows for the critical nature of their 
operations and includes loading and unloading, data centre and office operations.  Typical operations 
during the day and night include: 
 
Typical Daytime Activities:  
 
▪ Facility Operations & Monitoring : Continuous monitoring of IT systems, cooling, and power 
infrastructure by operations teams.  
▪ Maintenance & Servicing: Scheduled preventive maintenance on electrical, mechanical, and 
IT equipment.  
▪ Customer Access & Support: Client representatives may visit for equipment installation, audits, 
or technical consultations.  
▪ Logistics & Deliveries : Movement of hardware, spare parts, and consumables into secure 
areas.  
▪ Administrative Functions: Staff meetings, compliance checks, and reporting activities.  
  
Typical Nighttime Activities:  
 
▪ 24/7 System Monitoring: Network operations and security teams oversee system performance 
and respond to alerts.  
▪ Critical Updates & Backups : Software patches, data replication, and backup processes often 
occur during off-peak hours.  
▪ Reduced On -Site Staff: Skeleton crews manage essential operations, supported by remote 
monitoring.  
▪ Emergency Response: Teams remain on standby for power, cooling, or security incidents.  
 

[[page 58]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  52  
Employment 
 
The Data Centre Campus will generate approximately 800 operational jobs upon buildout, based on 
24-hour operations and two daily typical shifts.    
 
These staff will comprise the following roles:   
 
▪ Executive  
▪ Security / SOC / Concierge   
▪ Technical Operations   
▪ Assets & Maintenance   
▪ Café & Canteen Staff  
▪ Site Operations   
▪ Central Campus Support Staff (Based in COSH)  
▪ Building Technicians  
▪ Maintenance Contractors & Trades  
▪ Customers & Customer Staff  
 
Several of the roles listed above will operate on shift basis to support 24/7 activities. Consequently, it is 
anticipated that the maximum total staff on -site at any given time will be circa 550 (inclusive of all 
roles specified above). Detailed staff per shift and customers visiting numbers are outlined in the 
Transport Management and Accessibility Plan (TMAP) with a summary provided below.    
 
TABLE 8: PROPOSED EMPLOYMENT  
Role Total Staff Normal Office hours or Shift Based Max on Site at anytime 
Executive 7 Shift 5 
Security / SOC / 
Concierge 
52 Shift 36 
Technical Operations 19 Shift 13 
Assets & Maintenance 19 Shift 13 
Café & Canteen Staff 12 Shift 8 
Site Operations 77 Shift 53 
Central Campus 
Support Staff (Based in 
COSH) 
156 Shift 50 
Building Technicians  72 12 Per Building, Shift 87 
Maintenance 
Contractors & Trades 
126 As required 107 
Customers &Customer 
Staff 
260 Shift 179 
Total 800  550 
 
Data Centre Buildings 
 
The proposal includes 172,640m2 of technical data hall floor space, designed to accommodate 26 shells 
spread across six purpose -built buildings. Each building is made up of server data halls, plant and 
equipment areas, operations spaces, offices, and storage to support the efficient functioning of the 
building. The proposed development is staged to deliver the six purpose-built buildings and associated 
support facilities and infrastructure in phases.   
 
[[page 59]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  53  
The buildings are engineered to accommodate up to 1.04 GW of IT compute capacity, providing 
significant scalability to meet future demand. The modular configuration allows adaptable fit-out and 
phased deployment, ensuring rapid response to evolving technology requirements a nd customer 
specifications. Server hardware will be installed progressively by tenants and is expected to include a 
combination of cloud and AI compute, with final configurations determined by the operational needs 
of individual hyperscale tenants. This design approach ensures the facility remains adaptable, resilient, 
and capable of supporting next-generation digital infrastructure.  
 
COSH and Technology Building (Technical Offices)  
 
The proposal includes an additional 54,944m2 of ancillary office & corridor floor space. This is split with 
a range of 7,968 m2 to 9,428m2 in each sub-parcel technology buildings, including corridors and 4,126  
m2 as the Central Operations and Support Hub (COSH).   
 
The technology buildings in each sub-parcel will include a variety of open plan office space inclusive of 
meeting rooms, security operations rooms, network operations rooms, building and technical storage, 
loading docks and amenities for staff and visitors .  These technology buildings will be used as the 
primary personnel entry for the data centres on each sub-parcel and provides a comfortable ergonomic 
workplace for staff, contract personnel, customers and visitors alike, engaged the operations and 
maintenance of the data centre buildings on each sub -parcel.  Each technology building will have a 
high level of material finish quality and maintain views for passive surveillance to the front and rear of 
the data centres in each sub-parcel.   
 
The COSH building will be located centrally within the campus and co-located with the entry and exit 
roads.  This building will provide a comfortable, high -quality workplace with high levels of natural 
daylight and views across campus for staff, customers, operational contract staff and authorised 
visitors.  
 
The COSH includes the primary campus check-in point for our security team vetting personnel in and 
out of the campus as well as providing a range of other primary security functions.   On ground floor a 
series of meeting and board rooms, work points, end of  trip facilities, campus central first aid point, 
food and beverage and pedestrian entry are all provided for campus staff.   A warehouse for storage of 
critical spares and outdoor dining for those using the F&B offerings.   Further up the building, 
emergency accommodation, additional office workspace with a range of flexible work settings 
alongside high quality staff amenities provide high grade within the industry and market office 
accommodation for the campus centrally managed functions to be run from.  
 
[[page 60]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  54  
 
Figure 25. COSH Building  
Source: Greenbox Architecture, 202 
 
Canteen and Café 
 
A dual food and beverage offering integrated into the ground floor of the COSH is set to be provided 
for the benefit of all personnel on campus.   This consists of a café and a canteen with 288m2 front of 
house areas and 450m 2 in total, including back of house. The café and the canteen provide different 
offerings to customers, catering for a different level of service time and food offering, where the café is 
a traditional ‘grab & go’ and canteen offering both dine in and take out offerings.   Outdoor and indoor 
settings for a variety of group sizes provided across both giving customers an opportunity to relax, dine 
and break from the regular rhythm of the working campus.   
4.5 Phasing Details  
The proposed development would be constructed in across phases 0-7, over a 10 year period as detailed 
within TABLE 9 below: 
 
TABLE 9: PHASING DETAILS   
Phase Details  
Phase 0 
▪ Bulk earthworks across the western portion of the site, between Mamre Road and 
proposed Road 1.   
▪ Construction of temporary left in left out (LILO) access to the site off Mamre Road (for 
construction traffic only).  
▪ Construction of a temporary turning head off the North -South Collector Road within 
Yiribana Logistics Estate (under construction as of October 2025) to provide vehicular 
access to the site off Mamre Road via Darrabarra Avenue (Access Logistics Estate).   
▪ Retaining walls adjacent to the western boundary of the site (fronting Mamre Road) 
and the southern boundary of the site (Yiribana Logistics Estate).   
Phase 1 
▪ Construction of campus-wide electrical substation (approx. 1.9 ha) adjacent to Mamre 
Road.   
▪ Construction of a Statcom building (approx. 7,500m2) adjacent to the future Southern 
Link Road.   
▪ Construction of a site entry including security office and carparking.   

[[page 61]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  55  
TABLE 9: PHASING DETAILS   
Phase Details  
▪ Construction of a Central Operations and Support Hub (COSH) building near the 
security office.   
▪ Construction of Parcel A, consisting of four (4) data hall shells, a technical support 
building for data hall customers , 130 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.   
▪ Construction of campus access roads to provide vehicular access to and from Parcel 
A, as well as the substation and Statcom building.   
▪ Installation of campus -wide stormwater drainage, including two (2) on -site 
stormwater detention (OSD) tanks that will ultimately service full development of the 
Data Centre Campus.   
▪ Landscaping within the south-western portion of the site, the northern portion of the 
site adjacent to the substation and Statcom building and along the frontage of the 
site to Mamre Road.  
 
 
Phase 2 
▪ Construction of Parcel B, consisting of four (4) data hall shells, a technical support 
building for data hall customers , 130 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.  
Figure 26. Phase 1 Site Plan  
Source: Greenbox Architecture, 2025 
[[page 62]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  56  
TABLE 9: PHASING DETAILS   
Phase Details  
 
Phase 3 
▪ Construction of Parcel C, consisting of four (4) data hall shells, a technical support 
building for data hall customers, 130 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.   
▪ Extension of the campus access road to provide access to the northern side of Parcel 
C 
 
Phase 4 
▪ Construction of Parcel D, consisting of four (4) data hall shells, a technical support 
building for data hall customers, 130 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.   
▪ Extension of the campus access road to provide access along the eastern side of 
Parcel D.   
▪ Construction of a temporary road within the ultimate Road 1 corridor to provide 
emergency access out of the site.  
 
Figure 27. Phase 2 Site Plan 
Source: Greenbox Architecture, 2025 
Figure 28. Phase 3 Site Plan 
Source: Greenbox Architecture, 2025 
[[page 63]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  57  
TABLE 9: PHASING DETAILS   
Phase Details  
Note: development of the site beyond Phase 4 will rely on the delivery of and connection 
to the Sydney Water Regional Stormwater Infrastructure. 
 
Phase 5 
▪ Bulk earthworks across the eastern portion of the site, between Road 1 and the 
property to the east.   
▪ Construction of Parcel E, consisting of five (5) data hall shells, a technical support 
building for data hall customers, 162 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.   
▪ Construction of Road 2 between the roundabout and the eastern boundary of the site, 
including a temporary turning head at the eastern end of the road.   
▪ (NB: the southern half of the road will be situated on the adjacent Yiribana Logistics 
Estate).   
▪ Construction of the naturalised trunk drainage channel adjacent to Parcels E and F 
(part of the Mamre Road Precinct Stormwater Scheme Plan).   
▪ Construction of a perimeter road around the eastern campus, including secure site 
entry off Road 2 and guard kiosk.   
▪ Landscaping adjacent to Road 2 and the future Road 1.   
 
Figure 30. Phase 5 Site Plan 
Source: Greenbox Architecture, 2025 
Figure 29. Phase 4 Site Plan 
Source: Greenbox Architecture, 2025 
[[page 64]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  58  
TABLE 9: PHASING DETAILS   
Phase Details  
Phase 6 
▪ Construction of Parcel F, consisting of five (5) data hall shells, a technical support 
building for data hall customers , 162 generators  and associated infrastructure 
including electrical substation, water and fuel storage tanks, loading dock, access 
road and car parking.  
 
 
 
Phase 7  
 
 
Construction of Road 1 between the roundabout and the corridor dedicated to the 
future Southern Link Road (delivered by others), including a temporary turning head at 
the northern end of Road 1.  
4.6 Physical Design and Layout  
The proposal seeks development consent for the construction and operation of a Data Centre Campus 
with a total power consumption of up to 1.2 GW and a maximum building height of 40 metres  from 
finished ground level , supported by ancillary office space, electrical substations, back -up generators, 
diesel storage, lithium -ion batteries, bulk earthworks, associated supporting infrastructure (including 
road construction), car parking and landscaping.  
 
It is noted that the site comprises six (6) sub -parcels, identified as Parcels A -F, which collectively 
accommodate each building. Each parcel will contain either four or five data centre ‘shells’ together 
with a shared technical building.  The size and configuration of the proposed data centre parcels are 
based on an optimised ‘kit -of-parts’ design, developed to enhance construction and operational 
efficiency and to maximise spatial utilisation for data generation and storage within each shell. 
 
Figure 31. Phase 6 Site Plan 
Source: Greenbox Architecture, 2025 
[[page 65]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  59  
 
Figure 32. Phase 1 & 2 (Includes sub-parcel A & B) Site Plan 
Source: Greenbox Architecture, 2025 
 

[[page 66]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  60  
 
Figure 33. Phase 3 & 4 (Includes sub-parcel C & D) Site Plan 
Source: Greenbox Architecture, 2025 
 

[[page 67]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  61  
 
Figure 34. Phase 5 & 6 (Includes sub-parcel E & F) Site Plan 
Source: Greenbox Architecture, 2025 
4.7 Built Form  
The proposal comprises six (6)  shells spread across six (6) purpose-built buildings with associated 
external plant and equipment, security fencing, internal access roads, carparking, infrastructure and 
landscaping. The proposed development is organised into an east and west campus containing sub-
parcels A -F, with sub -parcel A positioned at the western extent of the site and sub -parcel E at the 
eastern extent. Road 1, running north to south through the site, delineates the boundary between the 
east and west campus areas. 
 
Each of the six (6) buildings comprises four storeys with a maximum building height of 40 metres from 
proposed ground level, inclusive of mechanical roof plant and lift overruns. The internal configuration 
provides front of house administration and office areas at ground floor level, with data halls, plant and 
services areas distributed across all floors. Generators are strategically positioned at the corners of each 
building, accompanied by steel flues for ventilation and exhaust purposes. 

[[page 68]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  62  
Montages of the proposed development are shown below in Figure 35 to Figure 39.  
 
 
Figure 35. Proposed Photomontage – Landscaping evolved over 15 years (VP2) 
Source: Greenbox Architecture, 2025 
 
 
Figure 36. Proposed Photomontage  from Emmaus Catholic College  looking South (VP7a) 
Forecasted for 2035 
Source: Greenbox Architecture, 2025 

[[page 69]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  63  
 
Figure 37. Proposed Photomontage from Emmaus Catholic College look Southwest (VP7b) 
Forecasted for 2035 
Source: Greenbox Architecture, 2025 
 
 
Figure 38. Proposed Photomontage from Bakers Lane Approach from East (VP8)  
Forecasted for 2035 
Source: Greenbox Architecture, 2025 

[[page 70]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  64  
 
 
Figure 39. Proposed Photomontage from 845 Mamre Road looking Northeast (VP10)  
Forecasted for 2035 
Source: Greenbox Architecture, 2025 
4.7.1 Building Height  
The site is subject to a maximum (non-statutory) height of 20m in accordance with the MRP DCP 2021 
which is sought to be varied given that the proposed development is seeking a maximum building 
height of 40 metres from the proposed pad level  (53.5m from the lowest point of the sites existing 
ground level). This exceedance is due to the site's natural landform , the operational needs to provide 
slender buildings that optimise energy usage and cooling and the opportunity to increase setbacks to 
the northern boundary to minimise interface impacts with the schools and aged care facility.  
 
The maximum finished roof level (RL) of Building E in the eastern portion of the site is RL 107.5 metres, 
whilst Sub-parcel A in the western portion achieves a maximum level of RL 93.5 metres. This 14 metre 
variation reflects the site’s existing gradient a nd allows the built form to respond sympathetically to 
topography, minimising unnecessary earthworks and retaining a stepped profile when viewed 
externally, thereby reducing the visual impact of the proposed development through integration with 
the landscape and surrounding topography.  
 

[[page 71]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  65  
 
Figure 40. Height Control Diagram 
Source: Greenbox Architecture, 2025 
 
 
Figure 41. Northern Elevation (Sub parcel A and B) 
Source: Greenbox Architecture, 2025 
 
 
Figure 42. Northern Elevation (Sub parcel C and D) 
Source: Greenbox Architecture, 2025 
 

[[page 72]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  66  
 
Figure 43. Northern Elevation (Sub parcel E and F) 
Source: Greenbox Architecture, 2025 
4.7.2 Building and Landscape Setbacks 
Building setbacks are proposed for each data centre building range from: 
 
▪ North - 100m to 199m 
▪ South - 25m to 99m  
▪ East - 72m 
▪ West – 116m 
 
Primarily, the proposal seeks to maximise setbacks to the northern and western boundaries to create 
a visual perception of separation and ensure meaningful landscape zones can be provided  to screen 
the bulk and scale of the proposed development. Within the setbacks to these frontages, there will be 
various forms of incidental related development such as rods, electrical infrastructure and some plant 
and equipment.  
 
The following sections show the interface to the northern and southern boundaries of the site.  
 
 
Figure 44. Mamre Road Section AA 
Source: Geoscapes, 2025 
 

[[page 73]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  67  
 
Figure 45. Mamre Road Section BB 
Source: Geoscapes, 2025 
 
 
 
Figure 46. Southern Link Road Section CC 
Source: Geoscapes, 2025 
 
 
Figure 47. Road 1 Section DD 
Source: Geoscapes, 2025 
 
 

[[page 74]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  68  
 
Figure 48. Proposed Development Setbacks (northern boundary) 
Source: Greenbox, 2025 
 
 
Figure 49. Proposed Development Setbacks (western boundary) 
Source: Greenbox, 2025 

[[page 75]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  69  
4.8 Visual and Acoustic Screening  
Consideration has been given to how the proposed development will appear to visual receivers in both 
the public and private domains, especially during the early establishment phase of landscape planting. 
Each building has been designed to present a distinct yet cohesive architectural expression, 
responding to the surrounding landscape through the use of natural tones, muted colours, and low -
reflectivity materials. Façade modulation, horizontal and vertical articulation, and varied cladding 
textures are employed to visua lly break down the apparent bulk and mass of the structures. These 
design treatments aim to reduce perceived scale, improve integration with the evolving industrial -
technological character of the Mamre Road Precinct, and maintain visual harmony with future  
adjoining developments. 
 
The design team recognised early that building form, façade treatment and material selection would 
be key considerations in addressing potential visual impacts on surrounding receivers. Façades facing 
north and west, which are most visible from the public domain and nearby educational facilities, 
incorporate articulation and variation in tone and texture to provide visual interest and reduce 
perceived bulk. Combined with the site’s generous setbacks and landscape buffers, these treatments 
will contribute to  a visually balanced, contemporary industrial form that sits comfortably within the 
wider Mamre Road Precinct setting. 
 
A 7m high screen is proposed along northern and western boundaries shown in the below. The screen 
is to be constructed of perforated metal , allowing partial transparency and will allow for reduction of 
visual glare and wind load. The design of the screen allows for partial air flow and also reduces the visual 
exposure of buildings and ancillary structures and infrastructure.  
 
 
Figure 50. Proposed Photomontage Inclusive of Screening 
Source: Greenbox Architecture, 2025 
 
 

[[page 76]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  70  
 
Figure 51: Proposed Extent of Screening 
Source: Greenbox Architecture, 2025 
 
 
Figure 52: Proposed Visual/Acoustic Screen 
Source: Greenbox Architecture, 2025 
4.8.1 Materials and Finishes  
The architectural language of the facility emerges from a dialogue between durability and contextual 
harmony. Neutral grey metal cladding wraps the structure like a protective shell, grounding it against 
the industrial backdrop while reflecting the muted tones of the surrounding landscape. Ribbed precast 
concrete panels, left in their raw finish, introduce a tactile honesty that speaks to permanence and 
resilience, anchoring the building to its site. Vertical and horizontal aluminium modular blades 
articulate the façades, creating rhythmic shadows that shift with the sun, a subtle nod to the dynamic 
nature of the environment.  
 

[[page 77]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  71  
Perforated aluminium cladding punctuates key elevations, allowing light and air to permeate while 
softening the building’s mass. Grey -tinted glazing offers transparency without glare, balancing 
openness with privacy. Around the perimeter, galvanized steel anti-climb mesh and a 2.4 -meter-high 
fence ensure security without compromising visual continuity.  
 
Stainless steel flues rise like sculptural elements, their polished surfaces catching the sky, while metal 
blades in parcel -matched hues weave a sense of cohesion across the site. Together, these materials 
narrate a story of strength and adaptability —an ar chitecture that respects its industrial setting yet 
aspires to refinement through detail and texture. 
 
 
 
Figure 53. Proposed Envelope Sub Parcel Materials  
Source: Greenbox Architecture, 2025 
 

[[page 78]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  72  
 
Figure 54. Proposed Campus Operations and Support Hub Materials  
Source: Greenbox Architecture, 2025 
 
 
Figure 55. Proposed Building Envelope Parcel Renders  
Source: Greenbox Architecture, 2025 
 

[[page 79]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  73  
 
Figure 56. Proposed Building Envelope Parcel Northern Elevation   
Source: Greenbox Architecture, 2025 
 
 
 
Figure 57. Proposed Building Envelope Parcel Eastern Elevation   
Source: Greenbox Architecture, 2025 
 
 
Figure 58. Proposed Building Envelope Parcel Western Elevation   
Source: Greenbox Architecture, 2025 
 
 

[[page 80]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  74  
 
 
Figure 59. Proposed External Finishes Schedule   
Source: Greenbox Architecture, 2025 
 
4.8.2 Signage  
External wayfinding plays a vital role in guiding visitors and staff across large campuses efficiently and 
safely. For this project, signage will remain neutral, focusing on clarity and functionality. Each campus 
will be identified with simple markers such  as “Campus A” and “Campus B” at main entry points. Key 
areas like visitor parking, delivery zones, and security checkpoints will feature clear directional signs 
with universal icons, ensuring visibility for both vehicles and pedestrians. 

[[page 81]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  75  
 
 
Figure 60. Wayfinding Strategy  
Source: Greenbox Architecture, 2025 
 
Traffic flow will be managed through reflective vehicle signage indicating internal roads, loading docks, 
and speed limits, while pedestrian pathways will be marked with arrows and zone indicators. Safety 
reminders will be placed at intersections to reduce  risks. To enhance navigation, buildings will be 
distinguished using a color -coded system applied consistently across façades, external signs, and 
campus maps. 
• Campus Identification: 
o Neutral markers (e.g., “Campus A” / “Campus B”) at entrances 
o Directional signs for visitor parking, delivery zones, and security checkpoints 
• Traffic Flow: 
o Vehicle directional signs (arrows, speed limits, loading dock directions) 
o Pedestrian pathways clearly marked 
• Building Identification: 
o External facade colour finishes differentiate each building and help campus users to 
orient themselves within the site 
The application of distinct external façade colour finishes across individual buildings serves a dual 
purpose: it visually differentiates structures and enhances wayfinding for campus users. This approach 
minimizes reliance on additional signage by embeddi ng orientation cues within the architectural 
language itself. At this stage of development, the façade design strategy is intended to establish a 
coherent and legible narrative for external identification, ensuring clarity and consistency throughout 
the site. 

[[page 82]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  76  
4.8.3 Landscape Design  
External wayfinding plays a vital role in guiding visitors and staff across large campuses efficiently and 
safely. For this project, signage will remain neutral, focusing on clarity and functionality. Each campus 
will be identified with simple markers such  as “Campus A” and “Campus B” at main entry points. Key 
areas like visitor parking, delivery zones, and security checkpoints will feature clear directional signs 
with universal icons, ensuring visibility for both vehicles and pedestrians. 
 
The proposed landscaping for  Mamre Road Data Centre Campus creates a cohesive, resilient, and 
locally responsive environment that integrates ecological planting with functional and security 
requirements across the proposed development. Overall, the design provides 77,637m 2 (17.8%) of 
permeable area on lot and achieves a projected canopy cover of 45,668m 2 (10.4%), supporting both 
environmental performance and visual amenity. 
 
The landscape treatment features tiered sandstone retaining walls complemented by carefully 
selected planting. Cascading greenery will drape over the walls to soften their appearance while 
allowing the natural sandstone to remain visible through strategic gaps.  
 
On the first tier, tall Eucalyptus trees are proposed to provide visual screening without impacting the 
secure zones adjacent to the security fence. To meet bushfire requirements, tree planting will occur in 
grouped formations with adequate separation, and  no large shrubs will be planted beneath tree 
canopies. 
 
In compliance with security requirements, no trees will overhang the 3 -metre offset on either side of 
the anti-climb fence. Despite these restrictions, canopy trees are still proposed along the major north, 
east, and west boundaries to provide effective visual screening —particularly towards the sensitive 
receivers to the north. 
 
The planting palette focuses on species characteristic of the Cumberland Plain Woodland plant 
community, which is indigenous to the area. Species have been selected in accordance with the Mamre 
Road Development Control Plan appendix. This approach supports  local biodiversity and creates 
habitat for non -human kin, aligning with the proposed development’s intent as a non -public access 
development. 
An outdoor amenity area is also proposed adjacent to the COSH building, providing a pleasant space 
for future workers. Planting in this area will include ornamental species to enhance visual appeal and 
assist with wayfinding throughout the site. 
 
Street trees are proposed in line with the Mamre Road Penrith Council’s Street Tree Masterplan, 
creating a leafy outlook to the public domain. Trunk drainage corridors will be enhanced with native 
grasses and trees , consistent with the Aerotropolis Regional Stormwater Infrastructure Guideline, 
contributing to a cohesive and ecologically responsive landscape character. 
 
Landscaping plans propose a mixture of large and medium evergreen indigenous and native trees, 
shrubs, and groundcovers consistent with the Mamre Road DCP 2021. Specifically, the proposal 
includes: 
 
▪ A landscape setback to Mamre Road and Bakers Lane with a typical width of 10m. This 
comprises planting of new native trees capable of growing to between 20-25m in height.  
▪ Along to the eastern and southern boundaries, it is proposed to provide landscaping to 
interface with the future and planned industrial estates. 
▪ The area surrounding the proposed switching station and STATCOM in the north -west corner 
of the site is afforded a higher density of landscaping with substantial landscaped setback 
zones of 35m provided. In combination with the setbacks provided, this area equates to 
77,637m2 of landscaping that serves to provide a visual buffer and enhance the natural setting 
of the site. 
[[page 83]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  77  
▪ It is proposed to provide landscaping that varies in height at maturity, ranging from  0.3m to 
25m.  Species will typically comprise natives that are adaptive to the climatic conditions of the 
locality.  
 
The resulting landscape characteristics of the proposed development include:  
 
▪ A landscaped area of 77,637m2, representing 17.8% site coverage and comprising: 
o Landscaped area of 45,597m2 for the West Campus 
o Landscaped area of 32,040m2 for the East Campus 
▪ A total of 846 new trees to be planted; and 
▪ A total tree canopy cover of 45,668m2, representing 10.4% site coverage and comprising: 
o Canopy cover of 27,233m2 for the West Campus; 
o Canopy cover of 18,382m2 for the East Campus 
 
The Landscape Plans are attached as Appendix 11  Landscape Plan. 
 
 
Figure 61. Landscape Master Plan 
Source: Geoscapes, 2025 
4.9 Site Preparation and Establishment Works  
Site preparation activities are proposed to facilitate the proposed development. This includes 
demolition, tree removal, and earthworks.  
4.9.1 Demolition and Tree Removal  
The ultimate development involves the demolition of all existing buildings and structures, including 
existing hardstand and infrastructure.  
 
A total of 215 trees and groups of trees within and adjoining the site boundaries be removed due to tree 
locations being in direct conflict with the proposed bulk earthworks and roadways 
 
The removal requirements result from the following impacts: 
 

[[page 84]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  78  
▪ 156 trees and groups of trees fall directly within the footprint of the proposed bulk earthworks; 
▪ 56 trees and groups of trees fall directly within the footprint of the proposed roadways, 
including the future Southern Link Road, Road No. 1 and Mamre Road widening works; and 
▪ Three (3) neighbouring trees.  
4.9.2 Dam De-watering  
As part of the site preparation works, the six (6) farm dams on the site will be required to be dewatered, 
in accordance with a Dam Decommissioning Plan.  The Dam Decommissioning Plan is to provide 
guidelines for the dewatering of dams and the translocation of aquatic fauna species. This plan will 
need to be in place prior to the commencement of the decommissioning works. 
4.9.3 Remediation 
The remediation strategy follows NSW EPA guidelines and industry best practice. Contaminated soil 
containing asbestos will be excavated and disposed at licensed facilities that can legally accept such 
materials. This includes approximately 5 cubic metres o f soil with loose asbestos fibres and 
approximately 1,150 cubic metres of soil containing asbestos fragments. Petroleum-stained soils will be 
excavated and relocated to areas beneath future buildings or paved areas where they will not pose any 
risk or aest hetic concern. Waste materials unsuitable for retention will be removed and disposed 
appropriately, while inert materials such as bricks and concrete may be retained in suitable locations. 
Building rubble around dam embankments will be manually inspected a nd any asbestos materials 
removed before the rubble can be reused or disposed. 
 
Following remediation, the site will undergo comprehensive validation to confirm all contamination 
has been adequately addressed, including soil sampling, laboratory testing, visual inspection, air 
monitoring, and documentation of waste disposal. Subsequen tly, the site will be suitable for the 
proposed data centre without requiring any ongoing management of contamination. 
4.9.4 Earthworks  
Bulk earthworks are required to provide six (6) large flat building pads  to facilitate the  proposed 
development of data centre parcels, in conjunction with associated  hardstand areas, and carparking 
areas around the site.  
 
The cut and fill requirements within the site have been defined through multiple design iterations and 
careful consideration of various factors within and surrounding the  proposed development site , 
including but not limited to: 
 
▪ Undulating topography within the Mamre Road Precinct; 
▪ Provision for connectivity to and interfaces with adjoining lands; 
▪ Achieving as close as possible to a balance of cut to fill to minimise the volume of material that 
needs to be imported or exported, allowing for management of topsoil and over -excavation 
(desilting) required within existing farm dams; 
▪ Minimising the height and extent of retaining walls fronting  the public domain including the 
future Southern Link Road, Mamre Road and internal estate roads; 
▪ Avoiding extensive cut in bedrock sub-surface units; 
▪ Meeting the requirements for the end-use of the site as a data centre campus; and 
▪ Provision of a final design solution that addresses water management requirements.  
 
A detailed earthworks plan has been prepared and is provided within the Civil Engineering Report at  
Appendix 21  Infrastructure Delivery Strategy Report and Civil Infrastructure Report.  
 
[[page 85]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  79  
 
Figure 62. Bulk Earthworks Plan 
Source: AT&L, 2025 
 
The extent of cut and fill proposed is detailed as follows:  
 
TABLE 10: CUT & FILL QUANTITIES 
Area Volume 
Stripped topsoil -91,000m3 
Excavation of existing creeks and dams  -34,100m3 
Excavation of erosion and sediment basins -57,000m3 
Net cut -1,499,200m3 
Net fill 1,346,200m3 
Balance -335,100m3 
4.9.5 Retaining Walls 
The proposal incorporates retaining walls where level changes cannot be accommodated through 
batter slopes. Retaining walls shall be constructed adjacent to the road reserve and between data 
centre parcels within the site boundaries. All retaining walls sh all utilise keystone block products or 
similar systems as detailed in the civil engineering drawings (Appendix 21  Infrastructure 
Delivery Strategy Report and Civil Infrastructure Report). 
 
In accordance with Section 4.4 of the MRP DCP 2021, retaining walls exceeding 2 metres in height shall 
be constructed as tiered structures. All retaining walls shall be designed and constructed in accordance 
with standard industry practices, relevant Australian Standards and applicable engineering guidelines. 
 
Retaining walls shall be constructed on a staged basis corresponding with the proposed development 
earthworks programme. Where retaining walls are not immediately constructed, temporary batters at 
a gradient of 1:4 shall be maintained for stability purposes. Any batter exceeding a gradient of 1:5 shall 
be vegetated to prevent erosion and ensure stability. 
 

[[page 86]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  80  
All retaining walls shall incorporate pedestrian and vehicular safety barriers where required in 
accordance with Austroads Guidelines. Such barriers shall be designed and installed to meet all 
relevant safety standards and regulatory requirements. 
 
 
Figure 63. Typical Retaining Wall Section Adjacent to Mamre Road  
Source: AT&L, 2025 
4.10 Stormwater Management  
The proposed stormwater drainage infrastructure for the data centre campus has been designed to 
manage and convey stormwater flows in accordance with relevant engineering standards prior to 
controlled discharge to receiving waters north of Bakers Lane and west of Mamre Road. The drainage 
system incorporates the following design criteria: 
 
Estate road drainage infrastructure: 
 
▪ Major drainage system (comprising pit and pipe networks, overland flow paths and channels): 
designed to accommodate the 1% Annual Exceedance Probability (AEP) storm event 
▪ Minor drainage system (pit and pipe network): designed to accommodate the 5% AEP storm 
event as a minimum standard, with increased capacity where necessary to satisfy major system 
requirements 
 
Data centre campus drainage infrastructure: 
 
▪ Major and minor drainage systems: designed to capture and convey stormwater flows up to 
and including the 1% AEP design storm event, ensuring operational continuity of the Data 
Centre Campus whilst mitigating potential flood risk within the site 
 
Further detail is provided in Section 7.9 of this EIS and Appendix 37  Water and Stormwater 
Management Plan. 
4.10.1 Erosion and Sediment Control  
A comprehensive Erosion and Sediment Control Plan (Appendix 41) has been prepared in accordance 
with relevant guidelines to manage potential impacts during construction activities. 
 
The proposed erosion and sediment control measures are detailed within the Civil Engineering 
Drawings (Appendix 39  Earthworks Strategy Report ), which provide comprehensive layouts and 
technical specifications for all control infrastructure to be implemented across the subject site through 
to completion of construction works. 
 
The following methodology and control measures will be implemented to mitigate potential 
sedimentation impacts during the construction phase: 
 
▪ Minimisation of the spatial extent and temporal duration of soil disturbance activities 
▪ Diversion of clean water runoff from undisturbed catchments around disturbed areas, with 
discharge via appropriate scour protection measures 

[[page 87]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  81  
▪ Installation of flow diversion structures to intercept surface flows and redirect clean water via 
designated drainage pathways 
▪ Direction of sediment-laden runoff to appropriately sized temporary sediment basins designed 
to accommodate design storm volumes, with provision for chemical flocculation where 
required 
▪ Implementation of stabilised construction access points incorporating vehicle shaker grids and 
wash-down facilities to prevent sediment tracking onto the adjacent road network 
▪ Construction of catch drains to convey sediment-laden water to designated sediment control 
structures 
▪ Installation of sediment fencing to provide source control through filtration and retention of 
sediments 
▪ Progressive stabilisation of disturbed surfaces through hydroseeding or equivalent measures 
in areas not subject to immediate construction activities 
 
All temporary sediment control basins will be positioned outside the 1% Annual Exceedance 
Probability (AEP) flood extent from both local overland flow paths and South Creek flooding." 
4.11 Road Design and Parking  
4.11.1 External Road Network 
The site is bounded to the north by Bakers Lane, a local road under the ownership and maintenance of 
Penrith City Council, comprising a 6-8 metre sealed pavement with table drains within a 20-metre road 
reserve. 
 
Notwithstanding the site's direct frontage to Bakers Lane along the entirety of its northern boundary, 
only emergency vehicular access from Bakers Lane is proposed as part of the proposal. The proposed 
development does not propose any external road upgrades or modifications to the existing road 
network.  
 
The future SLR is planned to run parallel to Bakers Lane and will ultimately provide the primary access 
point to the site. The Southern Link Road is intended to function as an east -west arterial connection 
between Mamre Road and Wallgrove Road. However, funding for the delivery of this infrastructure has 
not been committed by TfNSW at the time of this EIS.  
 
The primary point of vehicular access to the site will be via the north -south collector road that is 
currently under construction as part of the Yiribana Logistics Estate development  (SSD-10272349). No 
vehicular access to the site off Mamre Road is proposed once operations have commenced. 
4.11.2 Internal Road Network  
The internal road network has been designed to accommodate the operational requirements of the 
proposal and the broader Mamre Road Precinct. The network anticipates heavy vehicle movements 
including semi -trailers (up to 19m) and A -Doubles (up to 30m), whic h require specific design 
considerations for lane widths and turning movements 
 
The internal network comprises two road typologies in accordance with the Mamre Road Precinct 
Development Control Plan: 
 
▪ Collector Road (Road No. 1): 25.6m road reserve with 15.4m carriageway width 
▪ Industrial Road (Road No. 2): 24.0m road reserve with 15.0m carriageway width 
 
Both road types are designed for 60km/h speeds (signposted 50km/h) and accommodate PBS Level 2 
Type B vehicles as the design vehicle, with PBS Level 3 Type A vehicles as the check vehicle. Each road 
provides two 3.5m through traffic lanes and kerbside lanes of 4.2m and 4.0m respectively. 
[[page 88]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  82  
Roundabout construction is also proposed at the southern boundary of the site, as shown below. 
 
 
Figure 64. Site Access Strategy & Traffic Road Network  
Source: Greenbox, 2025 
4.11.3 On-Site Parking 
Car-parking areas are located at -grade and directly adjacent to the buildings, meaning adequate 
parking is provided for each stage of the proposed development.  
 
A total of 619 car parks is provided, including 124 Electric Vehicle (EV spaces). Six motorcycle parks are 
also proposed as part of the  proposed development. All staff and customer/contractor car spaces 
would be designed to meet the minimum requirements of User Class 1/1A car parking (low turnover) to 
align with AS2890.1:2004 for staff parking and AS2890.6:2009 for accessible parking. 
 
Parking spaces for the COSH building have been designed to user Class 3 standards within the campus 
(suitable for medium/high turnover) with publicly accessible spaces (for the café) provided in an angled 
configuration that is well suited to high turnover traffic. The internal manoeuvring area to and from the 
internal car park areas have been designed for light vehicles up to B99 with dimensions 
1,940mm×5,200mm, as prescribed within AS2890.1: 2004. 
4.11.4 Vehicle Access  
Construction 
 
The following proposed access arrangements are proposed for the construction of the proposed 
development: 
 

[[page 89]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  83  
▪ Phase 0 – Access via Yiribana Estate − Arrival: Northbound or southbound on Mamre Road 
turning into AIE to the Site via internal roads − Departure: Towards AIE and turning left or right 
onto Mamre Road heading southbound or northbound • 
 
▪ Phase 1 – Temporary Access via Mamre Road − Arrival: Southbound on Mamre Road turning left 
into the Site − Departure: Turning left onto Mamre Road heading southbound 
 
▪ Phase 2-7 Roundabout connecting to Aspect Industrial Estate (AIE) − Arrival: Northbound or 
southbound on Mamre Road turning into AIE to the Site via internal roads − Departure: Towards 
AIE and turning left or right onto Mamre Road heading southbound or northbound 
 
Operational  
 
Proposed operational access will be provided via the Industrial Collector Road connecting to 
Darrabarra Avenue, following its completion. A Condition of Consent is proposed requiring delivery of 
the Industrial Collector Road in advance of the proposed development becoming operational, 
consistent with conditions applied to other approved developments in the Mamre Road Precinct. 
 
Following completion of the Berriwerri Drive / Local Road roundabout, operational vehicles will access 
the site via: 
 
• Western Campus: direct access via the western leg of the Berriwerri Drive / Local Road 
roundabout 
• Eastern Campus: entry and exit points from the east-west local industrial road 
• Emergency access: driveways from Berriwerri Drive for both western and eastern campuses 
 
The site's direct frontage to Bakers Lane along the entirety of its northern boundary, only emergency 
vehicular access from Bakers Lane is proposed as part of the proposed development. 
4.11.5 Service and Loading  
A loading dock comprising 1 loading bay (suitable for an HRV) for each sub-parcel (6 total) is considered 
sufficient and appropriate. Furthermore, the COSH building incorporating a café has been provided 
with a dedicated loading space suitable to accommodate  an HRV which will provide a high level of 
servicing amenity. It is anticipated that service area design compliance with AS 2890.2:2018 would form 
a standard Condition of Consent further to approval. 
4.12 Utilities  
The proposed development will include the provision of the following required utilities: 
Disel Fuel Tanks 
The generator engines on site will use diesel fuel to generate power. All 2.2 MW generators enclosures 
will be located within the gantry  areas. Each generator enclosure contains a fuel day tank. These 
generator day tanks will be supplied with fuel from bulk fuel tanks located in tank chambers on the 
ground floor. The fuel system in each shell provides sufficient fuel to run the generators for 26  hours. 
Fuel tanks will be designed to comply with AS 1692 and AS 1940 requirements. 
The following table provides the storage requirements per shell configuration based on the proposed 
design. 
TABLE 11: DIESEL FUEL TANKS 
Shell Nominal Fuel Storage Capacity   Comment 
Typical 
 
696 kL 34 x 2MW Gensets with 5 x 132 kL Bulk Tanks and 
34 x 1 kL Day Tanks 
[[page 90]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  84  
Additional 2 x 2 .2MW Gensets and 2 x 1 kL Day 
Tanks for shells with tech space 
 
The fuel system design is based on the fuel consumption of the Cummins C2750D5BE (standby) 
generator at 100% load, running on diesel. The generators are less efficient at 100% load, making this 
the governing case for fuel consumption. The location of generator fuel tanks is shown below in Figure 
65 and Figure 66. 
 
Figure 65. Bulk Supply Tank Locations  
Source: Greenbox Architecture, 2025 
 
 

[[page 91]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  85  
 
Figure 66. Day Tank Locations  
Source: Greenbox Architecture, 2025 
 
Industrial Water 
The industrial water site infrastructure comprises with dual connections from recycled water mains 
from 2 different recycled water utilities with a set of water storage tanks per building which holds 24 
hours of peak mechanical demand. Separate A and B mec hanical makeup water system will be 
provided from each set of tanks for a N+N redundancy arrangement.  Each A and B system will have a 
separate pump set, which each pump set can boost 100% of mechanical demand. 
The volume of industrial water storage tanks is designed to have sufficient capacity to provide flow to 
N+R cooling plant for the worst-case 24-hour sequence of ambient conditions measured at the nearest 
ASHRAE weather station based on 20 years of recent historical data. The total tank volume also 
includes 10% of the total tank effective c apacity allowing buffer zone for rainwater reuse and 
wastewater reuse top up. 
The following table provides the storage requirements per building based on the proposed design. 
TABLE 12: INDUSTRIAL WATER TANKS 
Building Number of tanks per building 
Total Water Storage 
capacity per building 
(kL) 
Sitewide Total Water 
Storage Capacity (kL) 
A 8 x 1,760 kL tanks 12,880 
83,720 
B 8 x 1,760 kL tanks 12,880 

[[page 92]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  86  
C 8 x 1,760 kL tanks 12,880 
D 8 x 1,760 kL tanks 12,880 
E 10 x 1,760 kL tanks 16,100 
F 10 x 1,760 kL tanks 16,100 
 
Fire Water 
Fire protection infrastructure comprises a combined sprinkler and hydrant fire water tanks and 
pumpset. The buildings effective height is greater than 25 meters and therefore, dual water supply is 
required for the sprinkler system under the NCC. 
Based on the above assumptions and fire hydrant and fire sprinkler demands calculations, the 
summary of the firewater tank sizing is shown in the Table below: 
TABLE 13: INDUSTRIAL FIRE WATER TANKS 
System/Specification Basis of Design Requirement Water Storage 
Fire hydrant 
component  
FM Global and Client 
standards: 
1-hour on -site hydrant 
supply for 3 x hydrants 
 
Australian Standard - 
AS2419.1-2021: 
4-hours fire hydrant supply. 
3 x 10 L/s X 3600 X 
4hr= 432,000L 
 
1 X 432,000L 
 
Fire sprinkler 
component 
FM Global and Client 
standards: 
1-hour on -site sprinkler 
supply. 
Sprinkler demand: 61 L/s 
 
Australian Standard - 
AS2419.1-2021: 
1-hour sprinkler supply  
Dual supply for building 
with effective height more 
than 25m. 
 60.5 L/s X 3600 X 1hr= 
217,800L 
 
1 X 432,000L  
Total effective 
capacity  
Combined fire tanks Total effective 
capacity required: 
867,600L. 
 
2 x 433,800L tanks 
 
 
 
 
Substations 
[[page 93]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  87  
 
Lumea’s 330/132kV substation on the Western side of the Campus is the connection point for the 
132kV power supply on the Campus, serving six sub-parcels as follows:  
 
▪ x 4 shell sub-parcel (120MVA power supply); 
▪ 2 x 5 shell sub-parcel (140 MVA power supply).  
Each of the six sub-parcel includes one 132/33kV substation with two individually incoming 132kV  
underground feeders and four 132/33kV transformers.  
 
There will be twelve 132kV underground circuits running from Lumea’s 330/132kV substation located 
on the western side of the campus to the 132/33kV substations. Each 132/33kV substation has then its 
own 33kV reticulation system to supply the shells with electricity.  
4.13 Back-up Power System  
The proposed development has opted for diesel -generator sets as the backup power source for the 
proposed site. This is based on the most appropriate technology for a mission critical data centre and 
the market readiness for this technology in New South Wales. Alternatives have been considered for 
this site, but none are considered viable except for alternative fuel for the generator engines. 
 
The proposed site will use approximately 846 low voltage 2MW generators for sub-parcels A-F. These 
generators will only operate in the event of a mains utility failure to the respective electrical block or 
for testing purposes. These generators provide a total capacity of 1861.2MW backup power. This capacity 
exceeds the total consumption of the site because of redundant power strings that provide resiliency 
to the operation of the facility. The quantity of generators is outlined in the Plant and Equipment 
Section of this report. 
 
The following table details generator distribution across the site: 
 
TABLE 14: GENERATOR QUANTITIES BY SUB-PARCEL AND LEVEL   
Level 
Sub Parcel 
A B C D E F 
Level 4 24 24 24 24 30 30 
Level 3 29 29 29 29 36 36 
Level 2 29 29 29 29 36 36 
Level 1 24 24 24 24 30 30 
Ground 24 24 24 24 30 30 
Total 130 130 130 130 162 162 
 
Total site capacity: 846 generators providing 1,861.2MW backup power (including redundancy). 
4.13.1 Maintenance Testing 
To ensure operational readiness for unexpected mains power interruptions, generators will undergo 
regular maintenance testing. Quarterly testing occurs with generators connected to mobile load banks 
at each sub -parcel. Only one generator per sub -parcel is tested at any time during daytime hours 
between 7:00am and 6:00pm. Testing procedures will not exceed the 200 -hour exemption lim it 
prescribed under Schedule 1, Clause 17 of the POEO Act. 
[[page 94]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  88  
4.14 Plant and Equipment 
The proposed development consists of Six Sub-Parcels (A-F) and ancillary buildings.  
Sub-Parcel A-D (4 x Shell) 
Sub-Parcel A-D each contain: 
▪ A Four Shell Data Centre Building with Technical Space 
▪ 1132/33kV Substation with two individually incoming 132kV underground feeders and four 
132/33kV transformers 
▪ 2.250MVA 33kV/415V Dry Type Transformer Kiosks including Ring Main Unit  
▪ Containerised UPS Systems 
▪ Primary and Secondary Busways 
▪ Chilled and Condenser Water Systems, Data Hall Liquid and Air Cooling Systems , Emergency 
Misting Systems, Bulk Fuel Systems and Ancillary Cooling and Venting Systems.  
▪ 8 x 1,760 kL industrial water tanks 
▪ 130 x Low Voltage Generators  
Sub-Parcel E and F (5 x Shell) 
Sub-Parcel E-F each contain: 
▪ A Five Shell Data Centre Building with Technical Space 
▪ 1132/33kV Substation with two individually incoming 132kV underground feeders and four 
132/33kV transformers 
▪ Containerised UPS Systems 
▪ Primary and Secondary Busways 
▪ Chilled and Condenser Water Systems, Data Hall Liquid and Air Cooling Systems, Emergency 
Misting Systems, Bulk Fuel Systems and Ancillary Cooling and Venting Systems.  
▪ 10 x 1,760 kL industrial water tanks 
▪ 162 x Low Voltage Generators  
Ancillary Buildings 
 
The COSH Building will be serviced with an additional two low voltage Generators. Mechanical Cooling 
and Power Redundancy UPS System will also be provided for this building. 
 
 
 
 
 
 
 
 
 
 
  
[[page 95]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  89  
PART 5: STATUTORY CONTEXT  
This section of the EIS outlines the key statutory requirements that must be considered prior to the 
determination of this SSDA and where those requirements have been addressed in the EIS. This section 
is also complemented by a statutory compliance table at Appendix C  that identifies all statutory 
planning requirements relevant to the proposal. 
5.1 Overview 
This section of the EIS outlines the key statutory requirements that must be considered prior to the 
determination of this proposal and where those requirements have been addressed in the EIS.  
Commonwealth Planning Context 
▪ Commonwealth Environment Protection and Biodiversity Conservation Act 1999 
State Planning Context 
▪ Environmental Planning and Assessment Act 1979 
▪ Environmental Planning and Assessment Regulation 2021 
▪ Protection of the Environment Operations Act 1997 
▪ Biodiversity Conservation Act 2016 
▪ State Environmental Planning Policy (Biodiversity and Conservation) 2021 
▪ State Environmental Planning Policy (Resilience and Hazards) 2021 
▪ State Environmental Planning Policy (Planning Systems) 2021 
▪ State Environmental Planning Policy (Industry and Employment) 2021 
▪ State Environmental Planning Policy (Transport and Infrastructure) 2021 
▪ State Environmental Planning Policy (Sustainable Buildings) 2022 
▪ State Environmental Planning Policy (Precinct – Western Parkland City) 2021 
▪ Cumberland Plain Conservation Plan 
▪ Western Sydney Aerotropolis Special Infrastructure Contribution Pan 
Local Planning Context 
▪ Mamre Road Precinct Development Contribution Plan 2021 
 
The proposal  has been carefully assessed against the requirements and objectives of the above 
planning legislation, policies, and guidelines. In accordance with Clause 2.10 of the Planning Systems 
SEPP, development control plans do not apply to SSD. Nonetheless, a n assessment against the key 
controls of the MRP DCP 2021 is provided at Appendix 33  Mamre Road Precinct Development 
Control Plan 2021 Assessment.  
5.2 Commonwealth Planning Context 
Under the Environment Protection and Biodiversity Conservation Act 1999  (EPBC Act), any action 
(which includes a development, project, or activity) that is considered likely to have a significant impact 
on Matters of National Environmental Significance (MNES) (including nationally threatened ecological 
communities and species and listed migratory species), must be referred to the Commonw ealth 
Minister for the Environment. The purpose of the referral is to allow a decision to be made about 
whether an action requires approval on a Commonwealth level. If an action is considered likely to have 
a significant impact on MNES, it is declared a ‘Controlled Action’ for which formal Commonwealth 
approval is required.  Currently, bilateral agreements allow the Commonwealth  Minister for the 
Environment to rely on the NSW environmental assessment process when a ssessing a Controlled 
Action under the EPBC Act.  
 
[[page 96]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  90  
As outlined in the Biodiversity Development Assessment Report (Appendix 15  Biodiversity 
Development Assessment Report), the proposal is not likely to impact an ecological MNES.  
 
Two threatened fauna species listed under the EPBC Act were assessed due to the presence of some 
suitable habitat within the site. Significant Impact Criteria (SIC) assessments as part of the Biodiversity 
Development Assessment Report have been prepared for both species as follows:  
 
▪ Swift Parrot 
▪ Australian Painted Snipe 
 
Detailed assessment of the impacts to these species is undertaken in Section 7.16. It is noted that there 
is a low likelihood of impact to Swift Parrot  and the Australian Painted Snipe due to the degraded 
nature of the site, limited suitable habitat and a small area of habitat removal of 1.35 hectares of native 
vegetation. It has therefore been determined that a Commonwealth referral is not required for impacts 
to these species.  
 
It is acknowledged that 0.63 hectares of the site is consistent with a critically endangered ecological 
community (CEEC) listed under the EPBC Act , identified as the Cumberland Plains Shale Woodlands 
CEEC, will be impacted by the proposal. Notwithstanding, there is a low likelihood of significant impact 
as the CEEC occurs in a highly fragmented and isolated patch, subject to historical disturbance and 
current weed ingress.  
 
Migratory species are unlikely to occur at the site, given its location within an industrial setting and a  
lack of suitable habitat features. No other threatened species are likely to be impacted by the proposed 
development. 
 
There are no National Heritage Places within the subject site. There are no wetlands of international 
importance within or in close proximity to the subject site.  
  
Given the above, the proposal will not result in any significant impacts having regard to the EPBC Act.  
Therefore, a referral to the Commonwealth is not considered necessary.   
5.3 Statutory Requirements  
TABLE 15 below categories are used to identify the statutory requirements for the proposal and how 
each requirement has been satisfactorily addressed.
[[page 97]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  91  
TABLE 15: STATUTORY REQUIREMENTS OVERVIEW 
Category Action Required 
Declaration of SSD Development consent is sought under Division 4.7 - State Significant Development’ of the Environmental Planning and Assessment 
Act 1979 (EP&A Act). Section 4.36(2) of the EP&A Act states that: 
 
A State environmental planning policy may declare any development, or any class or description of development, to be State 
significant development. 
 
Schedule 1 of Planning Systems SEPP lists development that is declared SSD. Schedule 1, Clause 25, states the following:  
 
25   Data Centres 
Development for the purposes of data centres that has a total power consumption of more than the relevant amount. 
(1A)  Subsection (1) does not apply to development on land within the area of City of Sydney 
In this section –  
Relevant amount means –  
(a)  for development in relation to which the relevant environmental assessment requirements are notified under the 
Act on or before 31 May 2023—10 megawatts, or 
(b)    for any other development—15 megawatts 
 
The proposed development is anticipated to have a total power consumption of up to 1.2 GW. Accordingly, the proposal is classified as 
SSD. 
Consent Authority Section 4.5 of the EP&A Act and Section 2.7 of the Planning Systems SEPP stipulate that the consent authority is the Minister  for 
Planning (or the Department as their delegate) unless the proposed development triggers one of the matters set out in Section 2.7(1) 
in which case the consent authority will be with the Independent Planning Commission IPC). The Proponent has not made a reportable 
political donation in connection with the proposed development application.  
 
In accordance with Schedule 1 of the Planning Systems SEPP, development for data centres with a total power consumption of mo re 
than 15 megawatts constitutes SSD. As noted above, the total power consumption of the proposed development is in excess of 15 
megawatts. The power to grant approval lies with the Minister for Planning (NSW DPHI) as the consent authority for SSD, pursu ant to 
Section 4.5 of the EP&A Act.   
[[page 98]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  92  
TABLE 15: STATUTORY REQUIREMENTS OVERVIEW 
Permissibility  The site is located within the IN1 General Industrial zone pursuant to the Industry and Employment SEPP. The proposed development 
constitutes a ‘data centre’ which is defined as following:  
 
data centre means a building or place the principal purpose of which is to collect, distribute, process or store electronic data 
using information technology. 
 
Data centres are a type of ‘high technology industry’ which in turn, is considered a type of ‘light industry’ which sits unde r the group 
term of ‘industry’. Industries (other than offensive or hazardous industries) are permitted with consent in the IN1 General Industrial zone 
pursuant to the Industry and Employment SEPP and Section 2.31 of the Transport and Infrastructure SEPP.  
 
The proposal is consistent with the zone objectives as it provides for a typology of industry that will create employment opp ortunities 
and will encourage a high standard of development that does not prejudice the sustainability of other enterprises or the environment. 
Other approvals EPBC Act: No bilateral agreement applies to the proposal. 
 
Other approval details are outlined in TABLE 16 below. 
Pre-condition to 
exercising power to 
grant approval 
Pre-conditions to exercising the power to grant approval are outlined in TABLE 17 below.  
Mandatory matters for 
consideration  
Mandatory matters of consideration by the consent authority are outlined in TABLE 18 and Appendix C of this EIS. 
 
5.3.1 Other Approvals 
TABLE 16 below outlines the legislative approvals required for the proposal in addition to a development consent under Division 4.7 of the EP&A Act.  
 
TABLE 16: OTHER APPROVALS  
Matter Consideration 
Approvals not required for SSD Section 4.41 of the EP&A Act stipulates that certain authorisations are not required for SSD. The following legislative approvals would otherwise be required if the proposal was not SSD. 
[[page 99]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  93  
TABLE 16: OTHER APPROVALS  
Matter Consideration 
 
Act Approval Otherwise Required 
Approval to alter or erect improvements, or to subdivide land, within a mine 
subsidence district under Section 22 of the Coal Mine Subsidence Compensation 
Act 2017 
No 
A permit under section 201, 205 or 219 of the Fisheries Management Act 1994 No 
An approval under Part 4, or an excavation permit under section 139, of the 
Heritage Act 1977 
No  
Grant of mining lease under the Mining Act 1992 No 
An Aboriginal heritage impact permit under section 90 of the National Parks and 
Wildlife Act 1974 
No  
Grant of production lease under the Petroleum (Onshore) Act 1991 No 
A bush fire safety authority under section 100B of the Rural Fires Act 1997 No 
A water use approval under section 89, a water management work approval under 
section 90 or an activity approval (other than an aquifer interference approval) 
under section 91 of the Water Management Act 2000. 
No 
 
Consistent approvals Section 4.42 of the EP&A Act stipulates that certain authorisations cannot be refused if they are necessary for carrying out 
SSD and must be substantially consistent with the consent.  
 
Act Approval Otherwise Required 
An aquaculture permit under section 144 of the Fisheries 
Management Act 1994 
No  
[[page 100]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  94  
TABLE 16: OTHER APPROVALS  
Matter Consideration 
An approval under section 22 of the Coal Mine Subsidence 
Compensation Act 2017 
No  
A mining lease under the Mining Act 1992 No  
A production lease under the Petroleum (Onshore) Act 1991 No  
An environment protection licence under Chapter 3 of the 
Protection of the Environment Operations Act 1997 (for any of 
the purposes referred to in section 43 of that Act) 
Yes – The proposal requires an Environment 
Protection Licence (EPL) in accordance with Clause 9  
(chemical storage), Schedule 1 of the Protection of the 
Environment Operations Act 1997 (POEO Act), as it is 
proposed to store more than 2,000 tonnes of diesel  
and lithium ion batteries.  
A consent under section 138 of the Roads Act 1993 An approval under Section 138 of the Roads Act 1993 
is required for the connection to public roads. 
A licence under the Pipelines Act 1967 No 
 
 
 
 
 
 
 
 
 
 
 
 
 
[[page 101]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  95  
5.3.2 Pre-conditions  
TABLE 17 outlines the pre-conditions to exercising the power to grant approval which are relevant to the proposal. 
 
TABLE 17: PRE-CONDITIONS OVERVIEW 
Statutory Reference Pre-condition  Assessment  Addressed in EIS 
Environmental 
Planning and 
Assessment 
Regulation 2021 
An environmental impact statement must be prepared in 
accordance with the SEARs issued for the Project, and contain 
the relevant information identified in sections 190 and 192 of the 
EPA Regulation. 
This EIS addresses the SEARs issued by the 
Secretary pursuant to section 175 of the EPA 
Regulation and contains the detailed 
information identified in section 190 and 
section 192 of the EPA Regulation. Specifically, 
this includes a statement prepared by a 
Registered Environmental Assessment 
Practitioner (REAP). This application will be 
placed on public exhibition on the NSW Major 
Projects Portal.  
Refer to PART 7 of 
this EIS.  
Biodiversity  
Conservation Act 
2016 
Section 7.9 requires a development application for State 
Significant Development to be accompanied by a Biodiversity 
Development Assessment Report (BDAR).  
 
Section 7.14 requires the consent authority to take into 
consideration the likely impact of the proposed development on 
biodiversity values as assessed in the Biodiversity Development 
Assessment Report 
A BDAR has been prepared for the site which 
addresses this matter (refer to Appendix 15). 
Refer to Section 
7.16 of this EIS. 
State Environmental 
Planning Policy 
(Resilience and 
Hazards) 2021  
 
Clause 4.6 - Contamination and remediation matters are to be 
considered in preparation and determination of the 
development application. 
A DSI has been carried out on the site by JBS&G. 
Based on the recommendations of the DSI a 
RAP has also been prepared by JBS&G. The DSI 
and RAP collectively confirms the site would be 
made suitable for the proposed land use 
following remediation and therefore, Clause 4.6 
of the Resilience Hazards SEPP is satisfied.   
Refer to Section 
7.10 of this EIS. 
State Environmental 
Planning Policy 
Clause 2.122 – Traffic-generating development 
 
The proposal includes development for the 
purposes of industry incorporating 20,000m 2 
Refer to Section 
7.4 of this EIS.  
[[page 102]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  96  
TABLE 17: PRE-CONDITIONS OVERVIEW 
Statutory Reference Pre-condition  Assessment  Addressed in EIS 
(Transport and 
Infrastructure) 2021 
or more of GFA which constitutes traffic -
generating development, as described in 
Schedule 3 of the Transport and Infrastructure 
SEPP.  
State Environmental 
Planning Policy 
(Biodiversity and 
Conservation) 2021 
Clause 2.14  - Obtaining approval of Panel for clearing of native 
vegetation 
 
Pursuant to Clause 2.14 of the B&C SEPP, the following is relevant 
for approval of Native Vegetation Panel for clearing native 
vegetation in non-rural areas: 
1) An application may be made to the Native Vegetation 
Panel by or on behalf of the landholder for approval to 
clear native vegetation in any non -rural area of the 
State. 
2) The Native Vegetation Panel may, in accordance with 
this Part, grant an approval to clear the native 
vegetation under this Part or refuse the application. 
3) An application for approval for the clearing of native 
vegetation may only be dealt with under this Part if the 
clearing exceeds the biodiversity offsets scheme 
threshold 
The proposal seeks consent for the clearing of 
vegetation. A BDAR has been prepared for the 
site which addresses this matter (refer to 0). 
Refer to Section 
7.16 of this EIS. 
Clause 6.6 - Water quality and quantity 
Cause 6.13 - Hawkesbury-Nepean conservation area sub -
catchments 
 
The proposal has been designed in accordance 
with the stormwater management scheme for 
the MRP as outlined in the Civil Engineering 
Report and thus meets all water quality  and 
quantity  requirements.  
Refer to Section 
7.7 of this EIS. 
State Environmental 
Planning Policy 
(Sustainable 
Buildings) 2022 
Clause 3.2 – Development consent for non -residential 
development 
 
The ESD Report provided at Appendix 2 
 Estimated Development Cost Report  
details that the proposal seeks to minimise 
greenhouse gas emissions and consumption of 
Refer to Section 
7.13.5 of this EIS. 
[[page 103]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  97  
5.3.3 Mandatory Matters for Consideration 
TABLE 18 identifies the matters that the consent authority must consider in deciding to grant consent to the proposal. It also identifies the section(s) of this EIS 
and the appended documents that address these mandatory matters. 
 
TABLE 17: PRE-CONDITIONS OVERVIEW 
Statutory Reference Pre-condition  Assessment  Addressed in EIS 
Pursuant to Clause 3.2(1) of the Sustainable Buildings SEPP, in 
deciding whether to grant development consent, the consent 
authority must consider whether the development is designed to 
enable the following:  
(a) the minimisation of waste from associated demolition 
and construction, including by the choice and reuse of 
building materials,  
(b) a reduction in peak demand for electricity, including 
through the use of energy efficient technology,  
(c) a reduction in the reliance on artificial lighting and 
mechanical heating and cooling through passive 
design,  
(d) the generation and storage of renewable energy,  
(e) the metering and monitoring of energy consumption,  
(f) the minimisation of the consumption of potable water. 
 
Pursuant to Clause 3.2(2) of the Sustainable Buildings SEPP, 
development consent must not be granted to non -residential 
development unless the consent authority is satisfied the 
embodied emissions attributable to the development have been 
quantified. 
energy, water (including water sensitive urban 
design) and material resources.   
[[page 104]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  98  
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION 
Legislation/Statutory 
Reference  
Matters for Consideration  Section in EIS/ Document 
Reference 
Consideration under the EPA Regulation 
Section 193 Consideration of the principles of ecologically sustainable development Refer to Section 7.13 of this EIS. 
Consideration under the EP&A Act   
Section 1.3 Relevant objects of the EP&A Act. Statutory compliance table at 
Appendix C. 
Section 4.15 Relevant environmental planning instruments: 
 
▪ Environmental Planning and Assessment Act 1979 
▪ Environmental Planning and Assessment Regulation 2021 
▪ Protection of the Environment Operations Act 1997 
▪ Biodiversity Conservation Act 2016 
▪ State Environmental Planning Policy (Biodiversity and Conservation) 2021 
▪ State Environmental Planning Policy (Resilience and Hazards) 2021 
▪ State Environmental Planning Policy (Planning Systems) 2021 
▪ State Environmental Planning Policy (Industry and Employment) 2021 
▪ State Environmental Planning Policy (Transport and Infrastructure) 2021 
▪ State Environmental Planning Policy (Sustainable Buildings) 2022 
▪ State Environmental Planning Policy (Precinct – Western Parkland City) 2021 
▪ Cumberland Plain Conservation Plan 
▪ Special Infrastructure Contribution Pan 
Statutory compliance table at 
Appendix C. 
Relevant development control plan: 
Mamre Road Precinct Development Control Plan 2021 
Refer to Appendix 33  Mamre 
Road Precinct Development 
Control Plan 2021 Assessment. 
Relevant draft environmental planning instruments No draft planning instruments 
apply to the proposal or site. 
[[page 105]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  99  
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION 
Legislation/Statutory 
Reference  
Matters for Consideration  Section in EIS/ Document 
Reference 
Relevant planning agreements or draft planning agreements. 
 
The site is not presently subject 
to a planning agreement. 
The likely impacts of that development, including environmental impacts on both the natural and 
built environments, and social and economic impacts in the locality. 
This EIS has considered the 
impacts of the  proposed 
development, including 
environmental impacts on both 
the natural and built 
environments, and social and 
economic impacts in the locality 
throughout. 
Suitability of the development. Refer to Section 7.1.6 of this EIS. 
Submissions made in accordance with this Act or the regulation Refer to Section 5 of this EIS. 
The public interest Refer to Section 1 of this EIS. 
Consideration under EPI 
State Environmental Planning Policy (Industry and Employment) 2021 
Chapter 2 Western 
Sydney Employment 
Area 
The Industry and Employment SEPP is the primary EPI applicable to the site and provides zoning 
and development control provisions for the WSEA. An assessment of the proposal’s consistency with 
the provisions of the Industry and Employment SEPP relating to the WSEA is provided in Appendix 
C. The Industry and Employment SEPP zones the site as IN1 General Industrial and SP2 Infrastructure. 
The site’s zoning is illustrated in the Land Use Map provided at Figure 67 below. 
 
Appendix C  
Appendix 32, PART 6   
Appendix 35, Section 7.25  
 
 
[[page 106]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  100  
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION 
Legislation/Statutory 
Reference  
Matters for Consideration  Section in EIS/ Document 
Reference 
 
Figure 67. Land Use Map (NSW Government, 2025) 
 
The proposed data centre use is permissible and consistent with the respective IN1 General Industrial 
zoning objectives. The northern portion of the site is marked ‘Transport Investigation Area B’ and 
therefore, Clause 2.34 of the Industry and Employment SEPP sets out that concurrence from TfNSW 
is required. This area would be utilised for the delivery of the Southern Link Road by TfNSW. 
 
The Industry and Employment SEPP also requires that the EIS address potential impacts on the 
operation of the Western Sydney Airport with regard to aircraft noise, airspace operations and 
potential bird or wildlife attraction. An assessment against the relevant matters is address within the 
Airport Safeguarding Assessment. (Appendix 34) and Section 7.19. 

[[page 107]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  101  
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION 
Legislation/Statutory 
Reference  
Matters for Consideration  Section in EIS/ Document 
Reference 
Chapter 3 – 
Advertising and 
Signage 
Schedule 5 of the Industry and Employment SEPP includes signage provisions that are required to 
be considered as part of applications that propose to include signage. The proposed signage as 
outlined in Section 3.8 includes Estate Signage and external faça de signage zones. Pursuant to 
Clause 3.6 of the Industry and Employment SEPP:  
 
A consent authority must not grant development consent to an application to display signage unless 
the consent authority is satisfied–  
(a) that the signage is consistent with the objectives of this Chapter as set out in section 3.1(1)(a), 
and  
(b) that the signage the subject of the application satisfies the assessment criteria specified in 
Schedule 5.  
 
An assessment against Schedule 5 of the Industry and Employment SEPP is provided at Appendix 
C. It is noted that content within the proposed signage zones would be subject to future tenant 
requirements. The proposed signage is also consistent with the requirements of the MRP DCP 2021, 
as demonstrated in Appendix 33  Mamre Road Precinct Development Control Plan  2021 
Assessment. 
Appendix C 
 
State Environmental Planning Policy (Biodiversity and Conservation) 2021 
Chapter 2 Vegetation 
in non-rural areas 
Chapter 2 of the Biodiversity and Conservation SEPP works to protect the biodiversity values of trees 
and other vegetation in non-rural areas of the State, and  to preserve the amenity of non -rural areas 
of the State through the preservation of trees and other vegetation.  
 
The proposed development seeks consent for the clearing of vegetation. 
Appendix C 
Chapter 6 Water 
catchments 
Chapter 6 of the Biodiversity and Conservation SEPP seeks to ensure that the potential impact to 
Hawkesbury-Nepean River as caused by development is considered in a regional context. Chapter 6 
applies to the site and the general planning considerations prescribed in the chapter have been 
assessed against the proposed development as part of the design development.  
Appendix C 
State Environmental Planning Policy (Precinct – Western Parkland City) 2021 
[[page 108]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  102  
TABLE 18: MATTERS FOR MANDATORY CONSIDERATION 
Legislation/Statutory 
Reference  
Matters for Consideration  Section in EIS/ Document 
Reference 
Part 4.3 – Airport 
safeguards 
It is noted that the site is subject to the provisions of the Industry and Employment SEPP owing to 
its proximity to the Western Sydney Airport. Therefore, it is also subject to relevant provisions of the 
Western Parkland City SEPP. Specifically, the propo sal is subject to Chapter 4 of the Western 
Parkland City SEPP relating to development controls for Airport safeguards applies to the proposal. 
Further details on these provisions and the proposal’s corresponding compliance is provided in 
Appendix C. 
Appendix 34 
State Environmental Planning Policy (Resilience and Hazards) 2021 
Chapter 3 Hazardous 
and offensive 
development 
The Resilience and Hazards SEPP applies to any proposals which fall under the policy’s definition of 
‘potentially hazardous industry’ or ‘potentially offensive industry’. At this stage, it is not intended that 
any of the buildings at the site will provide for the storage of dangerous goods in e xcess of the 
thresholds established under the Department of Planning’s guideline, ‘Applying SEPP 33’.  
Appendix C 
Mamre Road Precinct Development Control Plan 2021 
Mamre Road Precinct 
Development Control  
Plan 2021 
The site is located within the area identified within the MRP DCP 2021, which sits under the Industry 
and Employment SEPP. As aforementioned, a detailed analysis of the proposal’s consistency with 
the MRP DCP is provided at Appendix 33. The proposal is generally consisten t with the Structure 
Plan and applicable controls stipulated within the MRP DCP 2021  with the exception of t he 20m 
building height control that is addressed in detail within Part 7. 
Appendix 33  Mamre Road 
Precinct Development Control 
Plan 2021 Assessment. 
Cumberland Plain Conservation Plan 
Cumberland Plain 
Conservation Plan 
The CPCP is part of the NSW Government’s commitment to delivering the Western Parkland City, 
consistent with the Greater Sydney Commission’s strategic vision described in its Greater Sydney 
Region Plan: A Metropolis of Three Cities and Western City District Plan. This includes providing the 
biodiversity approvals for development in Western Sydney’s four (4) nominated areas and four (4) 
major transport corridors. The CPCP has been developed to meet requirements for strategic 
biodiversity certification under the BC Act and strategic assessment under the EPBC Act 
 
The majority of the site has been identified as urban capable  under the CPCP. As such, the majority 
of the site does not require further biodiversity assessment with the BDAR only applying to the areas 
of ‘excluded land’ within the site. 
Appendix 15 
[[page 109]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  103  
PART 6: COMMUNITY ENGAGEMENT  
This section is a summary of the preliminary community and stakeholder engagement undertaken to 
inform the preparation of the Environmental Impact Statement (EIS). The engagement process was 
undertaken in accordance with the Secretary's Environmental Assessment Requirements (SEARs) and 
the Department’s Undertaking Engagement Guidelines for State Significant Projects (DPHI, 2024). 
Further details are provided in the Community and Stakeholder Engagement Report prepared by 
Willowtree Communications, located in Appendix 32. 
6.1 Identified Stakeholders  
The consultation included a  range of stakeholders, relevant State government authorities, service 
providers, community groups, and surrounding landowners and occupiers, as outlined in TABLE 19.  
 
TABLE 19: STAKEHOLDER GROUP 
Local Councils, Government Agencies, and Authorities 
• Penrith City Council  
• Department of Climate Change, Energy, the Environment and Water:  
o Conservation Programs, Heritage and Regulation Group  
o Environment Protection Authority  
o Water Group  
• Transport for NSW 
• Fire & Rescue NSW  
• NSW Rural Fire Service  
• NSW Health – Nepean Blue Mountains Local Health District • Heritage NSW  
• Heritage NSW 
• Sydney Water  
• Endeavour Energy  
• Transgrid 
• WaterNSW 
• Western Sydney Airport Corporation  
• Deerubbin Local Aboriginal Land Council  
Identified Sensitive Stakeholders  
• Emmaus Catholic College  
• Trinity Catholic Primary School 
• Mamre Anglican School  
• Catholic Healthcare Emmaus Retirement Village 
• Catholic Healthcare Emmaus Residential Aged Care Home  
• Little Smarties Learning Centre  
Nearby Businesses and Landholders 
• Business and owners of commercial land within the proposed engagement area.  
Local Residents  
• Residential properties within the proposed engagement area.  
Community Groups and Organisations 
• Twin Creeks Community Association  
• Luddenham Progress Association 
 
 
[[page 110]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  104  
6.2 Summary Of Community and Stakeholder Engagement Program 
The engagement approach utilised a range of tools and methods designed to ensure accessibility, 
provide multiple opportunities for participation, and accommodate the diverse stakeholder groups 
identified for the proposed development . The selection of engagement tools was informed by the 
stakeholder groups identified, the IAP2 levels of engagement, and the Undertaking Engagement 
Guidelines for State Significant Projects. 
 
TABLE 20: ENGAGEMENT TOOLS 
Engagement Tool Description 
DPHI Request for 
SEARs  
DPHI issued a request for agency and stakeholder input to inform the 
Secretary's Environmental Assessment Requirements (SEARs) for the 
proposed development. 
Response to SEARs Government agencies and stakeholders provided submissions identifying 
matters to be addressed in the Environmental Impact Statement. 
Planning Focus 
Meeting 
Interagency, authority and Council meeting to discuss SEARs responses 
and detailed approach to key issues raised 
Individual Meetings One-on-one meetings with key stakeholders including nearby sensitive 
receivers (schools, childcare centre, aged care facility), government 
agencies, and utility providers to discuss the proposal and address specific 
concerns. 
Community 
Newsletter 
A project newsletter distributed to 524 stakeholders, including nearby 
residents, businesses and sensitive receivers as well as various 
organisations, providing an overview of the proposal, engagement 
opportunities, and key project information. Council and several agencies 
were also provided with a copy of the Newsletter as a courtesy. 
 
The distribution area was determined based on proximity to the site, 
potential to experience impacts from the proposal, including areas likely 
to experience construction and operation-related impacts. In this context, 
the area was enlarged to include residential areas to the west and south 
of the precinct, following feedback from DPHI during the Planning Focus 
Meeting. 
Direct 
Correspondence 
Direct letters and emails to nearby property owners, sensitive receivers, 
and key stakeholders providing project information and inviting feedback. 
Community Survey An online survey enabling stakeholders to provide feedback on the 
proposal and raise any concerns or issues for consideration. 
Online Information 
Session 
Virtual briefing sessions providing an overview of the proposal, technical 
information, and opportunities for questions and feedback. 
Direct Phone Line A dedicated phone number established for community members and 
stakeholders to contact the proposed development team with enquiries. 
Project Email A dedicated email address for written enquiries, feedback and ongoing 
correspondence throughout the engagement period. 
 
6.3 Summary of Engagement and Consultation Outcomes 
The following engagement activities were undertaken to ensure comprehensive consultation across all 
identified groups, with outcomes documented to demonstrate how community and stakeholder 
feedback influenced the proposed development design. For further details, refer to the Community 
and Stakeholder Engagement Report. 
[[page 111]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  105  
TABLE.21: AGENCY AND AUTHORITY ENGAGEMENT 
Stakeholder Summary of engagement  
Department of Planning, 
Housing and 
Infrastructure (DPHI) 
 
Organised a Planning Focus Meeting on 26 August 2025 attended by 
Penrith City Council and key government agencies, providing an 
opportunity for project presentation and issue identification.  
 
DPHI also attended the meeting with NSW EPA on 17 November 2025 - 
(details provided below) 
Penrith City Council  Attended the Planning Focus Meeting and received direct 
correspondence on 9 October 2025, following up on their SEARs advice 
dated 19 September 2025. The proposed development’s team 
requested a meeting on 9 October 2025 to refine the technical scope. 
The Council directed them to arrange a formal Pre-Lodgement 
meeting, which was subsequently held on 20 November 2025, with 
various Council representatives providing written advice on key 
development issues. 
A briefing of the Council executive was also provided at a meeting on 
10 December 2025, having regard to the scale of the proposal and 
context in Mamre Road precinct. 
Department of Climate 
Change, Energy, the 
Environment and Water 
(DCCEEW):  
o Conservation 
Programs, Heritage 
and Regulation 
Group  
o Environment 
Protection Authority  
o Water Group  
 
DCCEEW provided SEARs response on 18 September 2025 addressing 
requirements for the Summit site relationship, waterway health 
compliance, and biodiversity assessment. The Water Group received 
direct correspondence on 10 November 2025 requesting a briefing, but 
declined the offer and advised they will await the exhibited EIS. 
DCCEEW Water provided their standard input to SEARs for information. 
Transport for NSW 
(TfNSW) 
 
Transport for NSW attended the Planning Focus Meeting on 26 August 
2025 and provided SEARs response on 15 September 2025 covering 
transport impact assessment, traffic modelling, voluntary planning 
agreement, road infrastructure, precinct integration, dedicated freight 
corridor, flooding and consultation requirements. 
 
A meeting held on 13 November with TfNSW provided an opportunity 
to discuss the evolution of the road network in the precinct and the 
approach to minimise the impacts on Bakers Lane and shift focus to 
access from the south as Berriwerri Drive is in the process of being 
delivered following the new intersection of Darrabarra Avenue with 
Mamre Road. Other coordination considerations include modelling and 
the interface with the planned upgrades to Mamre Road Stage 2, 
adjacent to the site, including temporary access for construction 
phases.  
 
These requirements and considerations have been addressed in the 
Environmental Impact Statement. 
[[page 112]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  106  
TABLE.21: AGENCY AND AUTHORITY ENGAGEMENT 
Stakeholder Summary of engagement  
NSW EPA NSW EPA attended the Planning Focus Meeting on 26 August 2025 and 
provided SEARs response on 16 September 2025 addressing air quality, 
noise and cumulative impacts, noting the proposal will require an 
Environment Protection Licence. Direct correspondence was sent on 9 
October 2025, following up on their attendance and SEARs advice, 
requesting a meeting to refine technical scope.  
 
Meeting with NSW EPA 17 November 2025 in which the Proponent 
provided an overview of the approach the Acoustic consultants were 
taking to address cumulative impacts and sensitive receivers, 
recognising that the precinct is in transition and will ultimately be an 
urban industrial area and several nearby receivers would relocate or 
transition to industrial uses.  
Fire & Rescue NSW  Fire & Rescue NSW provided SEARs response on 12 September 2025 
focusing on hazards and risks, particularly for battery energy storage 
fire-fighting challenges, and will likely recommend a Fire Safety Study 
as a condition of consent. These requirements and comments will be 
addressed in the Environmental Impact Statement. 
NSW Rural Fire Service  
 
NSW Rural Fire Service was sent an email with Community Newsletter 
#1 before a scheduled meeting held on 10 November 2025, attended by 
the proposed development’s team including a bushfire consultant. A 
follow-up email on 12 November 2025 provided presentation slides 
confirming that a detailed Bushfire Assessment Report will accompany 
the EIS. The Community Newsletter was also sent on 10 November 
2025. 
NSW Hea,lth – Nepean 
Blue Mountains Local 
Health District  
 
NSW Health – Nepean Blue Mountains Local Health District received 
correspondence on 9 October 2025 requesting a meeting before the 
end of October 2025. A follow-up was sent on 31 October 2025. The 
health district responded on 3 November 2025 identifying the correct 
contact, and was provided Community Newsletter #1 on 10 November 
202,5 with an offer for a briefing if required. 
Heritage NSW Heritage NSW was contacted regarding the Aboriginal Cultural 
Heritage Assessment Report. Heritage NSW advised on 29 October they 
do not require additional consultation prior to lodgement of the 
Environmental Impact Statement. Heritage NSW will provide comment 
on the Aboriginal Cultural Heritage Assessment Report during the 
public exhibition period 
Sydney Water  
 
Sydney Water attended the Planning Focus Meeting on 26 August 2025 
and provided SEARs response on 18 September 2025 detailing water 
infrastructure requirements, stormwater management compliance, and 
specific advice on land acquisition and recycled water capacity. They 
advised continued engagement through their Growth & Development 
account manager. 
A feasibility Letter was received in June 2025 providing an indication of 
the systems capacities and possible requirements to including the need 
o ‘continue to engage with Sydney Water (through Growth and 
development account manager) in understanding and progressing 
appropriate next steps to investigate viability of serving solutions 
[[page 113]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  107  
 
TABLE.21: AGENCY AND AUTHORITY ENGAGEMENT 
Stakeholder Summary of engagement  
collaboratively’ for both water and sewer as well as advice on the 
consideration for the potential use of recycled water. 
These requirements and comments will be addressed in the 
Environmental Impact Statement. 
Endeavour Energy  
 
Initial Before You Dig Australia (BYDA) enquiry lodged on 13 October 
2025; response included a cover letter and maps of underground assets. 
Note. The focus of the consultation on the power supply is with 
Transgrid, as a direct connection to the bulk supply is proposed. 
Transgrid 
 
Consultation is ongoing with Transgrid regarding the new 330 kV 
underground cable connection between Transgrid's Sydney West 
Substation and the site. A report was prepared in December 2025 to 
provide details regarding the cable route, cable system design, 
constructability and recommendations.  
Ongoing coordination for infrastructure delivery with the HV 
transmission being delivered by Lumea (part of Transgrid Group). 
WaterNSW 
 
WaterNSW received correspondence on 9 October 2025 requesting a 
meeting before the end of October 2025. WaterNSW responded on 9 
October 2025 advising they did not comment on SEARs and will review 
the EIS when exhibited, remaining available if specific requirements 
need discussion. 
Western Sydney Airport 
Corporation  
 
Western Sydney Airport Corporation received correspondence on 9 
October 2025 requesting a meeting before the end of October 2024. A 
follow-up was sent on 31 October 2025. A meeting was held on 5 
November 2025 to discuss airport safeguarding, landscaping, water 
management, lighting, construction activities, wildlife management 
and amenity considerations. Follow-up on 10 November 2025 provided 
meeting summary and Community Newsletter #1. 
Deerubbin Local 
Aboriginal Land Council 
Deerubbin Local Aboriginal Land Council received correspondence 
from Biosis on 30 October 2025 about the Aboriginal Cultural Heritage 
Assessment addendum work, with feedback requested by 5:00PM on 
27 November 2025. They also received Community Newsletter #1 on 10 
November 2025. 
Registered Aboriginal 
Parties 
Registered Aboriginal Parties received correspondence from Biosis on 
30 October 2025 about the ACHAR addendum with feedback 
requested by 5:00PM on 27 November 2025. Follow-up 
correspondence was sent on 13 November 2025 providing Community 
Newsletter #1 and inviting survey participation. 
Aboriginal Community 
Members 
On 16 December 2025 a Collaborative Design Workshop led by 
Yerrabingin (small group designing with Country approach) is also 
contributing to the consideration of Aboriginal Cultural Heritage. 
[[page 114]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  108  
6.4 Community Engagement – Sensitive Stakeholders in Bakers Lane 
TABLE 22: IDENTIFIED SENSITIVE STAKEHOLDERS IN BAKERS LANE 
Organisation /s  Summary of consultation 
Mamre Anglican School  
o Anglican School 
Corporation 
 
• Mamre Anglican School / Anglican School Corporation 
received direct email correspondence on 9 October 2025 
requesting a meeting, with in-person opportunities offered for 
15 October 2025 at 10am or 2:30pm.  
• Mamre Anglican hosted a meeting on 15 October 2025 (which 
was also attended by the Catholic Diocese). This meeting 
provided a project briefing and received initial feedback. 
Following the meeting, site access was requested for the visual 
impact consultant after school hours (from 3:30pm onwards) 
on 21 October 2025 or shortly afterwards.  
• Community Newsletter #1 was sent to the school on 7 
November 2025 with agreement to circulate to relevant school 
stakeholders. The Anglican Schools Corporation executives 
received correspondence on 10 November 2025 offering 
briefing opportunities and providing Community Newsletter 
#1 with social impact survey link. 
• A follow-up meeting was held on 26 November 2025, where a 
revised scheme was shared and further details on traffic, 
staging, visual analysis, construction and operation 
management was provided. This also included representatives 
from the Anglican School Corporation 
• Emmaus Catholic 
College  
• Trinity Catholic 
Primary School 
 
Both represented by 
Catholic Schools 
Parramatta Diocese’s 
 
• Emmaus Catholic College & Trinity Catholic Primary School 
(Catholic Schools Parramatta Diocese) received direct email 
correspondence on 9 October 2025 requesting a meeting to 
brief them on the proposed development, with in-person 
meeting opportunities offered for 15 October 2025 at 10am or 
2:30pm at the Emmaus facility.  
• A meeting was held on 15 October 2025 providing project 
briefing and receiving feedback. Following the meeting, site 
access was requested for the visual impact consultant to take 
photographs after school hours (from 3:30pm onwards) on 21 
October 2025 or shortly afterwards. A follow-up meeting was 
scheduled for November 2025.  
• Community Newsletter #1 was sent on 7 November 2025 with 
agreement to circulate to Trinity Catholic Primary School, 
Emmaus Catholic College and Catholic Healthcare. The 
Diocese confirmed on 9 November 2025 they had shared the 
newsletter with the Catholic Schools and Catholic Healthcare. 
• A follow-up meeting was held on 26 November 2025, where a 
revised scheme was shared and further details on traffic, 
staging, visual analysis, construction and operation 
management was provided. This meeting was also attended 
by the representatives from both the primary and high school. 
Catholic Healthcare 
Emmaus Retirement 
Village and  Residential 
Aged Care Home  
• Catholic Healthcare Emmaus Retirement Village and 
Residential Aged Care Home received direct email 
correspondence on 9 October 2025, noting the Emmaus 
facility's proximity to the north of the site and requesting a 
[[page 115]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  109  
 
6.5 Community Engagement – Surrounding Industrial Estates and Businesses  
 
 
6.6 Community Engagement – Community Groups and Associations  
TABLE 22: IDENTIFIED SENSITIVE STAKEHOLDERS IN BAKERS LANE 
Organisation /s  Summary of consultation 
 meeting to brief Catholic Healthcare on the proposed 
development and receive feedback. The email noted 
consultation was also underway with the Diocese of 
Parramatta regarding Emmaus Catholic College and Trinity 
Catholic Primary School. 
• A meeting was held on 27 October 2025, providing a briefing 
on the proposed development and to gain initial feedback, 
and further representations were through the Catholic Diocese 
Little Smarties Learning 
Centre  
 
• Little Smarties Learning Centre at Kemps Creek permanently 
closed in December 2024. This closure was verified through a 
phone call to the Little Smarties Learning Centre St Clair 
Campus, who confirmed the Kemps Creek facility had closed. 
Residential Properties • On 8 November, 5 residential properties were delivered a 
Newsletter with a covering Neighbour letter offering to 
organise a direct meeting with the proposed development’s 
Team 
TABLE 23: SURROUNDING INDUSTRIAL ESTATES AND BUSINESSES 
Stakeholder  Summary of Activities / 
Feedback 
Goodman Oakdale West Industrial Estate 
Community Newsletter 
Distribution 
Community Newsletter #1 on 
7 November 2025 for the 
Mamre Road Data Centre 
Campus SSDA was 
distributed via email. The 
correspondence provided 
project information, survey 
link and invited recipients to 
online briefing sessions.   
First State Erskine Park 
The YARDS / Kemps Creek Warehouse Logistics and Industrial 
Facilities Hub 
First Estate Erskine Park 
Mamre Road Kemps Creek Logistics 
Yiribana Industrial Estate (southern boundary of site) 
Aspect Industrial, 882 Mamre Rd 
Access Logistics Park, 884-928 Mamre Rd 
Gibb Group, 51 Aldington Rd 
Dexus (Warehouse and Distribution Centre) 153 Aldington Road 
The Edge Estate, CBRE, Aldington Road 
Fife Industrial Estate, FIFE Capital/Stocklands, 200 Aldington Road 
Westlink Industrial Estate, ESR, Aldington Rd and Abbots Rd 
TABLE 24: COMMUNITY GROUPS AND ASSOCIATIONS 
Stakeholder  Summary of Activities / Feedback 
Luddenham Progress Association Community Newsletter Distribution 
[[page 116]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  110  
6.7 Community Engagement – Local Resident Feedback   
A local resident from Aldington Road provided feedback on 11 November supporting the proposed 
development, recognising its potential to create jobs, boost the local economy, and ensure Australian 
digital infrastructure is world -leading. The resident has worked in the digital sector and respects its 
importance. 
 
The primary concern raised related to the preservation of a very large, old Eucalyptus tree (likely E. 
Amplifolia or E. Tereticornis, both indigenous to the area) located at the back of the site near the 
proposed "Tech SYD 6.5" building location. The tree provides critical habitat for native birds through 
hollow branches and represents both nostalgic and ecological value. The resident noted that many 
ancient trees have been removed with recent industrial development, resulting in habitat loss for local 
fauna, and requested consideration of the tree's retention if it is in healthy condition. 
 
The proposed development team acknowledged the feedback and advised that the proposed plans 
would be reviewed to understand how they interact with the specific tree.  
 
The resident followed up, emphasising the tree's significance and providing more specific location 
details (top of the hill at the far back right -hand side of the property when facing Mamre Road). They 
expressed that retention within an allocated small gre en space would be welcome news for local 
residents and offered to take a phone call to provide further location specifics. 
6.8 Social Impacts Survey Results 
A Social Impact Survey was conducted to provide a structured opportunity for stakeholders to provide 
feedback on the proposal and raise specific concerns or suggestions included with the Newsletter. The 
survey included questions regarding demographic infor mation, understanding the level of support or 
concern, and gaining additional feedback. A total of 4 responses were received between 7 November 
to 19 November 2025.  
 
In the survey responses, the following activities associated with the proposal were considered beneficial 
to the community: 
 
• Enhance local employment opportunities (1) 
• Provide development that fits with the emerging industrial area (1) 
• Contribute to innovation and technology development in Westen Sydney (1) 
• None of the above (2) 
• Other (please specify) (1) - No one should reside in industrial parks 
 
When asked regarding the activities associated with this project that would be a cause for concern, the 
following were identified: 
 
• Construction - noise and vibration impacts (4) 
• Construction- dust and air quality effects during (4) 
TABLE 24: COMMUNITY GROUPS AND ASSOCIATIONS 
Stakeholder  Summary of Activities / Feedback 
Twin Creeks Golf and Country Club Email sent on 10 November 2025 advising that 
community engagement was underway. 
Community Newsletter #1 distributed with link 
to Social Impact survey. Recipients invited to 
contact project team with questions. 
Twin Creeks Community Group  
BAPS Shri Swaminarayan Hindu Mandir 
(Aldington Road) 
Old MacDonald’s Child Care (Erskine Park) 
[[page 117]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  111  
• Construction - traffic and road safety impacts (4) 
• Building scale and visual prominence (2) 
• Operational - noise from mechanical equipment (2) 
• Operational - traffic generation and road impacts (3) 
• None of the above (2) 
• Other (please specify) (2) – 
o Impacts on nearby residents  
o Impacts on health 
 
The following measures were considered to be most important to minimise potential impacts with 
respect to the proposed development: 
 
• Dust and air quality controls and monitoring (3) 
• Construction traffic management (4) 
• Construction noise management (2) 
• Advance notice of disruptive activities (2)  
• Sustainability, including energy and water usage (2) 
• Regular community communication (2) 
 
In response to survey questions regarding any enhancement/ improvements that the community 
would like to see with respect to the proposal, included: 
 
• Traffic and Road Infrastructure: Existing traffic congestion cannot accommodate additional 
development. Heavy vehicles are damaging roads, which in turn is causing damage to 
residents' vehicles. 
• Quality of Life Impacts: Residents are experiencing diminished quality of life below their 
expectations due to ongoing development impacts in the area. 
• Construction Management: Poor communication and coordination observed on site, resulting 
in inefficient work practices (work being redone multiple times). 
• Transport Disruption: Concerns about potential road closures and transport disruptions during 
construction. 
• Utility Capacity: Worried about potential water and electricity shortages resulting from the 
proposed development. 
• Building design including visual appearance 
• Environmental Impacts: Concerns about air quality and noise pollution during construction 
and operation. 
 
General feedback obtained from the survey highlighted the following: 
 
• Proximity to Schools:  Concerns about approval of industrial facilities so close to schools, 
questioning the appropriateness of the proposed development. 
• Health and Environmental Impacts: Concerns about air quality impacts and potential radiation 
exposure from the data centre facility, both during construction and operation. 
• Isolated Residential Properties and Government Abandonment: Long -term residents on 
Aldington Road feel abandoned by government, finding themselves as the only remaining 
residential properties surrounded by industrial development.  
• Cumulative Impacts: Experiencing severe disruptions to daily life from surrounding industrial 
activities including noise, dust and traffic impacts from the broader precinct. 
• Access and Connectivity: Aldington Road to be closed to through traffic as part of precinct road 
upgrades, resulting in restricted access to homes and further isolation. 
 
Further comments included a request to rezone the respondent’s property to A1 Industrial and the 
need for the government to address leaving people in residential homes in newly zoned conservation 
[[page 118]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  112  
areas. This respondent was contacted by Willowtree Communications as they had registered for further 
information with the offer of a meeting to address their concerns. However, no response was received. 
6.9 Summary of Response to Issues Raised  
Feedback received during the engagement period has been carefully considered and has informed the 
preparation of the Environmental Impact Statement and, where possible, design refinements. The 
table below summarises the key issues raised by the community and stakeholders during engagement 
activities and outlines how these matters have been addressed in the proposed development. 
 
TABLE 25: RESPONSE TO ISSUES RAISED  
Topic  Response  
Traffic and Road 
Infrastructure 
A Tra nsport Management and Accessibility Plan (TMAP)  has been prepared 
addressing existing road conditions, construction traffic management, and 
operational traffic generation. The assessment considers cumulative traffic 
impacts and identifies appropriate mitigation measures. The proposal 
includes land dedi cation for the Mamre Road upgrade and future Southern 
Link Road corridor, which will improve road infrastructure in the precinct. The 
TMAP includes a draft  Construction Traffic Management Plan , which will be 
finalised and implemented  to manage heavy vehicle movements and 
minimise impacts on local roads  in consultation with the relevant road's 
authorities. 
In response to the concerns raised by the schools, in managing traffic conflicts, 
the proposed use of Bakers Lane will be minimised. Initial construction access 
will be provided from Mamre Road (once established via Bakers Lane), with 
access switching to the Berri-Werri Drive to the south of the site for subsequent 
phases. Berri Werri Drive connects to Durra Barra Avenue, which then connects 
to Mamre Road. 
Proximity to 
Schools and 
Sensitive Receivers 
The proposed development  has been designed to minimise impacts on 
nearby sensitive receivers, including residential, schools and aged care 
facilities located north of Bakers Lane. 
This included significant design revisions involving a change in the location of 
buildings C and D to provide greater setback between the Data Centre 
Campus and the Schools. 
Direct consultation was undertaken with the schools and aged care facilities 
to understand specific concerns. Technical assessments, including Noise and 
Vibration, Air Quality, and Visual Impact assessments, have been prepared to 
evaluate potential impacts and identify appropriate mitigation measures. 
Air Quality and 
Environmental 
Health 
An Air Quality Impact Assessment  (AQIA) has been prepared, assessing 
potential construction and operational impacts. Data centres do not generate 
radiation or radioactive emissions. The facility will operate as a secure data 
storage and processing facility with minimal environmental emissions. Air 
quality impacts during construction will be managed through a Construction 
Environmental Management Plan, including dust suppression measures.  Air 
quality impacts would be mitigated during operations , including staging the 
testing of backup generators , and the low probability of an emergency 
scenario occurring due to the inclusion of three feeder transmission lines and 
the capacity of the electrical network in the precinct.   
Noise Pollution A detailed Noise and Vibration Impact Assessment has been prepared, 
evaluating construction and operational noise impacts on nearby sensitive 
receivers. The assessment identifies appropriate acoustic mitigation measures 
and management strategies to ensure compliance with relevant criteria and 
minimise impacts on nearby facilities and residents. 
[[page 119]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  113  
TABLE 25: RESPONSE TO ISSUES RAISED  
Topic  Response  
Water and 
Electricity 
Infrastructure 
Consultation has been undertaken with utility providers including Sydney 
Water and Transgrid to confirm infrastructure capacity and servicing 
requirements. The proposal includes on -site infrastructure upgrades and 
coordination with utility providers to ens ure adequate supply without 
impacting existing users. 
This is detailed in Civil Engineering Report and Infrastructure Delivery Strategy 
Report. 
Construction 
Management and 
Coordination 
A Construction Environmental Management Plan will be implemented 
establishing clear protocols for site management, communication, and 
coordination. This will include measures to minimi se disruption, manage 
environmental impacts, and maintain effective communication with nearby 
stakeholders throughout the construction period. 
6.10 Further/ Future Engagement   
Pre-lodgement engagement informed an approach focused on transparent, ongoing communication 
with sensitive receivers (such as schools and aged care facilities) and clear processes for raising and 
resolving concerns throughout all project phases. 
• Assessment and Determination Phase: The proponent will maintain communication with key 
facilities, notify stakeholders of the public exhibition period, share information, respond to 
feedback, and continue consultation with Penrith City Council and government agencies. 
• Construction Phase:  Engagement will include pre -construction meetings with sensitive 
receivers, a dedicated community liaison role, advance notification of disruptive activities, 
regular construction updates, and clear complaint-handling procedures. Coordination with the 
Council and agencies will address traffic and environmental impacts, detailed within the 
Construction Environmental Management Plan. 
• Operational Phase:  The Proponent will notify stakeholders of project completion, retain 
communication channels for operational queries, respond promptly to concerns, and continue 
liaising with Council and agencies. 
 
 
 
 
 
 
 
 
 
 
 
 
 
[[page 120]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  114  
PART 7: ASSESSMENT AND MITAGATION OF IMPACTS 
 
This section of the EIS provides an assessment of the potential environmental impacts of the proposal 
in response to the matters for consideration outlined in the SEARs and summarises the key findings of 
the detailed technical studies in the appendices, recommended mitigation, minimisation, and 
management measures, where required.  
 
This section of the EIS provides an assessment of the potential environmental impacts of the proposal 
in response to the matters for consideration outlined in the SEARs and summarises the key findings of 
the detailed technical studies in the appendices, re commended mitigation, minimisation, and 
management measures, where required. This section  also provides detailed reasons to justify any 
departures. 
7.1 General Requirements  
7.1.1 Estimated Development Cost  
As required by the SEARs, details of the EDC of the proposal have been provided in the EDC Report 
provided at Appendix 2. The Proposal as an EDC of $8,999,802,659.81 (exc. GST). 
7.1.2 Employment 
Based on the parameters provided by the Proponent, the total number of construction jobs for the 
proposal is 10,059 FTE jobs and the operational jobs for the proposal is 800 as detailed with the 
Economic Impact Assessment at Appendix 45.  
7.1.3 Power Consumption 
The IT load for the proposal is 1.04-GW and the total power consumption for the proposal is 1.2-GW.  
7.1.4 Staging 
Development staging is identified in Section 4.5. The proposal is to be delivered over two stages (east 
and west) with 7 phases in total.  The estimated construction timeframe i s 10 years subject to market 
demand and other regulatory approvals.  
7.1.5 Strategic and Statutory Context 
This section of the EIS evaluates the statutory and strategic context of the proposal, in relation to the 
SEARs and addresses its specific matters. 
 
In response to the Statutory Context requirements of the SEARs, TABLE 26 specifies the location of 
each assessment of the relevant statutory and strategic documents. 
 
TABLE 26: STATUTORY AND STRATEGIC CONTEXT REVIEW 
Document Response / Location of 
Assessment 
Provide a detailed description of the history of the site, 
including the relationship between the proposed 
development and all development consents and approved 
plans previously and/or currently applicable to the site 
(including SSD-30628110). 
Refer to Part 2.10 of this EIS. 
 
The proposal as submitted does 
not rely on SSD-30628110. 
[[page 121]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  115  
TABLE 26: STATUTORY AND STRATEGIC CONTEXT REVIEW 
Document Response / Location of 
Assessment 
Demonstrate that the proposal is consistent with all relevant 
planning strategies, environmental planning instruments, 
adopted precinct plans, draft district plan(s) and adopted 
management plans and justification for any inconsistencies.  
This includes, but is not limited to: 
▪ State Environmental Planning Policy (Biodiversity 
and Conservation) 2021  
▪ State Environmental Planning Policy (Industry and 
Employment) 2021  
▪ State Environmental Planning Policy (Planning 
Systems) 2021  
▪ State Environmental Planning Policy (Resilience and 
Hazards) 2021  
▪ State Environmental Planning Policy (Sustainable 
Buildings) 2022  
▪ State Environmental Planning Policy (Transport and 
Infrastructure) 2021  
▪ State Environmental Planning Policy (Western 
Parkland City) 2021  
▪ Greater Sydney Region Plan: A Metropolis of Three 
Cities  
▪ Our Greater Sydney 2056: Western City District Plan  
▪ Future Transport Strategy 2056  
▪ Mamre Road Precinct Structure Plan  
▪ Mamre Road Precinct Development Control Plan 
(MRP DCP)  
▪ Cumberland Plain Conservation Plan (CPCP). 
Refer to Appendix C and 33 of this 
EIS. 
 
The proposal is wholly consistent 
with objectives of all plans. 
 
7.1.6 Suitability of the site 
A detailed assessment of site suitability has been undertaken as detailed in Section 3.3. 
7.1.7 Community and Stakeholder Engagement 
A detailed engagement plan was developed in consultation with the proponent and in line with the 
NSW’s Undertaking Engagement Guidelines for State Significant Projects . This is attached as 
Appendix 32 and summarised in PART 6 of this EIS. 
7.1.8 Plant and Equipment Systems 
A Plant and Equipment Systems Report has been prepared by Aurecon and is included as  Appendix 
35. 
7.1.9 Back-Up Power 
Proposed Back-Up Power 
 
[[page 122]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  116  
The proposal is to be supplied by 330/132kV and 132kV/33kV infrastructure. The power supply will be 
distributed within the site via the proposed underground electrical infrastructure and a substation 
serving each sub-parcel. The proposal comprises a STATCOM (Static Compensator) facility as part of 
the main substation that interfaces with the grid. This has been requested by Lumea as a load 
smoothing measure to improve the power quality impacts of the site. Ongoing development of power 
quality improvements are expected as part of the ongoing design of the HV system.  
 
The Data Centre Campus is a mission critical facility and therefore requires back up generation if there 
is interruption to the utility supply. Each building will be provided with diesel  generators and 
uninterrupted power supply (UPS) systems. The UPS system is designed to maintain supply between 
loss of utility and changeover to the generator supply , and it is not intended to maintain the full load 
on site for an extended period. For the purposes of the Plant and Equipment Systems Report, only the 
diesel generators are considered as back-up power noting that the UPS and battery system are for 
energy storage and short-term supply only. 
 
Although the energy transmission system in the area is designed to be highly reliable, there is always a 
potential (although extremely unlikely) risk of interruption to utility supplies. Any utility outage without 
backup power generation on site would impact critical sectors of the economy and community which 
rely upon cloud computing, including banking, business operations and communication. The f acility 
will play a key role in providing stable cloud infrastructure to the region. 
 
The proposal demonstrates commitment to continual improvement by establishing that each 
development stage will provide opportunities to adopt new technologies, specifically exploring 
renewable fuel sources for diesel engines and modular replacement of gene rator containers as 
alternative energy sources become commercially available in Australia, alongside pursuing power 
purchasing agreements for upstream renewable energy.  
 
Alternatives Considered 
 
A comprehensive assessment of alternative commercially available technologies has been undertaken 
in TABLE 27 below.  
 
TABLE 27. BACKUP POWER OPTIONS ANALYSIS SUMMARY 
Technology Description Viability for Proposed Site 
Solar Power 
(Photovoltaic 
Cells) 
Power can be harvested from 
photovoltaic cells during daylight hours 
and provide DC power that must be 
transformed into usable AC power for 
the proposed d evelopment via 
numerous rectifier systems. 
Based on the size, height and intended 
rooftop usage of the proposed sub -
parcels, there is limited roof and site 
space available for solar power at scale. 
Additionally, the 24hr load profile of the 
proposed development does not suit 
the generation of solar power during 
daylight hours only. A significant 
energy storage solution would need to 
be implemented to provide sufficient 
backup power during non -daylight 
hours. This means large scale Solar 
power is not viable for the site. 
 
Large-scale 
batteries 
(Lithium-ion 
Batteries / Flow 
Batteries) 
Lithium-ion batteries use a cathode 
(positive electrode), an anode (negative 
electrode) and electrolyte as a 
conductor. Li-ion battery cells come in 
many varieties – but all use lithium ions. 
During charging the lithium ions flow 
Due to the spatial requirements of 
Lithium-ion batteries for both fire -
separation, fuel separation, and general 
safety requirements, there is 
insufficient space to provide enough 
battery storage to the site for a 
[[page 123]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  117  
from the cathode to the anode through 
the electrolyte and separator. When 
discharging the flow of ions reverses 
from the anode to the cathode. 
medium-term power failure. The 
current provision for battery storage on 
site is for short-term supply and energy 
storage for uninterruptable power 
systems only, to facilitate the switch 
between utility supply and the backup 
power supply if interruption to utility 
occurs (up to 5 minutes only). Thus, this 
technology is not viable be used as a 
standalone backup power supply for 
this site. 
▪ Flow batteries store energy in 
electrolytes in electrolyte tanks. The 
electrolyte is pumped through a 
reaction stack of electrochemical 
cells, in which charge, and discharge 
reactions take place at electrode 
surfaces. 
▪ Vanadium redox is the leading flow 
battery technology in terms of 
technical and commercial readiness.   
Not viable  for this site due to 
commercial availability and scale 
required to achieve energy autonomy 
on site during utility failure. 
Hydrogen fuel Hydrogen can be used as a fuel source 
or using fuel cells. A fuel cell consists of 
a negative electrode (anode) and a 
positive electrode (cathode) 
sandwiched around an electrolyte. 
Not viable  – significant spatial 
requirements of industrial tanks for 24 
hours of hydrogen fuel on site. No 
current hydrogen pipeline would be 
possible within site development 
timeframe. Additional safety 
requirements for hydrogen usage on 
site and for the nearby sch ool and 
residential areas would need to be 
considered. 
HVO renewable 
diesel fuel 
▪ Biodiesel is produced from a diverse 
mix of resources including vegetable 
oils (corn, soybeans, rapeseed, palm 
etc.), animal fats (beef tallow, pork 
lard etc.), and recycled cooking oil. 
▪ Conventionally feedstock goes to a 
transesterification process and 
becomes biodiesel, which can be 
blended with petroleum diesel.  
▪ Advanced methods such as 
hydrotreatment, gasification, and 
pyrolysis can be used to produce 
‘drop in’ biofuels. These biofuels are 
chemically the same as petroleum 
diesel fuel and is compatible with 
existing infrastructure designed 
around petroleum. 
Viable – Biodiesel for use in existing 
diesel engines is available  
within Australia and often used in first 
fill and testing  
arrangements. This site is proposed to 
use diesel generators, and  
HVO renewable diesel fuel is a viable 
option subject to further 
investigation.  
7.1.10 Back-Up Generation System 
Proposed Back-Up Generation System 
 
[[page 124]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  118  
The proposal will utilise approximately 8 46 low voltage 2MW generators for buildings proposed to be 
located on sub parcels A-F. These generators will only operate in the event of a mains utility failure to 
the respective electrical block or for testing purposes. These generators provide a total capacity of 
1,861.2-MW backup power  which exceeds the total consumption of the site because of redundant 
power strings that provide resiliency to the operation of the facility. The quantity and location of 
generators is outlined in TABLE 28 below.  
 
TABLE 28: MAXIMUM GENERATOR QUANTITIES ACROSS THE SITE  
Location Sub -
Parcel A 
Sub -
Parcel B 
Sub -
Parcel C 
Sub -
Parcel D 
Sub -
Parcel E 
Sub -
Parcel F 
COSH 
Level 4 24 24 24 24 30 30 n/a 
Level 3 29 29 29 29 36 36 n/a 
Level 2 29 29 29 29 36 36 n/a 
Level 1 24 24 24 24 30 30 n/a 
Ground  24 24 24 24 30 30 2 
Total  130 130 130 130 162 162 2 
Total Generators Across Site 846 
 
Each sub -parcel features a five (5) storey generator gantry supporting containerised generators. All 
generators discharge hot air on the façade side and intake cold air from within the gantry structure, 
with exhaust flue pipes discharging at the effective building height. Ground floor tanks provide bulk 
diesel fuel storage for the generator stack. Each containerised generator enclosure includes the 
generator engine set (2MW), fuel system with pumps, control and power panels, acoustic attenuation 
for air intake and discharge ventilation, exhaust gas silencer and flue connections, and radiator with a 
fan. 
 
 
Figure 68. Example of a typical containerised 2MW generator 
Source: Aurecon, 2025 
 
The backup power generators are designed to operate for the entire duration that stable utility mains 
power is unavailable. While 26 hours of fuel storage is provided onsite, refuelling arrangements will 
enable the site to remain operational under backup power until stable utility supply is restored. 
 
Testing occurs for all generators to ensure functionality in the event of utility failure. Generators are 
tested by connecting to a mobile load bank at each sub -parcel, with only one (1) generator per sub -

[[page 125]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  119  
parcel tested at any time during daytime hours of 7:00am to 6:00pm. Further testing details and limits 
are provided in the AQIA.  
7.1.11 Data Hall Cooling System   
Proposed Data Hall Cooling System 
 
The proposal deploys direct liquid to the chip data hall cooling. Direct to chip technology allows the 
majority of heat from IT equipment to be transferred into a water network rather than into the air. This 
results in a more efficient system with reduced reliance on air, which typically requires more power per 
kilowatt of IT cooling capacity. Additional benefits of direct liquid to chip include the ability to operate 
at higher water temperatures, thereby enhancing system efficiency by reducing the workload on chiller 
compressors and or hybrid dry coolers. As the end customer’s data hall cooling strategy shifts toward a 
higher proportion of direct -to-chip liquid cooling, this in turn further improves the overall system 
efficiency. 
 
The Proponent has expertise across numerous portfolios in various data hall cooling technologies, 
including fully air -cooled systems and liquid cooling technology, with first -hand knowledge of 
operational expenditure associated with different cooling approaches. Direct -to-chip technology is 
currently among the more efficient cooling approaches aligned with end -user requirements and 
current industry trends. 
 
Power and water consumption are influenced by a range of factors, including ambient weather 
conditions, air recirculation, customer-specific design setpoints, and the final distribution between air 
and liquid cooling. Water -based chiller systems typically achieve better efficiency compared with air -
based systems, reflecting the higher efficiency of mechanical rooftop equipment. 
 
Recognising the continued evolving nature of data centre innovation, the mechanical design for the 
data halls has been developed to remain versatile and capable of accommodating or retrofitting future 
emerging, more efficient cooling solutions. 
 
Air Cooled Chillers (ACCs) are the proposed solution due to their ability to provide continuous cooling 
without water use. The configuration of this equipment allows for faster construction and provides the 
client with the option for an alternative design at lower IT density targets. This design ca n also be 
implemented alongside HDCs with water-cooled chillers if water supply is available but insufficient to 
support a full campus HDC design. The number of ACCs is determined by the end customer, with 
quantities expected to range from 24 to 28 units.  Mechanical equipment placement on the roof has 
been considered the impact of heat rejection to not affect habitable rooms and communal open 
spaces. 
 
Alternatives Considered 
 
Hybrid Dry Cooler (HDC)  were considered  however are not proposed at present . The design and 
operation of hybrid dry coolers can reduce water consumption by up to 25% at peak usage compared 
with standard open loop cooling towers of equivalent heat rejection capacity. Furthermore, HDCs can 
eliminate water use entirely under specific ambient conditions. Based on end user cooling water 
temperature requirements, the HDC ca n provide 60%of indirect free cooling on the most humid day, 
with the remaining cooling supplied by highly efficient water-cooled chillers. This approach minimises 
the power consumption of mechanical systems, with typical quantities ranging from 16 to 18 HDCs and 
six ( 6) to eight ( 8) water-cooled chillers depending on the end customer.  Mechanical equipment 
placement on the roof has been considered the impact of heat rejection to not affect habitable rooms 
and communal open spaces. 
 
Refer to TABLE 29 below for further details. 
 
[[page 126]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  120  
 
TABLE 29. MECHANICAL ROOF PLANT ASSESSMENT  
Technology Description Technology Maturity Suitability for Deployment in 
Data Centres 
Viability for Proposal 
Air Cooled 
Chillers  
(proposed) 
Heat absorbed from the IT equipment 
within the data hall is extracted by an 
air cooled  chiller, which then supplies 
cooling water to the field again at the 
required design temperature. 
 
The air cooled  chiller directly rejects 
heat from the data hall cooling water to 
the atmosphere. 
 
High: 
Air cooled chillers have 
been deployed in data 
centres. 
Suitable: 
▪ Air cooled chillers are 
suitable for cooling sites that 
do not have access to 
industrial water. 
 
▪ On average, an air cooled 
chiller system can support a 
lower density of computing 
equipment within the same 
building footprint compared 
with other cooling 
technologies. 
 
▪ Better water efficiency per 
MW IT cooling. 
Viable: 
▪ The building design is intended 
to accommodate situations 
where industrial water is not 
available or limited. 
 
▪ This allows for faster 
deployment, with less 
construction relating to plant 
rooms, and supports modular 
construction. 
 
▪ It is also more suitable for lower 
targeted compute densities 
within the building. 
Water 
Cooled 
Chillers 
Coupled 
with Hybrid 
Dry Coolers 
 (alternative 
considered) 
Heat absorbed from the IT equipment 
within the data hall is extracted by a 
water cooled chiller, which then 
supplies cooling water to the field again 
at the required design temperature. 
 
The water -cooled chiller rejects heat 
from the data hall cooling water, to a 
separate condenser water system. This 
heat is then rejected into the 
atmosphere through a Hybrid Dry 
Cooler or equivalent equipment. 
High: 
▪ Water cooled 
chillers are 
commonly 
adopted in many 
data centres 
within Australia 
 
Moderate: 
▪ Hybrid Dry Coolers 
are not the most 
commonly used 
Suitable: 
▪ Water cooled chillers are 
among the most energy -
efficient mechanical cooling 
systems and are therefore 
widely used within the 
building industry. 
 
▪ On average, a water -cooled 
chiller system can support a 
higher density of computing 
equipment within the same 
Viable: 
▪ Water cooled systems are 
generally the preferred choice 
for data centres due to their 
high efficiency. This results in a 
more sustainable use of energy 
for the data centre’s intended 
purpose. 
▪ Capital and operating costs per 
megawatt of IT load are 
generally reduced compared 
with alternative solutions. 
[[page 127]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  121  
Under suitable ambient conditions, the 
water-cooled chiller is bypassed, and 
heat from the data hall IT equipment is 
rejected directly into the atmosphere 
by the Hybrid Dry Cooler. 
type of heat 
rejection 
equipment, but 
this technology 
has been 
extensively 
developed over 
time. 
building footprint compared 
with other cooling 
technologies. 
 
▪ Better power efficiency per 
MW IT cooling. 
▪ Space requirements are 
minimised. 
 
▪ With HDCs, the use of available 
industrial water is reduced 
compared with common water 
consuming technologies. 
 
 
 
 
 
 
 
[[page 128]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  122  
A balance between water-based and air-cooled compressor systems has been considered to optimise 
utility demands of power and water. These considerations have informed the selection of two rooftop 
system configurations, developed with careful attention to t heir placement, operation and potential 
impacts on neighbouring and public infrastructure. Mechanical rooftop equipment is arranged in 
concentrated zones, maintaining sufficient clearance from nearby intakes, to prevent re -entrainment 
of heat-rejected fluids. Discharge from these systems is generally directed vertically to mitigate wind -
driven recirculation. 
7.2 Noise and Vibrations  
Noise and Vibration Impact Assessment (NVIA) has been prepared by Renzo Tonin & Associates for the 
Proposal and is attached as (Appendix 17). The NVIA has been prepared in accordance with the NSW 
Noise Policy for Industry (NPI), the NSW Interim Construction Noise Guideline (ICNG) (DECC 2009), the 
TfNSW Road Noise Policy (RNP) and other relevant guidelines and policies. The NVIA assesses noise and 
vibration impacts during the construction and operational phases of the proposal. When required, the 
NVIA proposes mitigation and management measures to reduce impacts.   
7.2.1 Existing Environment  
The site is located within the IN1 General Industrial zone within the MRP. Population density analysis 
using 2024 census data shows that the immediate site area has "very low" density (0-500 persons/km²), 
indicating a predominantly industrial area.   
  
Identified Receiver’s  
  
Receiver locations assessed in the NVIA include residential, educational, industrial, places of public 
worship, recreation, and childcare. The nearest sensitive receivers to the site are located to the north 
and include the Mamre Anglican School, Trinity C atholic Primary School, Emmaus Catholic College, 
Emmaus Retirement Village and some rural dwellings on sites transitioning to industrial uses.  
  
The NVIA categorises sensitive receivers based on whether they are inside or outside the MRP rezoned 
area and if they are expected to exist in the long -term or only in the short term (transitioning to 
industrial uses or relocating):  
 
• Receiver catchments outside of the MRP.  
• Receiver catchments inside the MRP (long-term).  
• Receiver catchments inside the MRP (short-term).  
  
A detailed list of receivers is provided in Appendix 17 and depicted in Figure 70.  
  
Receivers outside the MRP   
This receiver group includes permanent existing residences outside the MRP (Figure 70), including in 
the neighbourhoods of   
 
• Luddenham (NCA06) (near Twin Creeks Golf & Country Club) – with the closest residences 
approximately 1,400 metres west of the Proposal.  
• Orchard Hills (NCA05) – with the closest residences approximately 1,500 metres north west 
of the Proposal.  
• Mount Vernon and Horsley Park (NCA08) – with the closest residences approximately 2 
kilometres east and south-east of the Proposal.  
• Kemps Creek (NCA07) – with the closest residences approximately 1,600 metres south of the 
Proposal.  
 
Receivers inside the MRP (long-term receivers)   
[[page 129]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  123  
This receiver group includes existing noise-sensitive receivers within the MRP area in the vicinity of the 
Proposal, including:  
 
• Catholic Healthcare Emmaus Retirement Village (NCA02).  
• Trinity Catholic Primary School (NCA02).  
• Emmaus Catholic College (NCA02).  
• BAPS Shri Swaminarayan Hindu Mandir and Cultural Precinct (BAPS Temple) (NCA03-PW).  
  
Receivers inside the MRP (short-term receivers)  
This receiver group includes a number of existing noise -sensitive uses (existing rural dwellings) within 
the MRP that are expected to transition to industrial uses under existing or future development 
approvals, and the Mamre Anglican School, which is slat ed to relocate to the Sydney Science Park in 
2029  
  
Background Noise Levels   
 
The NVIA conducted a review of recently approved State Significant Developments (SSD) and State 
Significant Infrastructure (SSI) within the MRP and Western Sydney Employment Area to identify 
appropriate noise monitoring survey results that are relevant to the site and representative of nearby 
sensitive receivers and ambient background noise levels. This process was undertaken to ensure 
consistency with prior SSD and SSI assessments. Table 3 -1 in the NVIA provides details of the SSD and 
SSI monitoring results utilised for each receiver location. The adopted background noise levels in the 
NVIA are presented below.  
  
TABLE 30: MEASURED RATING BACKGROUND NOISE LEVELS (RBL), dB(A)  
Ref. Location Description  Rating background noise 
levels (RBL), LA90,15min 
Day Evening Night 
L1 676-702 Mamre Road, Kemps Creek 44 43 37 
L2 The ‘Village’, 85 Bakers Lane, Kemps Creek 39 38 37 
L3 Eastern boundary of Aspect Industrial Estate 35 33 30 
L4 833-843 Mamre Road, Kemps Creek 47 41 34 
L5 25-31 Mandalong Cl, Orchard Hills 41 41 35 
L6 1 Medinah Av, Luddenham 37 36 33 
L7 981 Mamre Road, Kemps Creek 48 46 34 
L8 62 Mount Vernon Road, Mount Vernon 36 36 33 
 
 
TABLE 31: RECIEVER LOCATIONS  
Residential 
noise 
catchment 
area (NCA) 
Receiver 
reference 
Address 
 Receiver Type 
Approximate 
distance to the 
Proposal, metres 
NCA01 N1_R01 654-674 Mamre Road, Kemps 
Creek 
Residential  360 
NCA01 N1_R02 676-702 Mamre Road, Kemps 
Creek 
Residential 270 
NCA01 N1_R03 1 Bakers Lane, Kemps Creek Residential 30 
NCA01 N1_E01 Mamre Anglican School Educational 60 
NCA01 N1_P01 Passive Rec 
(School) 
[[page 130]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  124  
NCA01 N1_A01 Active Rec 
(School) 
NCA02 N2_R01 Emmaus Retirement Village Residential 480 
NCA02 N2_E01 Emmaus Catholic College Educational 170 
NCA02 N2_P01 Passive Rec 
(School) 
NCA02 N2_A01 Active Rec 
(School) 
NCA02 N2_E02 Trinity Primary School Educational 320 
NCA02 N2_P02 Passive Rec 
(School) 
NCA02 N2_A02 Active Rec 
(School) 
NCA03-PW N3_PW01 BAPS Temple and Cultural 
Precinct 
Place of Worship 1,520 
NCA03 N3_R01 20 Aldington Road, Kemps 
Creek 
Residential 430 
NCA03 N3_R02 53 Aldington Road, Kemps 
Creek 
Residential 490 
NCA04 N4_R01 799-803 Mamre Road, Kemps 
Creek 
Residential  520 
NCA04 N4_R02 819 Mamre Road, Kemps 
Creek 
Residential  700 
NCA04 N4_R03 833A Mamre Road, Kemps 
Creek 
Residential 810 
NCA04 N4_R04 833B Mamre Road, Kemps 
Creek 
Residential 850 
NCA04 N4_R05 854A Mamre Road, Kemps 
Creek 
Residential 920 
NCA04 N4_R06 845-857 Mamre Road, Kemps 
Creek 
Residential 950 
NCA04 N4_R07 859-869 Mamre Road, Kemps 
Creek 
Residential  1,070 
NCA04 N4_R08 885-899 Mamre Road, Kemps 
Creek 
Residential  1,200 
NCA05 All Orchard Hills Residential 1,500 
NCA05 N5_CC1 Old MacDonald’s Child Care Childcare 1,510 
NVA06 All Luddenham Residential  1,400 
NCA07 All Kemps Creek Residential  1,600 
NCA08 All Mount Vermon Residential 2,200 
IND 101 East Industrial Adjacent 
102 South Industrial  Adjacent  
103 West Industrial Adjacent 
 
[[page 131]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  125  
 
Figure 69. Site Location, nearby noise sensitive receivers, land uses and NCSs 
Source: Renzo Tonin & Associates, 2025 
7.2.2 Construction Noise  
The construction of the proposed development would be carried out in stages over a period of 10 years, 
as described in (TABLE 36).  
 

[[page 132]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  126  
TABLE 32: APPROXIMATE CONSTRUCTION PHASES AND DURATION OF WORKS  
Phases 
Construction 
Phase / 
Works 
Works area 
(Figure 7-1) 
 
Modelling 
scenario 
reference  
Construction activities  
Approximate 
duration 
(Subject to 
approval) 
Phase 
0 
Site 
establishment 
Entire of 
Stage 1 - 
Phase 1/2/3/4 
+ Substation 
and 
Statcom 
P0 
Site establishment and 
early works Establishment 
of construction facilities 
Year 0 – 4 
months 
Bulk 
earthworks, 
cut/fill and 
excavation 
works 
Entire of 
Stage 1 - 
Phase 1/2/3/4 
+ Substation 
and 
Statcom 
P0E 
Bulk earthworks and 
retaining wall works for 
western portion of 
Proposal. Utilities related 
works, including drainage 
formation, and installation 
of early service conduits, 
temporary power and 
water connections. Year 0-2, 2-3 
Years 
Road works 
Temporary 
access & 
temporary 
turning 
head 
P0R 
Construction of temporary 
access to the site off 
Mamre Road. 
Construction of temporary 
turning head off the 
North-South Collector 
Road within Yiribana 
Logistics Estate. 
Phase 1 
Construction 
of Parcel A 
and COSH 
buildings, and 
associated 
works 
Phase 1 / 
Parcel A P1 
Civil, utilities and in-
ground works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
COSH construction 
Incoming electrical 
switching station and 
Statcom construction. 
Building fitout 
Campus and Parcel road 
works and carparking 
Commissioning 
Year 1-2 
1-2 years 
Phase 
2 
Construction 
of Parcel B 
and 
associated 
works 
Phase 2 / 
Parcel B P2 
Civil, utilities and in-
ground works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
Building fitout 
Parcel road works and 
carparking 
Commissioning 
Year 2-3 
1-2 years 
[[page 133]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  127  
Phase 
3 
Construction 
of Parcel C 
and 
associated 
works 
Phase 3/ 
Parcel C P3 
Civil, utilities and in-
ground works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
Building fitout 
Parcel road works and 
carparking 
Commissioning 
Year 3-4 
1-2 years 
Phase 
4 
Construction 
of Parcel D 
and 
associated 
works 
Phase 4 / 
Parcel D P4 
Civil, utilities and in-
ground works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
Building fitout 
Parcel road works and 
carparking 
Commissioning 
Year 4-6 
1-3 years 
Road works Road 1 P4R 
Construction of a 
temporary road within the 
ultimate Road 1 corridor to 
provide emergency access 
out of the site. 
Phase 
5 
 
Bulk 
earthworks, 
cut/fill and 
excavation 
works 
(building 
footprint / 
staging areas) 
Stage 2 - 
Phase 5/6 P5E 
Site establishment 
Bulk earthworks, cut/fill 
and excavation works and 
retaining wall works for 
eastern portion of 
Proposal 
Year 7-8 
1-2 years 
Construction 
of Parcel E 
and 
associated 
works 
Phase 5 / 
Parcel E P5 
Site establishment 
Civil, utilities and in-
ground works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
Building fitout 
Parcel road works and 
carparking 
Commissioning 
Road works Road 2 P5R 
Construction of Road 2 
between the roundabout 
and the eastern boundary 
of the site. 
Landscaping adjacent to 
road 
Phase 
6 
Construction 
of Parcel F 
Phase 6 / 
Parcel F P6 Civil, utilities and in-ground works Year 9-10 1-2 years 
[[page 134]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  128  
and 
associated 
works 
Parcel building 
construction, including 
electrical substation, water 
and fuel storage tanks and 
loading dock. 
Building fitout 
Parcel road works and 
carparking 
Commissioning 
Phase 
7 
Construction 
of Road 1 and 
final utilities 
and 
landscaping 
works 
Road 1 and 
turning 
head at 
north end 
P7 
Road works 
Civil, utilities and in-
ground works 
Landscaping works 
 
Year 10 
1 year 
 
 
Project construction works are generally expected to be undertaken during the NSW Interim 
Construction Noise Guideline (ICNG) recommended standard construction hours, being:   
 
• Monday to Friday 7 am to 6 pm   
• Saturday 8 am to 1 pm   
• No work on Sundays or public holidays   
  
The proposed development also involves some out-of-hours works (OOHW), including constructing the 
temporary access from Mamre Road and other necessary road works. Due to the nature of roadworks, 
some tasks must be carried out after hours. Generally, roadwo rks will occur after hours if they could 
negatively impact the road network during peak periods, pose safety risks to workers, or if a roads 
authority has mandated that the works be done during nighttime.   
  
Construction Noise Sources  
  
The likely noise emission sources associated with the construction of the proposed development are 
identified and modelled in Table 7-7 of the NVIA. The assessment was based upon noise sources levels 
from a range of sources including sound power levels based on maximum noise levels provided in Table 
A1 of Australian Standard 2436 - 2010 ‘Guide to Noise Control on Construction, Demolition and 
Maintenance Sites’, the ICNG, information sourced from past projects and/or information held in the 
internal library files.  
  
Predicted Construction Noise Levels  
  
The NVIA has modelled the potential construction noise levels at receivers for each construction stage 
of the proposed development, utilising the expected sound power levels of plant and equipment 
operating in proximity to receivers. Table 7-9 of the NVIA presents noise levels likely to be experienced 
at the nearby receiver locations during the construction phase. The noise levels are presented as ranges 
to provide an understanding of noise levels when the plant  items operate at the location furthest (or 
most acoustically shielded) from the receiver and at the location closest (or with the highest potential 
noise level) to the receiver. The upper end of the range shown in Table 7 -9 of the NVIA indicates the 
expected noise level at a receiver when constructio n work is taking place at the closest point on the 
site to the receiver. Although in practical application, noise -producing construction activities are 
carried out at different locations throughout the work area, resulting in varying noise levels at each 
receiver.   
  
The noise predictions presented in this NVIA represent a re conservative and represent the identified 
typical or high noise equipment/ plant operating continuously throughout the 15 minute period. It is  
[[page 135]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  129  
important to distinguish between high noise equipment/plant and typical construction noise scenarios 
within this assessment. High noise equipment/plant scenarios represent a worst -case condition, with 
both worst case equipment and location modelled, which is not expected to reflect the common 
construction noise emissions generated throughout the Proposal construction works for various 
receivers. Predicted noise levels from high noise equipment/plant scenarios mostly relate to short -
duration activities involving noise intrusive equipment such as saw cutting and rockhammering. These 
scenarios are modelled to ensure the assessment captures these intensive conditions but are expected 
to be infrequent and of limited duration. In contrast, typical construction wor ks involve less noise 
intrusive equipment and capture typical expected operations and usage within any given 15 -minute 
interval. As such, noise levels during the typical activities are generally lower and more representative 
of day-to-day site construction. 
 
The predicted noise levels in Table 7 -9 of the NVIA show that the surrounding receivers are not 
expected to experience noise levels above the noise management levels (NML’s) with the exception of 
the sensitive receivers located at NCA01, NCA02 and NCA03 , and generally only during periods when 
high noise equipment/plant  and loud earthmoving equipment are in use.  However, based on the 
predictions in Table 7 -9 of the NVIA , the following should be noted regarding the potential noise 
impacts on the nearest sensitive receivers:  
 
• Construction noise levels at the receivers are predicted to be above the NMLs when high noise 
activities are being undertaken (rock hammering or saw cutting) at locations closest to the 
receiver. During these works, construction noise levels are expected t o be 7-8 dB(A) above the 
NML during bulk earthworks and 1-5 dB(A) above the NML during road construction (the most 
noise-intensive construction periods).   
• During typical construction works and activities, the expected noise levels at the schools or 
retirement village in NCA01 and NCA02 are not predicted to be above the NMLs.  
• For residences in NCA01 and NCA03, during stages that are in close proximity to these receivers, 
construction noise levels are predicted to be above the NML during a range of construction 
activities.  
• For all other residences or during typical construction activities, due to the substantial distance 
from the construction works, the construction noise levels are predicted to be below the 
standard hours NMLs.  
  
Construction Noise Mitigation Measures  
  
It is expected that the predicted exceedances of the NMLs at sensitive receivers can be effectively 
reduced through the preparation and implementation of a Construction Noise and Vibration 
Management Plan (CNVMP). The following management and mitigation measures have been noted in 
the NVIA and would be implemented into the CNVMP, prepared as a post-approval matter:  
 
• General engineering controls, including screening, acoustic enclosures, silencers and 
substitution by alternative process.   
• Noise management measures listed in Table 7 -14 of the NVIA, including with consideration of 
potential cumulative impacts.  
• Mitigation measures for diesel-powered cranes.  
• OOHW evening and night works, including construction layout and planning.  
  
The NVIA also recommends noise monitoring be carried out to understand the effectiveness of the 
implementation of the CNVMP in the event of a sustained complaint. Additional noise mitigation and 
management measures would need to be employed in accordance with the ICNG to reduce noise 
impacts on nearby receivers. Through the implementation of a comprehensive CNVMP, the NVIA 
concludes that the construction noise impacts of the construction works can be effectively managed 
to protect the reasonable amenity of nearby sensitive receivers.  
[[page 136]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  130  
7.2.3 Operational Noise  
The proposed development seeks consent to operate 24 hours a day, seven days a week. The main 
operational components of the proposed development, with likely noise emission sources, are 
identified as follows:  
 
• Operation of the data centre buildings and associated noise sources, including rooftop 
mechanical plant.  
• High Voltage Substation (HVVS) and other electrical transformers.  
• Cooling systems.  
• Operation of backup generators during routine testing and emergency events.  
• Vehicle movements on site, including the deliveries and car parking.  
• Additional building services and mechanical systems.   
  
Project Amenity Noise Levels  
 
To ensure that the cumulative industrial noise level (comprising existing and new sources) remains 
within the recommended ambient noise levels for the area, the proposed development specific 
amenity noise level must be applied to each new industrial noise source entering the precinct.  The 
recommended amenity noise level from Table 2.2 of the NPfI represents the total industrial noise level 
from all sources. Adjustments to address cumu lative industrial noise are then applied to these noise 
levels to determin e the proposed development -specific amenity noise level. The NVIA includes 
adjustments to the recommended amenity noise levels to determine the proposed development -
specific amenity noise level identified for each of the three receiver groups due to the differing nature 
and potential timing of noise impacts across these receiver groups.   
  
Receivers outside the MRP  
 
DPHI’s current approach for determining acceptable amenity goals for individual industrial 
developments within the MRP is understood to use  an area-based approach consistent with Chapter 
2 of the Noise Policy for Industry (NPfI), similar to that shown in NPfI Section 2.4.2, but based upon the 
area of a development (TABLE 37).  
 
TABLE 33: MRP AREA-BASED PRECINCT NOISE GOAL ADJUSTMENT  
Mamre Road Precinct Area Proposal Area Cumulative adjustment to amenity goal 
based upon Proposal area, dB(A) 
999 hectares 52 hectares -13 
972 hectares (SP2 zoning removed) -13 
949 hectares (IN1 zone only -12 
 
The NVIA has proposed an updated approach to provide a cumulative adjustment factor based on 
additional considerations for large industrial clusters considering specifics of the MRP, including:  
 
• Separation factor – due to the large size of the MRP and the large distances between parts of 
the MRP and surrounding receivers, development areas of the MRP will be either constrained 
or unable to contribute noise up to the allocated noise levels at each receiver area using the 
current cumulative adjustment approach. Further refinement to the current area based 
approach is appropriate to consider this unused capacity. A review showed a further 1 -2 dB(A) 
adjustment could be considered. 
• Concurrency factor - the larger the development cluster and the number of sites, the less likely 
it is that all sites will be operating at worst -case noise levels concurrently. Assuming that only 
50% of the industries in the MRP would be operating at a rea sonable worst-case scenario in a 
single 15-minute period a further 3 dB(A) adjustment could be considered.  
[[page 137]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  131  
 
Based on the consideration of these factors, and an updated approach is detailed in the NVIA. 
Maintaining a conservative approach, the cumulative adjustment to the amenity goal based on the 
Proposal area has been reduced from -13 to -10.  
  
Receivers inside the MRP (long-term)  
 
The methodology for determining the cumulative correction for these receivers, including the schools 
and retirement village to the north, is provided in Appendix C.2 of the NVIA and considers the potential 
impacts, and surrounding noise environment for bot h the short -term and long term situations to 
determine appropriate PNTLs in accordance with Section 2.4 of the NPfI. This approach considers a 
short-term -5 dB(A) cumulative adjustment with minimal surrounding industrial noise as the MRP is 
developing and a correction of -10 dB(A) for the future fully developed MRP when all surrounding 
contributing industrial developments are operating.  
  
Receivers inside the MRP (short-term)  
 
The NVIA has adopted the NPfI standard approach of a -5 dB(A) reduction for short -term receivers 
within the MRP. This reduction is based on three to four other developments contributing noise 
concurrently at each receiver as the MRP is developing.   
 
Project Intrusive Noise Levels  
To minimise a noticeable difference as a result of a new development the NPfI also sets the proposed 
development intrusiveness noise level for residences. The intrusiveness of a noise source may generally 
be considered acceptable if the equivalent continuous (energy-average) A-weighted level of noise from 
the source (represented by the LAeq,15min descriptor) does no t exceed the background noise level 
measured in the absence of the source by more than 5 dB(A). The proposed development intrusiveness 
noise level has been established for managing short -term impacts at residences, but consistent with 
NPfI Section 2.4.3, is not being used to address long-term impacts due the area undergoing significant 
change and the existing noise environment likely changing. 
  
Project Noise Trigger Levels  
  
The proposed development noise trigger levels (PNTLs) have then been derived from the lower value 
of the proposed development  intrusiveness noise levels and proposed development  amenity noise 
levels, considering the cumulative adjustments detailed above for the proposed development amenity 
noise levels. The NVIA provides a summary of the PNTLs for each receiver type/area in Table 5-9.   
  
Operational Noise Assessment  
  
The NVIA modelled the expected typical operational scenarios, which included a breakdown of 
expected noise levels during each of the stages up to when the campus is fully developed (10 years):  
 
• Typical operations – all plant and equipment operating during each of the day, evening and 
night periods, in addition to maintenance testing of back -up generators during the day, with 
associated equipment under a scheduled testing regime (up to 6 generator s at a time during 
daylight hours with a run time of 60 minutes).  
 
Additional modelling of the emergency critical power failure was included to show the potential noise 
levels in this extremely rare scenario. 
 
The NVIA incorporated into the design a range of mitigation measures, in addition to proposing a 
number of mitigation and management measures to address potential exceedances of PNTLs at 
receiver’s for the proposed development due to the operation of chill ers, electrical distribution and 
[[page 138]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  132  
mechanical plant/building services. Other noise sources operating on the site would have a minor or 
negligible contribution to overall noise levels emanating from the site.   
 
The incorporated and recommended design mitigation measures are provided in Table 8-11 of the NVIA 
and include acoustic attenuation of air chillers, generators, mechanical plant and building services and 
noise barriers and enclosures. 
  
A testing regime for the diesel generators is also proposed to reduce potential noise impacts on the 
schools and retirement village to the north, including testing the nearest generators during school 
holidays/weekends and limiting the number of generators tested at any one time in areas closer to the 
receivers. 
  
The NVIA modelled the potential noise levels of the proposed development with these mitigation 
measures operating based on a number of assessment scenarios covering the phases of the proposed 
development (refer to Table 8-14 of the NVIA).   
  
The modelling predicted that under the worst-case operating scenarios, including at full development, 
noise levels at all receivers outside the MRP and long -term receivers inside the MRP would be below 
the PNTL’s. This includes the Catholic Healthcare Emmaus Retirement Village (NCA02), Trinity Catholic 
Primary School (NCA02) and Emmaus Catholic College (NCA02).  
  
Residual noise impacts (exceedances of the PNTLs) have been shown in the NVIA to occur at ten short-
term receivers (nine residences and one school) within the MRP (TABLE 38). All receivers are identified 
with residual impacts not greater than 5 dB(A) above the PNTLs and below the NPfI recommended 
amenity noise levels. The residual impacts would also be considered marginal as per the NPfI.   
  
Several of these receiver locations are dwellings ancillary to existing industrial or commercial 
operations, which would not be expected to be overly sensitive to marginal noise impacts. It is again 
noted that the Mamre Anglican School is slated to move to the Sydney Science Park in 2029; therefore, 
any residual noise impacts would either not occur or be short -lived in the case they are presented 
beyond this date.   
  
As the receiver locations within the MRP with residual impacts are on strategically identified and zoned 
land for sought -after industrial development, it is considered likely that the dwellings would be 
removed and sites transitioned to industrial development, and so residual noise impacts would either 
not occur as in many cases they are only expected during later phases or the marginal impacts would 
be short-lived.  
  
As the receiver locations within the MRP with residual impacts are on strategically identified and zoned 
land for sought -after industrial development, it is considered likely that the dwellings would be 
removed and sites transitioned to industrial developm ent, and the marginal impacts would also be 
short-lived. However, should the sensitive receivers be occupied at the commencement of operations 
of the proposed development, and predicted impacts are still expected following detailed design 
review and commissioning/noise verification, consultation with the receivers would be carried out, and 
reasonable at-receiver property treatments would be proposed.   
 
TABLE 34: RECEIVERS WITH IDENTIFIED RESIDUAL NOISE IMPACTS (WITHIN THE MRP – SHORT 
TERM RECEIVERS) 
NCA Receiver 
number 
Address / Location Receiver 
Type 
Phases with predicted residual 
noise levels (Worst case predicted 
exceedances of PNTL with all 
mitigation and management, all) 
periods, LAeq,15min, dB, dB(A) 
Day/ Night 
Operational Parcels 
[[page 139]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  133  
A AB ABC ABCD ABCDE ABCDEF 
NCA01 N1_R03 1 Bakers Lane, 
Kemps Creek 
Residential - / 1 - / 1 - / 2 - / 2 - / 2 - / 2 
NCA01 N1_E01 Mamre Anglican 
School 
Educational - / - 1 / - 1 / - 5 / - 5 / - 5 / - 
NCA03 N3_R01 20 Aldington Road, 
Kemps Creek 
Residential - / - - / - - / - - / 1 1 / 4 1 / 5 
NCA03 N3_R02 53 Aldington Road, 
Kemps Creek 
Residential - / - - / - - / - - / 1 1 / 4 2 / 5 
NCA04 N4_R01 799-803 Mamre 
Road, Kemps Creek 
Residential - / 3 - / 4 - / 4 - / 5 - / 5 - / 4 
NCA04 N4_R02 819 Mamre Road, 
Kemps Creek 
Residential - / 2 - / 3 - / 4 - / 4 - / 5 - / 4 
NCA04 N4_R03 833A Mamre Road, 
Kemps Creek 
Residential - / 1 - / 2 - / 3 - / 3 - / 3 - / 3 
NCA04 N4_R04 833B Mamre Road, 
Kemps Creek 
Residential - / - - / 1 - / 2 - / 2 - / 3 - / 3 
NCA04 N4_R05 845A Mamre Road, 
Kemps Creek 
Residential - / - - / 1 - / 2 - / 2 - / 2 - / 2 
NCA04 N4_R06 845-857 Mamre Road, Kemps Creek Residential - / - - / - - / - - / 1 - / 1 - / 1 
 
 
Operational Noise Management and Mitigation   
  
The Proposal includes several management and mitigation measures, as described above and in 
Sections 8.3.2 to 8.2.6 of the NVIA. These measures would be implemented through an Operational 
Noise Management Plan (ONMP), including ongoing noise compliance mon itoring. As detailed in the 
NVIA, additional measures can be implemented to reduce noise impacts as part of the detailed design 
of the proposed development at the construction certificate stage, including the selection of plant and 
equipment with reduced sound power levels, among other measures.   
  
The ONMP would also incorporate continuous evaluations of mitigation measures and management 
practices to integrate and seize opportunities for noise emission reductions, thereby further 
diminishing the anticipated noise levels at sensitive receivers.   
7.2.4 Sleep Disturbance  
The potential for sleep disturbance resulting from maximum noise level events originating from the 
site during the night -time period must be carefully considered as per the NPfI which provides the 
following trigger levels:  
 
• LAeq,15min 40 dB(A) or the prevailing RBL plus 5 dB, whichever is the greater, and/or  
• LAFmax  52 dB(A) or the prevailing RBL plus 15 dB, whichever is the greater.  
 
The NPfI requires further analysis of sleep disturbance when project -specific noise is expected to 
exceed the screening levels.  
 
The night -time noise sources associated with the Proposal are steady -state or quasi -steady-state. 
Therefore, there is unlikely to be significant variation between L Aeq,15min values and LAFmax values, and no 
significant peak noise events are expected. The NVIA concludes that, through the achievement of the 
night PNTLs for the proposed development, the sleep disturbance L Aeq,15min assessment levels will be 
inherently satisfied. 
[[page 140]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  134  
The only potentially loud instantaneous noise events that could occur across the Proposal operations 
with the potential to disturb sleep could be loading dock or carpark related activities 
The sleep disturbance project assessment noise levels for the proposed development are provided in 
Sections 8.5.4 of the NVIA (refer to Table 8-22 of the NVIA).  
 
The NVIA concludes that, the highest predicted noise level for each of the residential NCAs for the fully 
developed campus will achieve the L AFmax values sleep disturbance assessment levels and sleep 
disturbance impacts are not predicted. 
7.2.5 Road Noise  
The potential noise impacts as a result of the operational or construction road traffic from the Proposal 
on public roads must be assessed in accordance with the TfNSW Road Noise Policy (RNP). The RNP 
road traffic noise criteria for various receiver types and a requirement that any increase in the total 
traffic noise level should be limited to 2 dB(A) above that of the corresponding ‘no build option’ before 
further feasible and reasonable mitigation measures are required. This is applicable to both operational 
and construction activities associated with the proposal.  
 
The predicted traffic noise increase on public roads based on the expected traffic (including heavy 
vehicles) during construction and operations was assessed in the NVIA based on the findings of the 
Transport Management and Accessibility Plan prepared by Ason.  
 
The NVIA concluded that the predicted change in traffic noise levels from additional operational and 
construction vehicles was less than 2 dB(A). Construction related road traffic noise is therefore expected 
to comply with the requirements of the RNP.   
7.2.6 Vibration  
The NVIA includes a construction vibration assessment based on the recommended minimum working 
distances for the most vibration-intensive plant expected, adopting a conservative approach. The site-
specific minimum working distances for construction, includ ing potential cosmetic damage and 
human annoyance for residences and schools, are shown in Figure 70. The nearest sensitive receivers 
include residences in NCA01, and Mamre Anglican School in NCA02, and the nearest warehouses in 
Kemps Creek Estate to the east and south. This assessment has concluded that the nearest sensitive 
receivers are located close to but outside of the minimum working distances for human annoyance, 
with the exception of the adjacent future warehouses when 13t vibratory rollers are in use nearby to 
these receiver during the proposed works.  
  
Considering this, to reduce the potential human annoyance impact on these receivers, the NVIA 
proposes several mitigation measures to be implemented when vibration -generating equipment is 
being utilised in close proximity, including:  
  
• Notification of vibration -intensive work periods to receivers and provision of complaint -
handling procedures.  
• Where vibration is found to be excessive, management measures should be implemented to 
ensure compliance with vibration standards. Management measures may include 
modifications to construction methods, such as using smaller equipment, establishing safe 
buffer zones, and, if necessary, imposing time restrictions on the most excessive vibration 
activities.  
• Carry out attended vibration measurements and establish site specific acceptable minimum 
working distances.  
  
The NVIA concluded that the potential for human annoyance from vibration can be reduced or 
managed to acceptable levels, subject to the implementation of the above -noted management 
measures as part of an overarching Construction Noise and Vibration Management Plan (CNVMP) and 
[[page 141]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  135  
through the detailed design of the proposed development, including input from the construction 
contractors.     
 
 
Figure 70: Minimum working distances (MWD) for cosmetic damage from the construction area 
extents (most vibration intensive plant) 
Source: Renzo Tonin & Associates, 2025 
7.3 Air Quality  
An Air Quality Impact Assessment (AQIA) has been prepared by Northstar for the proposal and is 
attached as Appendix 16 of this EIS. The AQIA has been prepared in accordance with the Approved 
Methods for the Modelling and Assessment of Air Pollutants in New South Wales (Approved Methods) 
(EPA, 2022). The assessment methodology includes modelling local meteorology and the dispersion of 
potential emissions from the proposed construction and operation to predict potential air quality 
impacts on the surrounding environment. The proposed development has the potential to generate 
air quality impacts that can be effectively mitigated and managed during construction and operational 
phases.   
 

[[page 142]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  136  
7.3.1 Existing Environment  
The site is located within the IN1 General Industrial zone within the MRP. Population density analysis 
using 2024 census data shows that the immediate site area has "very low" density (0-500 persons/km²), 
indicating a predominantly industrial area. Higher population densities are located as follows:  
  
• North – St Clair and Erskine Park   
• Southeast – Abbotsbury and Bossley Park   
• Southwest – Luddenham   
  
Receptor locations used in the AQIA include residential, educational, industrial, medical, recreational, 
and boundary receptors. The receptor list (provided in Appendix B of the AQIA and illustrated in Figure 
71 and Figure 72 represents a cross-section of available locations used to characterise larger areas and 
more sensitive populations susceptible to changes in air pollution. The nearest sensitive receptors to 
the site are located to the north and include the Mamre Anglican  School, Trinity Catholic Primary 
School, Emmaus Catholic College, Emmaus Retirement Village and some rural dwellings on sites 
transitioning to industrial uses. 
[[page 143]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  137  
 
Figure 71: Location of Sensitive Receptors Surrounding the Proposal Site and Population Density (Part 1)  
Source: Northstar, 2025 

[[page 144]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  138  
 
Figure 72: Location of Sensitive Receptors Surrounding the Proposal Site and Population Density (Part 2)  
Source: Northstar, 2025 

[[page 145]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  139  
7.3.2 Assessment of Impacts  
Modelling scenarios have been prepared in the AQIA to present the predicted air quality impacts of 
the proposal across all construction stages and phases of the proposed development. A summary of 
these scenarios is presented in TABLE 35. The scenario identifiers (for example ‘C1’) represent the 
scenarios associated with ‘C’ (Construction), ‘E’ (Emergency) operation, and under ‘M’ (Maintenance) 
testing, respectively.   
 
TABLE 35: SUMMARY OF MODELLING SCENARIOS 
Scenario   Stage Phase 
Construction  
C1 Construction Stage 1 Phase 0 
C2 Construction Stage 2 Phase 5 
Operation – Emergency 
E1 Justified worst case Stage 1 Phase 1  
E2 Justified worst case Phase 1 + Phase 2  
E3 Justified worst case Phase 1 + Phase 2 + Phase 3  
E4 Justified worst case Phase 1 + Phase 2 + Phase 3 + Phase 4  
E5 Justified worst case Stage 2 Phase 1 + Phase 2 + Phase 3 + Phase 4 + Phase 5  
E6 Justified worst case Phase 1 + Phase 2 + Phase 3 + Phase 4 + Phase 5 
+ Phase 6 
Operation – Maintenance Testing 
M1 Maintenance testing Stage 1 Phase 1  
M2 Maintenance testing Phase 1 + Phase 2  
M3 Maintenance testing Phase 1 + Phase 2 + Phase 3  
M4 Maintenance testing Phase 1 + Phase 2 + Phase 3 + Phase 4  
M5 Maintenance testing Stage 2 Phase 1 + Phase 2 + Phase 3 + Phase 4 + Phase 5  
M6 Maintenance testing Phase 1 + Phase 2 + Phase 3 + Phase 4 + Phase 5 
+ Phase 6 
 
Construction Phase 
 
The proposal will be implemented in two (2) stages over a period of 10 years. Stage 1 would occur over 
the first five years and Stage 2 over the second five years. The earthworks component of the proposal 
has the greatest potential for fugitive dust emissions, and this component of construction has been the 
subject of the majority of the assessment in the AQIA.    
 
The AQIA includes a quantitative assessment of potential construction impacts based on the proposed 
construction staging and surrounding construction activities on other sites within the Mamre Road 
Precinct (MRP). The AQIA focused on dust soiling and on the increased ambient PM concentrations 
resulting from dust from construction activities on the site.   
 
Exceedances of the 24 -hour PM 10 criteria are predicted at receptors close to the site for Stage 1 
construction works, which include bulk earthworks and roadworks. These predicted exceedances 
occur on days when elevated regional background concentrations exist. The incremental impact of the 
construction activities is minor and not shown to be heavily impacted by surrounding construction 
activities in the MRP. The AQIA does not predict any exceedances of the criterion during Stage 2 
construction works.    
 
No additional exceedances of the 24-hour PM2.5 criterion are anticipated at any receptor during Stage 
1 or Stage 2 construction activities. The annual average criteria for TSP, PM 2.5, and dust deposition are 
[[page 146]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  140  
expected to be met at all receptors throughout both construction stages, even when accounting for 
impacts from surrounding construction activities within the MRP.   
 
In terms of the annual average PM 10 criterion, an exceedance is predicted at the Mamre Anglican 
School and the Mamre Christian College during Stage 1 construction works and two industrial receivers 
during Stage 2 construction works.    
 
To reduce the potential air quality impacts of the  proposed development's construction and ensure 
exceedances of the relevant air quality criteria are mitigated, a comprehensive Construction Air Quality 
Management Plan (CAQMP) has been prepared  (Appendix 16). The CAQMP includes real -time short-
term (e.g., 1 -hour average) PM 10 monitoring as part of the T rigger Action Response Plan (TARP)  and 
implements a hierarchy of responses to ensure that impacts associated with the construction works 
are effectively managed. These responses include, among others:  
 
• Monitoring and ceasing work during adverse meteorological conditions.   
• Use of water sprays on stockpiles.   
• Limit vehicle speed limits to 15km/h.   
• Erect solid screens or barriers around dusty activities or the site boundary that are at least as 
high as any stockpiles on site.   
• Minimise drop heights from truck dumping to 1.5 m.   
• Implementation of track -out measures (e.g. wheel washing system) for trucks accessing the 
site. 
• Install hard -surfaced haul routes, which are regularly damped down with fixed or mobile 
sprinkler systems, or mobile water bowsers, and regularly cleaned.   
 
Key Performance Indicators for the construction of the proposed development are provided as triggers 
in Table 7 of the AQMP, including the established construction air quality levels for dust and PM. The 
construction activities on site would be constantly monitored, and should any triggers be met, 
additional actions and mitigation measures would be implemented.   
 
Subject to the implementation and monitoring of the effectiveness of the mitigation and management 
measures in the AQMP, the AQIA concludes that the potential construction impacts of the proposed 
development can be reduced to respond to the predicted exceedances.    
 
Operation Phase 
 
The proposed development has the potential to generate air quality impacts during routine generator 
testing and emergency power outages from generator exhaust emissions. The potential for emergency 
power outages is considered low as there has not been a sustained loss of electricity within the 
industrial precinct and main transmission lines (Sydney West BSP operated by Transgrid) since 2005. 
In the event of a full power outage, including all site feeders being offline, lithium-ion batteries would 
provide an immediate power supply until the backup generators reach full operation. The generators 
would provide continuous power until electricity is restored.  
 
To ensure the generators are operable and for maintenance purposes, regular testing of each back-up 
generator is required.  Up to six generators would be tested concurrently, between the hours of 7:00 
am to 6:00 pm. 
 
Key pollutants linked to the proposed development's operation include nitrogen dioxide (NO 2) and 
particulate matter (PM10 and PM2.5). These potential emissions result from the combustion of diesel fuel 
in the back-up generators.   
 
The proposal would be implemented in six (6) phases  over two broad construction /implementation 
stages. Potential air quality impacts during each of those six (6) phases are presented within the AQIA, 
[[page 147]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  141  
noting that the number of operational backup diesel generators will vary according to the number of 
phases in operation  (which limits the amount of generators  that could either be operated in an 
emergency scenario, or subject to maintenance testing (with a maximum of six operating at any given 
time).  
 
Detailed dispersion modelling has been undertaken as part of the AQIA for both the justified worst -
case impacts associated with emergency scenarios and regular maintenance testing scenarios. 
 
The justified worst-case scenarios have been developed to represent the potential maximum air quality 
impacts associated with the  proposed development. The proposal differs from other data centre 
developments in that a significant level of redundancy is built into the design to ensure that the use of 
diesel generators is minimised. It is noted that many other data centres may be connected to  the 
electricity supply grid by one (1) feeder only, such that any interruption to that supply would require full 
deployment of back -up power via diesel generators. In this case, three (3) feeders would supply the 
proposal, and generators would only be required for a short time, should supply from one (1) or two (2) 
feeders fail. 
 
Scenario E1 to E6 – Justified Worst Case Scenarios:  
 
The proposed development of the justified worst-case scenarios during all phases of the development 
has considered the following:  
 
• One (1) feeder failure: Some generators would be required to be operated temporarily (15 to 20 
minutes) whilst a medium voltage changeover occurs in the rings. Generators would only be 
used until the electricity supply is reconnected or whilst the changeover is in progress.   
• Two (2) feeder failures: In this scenario, further and temporary generator support would be 
initiated to maintain full site load during switching and load balancing operations. Generator 
operation would again be generally short-duration and controlled until the network has been 
reconfigured and supply redundancy is restored.   
• Three (3) feeder failures: In this event, all standby generation would operate to supply 100% of 
critical and essential loads, ensuring continuity of data centre operations for the duration of 
the grid outage, subject to available diesel fuel storage and resupply. This scenario is extremely 
unlikely.   
 
Scenario M1 to M6 – Realistic (Maintenance Testing) Scenarios  
 
The anticipated testing schedule involves either four (4) 2MW generators (during phase 1) or six (6) 2MW 
generators operating at 100% load (phase 2 onwards) within the specified testing hours. The proposed 
development of the maintenance testing scenarios during all phases of the development has 
considered the following:  
 
▪ These scenarios are likely to occur periodically, where generators would be tested 
simultaneously at any one time during daytime hours (assumed to occur at any time between 
7:00 am and 6:00 pm [11 hours]).    
▪ The combination of generators (of a total of 846), which result in the maximum incremental 
and cumulative impacts at each receptor vary, and detailed analysis has been performed to 
confirm that the impacts predicted and presented within the AQIA represent those potential 
maximum impacts.    
▪ Comparison of impacts against both short and long -term criteria is performed, providing 
another level of conservatism, as the testing schedule is modelled as occurring for every one (1) 
of the hours between 7:00 am and 6:00 pm, on each and every day of the  year (4,015 hours). 
Testing hours are anticipated to be limited to 141 hours per year (of an allowable 200 hours). 
This approach is required to be performed in this manner to account for all potential 
combinations of emissions, meteorology and background conditions. Annual average 
[[page 148]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  142  
incremental predictions are therefore weighted by actual operating hours over those modelled 
to account for annual average emission loads.   
 
Scenario E1 to E6 Impacts 
 
TABLE 36: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E1 
Receptor  ID Number of Additional Exceedances 
of the Criterion 
Probability that an exceedance is 
predicted in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 24-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E1 - 1 feeder outage - 67 generators of 132 operational 
Residential 20 82 312 0.055 0.225 0.036 
Educational 64 111 381 0.175 0.304  0.043 
Industrial 48 97 347 0.132 0.266 0.040 
Recreational 0 0 298 0.000 0.000 0.034 
Medical 0 0 126 0.000 0.000 0.014 
Scenario E1 - 2 feeder outage - 132 generators of 132 operational 
Residential 94 136 729 0.258 0.373 0.083 
Educational 121 153 1103 0.332 0.419 0.126 
Industrial 106 134 665 0.290 0.367 0.076 
Recreational 1 5 507 0.003 0.014 0.058 
Medical 0 0 237 0.000 0.000 0.027 
Scenario E1 - 3 feeder outage - 132 generators of 132 operational 
Residential 94 136 729 0.258 0.373 0.083 
Educational 121 153 1103 0.332 0.419 0.126 
Industrial 106 134 665 0.290 0.367 0.076 
Recreational 1 5 507 0.003 0.014 0.058 
Medical 0 0 237 0.000 0.000 0.027 
 
 
TABLE 37: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E2 
Receptor  ID Number of Additional 
Exceedances of the Criterion 
Probability that an exceedance is predicted 
in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 124-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E2 - 1 feeder outage - 133 generators of 262 operational 
Residential 69 119 726 0.189 0.326 0.083 
Educational 132 161 1149 0.362 0.441 0.131 
Industrial 99 138 677 0.271 0.378 0.077 
Recreational 1 5 517 0.003 0.014 0.059 
Medical 0 1 238 0.000 0.003 0.027 
Scenario E2 - 2 feeder outage - 262 generators of 262 operational 
Residential 130 159 1353 0.356 0.436 0.154 
Educational 166 179 1952 0.455 0.490 0.223 
Industrial 143 164 1080 0.392 0.449 0.123 
Recreational 7 38 737 0.019 0.104 0.084 
Medical 1 7 406 0.003 0.019 0.046 
[[page 149]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  143  
Scenario E2 - 3 feeder outage - 262 generators of 262 operational 
Residential 130 159 1353 0.356 0.436 0.154 
Educational 166 179 1952 0.455 0.490 0.223 
Industrial 143 164 1080 0.392 0.449 0.123 
Recreational 7 38 737 0.019 0.104 0.084 
Medical 1 7 406 0.003 0.019 0.046 
 
TABLE 38: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E3 
Receptor  ID Number of Additional 
Exceedances of the Criterion 
Probability that an exceedance is predicted 
in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 24-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E3 - 1 feeder outage - 133 generators of 392 operational 
Residential 67 132 718 0.184 0.362 0.082 
Educational 148 182 993 0.405 0.499 0.113 
Industrial 148 173 654 0.405 0.474 0.075 
Recreational 1 4 497 0.003 0.011 0.057 
Medical 0 0 241 0.000 0.000 0.028 
Scenario E3 - 2 feeder outage - 326 generators of 392 operational 
Residential 151 177 1777 0.414 0.485 0.203 
Educational 197 213 2416 0.540 0.584 0.276 
Industrial 189 209 1468 0.518 0.573 0.168 
Recreational 14 42 834 0.038 0.115 0.095 
Medical 1 10 489 0.003 0.027 0.056 
Scenario E3 - 3 feeder outage - 392 generators of 392 operational 
Residential 162 184 1827 0.444 0.504 0.220 
Educational 202 216 2685 0.553 0.592 0.307 
Industrial 196 211 1662 0.537 0.578 0.190 
Recreational 21 51 914 0.058 0.140 0.104 
Medical 1 16 566 0.003 0.044 0.065 
 
TABLE 39: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E4 
Receptor  ID Number of Additional Exceedances 
of the Criterion 
Probability that an exceedance is predicted 
in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 24-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E4 - 1 feeder outage - 199 generators of 520 operational 
Residential 102 144 1268 0.279 0.395 0.145 
Educational 176 205 1478 0.482 0.562 0.169 
Industrial 155 185 1084 0.425 0.507 0.124 
Recreational 1 10 639 0.003 0.027 0.073 
Medical 1 1 327 0.003 0.003 0.037 
Scenario E4 - 2 feeder outage - 392 generators of 522 operational 
Residential 148 177 1907 0.405 0.485 0.218 
Educational 212 227 2638 0.581 0.622 0.308 
Industrial 189 216 1825 0.518 0.592 0.208 
Recreational 21 49 932 0.058 0.134 0.106 
Medical 1 14 555 0.003 0.038 0.063 
[[page 150]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  144  
Scenario E4 - 3 feeder outage - 522 generators of 522 operational 
Residential 166 186 2097 0.455 0.510 0.239 
Educational 217 235 3109 0.595 0.644 0.355 
Industrial 204 223 2126 0.559 0.611 0.243 
Recreational 39 69 1047 0.107 0.189 0.120 
Medical 4 26 653 0.011 0.071 0.075 
 
TABLE 40: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E5 
Receptor  ID Number of Additional Exceedances 
of the Criterion 
Probability that an exceedance is predicted 
in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 24-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E5 - 1 feeder outage - 199 generators of 684 operational 
Residential 116 157 1639 0.318 0.430 0.187 
Educational 181 210 1679 0.496 0.575 0.192 
Industrial 136 181 1591 0.373 0.496 0.182 
Recreational 1 18 748 0.003 0.049 0.085 
Medical 1 1 377 0.003 0.003 0.043 
Scenario E5 - 2 feeder outage - 472 generators of 684 operational 
Residential 173 192 2537 0.474 0.526 0.290 
Educational 219 233 3184 0.600 0.638 0.363 
Industrial 194 221 2401 0.532 0.605 0.274 
Recreational 44 77 1124 0.121 0.211 0.128 
Medical 4 27 694 0.011 0.074 0.079 
Scenario E5 - 3 feeder outage - 684 generators of 684 operational 
Residential 185 204 2737 0.507 0.559 0.312 
Educational 228 240 3675 0.625 0.658 0.420 
Industrial 211 224 2633 0.578 0.614 0.301 
Recreational 64 94 1267 0.175 0.258 0.145 
Medical 18 39 823 0.049 0.107 0.094 
 
TABLE 41: NUMBER OF EXCEEDANCES AND PROBABILITY OF OCCURRENCE – SCENARIO E6 
Receptor  ID Number of Additional Exceedances 
of the Criterion 
Probability that an exceedance is predicted 
in one year 
24-hour 
PM₁₀ 
24-hour 
PM₂.₅ 
1-hour NO₂ 24-hour 
PM10 
24-hour 
PM₂.₅ 
1-hour NO₂ 
Scenario E6 - 1 feeder outage - 281 generators of 846 operational 
Residential 131 164 1728 0.359 0.449 0.197 
Educational 192 216 1803 0.526 0.592 0.206 
Industrial 154 184 1757 0.422 0.504 0.201 
Recreational 5 25 790 0.014 0.068 0.090 
Medical 1 2 424 0.003 0.005 0.048 
Scenario E6 - 2 feeder outage - 554 generators of 846 operational 
Residential 169 190 2465 0.463 0.521 0.281 
Educational 218 232 2992 0.597 0.636 0.342 
Industrial 189 216 2356 0.518 0.592 0.269 
Recreational 41 72 1094 0.112 0.197 0.125 
Medical 3 23 670 0.008 0.063 0.076 
Scenario E6 - 3 feeder outage - 846 generators of 846 operational 
Residential 185 204 2692 0.507 0.559 0.307 
Educational 228 240 3313 0.625 0.658 0.378 
Industrial 211 224 2656 0.578 0.614 0.303 
Recreational 64 94 1261 0.175 0.258 0.144 
[[page 151]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  145  
Medical 18 39 813 0.049 0.107 0.093 
 
Based on the worst -case standby generator operational scenario (Scenarios E1 to E6), a number of 
additional exceedances of the short -term air quality criteria for NO 2, PM10 and PM2.5 are predicted, as 
presented in Tables 126 to 131 in the AQIA.  
 
As noted in the AQIA, care must be taken when assessing 24 -hour average impacts, as the actual 
duration of a power outage is likely to be much shorter than 24 hours. Therefore, the assessment should 
be considered highly conservative, as the operation of al l backup generators for an entire 24 -hour 
period has been modelled (which is extremely unlikely to occur).   
  
Six scenarios have been assessed, assuming that up to 846 generators would be operational at any 
given time to provide critical IT load and sustained operations (at ultimate development). The predicted 
incremental concentrations under Scenarios E1 to E6 show exceedances of particulate matter (as PM10 
and PM2.5 and NO2) at sensitive receptor locations if a power outage occurred, and the generators are 
operating at continuous 100% load.    
  
An important aspect of the AQIA is the probability assessment which assesses the probability of an 
exceedance of the NO2, PM10 or PM2.5 criterion in any year of operation, considering a number of factors 
including the reliability of the electrical network. The probability assessment has been prepared using 
the latest information contained in the Endeavour Energy 2024 Distribution Annual P lanning Report 
(DAPR) (Endeavour Energy, 2024). The DAPR concluded that the average unplanned outage duration 
per customer per year over a 10 -year period from financial year 2013 (2013/14) to financial year 2023 
(2023/24) was approximately 82.0 minutes, or 0.016% of the time per year.  
  
The AQIA estimated the probability of 1, 2 or 3 feeders failing simultaneously leading to off-site impacts 
were calculated to occur once every  10,831 years, as an absolute maximum . To put the risk into 
perspective, the safety margin provided by three electricity feeders has been compared to industry -
standard Safety Integrity Levels (SIL). The SIL for the proposal exceeds the levels required to 
demonstrate that the risk is ‘as low as reasonably possible’ (ALARP) by a significant margin.   
  
The AQIA concluded that despite the predicted worst -case scenario exceedances of the relevant air 
quality criteria during emergency events, resulting from interruptions to the three feeders, the actual 
probability of the assessed scenarios transpiring is extremely low, and therefore the likelihood of the 
proposed development exceeding the relevant air quality criteria at nearby receivers is also extremely 
low.   
  
The AQIA concluded that the potential air quality impacts of the proposal operation in emergency 
scenarios would be acceptable, based on the extremely low likelihood of all three feeders failing, 
subject to an ongoing monitoring and reporting regime, including ongoing testing of diesel generator 
emissions.   
 
Scenario M1 to M6 Impacts 
 
Annual average PM concentrations (as TSP, PM 10 and PM2.5) resulting from maintenance scenarios are 
predicted to comply with the relevant impact assessment criteria, with no exceedances predicted.    
  
Under the maintenance scenarios, no additional exceedances of the cumulative impact assessment 
criteria for 24 -hour PM 10 and 24 -hour PM 2.5 are predicted as a result of the Proposal. While an 
exceedance of the 24 -hour PM 10 and PM₂.₅ criteria is identified, these are attributable to elevated 
background concentrations that already exceed the respective criteria and are not related to emissions 
from the Proposal.    
  
Predicted incremental and cumulative 1 (one) hour NO 2 concentrations remain below the relevant 
criteria at all considered receptor locations.    
[[page 152]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  146  
Predicted concentrations of CO, SO 2, PAHs, VOCs, and CH 2O across all assessed averaging periods are 
also below the relevant impact assessment criteria at all receptor locations under Scenarios M1 to M6.    
  
Correspondingly, it is anticipated that during the operation of the testing schedule no significant air 
quality impacts are predicted to be experienced at sensitive receptors during routine operations.   
  
Cumulative impacts  
 
Cumulative impacts during the routine operation of the Proposal have been considered in a 
quantitative manner, taking account of the routine operation of surrounding data centres and 
including regional background concentrations (for PM and NO 2). The inclusion of surrounding data 
centres does not result in any cumulative exceedances of the air quality criteria during any of the 
maintenance scenarios assessed. Based on those findings, impacts associated with other pollutants are 
not anticipated t o result in a ny significant cumulative impacts when considering surrounding data 
centre operations.  
7.3.3 Management and/or Mitigation Measures   
Construction Phase 
 
A Construction Air Quality Management Plan (CAQMP) has been developed to support the proposal to 
minimise the risk of unacceptable air quality impacts during the construction phase. The CAQMP 
includes a range of mitigation measures to be employed, an air q uality monitoring program, and a 
Trigger Action Response Plan (TARP) designed to minimise any off -site air quality impacts. The range 
of mitigation and management measures in the CAQMP includes:  
 
• Monitoring and ceasing work during adverse meteorological conditions.   
• Use of water sprays on stockpiles.   
• Limiting vehicle speed limits to 15km/h.   
• Erect solid screens or barriers around dusty activities or the site boundary that are at least as 
high as any stockpiles on site.   
• Minimise drop heights from truck dumping to 1.5 m.   
• Implementation of track -out measures (e.g. wheel washing system) for trucks accessing the 
site   
• Install hard -surfaced haul routes, which are regularly damped down with fixed or mobile 
sprinkler systems, or mobile water bowsers, and regularly cleaned.   
 
Key Performance Indicators for the construction of the proposal are provided as triggers in Table 7 of 
the CAQMP, including the established construction air quality levels for dust and PM. The construction 
activities on site would be constantly monitored, and should any triggers be reached, additional actions 
and mitigation measures would be taken.  
 
Operation Phase 
 
The AQIA concluded that, based on the results of the dispersion modelling assessment under Scenarios 
M1 to M6, the operation of the testing schedule will not cause exceedances at sensitive receptor 
locations surrounding the Proposal site. According to the assumptions in the AQIA, the Proposal's 
operation does not require any additional management strategies. The Proposal will be operated in 
accordance with the conditions of the proposed development consent and the EPL, subject to the 
approval of the development. The following operational phase air quality management strategies are 
recommended:   
 
[[page 153]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  147  
• Maintenance testing will be scheduled when nearby data centres are not conducting similar 
operations. This will require communication and coordination between data centre operators 
to minimise overlapping emissions.    
• The testing will not occur during periods of high background air quality levels. Reference will 
be made to the NSW EPA webpage reporting the Air Quality Category (AQC) for St Marys AQMS 
on the day of planned maintenance to assess background conditions.   
• Testing will also be prioritised outside of school hours, on weekends and during school 
holidays.   
7.4 Traffic and Transport  
A Transport Management and Accessibility Plan (TMAP) has been prepared by Ason and is included as 
Appendix 10. A preliminary Construction Traffic Management Plan (CTMP)  and a preliminary Green 
Travel Plan (GTP) ha ve also been prepared and are included as  appendices to the Transport 
Management and Accessibility Plan. These plans have been prepared in accordance with the relevant 
TfNSW and Austroads guidelines.  
7.4.1 Existing Environment  
The site is primarily accessed via Bakers Lane, a single-lane-each-way local road running east-west that 
provides access to rural residential properties, schools, and a retirement village . In the vicinity of the 
site, between Bakers Lane and Darrabarra Avenue, Mamre Road operates as a two-lane, two-way major 
north-south arterial road linking the Great Western Highway to the M4 Motorway and Elizabeth Drive . 
The three key signalised intersections serving the area are: 
 
▪ Mamre Road/Bakers Lane (upgraded mid-2023); 
▪ Mamre Road/Darrabarra Avenue (constructed late-2024); and 
▪ Mamre Road/Abbotts Road (currently being upgraded with signali sation works underway as 
of September 2025). 
 
Darrabarra Avenue, another east-west road, currently serves the Aspect Industrial Estate and is planned 
to function as a four  (4) lane collector road connecting to the future  Berriwerri Drive as part of the 
broader MRP network. The surrounding area is undergoing significant transformation, with ongoing 
construction works associated with the progressive delivery of Mamre Road Precinct infrastructure to 
support the region's industrial development. 
7.4.2 Assessment of Impacts  
Operational Access 
 
Once operational, all traffic will access the Mamre Road Data Centre Campus via a new four (4) leg 
roundabout on Berriwerri Drive, which will be constructed and dedicated to Council as part of the MRP 
Road Network. 
 
The site will be split into Western and Eastern campuses (divided by Berriwerri Drive) with the following 
primary access points proposed in addition to emergency and egress points: 
 
▪ Western Campus : Two  (2) way access forming the direct western leg of the Berriwerri 
Drive/Local Road roundabout. 
▪ Eastern Campus: Separate entry and exit access points from the east-west local industrial road. 
 
The access design accommodates: 
 
▪ 20m articulated vehicles (AV) for right-in and right-out movements; 
▪ 12.5m heavy rigid vehicles (HRV) for right-in, left-out, and right-out movements; and 
[[page 154]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  148  
▪ 30m a-double movements at the western campus roundabout for safe turnaround within the 
publicly accessible area. 
 
Both campuses include secure entry gates with queuing analysis showing adequate capacity . Public 
queuing areas comprise 90m queuing length across multiple lanes, accommodating approximately 13 
cars without impacting on exit movements for the data centre campus. 
 
Operational Parking 
 
In accordance with the MRP DCP 2021, the parking rates for industrial development is the greater of 
the following: 
 
1. 1 space per 200m2; or 
2. 1 space per 2 employees. 
 
Applying the above is considered an overprovision noting that industrial land uses encompass a large 
variety of operations including traditional labour intense manufacturing to modern high -technology 
businesses. This is reflected in the variability in the nominal parking requirements under the MRP DCP 
2021, varying between 550 parking spaces (under the employee rate) and 1,1 38 parking spaces (based 
on the floor space rate ). In the case of data centres, it is argued that the resultant number of staff 
required for such operations is very low. 
 
The MRP DCP 2021 floor space rate has thus been disregarded (relating to industry uses involving the 
production or storage of physical goods) to which the requirement based on the employee rate would 
be for 550 parking spaces. In response, provision for 6 19 parking spaces is provided and would 
nominally comply with this requirement. 
 
To provide further validation of the parking supply with respect to the proposed floor space, a weighted 
average parking rate was established by benchmarking six (6) established data centres in Greater 
Sydney, as set out in TABLE 42.  
 
TABLE 42: BENCHMARKED SITES – PARKING RATES 
Data Centre Address GFA (m2) Parking Spaces Effective Parking 
Rate 
CDC Eastern 
Creek Campus 
17 Roberts Rd, 
Eastern Creek 
44,330 90 1 space per 493m2 
AirTrunk SYD1 35 Huntingwood 
Dr, Huntingwood 
28,530 50 1 space per 571m2 
SYD3 Equinix 47 Bourke Rd, 
Alexandria 
18,063 60 1 space per 301m2 
NEXTDC Sydney 
(S1) 
4 Eden Park Drive, 
Macquarie Park 
10,391 24 1 space per 433m2 
NEXTDC Sydney 
(S2) 
8 Giffnock Ave, 
Macquarie Park 
15,726 28 1 space per 562m2 
NEXTDC Sydney 
(S3) 
2 Broadcast Way, 
Artarmon 
33,799 100 1 space per 571m2 
Weighted Average 150,839 352 1 space per 429m2 
 
Application of the weighted floor space based average parking rate (1 space per 429m2) to the proposal 
would equate to demand for 5 31 parking spaces, which would be amply accounted for against the 
provision of 619 parking spaces.  
 
[[page 155]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  149  
The proposal also includes a café, which is largely intended to service the campus, but will also be open 
to the general public. In ordinarily applying guideline parking rates to the café component, the 
Transport for NSW Guide to Transport Impact Assessments (GTIA) has been referenced in lieu of such 
rates being published in the MRP DCP 2021. For take -away food outlets that have on -site seating but 
without drive-through facilities, the applicable parking rates are either:  
 
▪ 12 spaces per 100m2 GFA; OR  
▪ The greater of: 
o 1 space per five seats (both internal and external seating); OR  
o 1 space per two seats (internal seating). 
 
For reference, the café contains approximately 400m2 GFA and has a nominated seating capacity for 
70 customers internally and 96 customers externally. Application of the seating-based rate yields a 
parking nominal parking requirement for 35 parking spaces while the floor space rate yields a 
requirement for 48 parking spaces. In response, a provision for 79 parking spaces has been proposed 
which can be accommodated 540 allocated for the sub parcels. These spaces are located within close 
proximity to the COSH building (containing the café) and include 33 customer parking spaces accessed 
securely (within the western campus) and 13 customer parking spaces accessible by the public (before 
the secure entry gates). This corresponds to a ratio of 75% internal customers vs 25% external customers 
and is considered an appropriate ratio given the café is largely intended to service a captive market. 
 
The MRP DCP 2021 stipulates the following bicycle parking rates for the following uses: 
 
▪ Bicycle Parking: 
o Industry: one ( 1) space per 1 ,000m2 of gross floor area of industrial activities (over 
2,000m2 gross floor area). 
o Office: one ( 1) space per 600m 2 of gross floor area of office and retail space (over 
1,200m2 gross floor area). 
▪ End of Trip Facilities 
o Industry: For industrial activities with a gross floor area over 4,000m 2, at least one (1) 
shower cubicle with ancillary change rooms. 
o Office: For ancillary office and retail space with a gross floor area over 2500m2, at least 
one (1) shower cubicle with ancillary change rooms. 
 
Application of these rates to the data hall (industry) and support space (office/café) components results 
in a nominal requirement for 284 bicycle spaces for the proposal. In response, the Mamre Road Data 
Centre Campus will include a consolidated bicycle e nd of trip facility that provides capacity for 30 
bicycle spaces (vertical rails) and 4 4 locker spaces and shower/ change rooms. While this represents a 
nominal shortfall relative to the MRP DCP 2021  rates, the proposed arrangements are considered 
reasonable in light of the number of spaces supporting a cycling mode share of 5% as set out in the 
target mode shares set in the GTP. The provision reflects the realistic uptake of cycling transport (given 
the inherent catchment limitations of Kemps Creek) while providing a high level of amenity to 
encourage users to use this form of transport, where possible. 
 
Operational Traffic Generation 
 
The GTIA does not stipulate any trip rates for data centre land uses. As such, a benchmark exercise was 
undertaken in accordance with the GTIA to assess the trip generating potential of six (6) established 
data centres within Greater Sydney. Based on  a 24-hour survey undertaken in May 2024, the 
benchmarked average site peaks for the data centres are set out below: 
 
▪ AM Peak: 0.07 vehicle trips per hour / 100m2 GFA  
▪ PM Peak: 0.06 vehicle trips per hour / 100m2 GFA  
▪ Daily:  0.70 vehicle trips per day / 100m2 GFA 
 
[[page 156]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  150  
The benchmarked site trip rates for data centres are appreciably lower than guideline rates for other 
industry uses, including large -format warehousing  under the GTIA. Notwithstanding, shift patterns 
were observed to vary across the survey data centres, including the number of shifts (two  (2) versus 
three (3) changeovers) and timing across the 24-hour period. In this regard, a first principles assessment 
was also undertaken for the proposal, and a 24-hour profile of vehicle trips was established by scaling 
the arrival and departure profile to the daily trip generation rate set under the benchmarking study. 
That is, the total daily trip generation of the proposal would be consistent with the benchmark daily 
trip rate surveyed across the six (6) data centres in Greater Sydney, with the AM and PM site and network 
peak trips being uniquely associated with the proposal. 
 
The resulting AM and PM trip generation and derivative trip rates for network and site peaks for the 
proposal have been adopted for modelling development volumes on the surrounding road network.  
This equates to: 
 
Network peak - AM and PM trip generation volumes of 141 vehicle trips per hour , and 171 vehicle trips 
per hour for the network, and 167 vehicle trips per hour  
 
Site peak - AM and PM trip generation volumes of 1 67 vehicle trips per hour and 17 4 vehicle trips per 
hour for the network and 167 vehicle trips per hour 
 
For comparison, the traffic volumes under each rate have been contrasted with the default MRP trip 
rates (0.23/0.24) in Figure 73, affirming that the trip-generating potential for data centres is well below 
warehouse and industry uses. 
 
 
Figure 73. Trip Rate Comparison  
Source: Ason Group, 2025 
 
The future traffic flows on the surrounding road network have been assessed using SIDRA modelling. 
SIDRA modelling determines the average delay (AVD) that vehicles encounter, the degree of saturation 
(DOS) of the intersection and the Level of Service (LOS) of the intersection. The LOS criteria are as follows 
(for signalised intersections and roundabouts): 
 
▪ A: Good operation; 
▪ B: Good with acceptable delays and spare capacity; 

[[page 157]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  151  
▪ C: Satisfactory;  
▪ D: Operating near capacity;  
▪ E: At capacity. At signals, incidents will cause excessive delays. Roundabouts will require other 
controls; and  
▪ F: Extra capacity required.  
 
Traffic modelling using SIDRA software was undertaken for the base year of 2025, along with future 
horizon years of 2027 (expected development opening year) and 2036 (10 years post -opening). The 
modelling was conducted for both the AM and PM weekday peak periods, which were determined 
based on the analysis of observed traffic survey data. 
 
The base case and project case results for the opening year in 2031 are summarised in TABLE 43 below. 
 
TABLE 43: FUTURE INTERSECTION MODELLING CONDITIONS – OPENING YEAR (2031) 
Intersection Configuration Scenario Period DOS AVD 95% 
Queue 
LOS 
Mamre Road / 
Bakers Lane Signals 
Base Case 
AM 0.812 18.1 205 B 
PM 0.682 19.8 150 B 
Project 
Case 
AM 0.836 18.9 238 B 
PM 0.781 19.3 202 B 
Mamre Road / 
Darrabarra 
Avenue 
Signals 
Base Case 
AM 0.616 20.6 181 B 
PM 0.704 22.8 227 B 
Project 
Case 
AM 0.656 22.9 191 B 
PM 0.820 31.9 289 C 
Mamre Road / 
Abbotts Road Signals 
Base Case 
AM 0.532 17.0 108 B 
PM 0.504 12.3 85 A 
Project 
Case 
AM 0.536 16.6 107 B 
PM 0.599 16.9 130 B 
Darrabarra 
Avenue / 
Berriwerri Drive 
Roundabout 
Base Case 
AM 0.021 10.9 1 A 
PM 0.035 9.9 1 A 
Project 
Case 
AM 0.048 10.6 2 A 
PM 0.113 9.9 4 A 
Berriwerri Road 
/ Access Road Roundabout 
Base Case 
AM - - - - 
PM - - - - 
Project 
Case 
AM 0.022 11.9 1 A 
PM 0.012 11.9 1 A 
 
The 2031 year of opening results that intersections will generally continue operating at acceptable 
levels (LOS A–C), with minimal delays caused by the addition of development volumes. A review of the 
detailed SIDRA output also indicates that no approaches for the study intersections have an LoS of F 
that would indicate capacity on that leg has been exceeded. 
 
The base case and project case results for the future 2036 year are summarised in TABLE 44 below. 
[[page 158]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  152  
TABLE 44: FUTURE INTERSECTION MODELLING CONDITIONS – PROJECT CASE (2036) 
Intersection Configuration Scenario Period DOS AVD 95% 
Queue 
LOS 
Mamre Road / 
Bakers Lane Signals 
Base Case 
AM 0.836 18.9 236 B 
PM 0.779 19.5 201 B 
Project 
Case 
AM 0.848 19.6 254 B 
PM 0.810 19.1 218 B 
Mamre Road / 
Darrabarra 
Avenue 
Signals 
Base Case 
AM 0.645 19.8 192 B 
PM 0.813 27.4 293 B 
Project 
Case 
AM 0.656 22.9 191 B 
PM 0.851 33.0 328 C 
Mamre Road / 
Abbotts Road Signals 
Base Case 
AM 0.557 16.7 116 B 
PM 0.618 16.7 135 B 
Project 
Case 
AM 0.536 16.6 107 B 
PM 0.630 16.7 141 B 
Darrabarra 
Avenue / 
Berriwerri Drive 
Roundabout 
Base Case 
AM 0.021 10.9 1 A 
PM 0.036 10.0 1 A 
Project 
Case 
AM 0.048 10.6 2 A 
PM 0.113 9.9 4 A 
Berriwerri Road 
/ Access Road Roundabout 
Base Case 
AM - - - - 
PM - - - - 
Project 
Case 
AM 0.022 11.9 1 A 
PM 0.012 11.9 1 A 
 
The 2036 future year results indicate that intersections will continue operating at acceptable levels 
with the LoS continuing to operate at a minimum Level of Service of C. A review of the detailed SIDRA 
output also indicates that no approaches for the stu dy intersections have an LoS of F that would 
indicate capacity on that leg has been exceeded.  
 
In summary, the proposal is found to have minor traffic impacts that can be readily accommodate 
without the need for additional upgrades over the planned Phase 1 improvements under the Mamre 
Road Stage 2 upgrade. 
 
Construction Access 
A preliminary Construction Traffic Management Plan (CTMP) has been prepared and is provided as an 
appendix to the TMAP. 
 
The construction access strategy for the proposal has been designed in three (3) distinct phases to align 
with the staged development of the site. Construction vehicle routes are provided in TABLE 45 below.  
 
[[page 159]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  153  
The proposed construction access arrangements have been developed to minimise impacts on the 
surrounding road network and will be implemented across three distinct phases: 
 
TABLE 45: CONSTRUCTION ACCESS ARRANGEMENTS 
Phase Details  
Phase 0 Access for early works construction (when construction volumes are very low) 
activities is expected to be via the South through the Yiribana Estate. In the unlikely 
scenario that this access is not available at the time of commencement of early works, 
access is proposed off Bakers Lane for a short period only for the purpose of 
establishing the temporary left -in-left-out access via Mamre Road. Upon completion 
of the temporary access via Mamre Road, the existing access on Bakers Lane will be 
removed. 
Phase 1 The scope of the Phase 1 works includes the construction of the roundabout which 
provides the connection to Yiribana and Aspect Estates. The works associated with 
Phase 1 will access the Site via the temporary access via Mamre Road. Upon 
completion of Phase 1 works and with the assumption that appropriate connections 
will be provided by the neighbouring estates prior to the completion of Phase 1, the 
temporary access via Mamre Road will be removed and all subsequent construction 
vehicles will be required to access via the roundabout 
Phase 2-7  upon completion of the roundabout, the construction vehicles will be required to 
access the Site via the roundabout and through the neighbouring estates. 
 
The following vehicle movement patterns are proposed for each construction phase: 
 
▪ Phase 0 – Access via Yiribana Estate  
 
o Arrival: Northbound or southbound on Mamre Road turning into AIE to the Site via internal 
roads 
o Departure: Towards AIE and turning left or right onto Mamre Road heading southbound 
or northbound •  
 
▪ Phase 1 – Temporary Access via Mamre Road  
 
o Arrival: Southbound on Mamre Road turning left into the Site  
o Departure: Turning left onto Mamre Road heading southbound  
 
▪ Phase 2-7 Roundabout connecting to Aspect Industrial Estate (AIE)  
 
o Arrival: Northbound or southbound on Mamre Road turning into AIE to the Site via internal 
roads  
o Departure: Towards AIE and turning left or right onto Mamre Road heading southbound 
or northbound 
 
Construction vehicle routes are illustrated in Figure 74. It is noted that construction vehicles are 
prohibited from using Bakers Lane for site access or egress at any time. Approved route maps will be 
distributed to all drivers as part of mandatory site induction procedures. 
 
The largest vehicles anticipated to access the subject site are 20 -metre articulated vehicles and 19.6 -
metre truck and dog combinations. Should oversize or over -mass vehicles be required, appropriate 
permits will be obtained from Transport for NSW and the National Heavy Vehicle Regulator prior to 
mobilisation. This C TMP addresses standard construction vehicles only; separate applications will be 
submitted if oversize vehicle access is required 
 
[[page 160]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  154  
 
Figure 74. Construction Vehicle Routes  
Source: Ason Group, 2025 
 
All construction activities are planned to occur within standard construction hours to minimise 
disruption to the surrounding area. The standard construction hours are set out below: 
 
▪ Monday to Friday (other than Public Holidays): 7:00am – 6:00pm 
▪ Saturday:     8:00am – 1:00pm 
▪ Sunday & Public Holidays:    No works to be undertaken 
 
Construction Traffic  
 
Traffic generation thresholds have been established for each construction phase to ensure impacts on 
the surrounding road network remain manageable and is provided in TABLE 46. 
 
TABLE 46. TRAFFIC GENERATION THRESHOLDS  
Phase  Access 
Location  
AM Peak Hour 
(7:45am - 8:45am) 
M Peak Hour 
(2:45pm - 3:45pm) 
Reference/ Justification  
Early 
Works   
Bakers Lane Two (2)  heavy 
vehicle trips per 
hour (in and out 
combined) 
Two (2) heavy 
vehicle trips per 
hour (in and out 
combined)  
Based on Preliminary CTMP  
traffic survey  prepared for SSD-
30628110 on the site . 
Conservative limits due to 
school zone on Bakers Lane and 
limited capacity. Access only 
until Mamre Road temporary 
access constructed. 
Phase 1  Temporary 
Mamre Road 
access.  
30 heavy vehicle 
trips per hour (in 
and out 
combined) 
30 heavy vehicle 
trips per hour (in 
and out 
combined) 
Based on SIDRA modelling in 
Preliminary CTMP for SSD-
30628110 on the site . Modelling 
demonstrates no impact on 
Mamre Road/Bakers Lane 
intersection operation. 

[[page 161]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  155  
Phases 
2-7 
Roundabout 
connecting 
to Yiribana 
and Aspect 
Estates. 
92 trips per hour 48 trips per hour Based on Mamre Road Data 
Centre Campus Transport 
Management and Accessibility 
Plan (Appendix 10). One (1) truck 
equates to one (1) inbound plus 
one (1) outbound movement 
equates to  two (2)  trips. 
Construction traffic not 
expected to exceed operational 
peak hour traffic generation. 
 
Green Travel Plan  
 
A preliminary GTP has been prepared by Ason and is included as part of the Transport Management 
and Accessibility Plan as Appendix 10. The GTP aims to address travel demand and outlines potential 
sustainable travel initiatives for the proposal. Given the site's current industrial and rural location, travel 
patterns are heavily car-dependent, with the majority of workers driving to the area according to 2016 
Census data. The GTP aims to gradually shift this behaviour by setting a preliminary five (5) year target 
to reduce single -occupancy car travel , while increasing bus usage and introducing cycling and 
motorcycle usage. 
 
The GTP outlines potential strategies that can be adopted in achieving future transport targets. There 
are a number of actions identified in the GTP which can be employed to encourage non-car modes of 
transport to and from the site. The plan identified that sustainable transport options will improve over 
time as the precinct develops, particularly with the future Sydney Metro – Western Sydney Airport Line 
(Luddenham Station approximately 4km away) and extended bus services such as the 779 route now 
connecting to St Mary's station.  The GTP would contribute to a healthier and higher quality of life for 
building tenants, staff and visitors whilst reducing air and noise pollution. 
 
7.5 Built Form and Urban Design   
7.5.1 Design Quality   
The proposed development comprises a range of key design moves planned campus designed to 
accommodate critical digital infrastructure while responding to its environmental and urban context.   
 
The campus will include six parcels of four -storey data centre buildings, integrated with six technical 
office buildings and a dedicated campus office building, creating a cohesive and functional 
environment for high-performance operations.  
 
Supporting infrastructure includes incoming and internal electrical substations, associated services, 
and comprehensive site preparation works such as earthworks, stormwater management, sewer 
connections, internal road networks, and landscaping. The design  approach prioritises operational 
efficiency, scalability, and resilience, ensuring the campus can meet future technological demands 
while maintaining a strong commitment to sustainability and environmental stewardship.  
 
Architectural principles focus on functional clarity, modularity, and adaptability, with building forms 
and materials selected to balance technical requirements with visual integration into the surrounding 
landscape.  The proposal also incorporates strateg ies for stormwater management, energy efficiency, 
and biodiversity protection, aligning with planning objectives and best -practice guidelines for large -
scale infrastructure developments. 
 
 
[[page 162]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  156  
 
Figure 75: Campus sub parcel arrangement 
Source: Greenbox, 2025 
 
Consistency with MRP DCP 2021 
 
A full and comprehensive assessment of  MRP DCP is provided at Appendix 33 which demonstrates 
general compliance with relevant controls. It is noted that pursuant to the MRP DCP that a maximum 
building height control of 20m applies to the site. The provisions of this control and justification for the 
exceedance based on the 40m  high buildings (53.5m from the lowest point of the existing ground 
level) is provided below. 
 
TABLE 47: SECTION 4.21 OBJECTIVES - MRP DCP 
Objective Response  
a) To encourage building form that responds 
to the topography of the site and the relative 
position of the allotment to other allotments 
and the street. 
The site, as it presently exists,  is constrained in terms 
of topography due to the level difference from east to 
west.  To accommodate development for data storage 
purposes or general industrial use as per the zone 
objectives and permissible development typologies, it 
is required to substantially cut and fill throughout the 
site to create a suitable platform for development, 
which is proposed under this application.  
 
The built form proposed will be constructed on 
building pads that afford a n elevated position in 
relation to Mamre Road and the future SLR. 
 
Given the topographic constraints of the site, the 
proposal is considered to respond appropriately to 
surrounding allotments and public roads , as the built 
form transitions from east to west.  

[[page 163]]
ENVIRONMENTAL IMPACT STATEMENT 
Mamre Road Data Centre Campus 
706-752 Mamre Road, Kemps Creek NSW 2187 (Lot 10 DP 1280592)                                                                               
 
 
 
P a g e  157  
TABLE 47: SECTION 4.21 OBJECTIVES - MRP DCP 
Objective Response  
b) To ensure a scale of buildings which 
minimises the impact of development on 
adjoining residential areas, including views. 
The proposed buildings, despite being 40m in height 
from the finished pad levels, will have minimal impact 
on views from residential areas. Namely Twin Creeks, 
Mount Vernon and Erskine Park residential result in  
minor impacts. A combination of existing vegetation,  
built form and substantial distances  of more than  
4km will make the scale indescribable as compared 
to other industrial developments, such as the 
approved and constructed Snack Brands high-bay 
warehouse located at 585 Mamre Road which affords 
a height of 37m.  
c) To retain views to and from key public 
spaces, low -lying rural landscapes, native 
vegetation and riparian lands 
Key public spaces: There are presently no key public 
spaces within the MRP.  It is noted on the western side 
of the precinct, however there is land zoned RE1 
public recreation that will be dedicated to Penrith City 
Council in the future.  Any views afforded from this 
area will be altered due to   existing and planned 
future industrial development, dense landscaping 
and the future Stage 2 Mamre Road upgrade.  The 
proposal is therefore not considered to unduly impact 
any views from key public spaces. 
 
Low lying rural landscapes : Low lying rural 
landscaping exists within the Luddenham area to the 
west and to the south.  Due to the distance from these 
areas, coupled with the transitioning nature of the 
MRP comprising a range of industrial building 
typologies, there is considered to be no undue impact. 
 
Native vegetation and riparian lands : Native 
vegetation and riparian areas exist throughout the 
MRP, however the views to and from these areas 
