NSW Government   
Department of Planning, Housing and Infrastructure  
Development Consent 
Section 4.38 of the Environmental Planning and Assessment Act 1979 
 
As delegate of the Minister for Planning and Public Spaces under delegation executed on 18 August 2026, I approve the 
Development Application referred to in Schedule 1, subject to the conditions specified in Schedule 2. 
These conditions are required to: 
• prevent, minimise, or offset adverse environmental impacts; 
• set standards and performance measures for acceptable environmental performance; 
• require regular monitoring and reporting; and 
• provide for the ongoing environmental management of the development 
 
 
 
 
 
 
Joanna Bakopanos 
Acting Director  
Industry Assessments 
 
Sydney 2 September 2026 File: EF24/11318 
SCHEDULE 1 
Application Number: SSD-74069708 
Applicant: Goodman Property Services (Aust) Pty Limited 
Consent Authority: Minister for Planning and Public Spaces 
Site: 4-10 Talavera Road, Macquarie Park 
 Lot 11 DP733881, Lot 4 DP1031467, Lot 10 and 11 DP 883750 
Development:  Demolition of existing buildings , bulk earthwork s and 
construction and operation of a five-storey data centre with a 
maximum power consumption of 135 megawatts, comprising 
emergency back -up generators, cooling plant, diesel and 
lithium-ion battery storage, associated infrastructure and 
landscaping  
  

NSW Government ii Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure               (SSD-74069708)  
TABLE OF CONTENTS 
DEFINITIONS ...................................................................................................................................................................... III 
PART A ADMINISTRATIVE CONDITIONS ..................................................................................................................... 1 
Obligation to Minimise Harm to the Environment ............................................................................................................... 1 
Terms of Consent .............................................................................................................................................................. 1 
Limits of Consent ............................................................................................................................................................... 1 
Notification of Commencement .......................................................................................................................................... 2 
Evidence of Consultation ................................................................................................................................................... 2 
Staging, Combining and Updating Strategies, Plans or Programs .................................................................................... 2 
Utilities, Services and Public Infrastructure ........................................................................................................................ 2 
Demolition .......................................................................................................................................................................... 3 
Structural Adequacy .......................................................................................................................................................... 3 
External Walls and Cladding .............................................................................................................................................. 3 
Compliance ........................................................................................................................................................................ 3 
Contributions to Council ..................................................................................................................................................... 3 
Housing and Productivity Contribution ............................................................................................................................... 4 
Planning Agreement .......................................................................................................................................................... 4 
Operation of Plant and Equipment ..................................................................................................................................... 4 
Work as Executed Plans .................................................................................................................................................... 4 
Applicability of Guidelines .................................................................................................................................................. 4 
Advisory Notes................................................................................................................................................................... 4 
PART B SPECIFIC ENVIRONMENTAL CONDITIONS ................................................................................................... 5 
Noise and Vibration ........................................................................................................................................................... 5 
Air Quality .......................................................................................................................................................................... 8 
Sustainability ..................................................................................................................................................................... 9 
Traffic and Access ........................................................................................................................................................... 10 
Soils, Water Quality and Hydrology .................................................................................................................................  12 
Contamination .................................................................................................................................................................  12 
Aboriginal Heritage .......................................................................................................................................................... 13 
Non-Aboriginal Heritage .................................................................................................................................................. 13 
Hazards and Risk ............................................................................................................................................................ 13 
Waste Management ......................................................................................................................................................... 14 
Biodiversity ...................................................................................................................................................................... 14 
Visual Amenity .................................................................................................................................................................  15 
PART C ENVIRONMENTAL MANAGEMENT, REPORTING AND AUDITING ............................................................. 16 
Environmental Management ............................................................................................................................................ 16 
Construction Environmental Management Plan ............................................................................................................... 16 
Operational Environmental Management Plan ................................................................................................................ 16 
Revision of Strategies, Plans and Programs ................................................................................................................... 17 
Reporting and Auditing .................................................................................................................................................... 17 
Access to Information ...................................................................................................................................................... 19 
 DEVELOPMENT LAYOUT PLANS ........................................................................................................ 20 
 APPLICANT’S MANAGEMENT AND MITIGATION MEASURES ......................................................... 24 
 INCIDENT NOTIFICATION AND REPORTING REQUIREMENTS ........................................................ 28 
 
NSW Government iii Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure               (SSD-74069708)  
DEFINITIONS 
Additional Information Correspondence by the Applicant in response to the Department’s request for information, 
including the document(s) titled: 
a) ‘Project Apollo - RTS 2 Register’, prepared by Goodman Property Services (Aust) 
Pty Limited, dated 27 February 2026  
b) ‘GHG Assessment Report Project Apollo Data Centr e’ prepared by HDR Inc. , 
dated 24 April 2026 
Applicant Goodman Property Services (Aust) Pty Limited, or any person carrying out any 
development to which this consent applies 
BCA Building Code of Australia 
Carrier Operator of a telecommunication network and/or associated infrastructure, as defined in 
section 7 of the Telecommunications Act 1997 (Cth) 
CEMP Construction Environmental Management Plan 
Certifier A council or an accredited certifier (including principal certifiers) authorised under section 
6.5 of the EP&A Act to issue Part 6 certificates 
Conditions of this 
consent Conditions contained in Schedule 2 of this document 
Construction The carrying out of works for the purpose of the development, including bulk earthworks, 
and erection of buildings and other infrastructure permitted by this consent 
Council City of Ryde 
Day The period from 7 am to 6 pm on Monday to Saturday, and 8 am to 6 pm on Sundays and 
Public Holidays 
Department NSW Department of Planning, Housing and Infrastructure (DPHI) 
Development The development described in Schedule 1, the EIS and Submissions Report, including the 
works and activities comprising the construction and operation of a data centre, as modified 
by the conditions of this consent 
Development layout The plans at Appendix 1 of this consent 
Earthworks Bulk earthworks, site levelling, import and compaction of fill material, excavation for 
installation of drainage and services, to prepare the site for the main construction works 
EIS The Environmental Impact Statement titled Project Apollo Data Centre 4-10 Talavera 
Road, Macquarie Park Environmental Impact Statement, prepared by Urbis Ltd and dated 
7 March 2025, submitted with the application for consent for the development 
ENM Excavated Natural Material 
Environment As defined in section 1.4 of the EP&A Act 
EP&A Act Environmental Planning and Assessment Act 1979 
EP&A Regulation Environmental Planning and Assessment Regulation 2021 
Evening The period from 6 pm to 10 pm 
Fibre-ready facility As defined in section 372W of the Telecommunications Act 1997 (Cth) 
FRNSW Fire and Rescue NSW 
FSS Fire Safety Study 
Heritage Encompasses both Aboriginal and historic heritage including sites that predate European 
settlement, and a shared history since European settlement 
Heritage item  An item as defined under the Heritage Act 1977,  and assessed as being of local, State 
and/ or National heritage significance , and/or an Aboriginal Object or Aboriginal Place as 
defined under the National Parks and Wildlife Act 1974’ , the World Heritage List, or the 
National Heritage List or Commonwealth Heritage List under the Environment Protection 
and Biodiversity Conservation Act 1999 (Cth), or anything identified as a heritage item 
under the conditions of this consent 
HPC Housing and Productivity Contribution 
NSW Government iv Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure               (SSD-74069708)  
HPC Order Environmental Planning and Assessment (Housing and Productivity Contributions) Order 
2024 
ICNG Interim Construction Noise Guideline (DECC, 2009) 
Incident An occurrence or set of circumstances that causes or threatens to cause material harm to 
the environment, and as a consequence of that environmental harm, may cause harm to 
the health and safety of human beings, and which may or may not be or cause a non-
compliance 
Note:  “Material harm” is defined in this consent 
Land Has the same meaning as the definition of the term in section 1.4 of the EP&A Act 
Load curtailment Means the operation of back-up generators to reduce the development’s use of electricity 
from the National Electricity Market 
Material harm Is harm that: 
a) involves actual harm to the environment that may include (but not be limited to) a 
leak, spill, emission other escape or deposit of a substance, and as a 
consequence of that environmental harm (pollution), may cause harm to the 
health or safety of people; or  
b) results in actual loss or property damage of an amount, or amounts in aggregate, 
exceeding $50,000 (such loss includes the reasonable costs and expenses that 
would be incurred in taking all reasonable and practic able measures to prevent, 
mitigate or make good harm to the environment) 
Note:  This definition excludes “harm” that is either authorised under this consent or any 
other statutory approval 
Note:  For the purposes of this definition, material harm excludes incidents captured by 
Work Health and Safety reporting requirements 
Minister NSW Minister for Planning and Public Spaces (or delegate) 
Mitigation Activities associated with reducing the impacts of the development prior to or during those 
impacts occurring 
Night The period from 10 pm to 7 am on Monday to Saturday, and 10 pm to 8 am on Sundays 
and Public Holidays 
Non-compliance An occurrence, set of circumstances or development that is a breach of this consent 
NPfI Noise Policy for Industry (EPA, 2017) 
OEMP Operational Environmental Management Plan 
Operation The use of the site as a data centre, associated office and site infrastructure and operation 
of back -up generators , as described in the EIS , S ubmissions Report  and Additional 
Information 
Operation of back-up 
generators Refers to all instances where a back-up generator's internal combustion engine is in use 
Planned power outage 
event 
Any interruption to electricity supply to the site that is:  
a) scheduled, notified in advance, or reasonably foreseeable;  
b) undertaken for the purpose of maintenance, augmentation, testing or modification 
of electricity network infrastructure; or 
c) implemented as part of a managed system response, including controlled load 
shedding or demand management directed by the electr icity market operator or 
a network service provider 
Planning Secretary Secretary of the Department, or delegate 
POEO Act Protection of the Environment Operations Act 1997 
Principal Certifier The certifier appointed as the principal certifier for the building work under section 6.6(1) 
of the EP&A Act  
Reasonable Means applying judgement in arriving at a decision, taking into account: mitigation benefits, 
costs of mitigation versus benefits provided, community views, and the nature and extent 
of potential improvements 
Registered Aboriginal 
Parties 
Means the Aboriginal persons identified in accordance with the document entitled 
“Aboriginal cultural heritage consultation requirements for proponents 2010” (DECCW) 
NSW Government v Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure               (SSD-74069708)  
Rehabilitation The restoration of land disturbed by the development to a good condition, to ensure it is 
safe, stable and non-polluting 
Sensitive receivers A location where people are likely to work, occupy or reside, including a dwelling, school, 
hospital, office or public recreational area 
Site The land defined in Schedule 1 
Site Auditor As defined in section 4 of the Contaminated Land Management Act 1997 
Site Audit Report As defined in section 4 of the Contaminated Land Management Act 1997 
Site Audit Statement As defined in section 4 of the Contaminated Land Management Act 1997 
Submissions Report The Applicant’s response to issues raised in submissions received in relation to the 
application for consent for the development under the EP&A Act and includes the 
document titled Submissions Report  Project Apollo – SSD-74069708, prepared by Urbis 
Ltd and dated September 2025   
TfNSW Transport for New South Wales 
Unplanned power outage 
event 
An unplanned and unavoidable loss of electricity supply to the site arising from a failure of 
external electricity network infrastructure , including outages caused by infrastructure 
damage arising from events such as severe weather, bushfire, flooding or equipment 
failure within the external electricity network. 
VENM Virgin Excavated Natural Material 
Waste Has the same meaning as the definition of the term in the Dictionary to the POEO Act 
Year A period of 12 consecutive months 
 
 
 
NSW Government 1 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
 
SCHEDULE 2 
PART A ADMINISTRATIVE CONDITIONS 
OBLIGATION TO MINIMISE HARM TO THE ENVIRONMENT 
A1. In addition to meeting the specific performance measures and criteria in this consent, all reasonable and feasible 
measures must be implemented to prevent, and if prevention is not reasonable and feasible, minimise any material 
harm to the environment that  may result from the construction and operati on of the development, and any 
rehabilitation required under this consent. 
TERMS OF CONSENT 
A2. The development may only be carried out: 
(a) in compliance with the conditions of this consent; 
(b) in accordance with all written directions of the Planning Secretary;  
(c) in accordance with the EIS, Submissions Report and Additional Information;  
(d) in accordance with the Development Layout in Appendix 1 of this consent; and 
(e) in accordance with the management and mitigation measures in Appendix 2 of this consent. 
A3. Consistent with the requirements in this consent, the Planning Secretary may make written directions to the Applicant 
in relation to: 
(a) the content of any strategy, study, system, plan, program, review, audit, notification, report or correspondence 
submitted under or otherwise made in relation to this consent, including those that are required to be, and 
have been, approved by the Planning Secretary; and 
(b) the implementation of any actions or measures contained in any such document referred to in condition A3(a). 
A4. The conditions of this consent and directions of the Planning Secretary prevail to the extent of any inconsistency, 
ambiguity or conflict between them and a document listed in condition A2(c) or A2(e). In the event of an inconsistency, 
ambiguity or conflict between any of  the documents listed in condition A2(c) or A2(e), the most recent document 
prevails to the extent of the inconsistency, ambiguity or conflict. 
LIMITS OF CONSENT 
Lapsing 
A5. This consent lapses five years after the date from which it operates, unless the development has physically 
commenced on the land to which the consent applies before that date. 
Power Demand and Generator Capacity 
A6. The Applicant must ensure: 
(a) total power consumption of the development does not exceed 135 megawatts; and  
(b) the back-up generators installed and operated under this consent do not exceed a total installed generating 
capacity of 185 megawatts.   
Back-up Generator System 
A7. The Applicant must ensure: 
(a) operation of the back-up generators, excluding operation during unplanned power outage events, does not 
exceed 187 hours per year;  
(b) no more than one (1) generator is tested at any one time; and 
(c) the diesel fuel storage capacity at the site does not exceed 2,000 tonnes at any one time. 
Note:  For the purposes of condition A7 , calculation of how many hours the back -up generators are operated, as a collective, 
should be based on the hours (in real time) that testing is in fact undertaken at the site per year. For example, five generators 
being operated concurrently over the course of an hour would count as one hour towards the threshold stipulated by 
condition A7 rather than five hours.  
The calculation of  hours is for the purposes of this condition and are not to be taken as a calculation of hours for the 
purposes of the Protection of the Environment Operations Acts 1997. 
A8. This development consent does not permit the operation of back-up generators:  
(a) for the purpose of generating electricity to be distributed by the National Electricity Market;  
(b) to support load curtailment at the site; or 
(c) during a planned power outage event. 
 
NSW Government 2 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
NOTIFICATION OF COMMENCEMENT 
A9. The date of commencement of each of the following phases of the development must be notified to the Planning 
Secretary in writing, at least one month before that date, or as otherwise agreed to by the Planning Secretary: 
(a) construction; 
(b) operation;  
(c) full operation of the development (described in the EIS as being when all data storage equipment and 
associated infrastructure is in place and operating); and 
(d) cessation of operations. 
A10. If the construction or operation of the development is to be staged, the Planning Secretary must be notified in writing, 
at least one month before the commencement of each stage (or other timeframe agreed with the Planning Secretary). 
EVIDENCE OF CONSULTATION 
A11. Where conditions of this consent require consultation with an identified party, the Applicant must: 
(a) consult with the relevant party prior to submitting the subject document to the Planning Secretary for approval; 
and 
(b) provide details of the consultation undertaken including: 
(i) the outcome of that consultation, matters resolved and unresolved; and  
(ii) details of any disagreement remaining bet ween the party consulted and the Applicant and how the 
Applicant has addressed the matters not resolved. 
STAGING, COMBINING AND UPDATING STRATEGIES, PLANS OR PROGRAMS 
A12. With the approval of the Planning Secretary, the Applicant may: 
(a) prepare and submit any strategy, plan or program required by this consent on a staged basis (if a clear 
description is provided as to the specific stage and scope of the development to which the strategy, plan or 
program applies, the relationship of the st age to any future stages and the trigger for updating the strategy, 
plan or program); 
(b) combine any strategy, plan or program required by this consent (if a clear relationship is demonstrated 
between the strategies, plans or programs that are proposed to be combined); and 
(c) update any strategy, plan or program required by this consent (to ensure the strategies, plans and programs 
required under this consent are updated on a regular basis and incorporate additional measures or 
amendments to improve the environmental performance of the development).   
A13. If the Planning Secretary agrees, a strategy, plan or program may be staged or updated without consultation being 
undertaken with all parties required to be consulted in the relevant condition in this consent.  
A14. If approved by the Planning Secretary, updated strategies, plans or programs supersede the previous versions of 
them and must be implemented in accordance with the condition that requires the strategy, plan or program.  
UTILITIES, SERVICES AND PUBLIC INFRASTRUCTURE 
General Requirements 
A15. Prior to the commencement of construction of the development, the Applicant must: 
(a) consult with the relevant owner and provider of services or public infrastructure that are likely to be affected 
by the development or that need to be installed to support the development, to make satisfactory 
arrangements for relevant approvals, access to, diversion, protection and support of the affected services or 
infrastructure; 
(b) prepare a dilapidation report identifying the condition of all public infrastructure in the v icinity of the site 
(including roads, gutters and footpaths); and 
(c) submit a copy of the dilapidation report to the Planning Secretary and Council.  
A16. Unless the Applicant and the applicable authority agree otherwise, the Applicant must: 
(a) repair, or pay the full costs associated with repairing, any public infrastructure that is damaged by carrying out 
the development;  
(b) relocate, or pay the full costs associated with relocating, any public infrastructure that needs to be relocated 
as a result of the development; and 
(c) obtain any relevant approval(s) from the relevant service provider(s), prior to undertaking construction of the 
corresponding utility works. 
 
NSW Government 3 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Sydney Water 
A17. Prior to the commencement of operation of the development, the Applicant must obtain a Compliance Certificate for 
water and sewerage infrastructure servicing of the site under section 73 of the Sydney Water Act 1994. 
Fibre-Ready Facilities 
A18. Prior to the issue of a Construction Certificate for any stage of the development, the Applicant (whether or not a  
constitutional corporation) is to provide evidence, satisfactory to the Certifier, that arrangements have been made 
for: 
(a) the installation of fibre-ready facilities to all individual lots and/or premises in the development to enable fibre 
to be readily connected to any premises that is being or may be constructed on those lots; and 
(b) the provision of fixed-line telecommunications infrastructure in the fibre-ready facilities to all individual lots 
and/or premises in the development demonstrated through an agreement with a carrier. 
A19. Prior to the issue of the relevant Occupation Certificate for the development the Applicant must demonstrate that the 
carrier has confirmed in writing it is satisfied that the fibre-ready facilities are fit-for-purpose. 
DEMOLITION 
A20. All demolition must be carried out in accordance with Australian Standard AS 2601:2025 The Demolition of Structures 
(Standards Australia, 2025).  
STRUCTURAL ADEQUACY  
A21. All new buildings and structures, and any alterations or additions to existing buildings and structures, that are part of 
the development, must be constructed in accordance with the relevant requirements of the BCA. 
Note: 
• Under Part 6  of the EP&A Act, the Applicant is required to obtain construction and occupation certificates for the proposed 
building works. 
• The Environmental Planning and Assessment  (Development Certification and Fire Safety) Regulation 2021 sets out the 
requirements for the certification of the development.  
EXTERNAL WALLS AND CLADDING 
A22. The external walls of all buildings including additions to existing buildings must comply with the relevant requirements 
of the BCA.  
A23. Prior to the issue of:  
(a) the relevant Construction Certificate relating to the construction of external walls (including the installation of 
finishes and claddings such as synthetic or aluminium composite panels); and  
(b) the relevant Occupation Certificate,  
the Applicant must provide the Certifier with documented evidence that the products and systems proposed for use 
or used in the construction of external walls  (including finishes and claddings such as synthetic or aluminium 
composite panels) comply with the requirements of the BCA.   
A24. The Applicant must provide a copy of the documentation given to the Certifier (see condition A23) to the Planning 
Secretary within seven days after the Certifier accepts it.  
COMPLIANCE 
A25. The Applicant must ensure that all of its employees, contractors (and their sub-contractors) are made aware of, and 
are instructed to comply with, the conditions of this consent  relevant to activities they carry out in respect of the 
development. 
CONTRIBUTIONS TO COUNCIL 
A26. Prior to  the issue of a Construction Certificate for any part of the development , a total contribution amount of 
$437,586.24 in relation to the public amenities and services set out in the following table must be paid to Council.  
Table 1 Section 7.11 Development Contribution Amount 
Contribution Type Amount 
Community & Cultural Facilities $97,256.90 
Open space & Recreation Facilities $219,806.34 
Roads & Traffic Management Facilities $114,156.12 
Plan Administration $6,366.88 
Total contribution amount $437,586.24 
 
NSW Government 4 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
The contribution is imposed under section 7.11 of the EP&A Act and has been determined on  7 May 2026, in 
accordance with or having regard to the City of Ryde Section 7.11 Development Contributions Plan 2020. The total 
contribution amount specified above must be adjusted between the date of this consent and the date of payment in 
accordance with the plan. 
HOUSING AND PRODUCTIVITY CONTRIBUTION 
A27. Prior to the issue of a Construction Certificate for any part of the development, a housing and productivity contribution 
(HPC) in accordance with Table 2 must be paid for the development, as adjusted in accordance with condition A28. 
Table 2 Housing and Productivity Contribution Amount 
Housing and productivity contribution Amount 
Housing and productivity contribution (base component) $471,542.50 
Transport project component N/A 
Total housing and productivity contribution $471,542.50 
A28. At the time of payment, the amount of the HPC is to be adjusted in accordance with the Environmental Planning and 
Assessment (Housing and Productivity Contributions) Order 2024 (HPC Order).  
The HPC may be made wholly or partly as a non-monetary contribution (apart from any transport project component) 
if the Minister administering the EP&A Act agrees.  
The HPC is not required to be made to the extent that a Planning Agreement excludes the application of Subdivision 4 
of Division 7.1 of the EP&A Act to the development, or the HPC Order exempts the development from the contribution.  
PLANNING AGREEMENT 
A29. Within three months after the date of this consent  (or other timeframe agreed by the Planning Secretary ), the 
Applicant must enter into a Planning Agreement with the Council in accordance with: 
(a) Division 7.1 of Part 7 of the EP&A Act; and 
(b) the draft Planning Agreement for the development, which was publicly exhibited by Council from 1 July 2026 
until 29 July 2026. 
OPERATION OF PLANT AND EQUIPMENT 
A30. Without limiting the obligations under section 124 of the POEO Act, the Applicant must ensure all plant and equipment 
used on site, or to monitor the performance of the development, is: 
(a) maintained in a proper and efficient condition; and 
(b) operated in a proper and efficient manner. 
WORK AS EXECUTED PLANS 
A31. Prior to the issue of the relevant  Occupation Certificate, the Principal Certifier must be provided with work -as-
executed drawings demonstrating that the following works have been constructed as approved:  
(a) the development’s stormwater management system (see condition B40); and  
(b) finished ground levels.  
The works-as-executed drawings must be signed by a registered surveyor.  
APPLICABILITY OF GUIDELINES 
A32. References in the conditions of this consent to any guideline, protocol, Australian Standard or policy are to such 
guidelines, protocols, Standards or policies in the form they are in as at the date of this consent.  
A33. However, consistent with the conditions of this consent and without altering any limits or criteria in this consent, the 
Planning Secretary may, when issuing directions under this consent in respect of ongoing monitoring and 
management obligations, require compliance with an updated or revised version of such a guideline, protocol, 
Standard or policy, or a replacement of them.  
ADVISORY NOTES 
AN1. All licences, permits, approvals and consents as required by law must be obtained and maintained as required for 
the development. No condition of this consent removes any obligation to obtain, renew or comply with such licences, 
permits, approvals and consents. 
 
NSW Government 5 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
PART B SPECIFIC ENVIRONMENTAL CONDITIONS  
NOISE AND VIBRATION 
Hours of Work 
B1. The Applicant must comply with the hours detailed in Table 3 below. 
Table 3 Hours of Work 
Activity Day Time 
Construction Monday – Friday 
Saturday 
7 am to 6 pm 
8 am to 1 pm 
Operation 
Use of back-up generators 
(excluding unplanned 
power outage events) 
Monday – Friday 7 am to 5 pm 
All other activities Monday – Sunday 24 hours 
B2. Construction works outside of the hours identified in condition B1 may be undertaken in the following circumstances: 
(a) works that are inaudible at the nearest sensitive receivers;  
(b) works agreed to in writing by the Planning Secretary;  
(c) for the delivery of materials required outside these hours by the NSW Police Force or other authorities for 
safety reasons; or 
(d) where it is required in an emergency to avoid the loss of lives, property or to prevent environmental harm.  
Construction Noise Limits 
B3. The development must be constructed to achieve, as far as feasible and reasonable, the construction noise 
management levels detailed in the ICNG . All feasible and reasonable noise mitigation measures must be 
implemented and any activities that could exceed the construction noise management levels must be identified and 
managed in accordance with the management and mitigation measures in Appendix 2 of this consent and the 
development’s CNVMP (see condition B5).   
Vibration Criteria  
B4. Vibration caused by construction at any structure outside the site must be limited to: 
(a) for structural damage, the latest version of DIN 4150- 3 (2016-12) Vibration in Buildings – Part 3: Effects on 
Structures (German Institute for Standardisation, 2016) and BS 7385-2 Evaluation and measurement for 
vibration in buildings Guide to damage levels from groundborne vibration (British Standards Institution, 1993); 
and 
(b) for human exposure, the acceptable vibration values set out in the Environmental Noise Management 
Assessing Vibration: a technical guideline (DEC, 2006) (as may be updated or replaced from time to time). 
Construction Noise and Vibration Management Plan 
B5. The Applicant must prepare a Construction Noise and Vibration Management Plan (CNVMP) for the development to 
the satisfaction of the Planning Secretary. The CNVMP must form part of a CEMP in accordance with condition C2  
and must: 
(a) be prepared by a suitably qualified and experienced noise expert; 
(b) describe the procedures to: 
(i) refine the construction methodology and work schedule to minimise construction noise and vibration 
impacts;  
(ii) achieve the noise management levels specified in condition B3;  
(iii) achieve the vibration criteria specified in condition B4;  
(c) include: 
(i) management and mitigation measures, including any described in Appendix 2 of this consent; 
(ii) a description of measures to be implemented to manage high noise or vibration generating works such 
as piling, rock breaking and vibratory compaction, in close proximity to sensitive receivers; 
(iii) strategies that have been developed in consultation with the directly adjoining properties for managing 
noise and vibration impacts, such as any alternative construction methods with lower source intensity 
levels and provision for respite periods; 
 
NSW Government 6 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(iv) a description of the community consultation undertaken to develop the str ategies in (c)(ii) and (c)(iii) 
above; and 
(v) a complaints management system to be implemented for the duration of construction. 
B6. The Applicant must: 
(a) not commence construction until the CNVMP required by condition B5 is approved by the Planning Secretary; 
and 
(b) implement the most recent version of the CNVMP approved by the Planning Secretary for the duration of 
construction.  
Operational Noise Limits 
B7. The Applicant must ensure that noise generated by the operation of the development does not exceed the noise 
limits outlined in Table 4 below during the meteorological conditions identified in Table 5, except where altered by 
condition B8 of this consent. Noise generated by the development is to be measured in accordance with the relevant 
monitoring performance procedures (section 7) and exemptions (including certain meteorological conditions) of the 
NPfI. 
Table 4 Noise Limits (dB(A))  
Location 
Operation of 
back-up 
generators 
(incl. testing) 
At all other times 
Day 
LAeq(15 minute) 
Evening 
LAeq(15 minute) 
Night 
LAeq(15 minute) 
Any apartment at 1-15 Fontenoy Road, 
Macquarie Park 54 42 42 42 
Any townhouse at 1-15 Fontenoy Road, 
Macquarie Park 56 39 38 38 
Any residence at 35 Waterloo Road, 
Macquarie Park 48 43 43 43 
Hotel, 7-11 Talavera Road, North Ryde 51 44 46 46 
 
Table 5 Applicable Meteorological Conditions 
Assessment Period Meteorological Conditions 
Day Stability Categories A, B, C and D with wind speeds up to and including 3m/s at 10m 
above ground level. 
Evening Stability Categories A, B, C and D with wind speeds up to and including 3m/s at 10m 
above ground level. 
Night 
Stability Categories A, B, C and D with wind speeds up to and including 3m/s at 10m 
above ground level; or Stability category E and F with wind speeds up to and 
including 2m/s at 10m above ground level. 
B8. The development’s noise limits (see condition B7) are altered in the following instances:  
(a) during unplanned power outage events, the noise limits outlined in Table 4 do not apply; and  
(b) should the site be subject to meteorological conditions which are not identified in Table 5, then the applicable 
noise limits for the development are those outlined in Table 4 plus 5dB.  
B9. The Applicant must ensure that noise generated during operation of the development does not exhibit annoying 
noise characteristics at any residences, as defined in Fact Sheet A of the NPfI. 
 
NSW Government 7 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Noise Performance Monitoring 
B10. Prior to the commencement of operation of the development, the Applicant must prepare and submit for the approval 
of the Planning Secretary, a Noise Monitoring Program to continuously monitor noise from the operation of the 
development. The Noise Monitoring Program must: 
(a) specify the real-time continuous noise monitoring devices to be used; 
(b) detail how the devices will be calibrated; 
(c) detail the locations of where the devices will be installed, including as a minimum: 
(i) on the top of the southern acoustic louvres (refer to LOU2 identified in South Elevations in Appendix 
1 of this consent), oriented inward towards the cooling equipment; 
(ii) on top of the rooftop mechanical plant room; 
(d) specify the frequency and parameters to be monitored, including as a minimum, measurement of the 
LAeq(15minute), LAFmax and statistical noise levels; and 
(e) include procedures for the recording, storage, and provision of all noise monitoring data to the Planning 
Secretary upon request. 
B11. The Applicant must: 
(a) not commence operation until the Noise Monitoring Program has been approved by the Planning Secretary 
and the noise monitoring devices described in condition B10 have been installed; and 
(b) implement the most recent version of the Noise Monitoring Program approved by the Planning Secretary. 
B12. The Applicant must ensure the continuous noise monitoring devices described in condition B10  remain operational 
until 12 months after commencement of full operation (described in the EIS as being when all data storage equipment 
and associated infrastructure is in place and operating), or as otherwise directed by the Planning Secretary. 
Operational Noise Verification Report 
B13. Within three months of the commencement of full operation of the development (described in the EIS as being when 
all data storage equipment and associated infrastructure is in place and operating) , or as otherwise directed by the 
Planning Secretary, the Applicant must prepare and submit a noise verification report for the development. The noise 
verification report must: 
(a) be prepared to the satisfaction of the Planning Secretary  by a suitably qualified and experienced acoustic 
consultant; 
(b) demonstrate that noise verification has been carried out in accordance with: 
(i) AS 1055:2018 Acoustics – Description and measurement of environmental noise (Standards Australia, 
2018); and 
(ii) Approved Methods for the Measurement and Analysis of Environmental Noise in NSW (EPA, 2022); 
(iii) the monitoring and reporting requirements detailed in Section 7 of the NPfI; 
(c) include: 
(i) noise measurements taken during general operation and during back-up generator operation, with the 
timing and duration of all generator operation verified against the generator operations  log required 
under condition C18(b)(ii); 
(ii) a record of the development’s operating conditions during monitoring, including the number and load 
of cooling units, fans, and other major noise-emitting plant in operation; 
(iii) an analysis of:  
i. the prevailing meteorological conditions;  
ii. applicable corrections for annoying noise characteristics (as per Fact Sheet C of the NPfI);  
iii. the correlation between noise levels recorded by the real-time monitoring devices (condition B10) 
and noise levels measured at compliance locations, including any conversion factors, 
propagation adjustments, or modelling assumptions used to relate intermediate monitoring data 
to compliance locations;  
iv. adjustments to measured noise levels to represent the worst -case operation conditions during 
the day, evening and night periods; 
v. the development’s compliance with noise limits specified in conditions B7 and B9; and 
(iv) a description of additional at -source and transmission pathway mitigation measures implemented, 
and/or a description of contingency measures to be implemented (including a timetable for the 
implementation of any required actions), to address any exceedance of the noise limits specified in 
conditions B7 and B9. 
 
NSW Government 8 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
AIR QUALITY 
Dust Minimisation 
B14. The Applicant must take all reasonable steps to minimise dust generated during all works authorised by this consent. 
B15. During construction, the Applicant must ensure that: 
(a) exposed surfaces and stockpiles are suppressed by regular watering or other alternative suppression method; 
(b) all trucks entering or leaving the site with loads have their loads covered; 
(c) trucks associated with the development do not track dirt onto the public road network; and 
(d) land stabilisation works are carried out progressively on site to minimise exposed surfaces. 
Air Quality Discharges 
B16. The Applicant must install and operate equipment in line with best practice to ensure that the development complies 
with all load limits, air quality criteria/air emission limits and air quality monitoring requirements as specified in the 
Protection of the Environment Operations (Clean Air) Regulation 2022. 
Annual Emissions Testing 
B17. Within twelve (12) months of the commencement of operation, and every twelve (12) months thereafter, unless the 
Planning Secretary directs otherwise, the Applicant must undertake an annual emissions test on at least one (1) 
back-up generator for the pollutants and parameters identified in Table 6 below. The back -up generator must be 
selected on a rotational basis.  
Table 6 Annual Emissions Testing Requirements 
Pollutant / Parameter Units of measure Frequency Sampling Method1 
Nitrogen dioxide or 
nitric oxide (as NO2 
equivalent)  
Milligrams per cubic 
metre Annual TM-11 
Temperature Degrees Celsius (°C) Annual TM-2 
Velocity Metres per second Annual TM-2 
Oxygen Percent (%) Annual TM-25 
Flowrate Cubic metres per second Annual TM-2 
Note: 
• 1 The sampling methods are those contained in the Approved Methods for the Sampling and analysis of Air Pollutants in NSW 
(EPA, 2022). 
Back-up Generator System 
B18. The Applicant must ensure the design, installation and operation of the back -up generators and/or the associated 
enclosures do not preclude the ability for additional air pollution emission controls to be retrofitted. 
Air Quality Management Plan 
B19. Prior to the commencement of operation of the development, the Applicant must prepare an Air Quality Management 
Plan (AQMP) to the satisfaction of the Planning Secretary. The AQMP must form part of the OEMP required by 
condition C5 and must: 
(a) be prepared by a suitably qualified and experienced person(s); 
(b) detail and rank all emissions from all sources of the development, including particulate emissions; 
(c) describe a program that is capable of evaluating the performance of the operation against the c riteria in the 
Approved Methods for Modelling and Assessment of Air Pollutants in NSW  (EPA, 2022), including during a 
power outage event, and determining compliance with key performance indicators; 
(d) identify any control and management measures that will be implemented for each emission source, including: 
(i) provision of any back-up generator testing respite period/s;  
(ii) procedures to avoid or minimise back -up generator testing during periods of adverse ambient air 
quality; 
(e) outline the monitoring procedure/s which would be implemented during each power outage event; and 
(f) include a Power Outage Notification Protocol for the development that must:  
(i) identify the neighbouring properties which would be notified should a power outage event last 
30 minutes or more;  
 
NSW Government 9 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(ii) identify the trigger point(s) for notifying neighbouring properties that the back -up generator system is 
operating; and 
(iii) detail how these properties would be made aware that the development’s back -up generator system 
is required to operate for the duration of the power outage event. 
B20. The Applicant must: 
(a) not commence operation until the AQMP required by condition B19 is approved by the Planning Secretary; 
and 
(b) implement the most recent version of the AQMP approved by the Planning Secretary for the duration of the 
development. 
Odour Management 
B21. The Applicant must ensure the development does not cause or permit the emission of any offensive odour (as defined 
in the POEO Act). 
SUSTAINABILITY 
B22. Prior to the commencement of operation of the develo pment, the Applicant must demonstrate, to the satisfaction of 
the Planning Secretary, that it has, in accordance with applicable NSW government policy: 
(a) offset all greenhouse gas generation associated with the supply of electricity to the development (including 
both non-IT and IT loads) by demonstrating that all operational electricity demand is matched with a portfolio 
of additional, firmed renewable energy supply at all times;  
(b) entered into a Power Purchase Agreement(s) and firming agreement for NSW -based supply within the 
National Electricity Market to meet the requirements of (a); and 
(c) put in place a framework and management principles for accommodating any shortfalls in the availability of 
renewable energy that may occur from time to time, including through demand flexibility and firming. 
B23. Within six months of the commencement of construction of the development, the Applicant must provide written 
evidence, to the satisfaction of the Planning Secretary that:  
(a) it has commenced the process for entering into the Power Purchase Agreement(s) and firming agreement 
required by condition B22; and 
(b) every six months thereafter, or as otherwise agreed with the Planning Secretary, provided a written update 
of the status of these agreements. 
B24. Prior to the commencement of operation, the Applicant must prepare and implement a Sustainability Management 
Plan for the life of the development, to the satisfaction of the Planning Secretary. The Plan must form part of the 
OEMP required by Condition C5 and must: 
(a) include a metering and data acquisition framework to enable direct and continuous measurement and regular 
reporting of: 
(i) electricity consumed by information technology equipment used for data processing, storage and 
transmission, regardless of form factor, technology or configuration; 
(ii) total electricity consumption associated with the operation of the development; 
(iii) total water consumption associated with the operation of the development; 
(b) include a program for annual reporting of: 
(i) Power Usage Effectiveness (PUE), calculated as the ratio of total electricity consumption to electricity 
consumed by information technology equipment; 
(ii) Water Usage Effectiveness (WUE), calculated as total water consumption relative to electricity 
consumed by information technology equipment; 
(iii) greenhouse gas emissions (CO₂‑e); 
(c) identify measures to manage and reduce resource consumption and emissions over time, including: 
(i) efficiency measures and strategies to minimise and continually improve operational PUE and WUE; 
(ii) measures to reduc e emissions associated with all onsite electricity consumption,  including possible 
on-site or proximate generation and/ or storage measures, and/ or demand flexibility; 
(iii) the framework and management principles in B22(c); 
(iv) details of alignment with the greenhouse gas mitigation hierarchy, as referenced in the NSW Guide for 
Large Emitters (EPA, 2025); 
(v) measures to avoid, minimise and reduce potable water consumption, including prioritising the use of 
recycled or non‑potable water for non‑potable functions (including cooling), where available; 
(d) detail: 
 
NSW Government 10 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(i) a framework for the prioritisation and timely implementation of the measures identified in (c) above, 
including indicative timeframes, triggers or staging; 
(ii) procedures for monitoring and analysing performance trends and identifying and mitigating material 
deviations from target operational efficiencies; 
(e) include a program for regular review of: 
(i) operational performance, informed by monitoring data, to assess the effectivenes s of implemented 
mitigation measures under this plan; 
(ii) the development’s compliance with condition B22; and 
(f) review and, if necessary, revise the mitigation measures included in this plan every three years, including but 
not limited to: 
(i) consideration of this in the context of the latest applicable government policy; 
(ii) updates to water and energy efficiency and emissions reduction measures;  
(iii) review of back-up power infrastructure and operational strategies to identify  feasible and reasonable 
alternative lower-emissions or zero-emissions technologies; and 
(iv) review of available water servicing arrangements, in consultation with the relevant water service 
provider, to identify any alternative non‑potable or recycled water supply options, and where applicable, 
revision of potable water demand reduction measures to reflect changes in servicing arrangements. 
B25. The Applicant must: 
(a) not commence operation until the development’s Sustainability Management Plan required by condition B24 
is approved by the Planning Secretary; and 
(b) implement the most recent version of the Sustainability Management Plan approved by the Planning Secretary 
for the duration of the development. 
TRAFFIC AND ACCESS 
Construction Traffic Management Plan 
B26. Prior to the commencement of construction of the development, the Applicant must prepare a Construction Traffic 
Management Plan (CTMP) for the development to the satisfaction of the Planning Secretary. The pla n must form 
part of the CEMP required by condition C2 and must: 
(a) be prepared by a suitably qualified and experienced person(s); 
(b) be prepared in consultation with Council; 
(c) detail the measures that are to be implemented to ensure road safety and network efficiency during 
construction; 
(d) include detail of:  
(i) detail heavy vehicle routes, access and parking arrangements; 
(ii) strategies that would be implemented to minimise the number of construction workers who will drive 
to the site; 
(iii) any potential overflow construction worker parking area(s) to be utilised; 
(e) provide details of any oversized vehicles required for construction; 
(f) provide details of traffic control measures (such as an escort or other suitable traffic control measure) to 
manage the movement of oversized vehicles along public roads; 
(g) include a Driver Code of Conduct to:  
(i) minimise the impacts of earthworks and construction on the local and regional road network;  
(ii) minimise conflicts with other road users; 
(iii) minimise road traffic noise; and 
(iv) ensure truck drivers use specified routes; 
(h) include a program to monitor the effectiveness of these measures; and 
(i) if necessary, detail procedures for notifying residents and the community (including local schools), of any 
potential disruptions to routes. 
B27. The Applicant must: 
(a) not commence construction until the CTMP required by condition B26 is approved by the Planning Secretary; 
and 
(b) implement the most recent version of the CTMP  approved by the Pla nning Secretary for the duration of 
construction. 
 
NSW Government 11 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Roadworks and Access 
B28. Prior to the commencement of construction of the development (with the exception of demolition and bulk 
earthworks), the Applicant must submit the detailed design of the new driveway, kerb and gutter reinstatement works, 
and associated civil works to Council for approval under section 138 of the Roads Act 1993. The detailed design of 
these works must: 
(a) be generally in accordance with the Submissions Report and Additional Information; 
(b) comply with Council’s relevant engineering standards and specifications; 
(c) demonstrate the access driveway to the development is designed to accommodate the turning path of 20 
metre articulated vehicle; and 
(d) detail the relocation and adjustment of all public utility services  and stormwater drainage system  along 
Talavera Road. 
B29. The Applicant must: 
(a) obtain approval for the works in condition B28 under section 138 of the Roads Act 1993; and  
(b) prior to the commencement of operation of the development, complete the works in B28 to the satisfaction 
of Council. 
B30. Prior to the commencement of construction of the development (with the exception of demolition and bulk 
earthworks), the Applicant must submit the detailed design of the traffic control signals at the northern leg of the 
signalised intersection intersecting Talavera Road (TCS 3719) and associated civil works to TfNSW for approval 
under section 87(4) of the Roads Act 1993. The detailed design of these works must: 
(a) be prepared by a suitably qualified person and endorsed by a suitably qualified practitioner; and 
(b) be in accordance with Austroads Guide to Road Design in association with relevant TfNSW supplements.  
Note: TfNSW fees for administration, plan checking, civil works inspections and project management must be paid by the Applicant 
prior to the commencement of works. 
B31. The Applicant must: 
(a) obtain approval for the TCS and associated works in condition B30 under section 87(4) of the Roads Act 1993;  
(b) prior to the commencement of construction of the works in condition B30, enter into a Works Authorisation 
Deed (WAD) with TfNSW; and 
(c) prior to the commencement of operation of the development, complete the works in condition B30 to the 
satisfaction of TfNSW. 
Parking 
B32. The Applicant must provide sufficient parking facilities on-site, including for heavy vehicles and for site personnel, to 
ensure that traffic associated with the operation of the development does not utilise (for parking purposes)  public 
roads or public parking facilities in the vicinity of the site. 
Operating Conditions  
B33. The Applicant must ensure: 
(a) internal roads, driveways and parking (including grades, turn paths, sight distance requirements, aisle widths, 
aisle lengths and parking bay dimensions) associated with the development are constructed and maintained 
in accordance with the latest version of AS 2890.1:2004 Parking facilit ies Off-street car parking (Standards 
Australia, 2004) , AS 2890.2:2018 Parking facilities Off -street Commercial Vehicle Facilities (Standards 
Australia, 20 18) and AS 2890.6:2022 Parking facilities Off -street parking for people with disabilities  
(Standards Australia, 2022);  
(b) the swept path of the longest vehicle entering and exiting the site, as well as manoeuvrability through the site, 
is in accordance with the relevant AUSTROADS guidelines; 
(c) the development does not result in any vehicles queuing on the public road network; 
(d) heavy vehicles, equipment and bins associated with the development are not parked and/or stored on public 
roads or footpaths in the vicinity of the site; 
(e) all vehicles are to be located off and clear of the adjacent roadway before being required to stop; 
(f) all loading and unloading of materials is carried out on-site; and 
(g) all on-site turning areas are kept clear of any obstacles, including parked vehicles, at all times. 
Work Place Travel Plan  
B34. Prior to the commencement of operation, the Applicant must prepare a Work Place Travel Plan to encourage the use 
of sustainable and active transport options by operational staff . The Work Place Travel Plan must form part of the 
OEMP required by condition C5 and must: 
 
NSW Government 12 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(a) be submitted to the Planning Secretary;  
(b) outline facilities and measures to promote public transport usage, such as car share schemes and employee 
incentives; and  
(c) describe pedestrian and bicycle linkages and end of trip facilities available on-site. 
B35. The Applicant must:  
(a) not commence operation until the Work Place Travel Plan required by condition B34 is submitted to the 
Planning Secretary; and 
(b) implement the most recent version of the Work Place Travel Plan submitted to the Planning Secretary for the 
duration of the development. 
SOILS, WATER QUALITY AND HYDROLOGY 
Imported Soil 
B36. The Applicant must: 
(a) ensure that only VENM, ENM, or other fill material approved in writing by the EPA is brought onto the site for 
use as fill; 
(b) keep accurate records of the volume and type of fill to be used; and 
(c) make these records available to the Planning Secretary upon request. 
Erosion and Sediment Control 
B37. Prior to the commencement of any construction , the Applicant must install suitable erosion and sediment control 
measures on -site, in accordance with the relevant requirements of the Managing Urban Stormwater: Soils and 
Construction - Volume 1: Blue Book (Landcom, 2004) guideline and the Erosion and Sediment Control Plan included 
in the CEMP required by condition C2. 
B38. The Applicant must maintain the erosion and sediment control measures installed on -site in accordance with 
condition B37 for the duration of construction. 
Discharge Limits 
B39. The development must comply with section 120 of the POEO Act, which prohibits the pollution of waters, except as 
expressly provided for in an Environment Protection Licence or in accordance with any applicable regulations under 
the POEO Act. 
Stormwater Management System 
B40. Prior to the commencement of construction of the development’s stormwater management system , the Applicant 
must finalise the system’s detailed design. The final stormwater management system must: 
(a) be designed by a suitably qualified Chartered Professional Civil Engineer (CPEng) or Registered Professional 
Civil Engineer (RPEng), or equivalent; 
(b) be generally in accordance with the conceptual design in the Submissions Report; 
(c) be in accordance with applicable Australian S tandards and with regard to the standard detail in Part 8.2 
Stormwater and Floodplain Management Technical Manual  of the City of Ryde Development Control Plan 
2014; and 
(d) ensure that the system capacity has been designed in accordance with Australian Rainfall and Runoff 
(Engineers Australia, 2016) and Managing Urban Stormwater: Council Handbook (EPA, 1997) guidelines. 
B41. Prior to the commencement of operation, the Applicant must install the stormwater management system in 
accordance with the finalised detailed design (as required by condition B40) and ensure the system is operational. 
B42. The Applicant must maintain the stormwater management system installed on the site under condition B41 for the 
duration of operation of the development. 
CONTAMINATION 
Unexpected Finds  
B43. Prior to the commencement of construction, the Applicant must prepare an unexpected contamination finds 
procedure to ensure that potentially contaminated material is appropriately managed. The procedure must form part 
of the CEMP in accordance with condition C2 and must ensure any material identified as contaminated is managed 
in accordance with the POEO Act and its associated regulations. Details of the final management approach and the 
results of any associated testing must be submitted to the Planning Secretary  within six weeks of the Applicant 
becoming aware of the contamination find, or as otherwise agreed to by the Planning Secretary. 
 
NSW Government 13 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
ABORIGINAL HERITAGE 
Unexpected Finds Protocol 
B44. If any item or object of Aboriginal heritage significance is identified on site: 
(a) all work in the immediate vicinity of the suspected Aboriginal item or object must cease immediately; 
(b) a 10 m wide buffer area around the suspected item or object must be cordoned off; and 
(c) Heritage NSW must be contacted immediately. 
B45. Work in the immediate vicinity of the Aboriginal item or object may only recommence in accordance with the 
provisions of Part 6 of the National Parks and Wildlife Act 1974. 
NON-ABORIGINAL HERITAGE 
Unexpected Finds Protocol 
B46. If any non-Aboriginal archaeological relics are uncovered during any works being carried out for the development: 
(a) all work in the immediate vicinity of the suspected relic(s) must cease immediately; 
(b) Heritage NSW must be contacted immediately; and 
(c) the suspected relic(s) must be evaluated, recorded and, if necessary, excavated by a suitably qualified and 
experienced expert in accordance with the requirements of Heritage NSW. 
B47. Work in the immediate vicinity of any  suspected non-Aboriginal archaeological relic(s) must not recommence until 
this has been authorised by Heritage NSW. 
HAZARDS AND RISK 
Dangerous Goods 
B48. The quantities of dangerous goods stored and handled at the site must be below the threshold quantities listed in the 
Department’s Hazardous and Offensive Development Application Guidelines – Applying SEPP 33 at all times. 
B49. Dangerous goods, as defined by the Australian Dangerous Goods Code, must be stored and handled strictly in 
accordance with: 
(a) all relevant Australian Standards; and 
(b) for liquids: 
(i) a minimum bund volume requirement of 110% of the volume of the largest single stored volume within 
the bund; and 
(ii) the EPA’s Storing and Handling of Liquids: Environmental Protection – Participants Manual. 
B50. In the event of an inconsistency between the requirements of conditions B49(a)  and B49(b), the most stringent 
requirement must prevail to the extent of the inconsistency. 
Fire Safety Study 
B51. At least one month prior to the commencement of construction of the development (except for construction of those 
preliminary works that are outside the scope of the hazard studies), or within such further period as the Planning 
Secretary may agree, the Applicant must prepare and submit, for the approval of the Planning Secretary, a Fire 
Safety Study (FSS) for the development. The FSS must: 
(a) meet the operational requirements of Fire and Rescue NSW; 
(b) address the relevant aspects of: 
(i) Hazardous Industry Planning Advisory Paper No. 2, ‘Fire safety study guidelines’ (DoP, 2011); and 
(ii) Best practice guidelines for contaminated water retention and treatment systems (NSW HMPCC, 
1994);  
(c) consider the operational capability of local fire agencies and the need for the development to achieve an 
adequate level of on-site fire and life safety independence; 
(d) verify the final design of the fire safety systems for the development complies with: 
(i) AS/NZS 4681:2000 The storage and handling of Class 9 (miscellaneous) dangerous goods and 
articles (Standards Australia, 2000);  
(ii) IEC 62619:2022 Secondary cells and batteries containing alkaline or other non-acid electrolytes – 
Safety requirements for secondary lithium cells and batteries, for use in industrial applications  (IEC, 
2022); and 
(iii) AS 1940:2017 The storage and handling of flammable and combustible liquids  (Standards Australia, 
2017);  
 
NSW Government 14 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(e) consult with FRNSW and report on the outcome of consultation with FRNSW regarding the fire safety system’s 
compliance with Loss Prevention Data Sheet 5-32 – Data centres and related facilities (FM Global Property, 
2022); and 
(f) include FRNSW’s correspondence stating that the FSS has been prepared to their satisfaction.  
In the event of an inconsistency between the requirements listed in subpoints (d)(i) to (d)(iii) above, the requirements 
as agreed to with FRNSW shall prevail to the extent of the inconsistency.  
B52. The Applicant must not commence construction of the development (except for construction of preliminary works that 
are outside the scope of the fire-related reports or studies) and unless otherwise agreed by the Planning Secretary, 
until the FSS required by condition B51 has been approved by FRNSW and the Planning Secretary.  
Emergency Plan 
B53. No later than two months prior to the commencement of operation of the development, or within such further period 
as the Planning Secretary may agree, the Applicant must submit a comprehensive Emergency Plan and detailed 
emergency procedures for the development to the satisfaction of the Planning Secretary. The Emergency Plan must: 
(a) include consideration of the safety of all people outside of the development who may be at risk from the 
development;  
(b) be prepared in accordance with the Department’s Hazardous Industry Planning Advisory Paper No. 1, 
‘Emergency Planning’ (DoP, 2011); and 
(c) include an Emergency Services Information Package in accordance with FRNSW ’s Fire Safety Guideline – 
Emergency Services Information Package and Tactical Fire Plans  (FRNSW, 2019), to the satisfaction of 
FRNSW. 
B54. The Applicant must: 
(a) implement the most recent version of the Emergency Plan and the Emergency Services Information Package 
(see condition B53) for the duration of the development; and 
(b) keep a copy of the Emergency Services Information Package on-site in a prominent position adjacent to the 
site entry points at all times. 
WASTE MANAGEMENT 
Statutory Requirements 
B55. Waste generated by the development must be secured and maintained within designated on-site waste storage 
areas until it is removed from the site.  
B56. The Applicant must assess and classify all liquid and non- liquid wastes to be removed from the site in accordance 
with the latest version of the EPA's Waste Classification Guidelines Part 1: Classifying Waste (EPA, 2014).  
B57. The Applicant must ensure:  
(a) all e-waste materials removed from the site are directed to a reuse or recycling facility lawfully permitted to 
accept the materials (or as otherwise agreed to by the Planning Secretary); and 
(b) all other waste materials removed from the site are directed to a waste management facility or premises 
lawfully permitted to accept the materials. 
B58. Waste generated outside the site must not be received at the site for storage, treatment, processing, reprocessing, 
or disposal.  
Pests, Vermin and Priority Weed Management 
B59. The Applicant must: 
(a) implement suitable measures to manage pests, vermin and declared priority weeds on the site; and 
(b) inspect the site on a regular basis to ensure that these measures are working effectively, and that pests, 
vermin or priority  weeds are not present on site in sufficient numbers to pose an environmental hazard or 
cause the loss of amenity in the surrounding area. 
Note:  For the purposes of this condition, priority weed has the same definition of the term in the Biosecurity Act 2015. 
BIODIVERSITY 
Tree Protection Measures  
B60. All trees identified for retention within the site are to be retained and protected throughout the life of the development. 
The trees are to be protected in accordance with the recommendations of the Arboricultural Impact Assessment , 
prepared by Civica ArborSafe, dated 22 July 2025 (Appendix O of the Submissions Report) and the latest version of 
Australian Standard AS 4970:2025 – Protection of Trees on Development (Standards Australia, 2025). All required 
tree protection measures must be implemented prior to the commencement of construction works at the site. 
 
NSW Government 15 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
B61. Prior to the commencement of construction, a project arborist with a minimum ‘Australian Qualifications Framework 
– Level 5’ certification is to be appointed. The project arborist is to: 
(a) oversee the tree protection measures required under this consent; 
(b) oversee any works within the Tree Protection Zones established under this consent; and 
(c) complete regular inspections of retained trees to ensure that protection measures specified in condition B60 
are being adhered to for the duration of construction.  
B62. In the event that native fauna is found during tree removal works, all works in the immediate vicinity of the animal(s) 
must cease. Work in the immediate vicinity of the animal(s) must not recommence until a trained wildlife handler 
attends the site or the animal relocates itself. 
VISUAL AMENITY 
Landscaping 
B63. Prior to the commencement of operation, the Applicant must prepare a Landscape Management Plan to manage the 
development’s landscaping works, to the satisfaction of the Planning Secretary. The plan must form part of an OEMP 
in accordance with condition C5, and must: 
(a) detail the species to be planted on-site; 
(b) be consistent with the planting schedule, species, pot size, number of plants as described with the Landscape 
Detail Drawings prepared by Geoscapes Pty Ltd, Revision B, dated 17 July 2025;  
(c) describe the monitoring and maintenance measures to manage revegetation and landscaping works; and  
(d) be consistent with the relevant Management and Mitigation Measures included in Appendix 2 of this consent.  
B64. The Applicant must: 
(a) not commence operation until the Landscape Management Plan required by condition B63 is approved by the 
Planning Secretary;  
(b) implement the most recent version of the Landscape Management Plan approved by the Planning Secretary; 
and  
(c) maintain the landscaping and vegetation on the site in accordance with the most recent version of the 
approved Landscape Management Plan for the life of the development. 
Lighting 
B65. The Applicant must ensure the lighting associated with the development: 
(a) complies with the latest version of Australian St andard AS/NZS 4282:2023 - Control of the obtrusive effects 
of outdoor lighting (Standards Australia, 2023); and 
(b) is mounted, screened and directed in such a manner that it does not create a nuisance to surrounding 
properties or the public road network. 
Signage and Fencing 
B66. All signage and fencing must be erected in accordance with the development plans included in Appendix 1 of this 
consent. 
Note: This condition does not apply to temporary construction and safety related signage and fencing. 
 
NSW Government 16 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
PART C ENVIRONMENTAL MANAGEMENT, REPORTING AND AUDITING 
ENVIRONMENTAL MANAGEMENT 
Management Plan Requirements 
C1. Management plans required under this consent must be prepared in accordance with relevant guidelines, and 
include: 
(a) a condition compliance table for that plan; 
(b) detailed baseline data (where required); 
(c) details of: 
(i) the relevant statutory requirements (including any relevant approval, licence or lease conditions); 
(ii) any relevant limits or performance measures and criteria; and 
(iii) the specific performance indicators that are proposed to be used to judge the performance of, or guide 
the implementation of, the development or any management measures; 
(d) a description of the measures to be implemented to comply with the relevant statutory requirements, limits, or 
performance measures and criteria; 
(e) a program to monitor and report on the: 
(i) impacts and environmental performance of the development;  
(ii) trends in the monitoring data over the life of the development; and 
(iii) effectiveness of the management measures set out pursuant to paragraph (d) above; 
(f) a contingency plan to manage any unpredicted impacts and their consequences and to ensure that ongoing 
impacts reduce to levels below relevant impact assessment criteria and/or limits as quickly as possible; 
(g) a program to investigate and implement ways to improve the environmental performance of the development 
over time; 
(h) a protocol for managing and reporting any: 
(i) incident and any non-compliance (specifically including any exceedance of the impact assessment 
criteria and performance criteria); 
(ii) complaint; 
(iii) failure to comply with statutory requirements; and 
(i) a protocol for periodic review of the plan.  
Note:  The Planning Secretary may waive some of these requirements if they are unnecessary or unwarranted for particular 
management plans.  
CONSTRUCTION ENVIRONMENTAL MANAGEMENT PLAN 
C2. The Applicant must prepare a Construction Environmental Management Plan (CEMP)  for the development  in 
accordance with the requirements of condition C1 and to the satisfaction of the Planning Secretary. 
C3.  As part of the CEMP required under condition C2 of this consent, the Applicant must include the following: 
(a) details of the community consultation and complaints handling procedure to be implemented during 
construction;  
(b) Construction Noise and Vibration Management Plan (see condition B5);  
(c) Construction Traffic Management Plan (see condition B26);  
(d) Erosion and Sediment Control Plan(s) (see condition B37); and 
(e) a copy of the development’s Unexpected Contamination Finds Procedure (see condition B43). 
C4. The Applicant must: 
(a) not commence construction of the development until the CEMP  required by condition C2 is approved by the 
Planning Secretary; and 
(b) carry out construction of the development in accordance with the CEMP approved by the Planning Secretary 
(and as revised and approved by the Planning Secretary from time to time). 
OPERATIONAL ENVIRONMENTAL MANAGEMENT PLAN 
C5. The Applicant must prepare an Operational Environmental Management Plan (OEMP)  for the development  in 
accordance with the requirements of condition C1 and to the satisfaction of the Planning Secretary. 
C6. As part of the OEMP required under condition C5 of this consent, the Applicant must include the following: 
(a) a description of  the role, responsibility, authority and accountability of all key personnel involved in the 
environmental management of the development;  
 
NSW Government 17 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(b) a description of the procedures that would be implemented to: 
(i) keep the local community and relevant agencies informed about the operation and environmental 
performance of the development; 
(ii) receive, handle, respond to, and record complaints , including a protocol for investigating noise 
complaints through monitoring conducted in accordance with the Approved Methods for the 
Measurement and Analysis of Environmental Noise in NSW (EPA, 2022); 
(iii) resolve any disputes that may arise; 
(iv) respond to any non-compliance; 
(v) respond to emergencies;  
(c) Noise Monitoring Program (see condition B10); 
(d) Air Quality Management Plan (see condition B19);  
(e) Sustainability Management Plan (see condition B24); 
(f) a copy of the Work Place Travel Plan (see condition B34); and 
(g) Landscape Management Plan (see condition B63). 
C7.  The Applicant must: 
(a) not commence operation until the OEMP  required by condition C5  is approved by the Planning Secretary; 
and 
(b) operate the development in accordance with the OEMP approved by the Planning Secretary (and as revised 
and approved by the Planning Secretary from time to time). 
REVISION OF STRATEGIES, PLANS AND PROGRAMS 
C8. Prior to the commencement of construction of any works associated with any modification to this consent, or  within 
three months of: 
(a) the submission of an incident report under condition C10; 
(b) the submission of a Compliance Report under condition C14; 
(c) the submission of an Independent Environmental Audit under condition C16; 
(d) the submission of an Annual Environmental Management Report under condition C18; 
(e) the submission of a Back-up Generator Notification Report under condition C19;  
(f) the approval of any modification of the conditions of this consent; or 
(g) the issue of a direction of the Planning Secretary under condition A2(b) which requires a review, 
the strategies, plans and programs required under this consent must be reviewed, and the Planning Secretary must 
be notified in writing of the outcomes of any review. 
C9. If identified as part of the review process (see condition C8 ) or considered necessary to improve the environmental 
performance of the development, the Applicant must ensure the strategies, plans and programs required under this 
consent are revised, to the satisfaction of the Planning Secretary.  
The revised document(s) must be submitted to the Planning Secretary for approval within six weeks of the review 
process taking place, or in the case of a modification approving the construction of any works , prior to the 
commencement of construction of those works, or such other timing as agreed by the Planning Secretary.  
Note:  This is to ensure strategies, plans and programs are updated on a regular basis and to incorporate any recommended 
 measures to improve the environmental performance of the development. 
REPORTING AND AUDITING 
Incident Notification, Reporting and Response  
C10. The Applicant must notify the Department within 24 hours of becoming aware of an incident. The notification must 
be made via the NSW planning portal (Major Projects) and address details of the incident, including: 
(a) the date, time and location; 
(b) a brief description of what occurred and why it has been classified as an incident;  
(c) a description of what immediate steps were taken in relation to the incident; and 
(d) identifying a contact person for further communication regarding the incident. 
C11. The Applicant must provide the Department with a s ubsequent incident report in accordance with the requirements 
set out in Appendix 3 of this consent. 
 
NSW Government 18 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Non-Compliance Notification 
C12. Within seven days of becoming  aware of any non- compliance, the Applicant must notify the Department  of the 
non-compliance, in writing, via the NSW planning portal (Major Projects).  
C13. A non- compliance notification submitted under condition C12 must identify the development (including the 
development application number and name), set out the condition of this consent that the development is 
non-compliant with, why it does not comply, the reasons for the non-compliance (if known), and what actions have 
been undertaken, or will be undertaken, and when, to address the non-compliance. 
Note:  A non-compliance which has been notified as an incident does not need to also be notified as a 
non-compliance. 
Compliance Reporting  
C14. Within one year after the commencement of operation of the development, and in the same month each subsequent 
year (or such other timing as agreed by the Planning Secretary), the Applicant must submit a Compliance Report to 
the Department. Compliance Reports must be prepared in accordance with the Department’s Compliance Reporting 
Post Approval Requirements in force at the time the compliance review commences, as approved by the Planning 
Secretary and published on the Department’s website 
C15. The Applicant must make each Compliance Report publicly available no later than 60 days after submitting it to the 
Planning Secretary and notify the Planning Secretary in writing at least seven days before this is done. 
Independent Audit 
C16. Within six months after the commencement of operation of the development, and every three years after, unless the 
Planning Secretary directs otherwise, the Applicant must commission and pay the full cost of an Independent 
Environmental Audit (Audit) of the  development. Audits must be conducted and carried out in accordance with the 
Independent Audit Post Approval Requirements in force at the time the Audit commences, as approved by the 
Planning Secretary and published on the Department’s website. 
C17. The Applicant must make each Independent Audit Report and response to it publicly available no later than 60 days 
after submission to the Planning Secretary and notify the Planning Secretary in writing at least seven days before 
this is done. 
Annual Environmental Management Report 
C18. Within fifteen (15) months of the commencement of operation, and annually thereafter (or as otherwise agreed by 
the Planning Secretary), the Applicant must prepare and submit an Annual Environmental Management Report 
(AEMR) for the development to the Planning Secretary. This report must: 
(a) identify the standards and performance measures that apply to the development; 
(b) include: 
(i) a summary of any  complaints received during the past year, and a comparison of any trends in 
complaints received in previous years; 
(ii) an operations log for the back -up generators, detailing the date, time, duration and purpose of each 
use; 
(iii) a diesel fuel storage log, documenting the quantity of diesel fuel stored on site at any one time in litres 
and tonnes, with daily recorded values, expressed in litres and tonnes, for the reporting period;  
(iv) details regarding the:  
• total number of hours the back-up generators were operated for; 
• total quantity of diesel fuel used by the back-up generators; 
(c) summarise and analyse the monitoring results of the continuous noise monitoring ( see condition B9) and 
annual emissions testing (see condition B17) during the reporting period; 
(d) identify any trends in the monitoring results over the life of the development; 
(e) identify any non-compliance during the reporting period, including in relation to conditions A7, B7, B9 and 
B16; and 
(f) describe what environmental management targets and strategies were, or will be implemented for the 
following reporting period, taking into account the identified environmental performance of the development, 
to ensure compliance. 
Back-up Generator Notification Report 
C19. Within 30 days of the back-up generators being used to power any part of the development during any power outage 
event (or as otherwise agreed to by the Planning Secretary), the Applicant must prepare and submit a Back -up 
Generator Notification Report for the development to the satisfaction of the Planning Secretary. The report must 
include:  
(a) details regarding the:  
 
NSW Government 19 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
(i) date and time of the power outage event;  
(ii) date and time of back-up generator operation;  
(iii) identification of the back-up generators used and the total number of generators operated;  
(iv) duration of operation for each generator and the total duration of generator use;  
(v) total quantity of diesel fuel used by the back-up generators;  
(vi) total amount of electricity produced by the back-up generators;  
(b) if relevant, confirmation regarding whether neighbouring properties were made aware that the development’s 
back-up generator system was operating (see condition B19(f)); 
(c) assessment of any air quality impacts resulting from the operation of the back-up generators; and  
(d) assessment and recommendation of additional measures that could be implemented to reduce future impacts, 
including but not limited to reduced likelihood of generator operation and retrofit of generator emission controls. 
Monitoring and Environmental Audits 
C20. Any condition of this consent that requires the carrying out of monitoring or an environmental audit, whether directly 
or by way of a plan, strategy or program, is taken to be a condition requiring monitoring or an environmental audit 
under Division 9.4 of Part 9 of the EP&A Act. This includes conditions in respect of incident notification, reporting and 
response, non-compliance notification, compliance reporting and independent auditing.   
Note: For the purposes of this condition, as set out in the EP&A Act, “monitoring” is monitoring of the development to provide data 
on compliance with the consent or on the environmental impact of the development, and an “environmental audit” is a 
periodic or particular documented evaluation of the development to provide information on compliance with the consent or 
the environmental management or impact of the development. 
ACCESS TO INFORMATION 
C21. At least 48 hours before the commencement of construction of the development and for the life of the development 
(or such other time as agreed by the Planning Secretary), the Applicant must: 
(a) make the following information and documents (as they are obtained or approved) publicly available on its 
website: 
(i) the documents referred to in condition A2 of this consent; 
(ii) all current statutory approvals for the development; 
(iii) all approved strategies, plans and programs required under the conditions of this consent with the 
exception of any hazard and risk related documents; 
(iv) regular reporting on the environmental performance of the development in accordance with the 
reporting requirements in any plans or programs approved under the conditions of this consent; 
(v) a comprehensive summary of the monitoring results of the development, reported in accordance with 
the specifications in any conditions of this consent, or any approved plans and programs; 
(vi) a summary of the current stage and progress of the development; 
(vii) contact details to enquire about the development or to make a complaint; 
(viii) a complaints register, updated quarterly; 
(ix) copies of the following reports:  
• the Compliance Report (see condition C14);  
• audit reports prepared as part of any Independent Audit of the development and the Applicant’s 
response to the recommendations in any audit report (see condition C16); 
• the Annual Environmental Management Report (see condition C18); and  
• the Back-up Generator Notification Report (see condition C19);  
(x) any other matter required by the Planning Secretary; and 
(b) keep such information up to date, to the satisfaction of the Planning Secretary. 
 
NSW Government 20 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
 DEVELOPMENT LAYOUT PLANS 
 
Figure 1: Site Plan 

 
NSW Government 21 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
 
Figure 2: Landscape Master Plan 

 
NSW Government 22 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Job No. Drawing Number Drawing Title Drawing 
Issue Date 
Architectural Drawings prepared by HDR 
10401134 APL-AR-DRG-11003 Site Plan – External Architectural Works  C 29/04/2026 
10401134 APL-AR-DRG-12001 Demolition Plan B 12/09/2025 
10401134 APL-AR-DRG-21001 General Arrangement Plans Lower Ground 
Level  B 12/09/2025 
10401134 APL-AR-DRG-21002 General Arrangement Plans Mezzanine Level C 29/04/2026 
10401134 APL-AR-DRG-21003 General Arrangement Plans Level 1 B 12/09/2025 
10401134 APL-AR-DRG-21004 General Arrangement Plans Level 2 B 12/09/2025 
10401134 APL-AR-DRG-21005 General Arrangement Plans Level 3 B 12/09/2025 
10401134 APL-AR-DRG-21006 General Arrangement Plans Level 4 B 12/09/2025 
10401134 APL-AR-DRG-21007 General Arrangement Plans Level 5 B 12/09/2025 
10401134 APL-AR-DRG-21008 General Arrangement Plans Level – Office 
Roof Level B 12/09/2025 
10401134 APL-AR-DRG-21009 General Arrangement Plans Level 6 B 12/09/2025 
10401134 APL-AR-DRG-21010 General Arrangement Plans Roof Level B 12/09/2025 
10401134 APL-AR-DRG-21011 General Arrangement Plans Upper Roof Level B 12/09/2025 
10401134 APL-AR-DRG-21012 General Arrangement Plans Top of Screen 
Level B 12/09/2025 
10401134 APL-AR-DRG-30001 East Elevations Sheet 1 of 4 B 12/09/2025 
10401134 APL-AR-DRG-30002 North Elevations Sheet 2 of 4 B 12/09/2025 
10401134 APL-AR-DRG-30003 South Elevations Sheet 3 of 4 B 12/09/2025 
10401134 APL-AR-DRG-30004 West Elevations Sheet 4 of 4 B 12/09/2025 
10401134 APL-AR-DRG-30005 Street Elevations  C 29/04/2026 
10401134 APL-AR-DRG-31001 Sections 1 & 2 B 12/09/2025 
10401134 APL-AR-DRG-31002 Sections 3 & 4 B 12/09/2025 
10401134 APL-AR-DRG-31003 Sections 5 & 6 B 12/09/2025 
10401134 APL-AR-DRG-31004 Sections 7 & 8 B 12/09/2025 
10401134 APL-AR-DRG-94101 Signage Details – Site Totem B 12/09/2025 
10401134 APL-AR-DRG-96000 Finishes Schedule  B 12/09/2025 
Civil Drawings prepared by TTW 
241346 241346-TTW-00-DR-CI-00011 General Arrangement Plan Sheet 1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-00012 General Arrangement Plan Sheet 2 C 29/07/2025 
241346 241346-TTW-00-DR-CI-01011 Alignment Control and Grading Plan Sheet 1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-01012 Alignment Control and Grading Plan Sheet 2 C 29/07/2025 
241346 241346-TTW-00-DR-CI-02011 Cut & Fill Volumes Plan Sheet 1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-02012 Cut & Fill Volumes Plan Sheet 2 C 29/07/2025 
241346 241346-TTW-00-DR-CI-03011 Pavement Plan Sheet 1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-03012 Pavement Plan Sheet 2 C 29/07/2025 
241346 241346-TTW-00-DR-CI-04011 Stormwater and Subsoil Drainage Plan Sheet 
1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-04012 Stormwater and Subsoil Drainage Plan Sheet 
2 C 29/07/2025 
241346 241346-TTW-00-DR-CI-09211 Erosion Control Plan Sheet 1 C 29/07/2025 
241346 241346-TTW-00-DR-CI-09212 Erosion Control Plan Sheet 2 C 29/07/2025 
 
NSW Government 23 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Job No. Drawing Number Drawing Title Drawing 
Issue Date 
Landscape Plans prepared by Geoscapes 
240418 SSD-101 Master Plan B 17/07/2025 
240418 SSD-102 Tree Retained & Removal Plan B 17/07/2025 
240418 SSD-103 Ground Floor Detail Plan – Sheet 1 B 17/07/2025 
240418 SSD-104 Ground Floor Detail Plan – Sheet 2 B 17/07/2025 
240418 SSD-105 Ground Floor Detail Plan – Sheet 3 B 17/07/2025 
240418 SSD-106 Ground Floor Detail Plan – Sheet 4 B 17/07/2025 
240418 SSD-107 Activated Corner Detail Plan B 17/07/2025 
240418 SSD-108 Rooftop Amenity Space Detail Plan B 17/07/2025 
240418 SSD-109 Landscape Matrices - Sheet 1 B 17/07/2025 
240418 SSD-110 Landscape Matrices - Sheet 2 B 17/07/2025 
240418 SSD-111 Landscape Matrices - Sheet 3 B 17/07/2025 
240418 SSD-112 Landscape Maintenance Plan & Typical 
Details B 17/07/2025 
240418 SSD-113 Plant Schedules B 17/07/2025 
 
NSW Government 24 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
 
 APPLICANT’S MANAGEMENT AND MITIGATION MEASURES 
 
Issue Approach 
Noise and 
vibration 
Construction Phase 
 The use of standard mitigation measures to minimise the impacts is considered sufficient to 
control the majority of the impacts. Examples of measures that could be applied to the work 
are provided in the Transport for NSW Construction Noise and Vibration Guideline.  
 A Construction Noise and Vibration Management Plan (CNVMP) will be prepared before any 
work begins. This will identify all potentially impacted receivers, assess the potential noise 
and vibration impacts from the proposal and provide details regarding how the impacts will be 
minimised through the use of all feasible and reasonable mitigation measures. The CNVMP 
will also contain procedures for handling complaints, should they occur, and detail any 
compliance monitoring requirements. 
Operational Phase 
The potential feasible and reasonable mitigation measures that can be applied to the 
development to minimise the operational noise impacts are:  
 Optimised site layout to minimise noise emissions from the site  
 Limit vehicle movements  
 Use broadband and/or ambient sensing alarms on heavy vehicles where they are required to 
reverse during the night-time 
 Appropriate specification and location of mechanical plant during detailed design   
 Roller doors kept closed when loading/unloading is not occurring 
 Appropriate design of site layout to minimise the need for trucks to stop or brake outside of 
loading docks with line of sight to residential receivers. 
 Production of an Operational Noise Management Plan. 
 Rooftop plant room to mitigate noise from cooling towers 
 Noise monitoring  
Air Quality Mitigation Measures specific to Demolition:  
 Soft strip inside buildings before demolition (retaining walls and windows in the rest of the 
building where possible, to provide a screen against dust). 
 Ensure effective water suppression is used during demolition operations. Handheld sprays 
are more effective than hoses attached to equipment as the water can be directed to where it 
is needed. In addition, high volume water suppression systems, manually controlled, can 
produce fine water droplets that effectively bring the dust particles to the ground. 
 Avoid explosive blasting, using appropriate manual or mechanical alternatives. 
 Bag and remove any biological debris or damp down such material before demolition. 
 
NSW Government 25 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Issue Approach 
Mitigation Measures specific to Earthworks:  
 Re-vegetate earthworks and exposed areas/soil stockpiles to stabilise surfaces as soon as 
practicable. 
 Use hessian, mulches or trackifiers where it is not possible to re-vegetate or cover with 
topsoil, as soon as practicable. 
 Only remove the cover in small areas during work and not all at once. 
Mitigation Measures specific to Construction:  
 Avoid scabbling (roughening of concrete surfaces) if possible. 
 Ensure sand and other aggregates are stored in bunded areas and are not allowed to dry out, 
unless this is required for a particular process, in which case ensure that appropriate 
additional control measures are in place. 
 Ensure bulk cement and other fine powder materials are delivered in enclosed tankers and 
stored in silos with suitable emission control systems to prevent escape of material and 
overfilling during delivery. 
 For smaller supplies of fine power materials ensure bags are sealed after use and stored 
appropriately to prevent dust. 
Mitigation Measures specific to Trackout:  
 Use water-assisted dust sweeper(s) on the access and local roads, to remove, as necessary, 
any material tracked out of the site. This may require the sweeper being continuously in use. 
 Avoid dry sweeping of large areas.  
 Ensure vehicles entering and leaving sites are covered to prevent escape of materials during 
transport. 
 Inspect on-site haul routes for integrity and instigate necessary repairs to the surface as soon 
as reasonably practicable. 
 Record all inspections of haul routes and any subsequent action in a site log book. 
 Install hard surfaced haul routes, which are regularly damped down with fixed or mobile 
sprinkler systems, or mobile water bowsers and regularly cleaned. 
 Implement a wheel washing system (with rumble grids to dislodge accumulated dust and mud 
prior to leaving the site where reasonably practicable). 
 Ensure there is an adequate area of hard surfaced road between the wheel wash facility and 
the site exit, wherever site size and layout permits. 
 Access gates to be located at least 10 m from receptors where possible. 
Stormwater  The proposed construction mitigation measures to be implemented include: 
 Erosion and sediment control measures to mitigate downstream impacts on water quantity 
and quality. 
 
NSW Government 26 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Issue Approach 
 Adequate batter slopes and shoring analysis for bulk excavations 
 Proof rolling of final subgrades after excavation to confirm adequately soil properties  
 CBR testing undertaken at subgrade level for pavement layouts.  
Contamination  The following mitigation measures are recommended by the DSI for the proposed development:  
 A Construction Environmental Management Plan (CEMP) incorporating an Unexpected Finds 
Protocol (UFP). The CEMP should identify environmental controls required including but not 
limited to noise, erosion, dust, waste, unexpected finds including potentially contaminated fill 
which may contain asbestos or heavy metals. This document will provide the information and 
management required should unexpected contamination be encountered.  
 Development of a Fill Importation Protocol (FIP) if significant importation of material is 
required. The FIP would provide procedures to follow so that potentially contaminated 
material isn’t imported and placed at the site during construction activities.  
Hazards and risk Design Requirements 
 The design requirements detailed within the Dangerous Goods Report (Appendix AA) shall 
be adhered to in the development of the design for the facility.  
 Spillage containment with a net capacity of at least 14 m3 shall be installed for the power 
transformers.  
 The cell manufacturer shall ensure that the Li-ion battery modules and battery management 
system (BMS) are compliant with the testing requirements of UL9540A, or the more 
contemporary version  
 Personnel shall be trained to ensure that the inactive leaf remains in the closed position when 
not in use. 
 At least one (1) carbon dioxide portable fire extinguisher shall be provided on each floor. 
 A floodwater and stormwater risk assessment shall be performed for the site.  
 A Fire Safety Study shall be prepared in accordance with HIPAP No. 2.  
 FM Global Datasheet 5-32 shall be adopted as the design basis for the facilitation with 
respect to the lithium-ion batteries, as appropriate as determined and agreed with FRNSW 
through the Fire Safety Study Process.  
 An automated sprinkler system shall be installed in accordance with increased design density 
and area of operation to comply with FM Global DS 5-32 for the data halls and FM Global DS 
5-33 for the battery rooms.  
 The BMS shall be provided to monitor and protect the Lithium-ion batteries, shutting them 
down on fault / over temperature to prevent thermal runaway.  
 Off gas detection system in the battery room shall be provided to provide early detection and 
will be linked to the FIP. The system will automatically alert the fire brigade upon alarm. 
Additionally, on activation, the exhaust fans will run in emergency mode.  
 
NSW Government 27 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
Issue Approach 
 An Emergency Warning and Intercommunication System (EWIS) will be provided throughout 
all parts of the building and designed in accordance with the prescriptive requirements of 
provision E4D9 of NCC 2022.  
 An automatic mechanical ventilation system shall be provided. 
Documentation Requirements: 
 A Dangerous Goods Register, indicating the type of chemical, any notations that may be 
required from the risk assessment and the Safety Data Sheet for the chemical. 
 Placard Schedule.   
 A Manifest and notification shall be submitted to SafeWork NSW.  
 A DG Risk Assessment of the storage and handling areas.   
 An Emergency Response Plan (ERP). 
Aboriginal 
cultural heritage  
Based on the findings of this assessment, it is recommended that:  
 No further Aboriginal heritage assessment is required for the works to proceed. However, if 
changes are made to the proposal that will result in impacts to areas not assessed by this 
report, additional Aboriginal heritage assessment may be required. 
 An unexpected finds procedure must be prepared prior to commencement of works 
 To support the unexpected finds policy, consultation with Registered Aboriginal Parties must 
be maintained  
 A Heritage induction must be prepared and presented to all site workers.  
Wind The following mitigation measures should be implemented:  
 Maintaining a significant amount of existing tree planting and additional tree planting around 
the site  
 Planting around the perimeter and within the terrace  
Cooling System Cooling system to be based on the following criteria:  
 Cooling system to be designed to accommodate emerging technologies, including provision for 
liquid-to-chip cooling, as tenant requirements and IT loads evolve 
 Cooling system to be designed to accommodate flexibility, incorporating energy management 
strategies and adaptive temperature controls to optimise performance across varying operating 
conditions 
 Cooling system to be designed to operate at elevated cooling water and supply air 
temperatures, in turn enabling economised operation without mechanical refrigeration during 
favourable conditions, in order to reduced power consumption and improve overall energy 
efficiency of the proposed development over time 
 Cooling system to be designed to support varying proportions of air -cooled and liquid -cooled rack 
deployments, providing the flexibility to adapt to a wide range of tenant technology configurations 
Subject to requirements of future customer(s), considerati on to be given to incorporating the above 
efficiency measures based on tenant -specific operational requirements and technology selections, 
to be confirmed during future design phases of the development 
 
NSW Government 28 Project Apollo Data Centre 
Department of Planning, Housing and Infrastructure (SSD-74069708) 
 INCIDENT NOTIFICATION AND REPORTING REQUIREMENTS 
 
WRITTEN INCIDENT NOTIFICATION REQUIREMENTS 
1. All incident notifications and reports must be submitted via the NSW planning portal (Major Projects). 
2. The Applicant must provide notification as required under these requirements, even if the Applicant fails to give the 
notification required under  condition C10 or, having given such notification, subsequently forms the view that an 
incident has not occurred. 
3. Within 7 days (or as otherwise agreed to by the Planning Secretary) of the Applicant making the immediate incident 
notification (in accordance with condition C10), the Applicant is required to submit a subsequent incident report that:  
(a) identifies how the incident was detected; 
(b) identifies when the Applicant became aware of the incident; 
(c) identifies any actual or potential non-compliance with conditions of consent; 
(d) identifies further action(s) that will be taken in relation to the incident; 
(e) a summary of the incident; 
(f) outcomes of an incident investigation, including identification of the cause of the incident; 
(g) details of the corrective and preventative actions that have been, or will be, implemented to address the incident 
and prevent recurrence, including the period for implementing any corrective and/or preventative actions; and 
(h) details of any communication with other stakeholders regarding the incident. 
4. The Applicant must submit any further reports as directed by the Planning Secretary. 
INCIDENT REPORT REQUIREMENTS 
5. If requested by the Planning Secretary, w ithin 30 days of the date on which the incident occurred or as otherwise 
agreed to by the Planning Secretary, the Applicant must provide the Planning Secretary and any relevant public 
authorities (as determined by the Planning Secretary) with a detailed report on the incident addressing all requirements 
below, and such further reports as may be requested. 
6. The Incident Report must include: 
(a) a summary of the incident; 
(b) outcomes of an incident investigation, including identification of the cause of the incident; 
(c) details of the corrective and preventative actions that have been, or will be, implemented to address the incident 
and prevent recurrence; and 
(d) details of any communication with other stakeholders regarding the incident. 