 
NSW Government   
Independent Planning Commission 
Development Consent 
Section 4.38 of the Environmental Planning and Assessment Act 1979 
 
The Independent Planning Commission (the Commission), as the declared consent authority under clause 8A of  State 
Environmental Planning Policy (State and Regional Development) 2011 and section 4.5(a) of the Environmental Planning 
and Assessment Act 1979, approves the development application referred to in Schedule 1,  subject to the conditions in 
Schedule 2. 
These conditions are required to: 
• prevent, minimise, or offset adverse environmental impacts; 
• set standards and performance measures for acceptable environmental performance; 
• require regular monitoring and reporting; and 
• provide for the ongoing environmental management of the development.  
 
 
 
 
 
[Name of Commissioner] [Name of Commissioner] [Name of Commissioner] 
Member of the Commission Member of the Commission Member of the Commission 
 
Sydney 2023 File: EF21/10619 
SCHEDULE 1 
Application Number: SSD-24299707 
Applicant: Macquarie Data Centres Pty Ltd 
Consent Authority: Independent Planning Commission 
Site: 17-23 Talavera Road, Macquarie Park 
 Lot 527 DP 752035 
Part Lot 3 DP 1043041 
Development: Construction and operation of an expansion to an existing data 
centre, comprising: 
• a seven-storey building extension with ancillary office 
space;  
• supporting infrastructure and services, including back -up 
generators and diesel fuel storage; and 
• minor earthworks, additional car parking, hardstand areas,  
landscaping and relocation of utilities.  
 
NSW Government ii Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
TABLE OF CONTENTS 
DEFINITIONS ...................................................................................................................................................................... III 
PART A ADMINISTRATIVE CONDITIONS ....................................................................................................................... 1 
Obligation to Minimise Harm to the Environment ............................................................................................................... 1 
Terms of Consent .............................................................................................................................................................. 1 
Limits of Consent ............................................................................................................................................................... 1 
Notification of Commencement .......................................................................................................................................... 2 
Evidence of Consultation ................................................................................................................................................... 2 
Staging, Combining and Updating Strategies, Plans or Programs .................................................................................... 2 
Compliance ........................................................................................................................................................................ 3 
Utilities, Services and Public Infrastructure ........................................................................................................................ 3 
Demolition .......................................................................................................................................................................... 3 
Structures, External Walls and Cladding ........................................................................................................................... 3 
Work-as-executed Drawings .............................................................................................................................................. 4 
Operation of Plant and Equipment ..................................................................................................................................... 4 
Applicability of Guidelines .................................................................................................................................................. 4 
PART B SPECIFIC ENVIRONMENTAL CONDITIONS ..................................................................................................... 5 
Noise ................................................................................................................................................................................. 5 
Vibration ............................................................................................................................................................................ 6 
Air Quality .......................................................................................................................................................................... 7 
Hazards and Risk .............................................................................................................................................................. 7 
Traffic and Access ............................................................................................................................................................. 8 
Soils, Water Quality and Hydrology .................................................................................................................................  10 
Contamination .................................................................................................................................................................  11 
Aboriginal Heritage .......................................................................................................................................................... 11 
Non-Aboriginal Heritage .................................................................................................................................................. 11 
Biodiversity and Landscaping .......................................................................................................................................... 12 
Visual Amenity .................................................................................................................................................................  12 
Waste Management ......................................................................................................................................................... 12 
PART C ENVIRONMENTAL MANAGEMENT, REPORTING AND AUDITING .............................................................. 13 
Environmental Management ............................................................................................................................................ 13 
Construction Environmental Management Plan ............................................................................................................... 13 
operational complaints handling protocol ......................................................................................................................... 13 
Revision of Strategies, Plans and Programs ................................................................................................................... 14 
Reporting and Auditing .................................................................................................................................................... 14 
Access to Information ...................................................................................................................................................... 15 
 DEVELOPMENT LAYOUT PLANS .......................................................................................................... 16 
 APPLICANT’S MANAGEMENT AND MITIGATION MEASURES ........................................................... 20 
 NOISE RECEIVER LOCATIONS.............................................................................................................. 28 
 INCIDENT NOTIFICATION AND REPORTING REQUIREMENTS .......................................................... 31 
 
 
NSW Government iii Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
DEFINITIONS 
Applicant Macquarie Data Centres Pty Ltd, or any person carrying out any development to 
which this consent applies 
Amendment Report The Amendment Report titled Response to Submissions: Talavera Road Data Centre 
Campus Expansion (IC3 Super West), prepared by Willowtree Planning Pty Ltd and 
dated 8 November 2022, submitted with a request to amend the application for 
consent for the development  and additional stormwater trunk drainage drawings  
submitted on 10 November 2023 
BCA Building Code of Australia 
CEMP Construction Environmental Management Plan 
Certifier A council or an accredited certifier (including principal certifiers) who is authorised 
under section 6.5 of the EP&A Act to issue Part 6 certificates 
CNVMP Construction Noise and Vibration Management Plan 
Conditions of this consent  Conditions contained in Schedule 2 of this document 
Construction The demolition and removal of buildings or works, the carrying out of works for the 
purpose of the development, including earthworks, and the erection of buildings and 
other infrastructure permitted by this consent 
Council City of Ryde Council 
Day The period from 7 am to 6 pm on Monday to Saturday, and 8 am to 6 pm on Sundays 
and Public Holidays 
Deed for Easement Relocation Means the deed entered into by the Council of the City of Ryde, One Funds 
Management Limited (as trustee for the KDCR Australia Sub-Trust 1) and Macquarie 
Data Centres Pty Limited and executed on 7 November 2023 as it relates to the 
construction and commissioning of a new stormwater pipe and decommissioning of 
an existing stormwater pipe  
Department NSW Department of Planning and Environment 
Development The development described in Schedule 1, the EIS and the Amendment Report, as 
modified by the conditions of this consent 
Development layout The plans at Appendix 1 of this consent 
Earthworks Includes bulk earthworks, site levelling, import and compaction of fill mat erial, and 
excavation for installation of drainage and services 
EIS The Environmental Impact Statement titled Environmental Impact Statement: 
Talavera Road Data Centre Campus Expansion (IC3 Super West) , prepared by 
Willowtree Planning Pty Ltd and dated 8 November 2021, submitted with the 
application for consent for the development 
Emergency operations The use of the data centre expansion (for the collection, storage, processing and/or 
distribution of electronic data), associated office space and site infrastructure during 
a power outage event 
ENM Excavated Natural Material 
Environment As defined in section 1.4 of the EP&A Act 
EP&A Act Environmental Planning and Assessment Act 1979 
EP&A Regulation Environmental Planning and Assessment Regulation 2000 
Evening The period from 6 pm to 10 pm 
FRNSW Fire and Rescue NSW 
FSS Fire Safety Study 
Heritage Encompasses both Aboriginal and historic heritage including sites that predate 
European settlement, and a shared history since European settlement 
Heritage item An item as defined under the Heritage Act 1977,  and assessed as being of local, 
State and/ or National heritage significance, and/or an Aboriginal Object or Aboriginal 
Place as defined under the National Parks and Wildlife Act 1974’, the World Heritage 
List, or the National Heritage List or Commonwealt h Heritage List under the 
 
NSW Government iv Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
Environment Protection and Biodiversity Conservation Act 1999  (Cth), or anything 
identified as a heritage item under the conditions of this consent 
ICNG Interim Construction Noise Guideline (DECC, 2009) 
Incident An occurrence or  set of circumstances that causes or threatens to cause material 
harm and which may or may not be or cause a non-compliance 
Note: “material harm” is defined in this consent 
Load curtailment Means the use of the back-up generator system to reduce the development’s use of 
electricity from the National Electricity Market, and does not include instances where 
load shedding is initiated by the Australian Energy Market Operator in accordance 
with the National Electricity Rules 
Material harm Is harm that: 
a) involves actual or potential harm to the health or safety of human beings or to 
the environment that is not trivial, or 
b) results in actual or potential loss or property damage of an amount, or amounts 
in aggregate, exceeding $10,000, (such loss includes the reasonable costs and 
expenses that would be incurred in taking all reasonable and practicable 
measures to prevent, mitigate or make good harm to the environment) 
Minister NSW Minister for Planning and Public Spaces (or delegate) 
Mitigation Activities associated with reducing the impacts of the development prior to or during 
those impacts occurring 
Night The period from 10  pm to 7 am on Monday to Saturday, and 10 pm to 8  am on 
Sundays and Public Holidays 
Non-compliance An occurrence, set of circumstances or development that is a breach of this consent 
Operation The use of the data centre expansion and/or the ancillary office space, as described 
in the EIS and Amendment Report and as modified by the conditions of this consent 
Planning Secretary Secretary of the Department, or delegate 
POEO Act Protection of the Environment Operations Act 1997 
Power outage event A sustained interruption to the site’s  connection to the National Electricity Market , 
which lasts for a period of more than 15 minutes 
Principal Certifier The certifier appointed as the principal certifier for the building work under 
section 6.6(1) of the EP&A Act 
Reasonable Means applying judgement in arriving at a decision, taking into account: mitigation 
benefits, costs of mi tigation versus benefits provided, community views, and the 
nature and extent of potential improvements 
Sensitive receivers A location where people are likely to work, occupy or reside, including a dwelling, 
school, hospital, office or public recreational area 
Site The land defined in Schedule 1 of this consent 
VENM Virgin Excavated Natural Material 
Waste Has the same meaning as the definition of the term in the Dictionary to the POEO Act 
Year A period of 12 consecutive months 
 
 
 
NSW Government 1 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
SCHEDULE 2 
PART A ADMINISTRATIVE CONDITIONS 
OBLIGATION TO MINIMISE HARM TO THE ENVIRONMENT 
A1. In addition to meeting the specific performance measures and criteria in this consent, all reasonable and feasible 
measures must be implemented to prevent, and if prevention is not reasonable and feasible, minimise, any material 
harm to the environment that may result from the construction and operation of the development, and any 
rehabilitation required under this consent. 
TERMS OF CONSENT 
A2. The development may only be carried out: 
(a) in compliance with the conditions of this consent; 
(b) in accordance with all written directions of the Planning Secretary;  
(c) in accordance with the EIS and Amendment Report;  
(d) in accordance with the Development Layout in Appendix 1 of this consent; and 
(e) in accordance with the management and mitigation measures in Appendix 2 of this consent. 
A3. Consistent with the requirements in this consent, the Planning Secretary may make written directions to the Applicant 
in relation to: 
(a) the content of any strategy, study, system, plan, program, review, audit, notification, report or correspondence 
submitted under or otherwise made in relation to this consent, including those that are required to be, and 
have been, approved by the Planning Secretary; and 
(b) the implementation of any actions or measures contained in any such document referred to in condition A3(a). 
A4. The conditions of this consent and directions of the Planning Secretary prevail to the extent of any inconsistency, 
ambiguity or conflict between them and a document listed in condition A2(c) or A2(e). In the event of an inconsistency, 
ambiguity or conflict between any of the documents listed in condition A2(c) or A2(e), the most recent document 
prevails to the extent of the inconsistency, ambiguity or conflict. 
LIMITS OF CONSENT 
Lapsing 
A5. This consent lapses  five years after the date from which it operates, unless the development has physically 
commenced on the land to which the consent applies before that date. 
Sydney Water Sewer Main 
A6. Prior to the commencement of construction of the main data centre building, the Applicant must relocate such parts 
of the 300 mm diameter sewer main which traverses the site, to the satisfaction of Sydney Water.  
Note:  For the purposes of condition A6, Sydney Water’s role may be carried out by an accredited Water Servicing Coordinator.  
Council’s Stormwater Pipe and Easement 
A7. The Applicant must carry out the relocation of Council’s existing stormwater pipe and easement in accordance with 
the Deed for Easement Relocation entered into by the Council of the City of Ryde, One Funds Management Limited 
(as trustee for the KDCR Australia Sub-Trust 1 ) and Macquarie Data Centres Pty Limited and executed  on 7 
November 2023.  
A8. Prior to the issue of a Construction Certificate for works within Council’s existing stormwater easement, a certificate 
from a suitably qualified Chartered Civil Engineer (registered on the NER of Engineers Australia), or equivalent, must 
be provided to Council, confirming that the existing 1,800 mm stormwater pipe has been fully grout-filled.  
New Easements and Positive Covenants 
A9. Prior to the commencement of operation, the Applicant must register an easement over the new 2,100 mm 
stormwater pipe and its associated stormwater pits, pursuant to the relevant section of the Conveyancing Act 1919.  
The new easement must be for the purpose of construction and maintaining stormwater drainage structures and be 
prepared in accordance with the relevant requirements of the Deed for Easement Relocation (see condition A7).   
A10. Following the completion of the new 2,100 mm stormwater pipe around the perimeter of the site (see condition A7), 
the Applicant may extinguish the following on-site easements:  
(a) the easement covering the decommissioned 1,800 mm stormwater pipe; and  
(b) the ‘Stage 2’ easement approved/registered under LDA2018/0322.  
A11. Prior to the commencement of operation, the Applicant must register a positive covenant over the existing overland 
flow path through the site, pursuant to section 88E of the Conveyancing Act 1919.  
 
NSW Government 2 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
The positive covenant must place a restriction on title requiring the overland flow path and any associated flood 
storage areas to be maintained and kept free of debris/weed to allow for the unobstructed passage of overland flow 
water through the site/underneath the development.   
A12. Any easement(s) or positive covenant(s) required by this consent (see conditions A9 and A11) must nominate Council 
as the authority to release, vary or modify the easement(s) or positive covenant(s) , and must be prepared in 
accordance with:  
(a) the requirements of Council’s City Works Directorate; and  
(b) the standard format for easements and positive covenants as accepted by the NSW Land Registry Services.  
Back-up Generator System 
A13. The Applicant must ensure: 
(a) operation of the back-up generators (including testing) does not exceed 200 hours per year; and 
(b) the diesel fuel storage capacity of the site does not exceed 2,000 tonnes at any one time.  
Note:  For the purposes of condition A13, calculation of how many hours the back-up generators are tested, as a collective, should 
be based on the hours (in real time) that testing is in fact undertaken at the site per year. For example, five generators being 
tested concurrently over the course of an hour would count as one hour towards the threshold stipulated by condition A13, 
rather than five hours.  
A14. This development consent does not permit the use of the back-up generators: 
(a) for the purposes of generating electricity to be distributed via the National Electricity Market; or 
(b) to support load curtailment at the site. 
NOTIFICATION OF COMMENCEMENT 
A15. The date of commencement of each of the following phases of the development must be notified to the Planning 
Secretary in writing, at least one month before that date, or as otherwise agreed with the Planning Secretary: 
(a) construction; 
(b) operation; and 
(c) cessation of operations. 
A16. If the construction or operation of the development is to be staged, the Planning Secretary must be notified in writing, 
at least one month before the commencement of each stage (or other timeframe agreed with the Planning Secretary), 
of the date of commencement and the development to be carried out in that stage. 
EVIDENCE OF CONSULTATION 
A17. Where conditions of this consent require consultation with an identified party, the Applicant must: 
(a) consult with the relevant party prior to submitting the subject document to the Planning Secretary for approval; 
and 
(b) provide details of the consultation undertaken including: 
(i) the outcome of that consultation, matters resolved and unresolved; and  
(ii) details of any disagreement remaining between the party consul ted and the Applicant and how the 
Applicant has addressed the matters not resolved. 
STAGING, COMBINING AND UPDATING STRATEGIES, PLANS OR PROGRAMS 
A18. With the approval of the Planning Secretary, the Applicant may: 
(a) prepare and submit any strategy, plan or progr am required by this consent on a staged basis (if a clear 
description is provided as to the specific stage and scope of the development to which the strategy, plan or 
program applies, the relationship of the stage to any future stages and the trigger for updating the strategy, 
plan or program); 
(b) combine any strategy, plan or program required by this consent (if a clear relationship is demonstrated 
between the strategies, plans or programs that are proposed to be combined); and 
(c) update any strategy, plan or program required by this consent (to ensure the strategies, plans and programs 
required under this consent are updated on a regular basis and incorporate additional measures or 
amendments to improve the environmental performance of the development).   
A19. If the Planning Secretary agrees, a strategy, plan or program may be staged or updated without consultation being 
undertaken with all parties required to be consulted in the relevant condition in this consent.  
A20. If approved by the Planning Secretary, updated strategies, plans or programs supersede the previous versions of 
them and must be implemented in accordance with the condition that requires the strategy, plan or program.  
 
NSW Government 3 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
COMPLIANCE 
A21. The Applicant must ensure that all of its employees, contractors (and their sub-contractors) are made aware of, and 
are instructed to comply with, the conditions of this consent relevant to activities they carry out in respect of the 
development. 
UTILITIES, SERVICES AND PUBLIC INFRASTRUCTURE 
General Requirements 
A22. Prior to the commencement of construction of the development, the Applicant must consult with the relevant owner 
and provider of utility services or public infrastructure that are likely to be affected by the development or that need 
to be installed as part of the development, to make suitable arrangements for relevant approvals, access to, diversion, 
protection and support of the affected services or infrastructure. 
A23. Unless the Applicant and the applicable authority agree otherwise, the Applicant must: 
(a) repair, or pay the full costs associated with repairing, any public infrastructure that is damaged by carrying out 
the development;  
(b) relocate, or pay the full costs associated with relocating, any public infrastructure that needs to be relocated 
as a result of the development; and 
(c) obtain any relevant approval(s) from the relevant service provider(s), prior to undertaking construction of the 
corresponding utility works. 
Pre-construction Dilapidation Report  
A24. Prior to the commencement of construction of the development, the Applicant must submit a pre- construction 
dilapidation report to the Certifier and Council. The report must: 
(a)  provide an accurate record of the existing condition of public infrastructure in the vicinity of the site (including, 
but not limited to, roads, gutters and footpaths); and 
(b)  include a closed-circuit television (CCTV) assessment of existing stormwater lines and kerb lintel pit/s in the 
vicinity of the site, undertaken in accordance with the requirements of Council’s City Works Directorate. 
Post-construction Dilapidation Report  
A25. Prior to the commencement of operation of the development, the Applicant must submit a post -construction 
dilapidation report to the Certifier and Council. The report must: 
(a)  provide an accurate record of the post-construction condition of public infrastructure in the vicinity of the site 
(including, but not limited to, roads, gutters and footpaths); 
(b)  include a closed-circuit television (CCTV) assessment of existing stormwater lines and kerb lintel pit/s in the 
vicinity of the site, including all new stormwater infrastructure dedicated to Council (see condition A7), 
undertaken in accordance with the requirements of Council’s City Works Directorate; and 
(c) where relevant, compare post-construction conditions to the conditions documented in the pre-construction 
dilapidation report (see condition A24).  
Sydney Water 
A26. Prior to the issue of an Occupation Certificate, the Applicant must obtain a Compliance Certificate for water and 
sewerage infrastructure servicing of the site under section 73 of the Sydney Water Act 1994. 
DEMOLITION 
A27. All demolit ion must be carried out in accordance with AS 2601-2001 The Demolition of Structures  (Standards 
Australia, 2001).  
STRUCTURES, EXTERNAL WALLS AND CLADDING 
A28. All new buildings and structures, and any alterations or additions to existing buildings and structures, that are part of 
the development, must be constructed in accordance with the relevant requirements of the BCA. 
Note: 
• Under Part 6 of the EP&A Act, the Applicant is required to obtain construction and occupation certificates for the proposed 
building works. 
• Part 8 of the EP&A Regulation sets out the requirements for the certification of the development.   
A29. Prior to the issue of:  
(a) any Construction Certificate relating to the construction of external walls (including the installation of finishes 
and claddings such as synthetic or aluminium composite panels); and  
(b) an Occupation Certificate,  
 
NSW Government 4 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
the Applicant must provide the Certifier with documented evidence that the products and systems proposed for use 
or used in the construction of external walls  (including finishes and claddings such as synthetic or aluminium 
composite panels) comply with the requirements of the BCA.   
A30. The Applicant must provide a copy of the documentation given to the Certifier to the Planning Secretary within 7 days 
after the Certifier accepts it.  
WORK-AS-EXECUTED DRAWINGS 
A31. Prior to the issue of an Occupation Certificate, both Council and the Principal Certifier must be provided with work -
as-executed drawings demonstrating that the following works have been constructed as approved:  
(a) the relocation of Council’s existing stormwater pipe (see condition A7); 
(b) the development’s stormwater drainage system (see condition B43); and 
(c) finished ground levels. 
The work-as-executed drawings must be signed by a registered surveyor.  
OPERATION OF PLANT AND EQUIPMENT 
A32. All plant and equipment used on site, or to monitor the performance of the development, must be: 
(a) maintained in a proper and efficient condition; and 
(b) operated in a proper and efficient manner. 
APPLICABILITY OF GUIDELINES 
A33. References in the conditions of this consent to any guideline, protocol, Australian Standard or policy are to such 
guidelines, protocols, Standards or policies in the form they are in as at the date of this consent.  
A34. However, consistent with the conditions of this consent and without altering any limits or criteria in this consent, the 
Planning Secretary may, when issuing directions under this consent in respect of ongoing monitoring and 
management obligations, require compliance with an updated or revised version of such a guideline, protocol, 
Standard or policy, or a replacement of them.  
ADVISORY NOTES 
AN1. All licences, permits, approvals and consents as required by law must be obtained and maintained as required for 
the development. No condition of this consent removes any obligation to obtain, renew or comply with such licences, 
permits, approvals and consents. 
 
NSW Government 5 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
PART B SPECIFIC ENVIRONMENTAL CONDITIONS  
NOISE 
Hours of Work 
B1. The Applicant must comply with the hours detailed in Table 1 below.  
Table 1 Hours of work 
Activity Day Time 
Construction 
Monday – Friday 
Saturday 
7 am to 6 pm 
8 am to 1 pm 
Operation 
(excluding back-up generator testing) Monday – Sunday 24 hours 
Back-up generator testing Monday – Friday 7 am to 6 pm 
 
B2. Works outside of the hours identified in condition B1 may be undertaken in the following circumstances: 
(a) works that are inaudible at the nearest sensitive receivers;  
(b) works agreed to in writing by the Planning Secretary; 
(c) for the delivery of materials required outside these hours by the NSW Police Force or other authorities for 
safety reasons; or  
(d) where it is required in an emergency to avoid the loss of lives, property or to prevent environmental harm.  
Construction Noise Limits 
B3. The development must be constructed to achieve the construction noise management levels detailed in the ICNG  
(as may be updated or replaced from time to time). All feasible and reasonable noise mitigation measures must be 
implemented and any activities that could exceed the construction noise management levels must be identified and 
managed in accordance with the management and mitigation measures in Appendix 2 of this consent. 
Construction Noise and Vibration Management Plan 
B4. Prior to the commencement of construction, the Applicant must prepare a Construction Noise and Vibration 
Management Plan (CNVMP) for the development to the satisfaction of the Planning Secretary. A copy of the CNVMP 
must be included in the development’s CEMP (see condition C2), and must: 
(a) be prepared by a suitably qualified and experienced noise expert(s);  
(b) describe procedures for achieving the noise management levels in the ICNG (as may be updated or replaced 
from time to time);  
(c) describe the measures that would be implemented to manage high noise-generating works (such as piling);  
(d) include strategies that have been developed in consultation with adjoining businesses for managing high 
noise-generating works, including those works that will be undertaken in close proximity to Excelsia College;  
(e) describe the consultation that would be undertaken with adjoining businesses during construction, including 
direct consultation with Excelsia College to develop the strategies outlined in condition B4(d); and 
(f) include a complaints management system that would be implemented for the duration of construction. 
B5. The Applicant must: 
(a) not commence construction until the CNVMP (see by condition B4 ) has been approved by the Planning 
Secretary; and 
(b) implement the most recent version of the CNVMP approved by the Planning Secretary for the duration of 
construction.  
  
 
NSW Government 6 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
Operational Noise Limits 
B6. The Applicant must ensure that noise generated by operation of the deve lopment does not exceed the noise limits 
in Table 2 at the receiver locations shown in Appendix 3 of this consent. 
Table 2 Noise Limits (dB(A)) 
Location 
Night 
LAeq(15 minute) 
Compliance Point 1 (CP1) 60 
Compliance Point 2 (CP2) 60 
Residential receivers in NCA01 43 
Residential receivers in NCA02 43 
Residential receivers in NCA03 38 
The noise limits in Table 2 do not apply during emergency operations.  
Note:  Noise generated by the developm ent is to be measured in accordance with the relevant procedures and exemptions 
(including certain meteorological conditions) of the NSW Noise Policy for Industry (EPA, 2017)  (as may be updated or 
replaced from time to time).  
Post-Commissioning Noise Verification Report 
B7. Within three months of the commencement of full operation of the development (described in the EIS as being when 
all data storage equipment and associated infrastructure is in place and operating), or as otherwi se directed by the 
Planning Secretary, the Applicant must prepare and submit a noise verification report for the development. The noise 
verification report must: 
(a) be prepared to the satisfaction of the Planning Secretary by a suitably qualified acoustic consultant;  
(b) demonstrate that noise verification has been carried out by a suitably qualified and experienced acoustic 
consultant in accordance with the latest version of:  
(i) AS 1055:2018 Acoustics – Description and measurement of environmental noise (Standards Australia, 
2018); and 
(ii) Approved Methods for the Measurement and Analysis of Environmental Noise in NSW  (EPA, 2022); 
and 
(c) include: 
(i) an analysis of the development’s compliance with the noise limits specified in condition B6;  
(ii) an outline of management actions to be taken to address circumstances where the noise limits 
specified in condition B6 are exceeded; and  
(iii) a description of contingency measures in the event management actions are not effective in reducing 
noise levels to an acceptable level.  
VIBRATION 
Vibration Criteria  
B8. Vibration caused by construction at any residence or structure outside the site must be limited to: 
(a) for structural damage, the latest version of DIN 4150-3 (1992-02) Structural vibration - Effects of vibration on 
structures (German Institute for Standardisation, 1999); and 
(b) for human exposure, the acceptable vibration values set out in the Environmental Noise Management 
Assessing Vibration: A technical guideline (DEC, 2006) (as may be updated or replaced from time to time). 
B9. The limits in condition B8 apply unless otherwise outlined in the development’s CNVMP (see condition B4).  
 
NSW Government 7 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
AIR QUALITY 
Dust Minimisation 
B10. The Applicant must take all reasonable steps to minimise dust generated during all works authorised by this consent. 
B11. During construction of the development, the Applicant must ensure that: 
(a) exposed surfaces and stockpiles are suppressed by regular watering or other alternative dust suppression 
method; 
(b) all trucks entering or leaving the site with loads have their loads covered; 
(c) trucks associated with the development do not track dirt onto the public road network;  
(d) public roads used by these trucks are kept clean; and 
(e) land stabilisation works are carried out progressively on site to minimise exposed surfaces.  
Air Quality Discharges 
B12. The Applicant must install and operate equipment in line with best practice to ensure that the development complies 
with all load limits, a ir quality criteria/air emission limits and air quality monitoring requirements as specified in the 
Protection of the Environment Operations (Clean Air) Regulation 2021 (as may be updated or replaced from time to 
time).  
Back-up Generator System 
B13. The Applicant must ensure the design, installation and operation of the back -up generators and/or the associated 
enclosures do not preclude the ability for additional air pollution emission controls to be retrofitted.  
Power Outage Notification Protocol 
B14. Prior to the commencement of operation, the Applicant must prepare a Power Outage Notification Protocol (PONP) 
for the development. The PONP must:  
(a) identify the neighbouring properties which would be notified should a power outage event last 30 minutes or 
more;  
(b) identify the trigger point(s) for notifying neighbouring properties  that the back -up generator system is 
operating; and  
(c) detail how these properties would be made aware that the development’s back -up generator system is 
required to operate for the duration of the power outage event.  
Note:  Methods for notifying neighbouring properties could include, but are not limited to, doorknocking, letterbox drops and/or 
email notifications.  
B15.  The Applicant must: 
(a) not commence operation until the PONP (see condition B14) is submitted to the Planning Secretary; and 
(b) implement the most recent version of the PONP  submitted to the Planning Secretary during power outag e 
events which last 30 minutes or more. 
HAZARDS AND RISK 
B16. The Applicant must design and operate the development in accordance with: 
(a) AS/NZS 4681:2000 The storage and handling of Class 9 (miscellaneous) dangerous goods and articles  
(Standards Australia, 2000);  
(b) AS IEC 62619:2017 Secondary cells and batteries containing alkaline or other non-acid electrolytes – Safety 
requirements for secondary lithium cells and batteries, for use in industrial applications  (Standards 
Australia, 2017); and  
(c) AS 1940:2017 The storage and handling of flammable and combustible liquids (Standards Australia, 2017).  
In the event of an inconsistency between the standards listed above, the most stringent requirement shall prevail to 
the extent of the inconsistency. 
Fire Safety Study 
B17. At least one month prior to the commencement of construction of the development (except for construction of those 
preliminary works that are outside the scope of the hazard studies), or within such further period as the Planning 
Secretary may agree, the Applicant must prepare and submit a Fire Safety Study (FSS) for the development. The 
FSS must:  
(a) meet the operational requirements of FRNSW;  
(b) address the relevant aspects of:  
(i) Hazardous Industry Planning Advisory Paper No. 2, ‘Fire safety study guidelines’ (DoP, 2011); and 
 
NSW Government 8 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
(ii) Best practice guidelines for contaminated water retention and treatment systems  (NSW HMPCC, 
1994); and  
(c) consider the operational capability of local fire agencies and the need for the facility to achieve an a dequate 
level of on-site fire and life safety independence;  
(d) verify that the final design of the fire safety system complies with:  
(i) AS/NZS 4681:2000 The storage and handling of Class 9 (miscellaneous) dangerous goods and 
articles (Standards Australia, 2000);  
(ii) AS IEC 62619:2017 Secondary cells and batteries containing alkaline or other non-acid electrolytes – 
Safety requirements for secondary lithium cells and batteries, for use in industrial applications  
(Standards Australia, 2017); and  
(iii) AS 1940:2017 The storage and handling of flammable and combustible liquids  (Standards Australia, 
2017); and  
(e) report on the outcome of consultation with FRNSW regarding the fire safety system’s compliance with Loss 
Prevention Data Sheet 5-32 – Data centres and related facilities (FM Global Property, 2022). 
In the event of an inconsistency between the requirements listed in subpoints (d)(i) to (d)(iii) above, the requirements 
as agreed to with FRNSW shall prevail to the extent of the inconsistency. 
B18. The Applicant must: 
(a) not commence construction of the development (except for construction of preliminary works that are outside 
the scope of the fire-related reports or studies) until the FSS (see condition B17) has been approved by  
FRNSW; and 
(b) provide a copy of the approved FSS to the Planning Secretary within seven days after it is approved by 
FRNSW.  
Emergency Plan 
B19. At least two months prior to the commencement of operation of the development, or within such further period as the 
Planning Secretary may agree, the Applicant must prepare and submit a comprehensive Emergency  Plan and 
detailed emergency procedures for the development. The Emergency Plan must:  
(a) be prepared in accordance with Hazardous Industry Planning Advisory Paper No. 1, ‘Emergency planning’  
(DoP, 2011); and  
(b) include an Emergency Services Information Package (ESIP), prepared in accordance with Fire safety 
guideline – Emergency services information package and tactical fire plans (FRNSW, 2019).  
B20. The Applicant must:  
(a) not commence operation of the development until the Emergency Plan (see condition B19) has been 
submitted to the Planning Secretary;  
(b) implement the most recent version of the Emergency Plan for the duration of the development; and  
(c) keep two copies of the ESIP on-site in a prominent position adjacent to the site entry points at all times.  
Further Requirements 
B21.  The Applicant must comply w ith all reasonable requirements of the Planning Secretary in respect of the 
implementation of any measures arising from the reports submitted in respect of conditions B17  to B20 inclusive, 
within such time as the Planning Secretary may agree. 
B22.  The quantities of dangerous goods stored and handled at the site must be below the threshold quantities listed in the 
Hazardous and offensive development application guidelines – Applying SEPP 33 (DoP, 2011) at all times. 
B23. The Applicant must store all chemicals, fuels and oils used on-site in accordance with: 
(a) the requirements of all relevant Australian Standards; and 
(b)  for liquids, the Storing and Handling Liquids: Environmental Protection – Participants Manual (DECC, 2007). 
B24.  In the event of an inconsistency between the requirements of conditions B23(a) and B23(b), the most stringent 
requirement must prevail to the extent of the inconsistency. 
TRAFFIC AND ACCESS 
Construction Traffic Management Plan 
B25. Prior to the commencement of construction, the Applicant must prepare a Construction Traffic Management Plan 
(CTMP) for the development to the satisfact ion of the Planning Secretary. A copy of the CTMP must be included in 
the development’s CEMP (see condition C2), and must:  
(a) be prepared by a suitably qualified and experienced person(s);  
(b) be prepared in consultation with Council;  
 
NSW Government 9 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
(c) detail the measures that are to be implemented to ensure road safety and network efficiency during 
construction, including consideration of limiting heavy vehicle movements to the site during peak periods;  
(d) include details of:  
(i) heavy vehicle routes, parking and access arrangements;  
(ii) the strategies which would be implemented to maintain access to the existing data centre; and  
(iii) the strategies which would be implemented to manage construction workers, including any on-site 
parking as well as strategies to minimise the number of construction workers who drive to the site;  
(e) include a Driver Code of Conduct to:  
(i) minimise the impacts of earthworks and construction on the local and regional road network;  
(ii) minimise conflicts with other road users;  
(iii) minimise road traffic noise; and  
(iv) ensure truck drivers use specified routes;  
(f) include a program to monitor the effectiveness of these measures; and  
(g) if necessary, detail procedures for notifying surrounding businesses of any potential disruptions to routes. 
B26. The Applicant must:  
(a) not commence construction until the CTMP (see condition B25) is approved by the Planning Secretary; and 
(b) implement the most recent version of the CTMP approved by the Planning Secretary for the duration of 
construction.  
Access and Parking Requirements 
B27. Prior to the issue of a Construction Certificate for the perimeter access driveway (including access to the existing on-
site loading docks), the Applicant must submit design plans to the satisfaction of Council as the relev ant roads 
authority which demonstrate the proposed access arrangements are:   
(a)  designed to accommodate the turning path and minimum height clearance of a 19- metre articulated vehicle; 
and  
(b)  consistent with the most recent version of the Austroads Guide to Road Design and the relevant TfNSW 
supplements.  
B28. The north-eastern driveway is to be restricted to entry only vehicular movements (that is, no vehicles are to exit from 
this driveway). Regulatory ‘No Exit’ signs are to be installed to advise drivers of this arrangement.  
B29. The Applicant must provide sufficient parking facilities on-site, including for heavy vehicles and for site personnel, to 
ensure that traffic associated with the operation of the development does not park in nearby public and residential 
streets or public parking facilities.  
B30. Prior to the commencement of operation, a minimum of twelve (12) bicycle parking spaces must be provided at the 
site. All bicycle parking infrastructure must be located and installed in accordance with the applicable design 
standards contained in AS 2890.3:2015 Parking facilities, Part 3: Bicycle parking (Standards Australia, 2015), to the 
satisfaction of the Certifier.  
Operating Conditions  
B31. The Applicant must ensure: 
(a) internal roads, driveways and parking (including grades, turn paths, sight distance requirements, aisle widths, 
aisle lengths and parking bay dimensions) associated with the development are constructed and maintained 
in accordance with the latest version of AS/NZS 2890.1 -2004 Parking facilities –  Off-street car parking 
(Standards Australia, 2004), AS 2890.2:2018 Parking facilities, Part 2: Off-street commercial vehicle facilities 
(Standards Australia, 2018) and AS/NZS 2890.6-2009 Parking facilities, Part 6: Off-street parking for people 
with disabilities (Standards Australia, 2009);  
(b) the development does not result in any vehicles queuing on the public road network;  
(c) heavy vehicles, equipment and bins associated with the development are not parked and/or stored on local 
roads or footpaths in the vicinity of the site;  
(d) all vehicles are wholly contained on site before being required to stop;  
(e) all loading and unloading of materials is carried out on-site; and  
(f) all on-site turning areas are kept clear of any obstacles, including parked vehicles, at all times.  
Loading Dock Management Plan 
B32. Prior to the commencement of operation, the Applicant must prepare a Loading Dock Management Plan (LDMP) for 
the development. The Plan must: 
(a) provide details of: 
 
NSW Government 10 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
(b)  the on-site service bays and/or loading docks; and 
(c)  the number and frequency of service vehicle movements during operation; and 
(d)  outline the measures which would be implemented to ensure service vehicles associated with the 
development do not adversely impact upon the surrounding road network. 
B33.  The Applicant must: 
(a)  not commence operation until the LDMP has been submitted to the Planning Secretary; and 
(b)  implement the most recent version of the LDMP  submitted to the Planning Secretary for the duration of 
operation. 
Workplace Travel Plan  
B34. Prior to the commencement of operation, the Applicant must prepare a Workplace Travel Plan to encourage the use 
of sustainable and active transport options by operational staff. The plan must:  
(a) be submitted to the Planning Secretary;  
(b) outline facilities and measures to promote public transport usage, such as car share schemes and employee 
incentives; and  
(c) describe pedestrian and bicycle linkages and end of trip facilities available on-site. 
B35. The Applicant must:  
(a) not commence operation until the Workplace Travel Plan (see condition B34) has been submitted to the 
Planning Secretary; and  
(b) implement the most recent version of the Workplace Travel Plan submitted to the Planning Secretary for the 
duration of the development.  
SOILS, WATER QUALITY AND HYDROLOGY 
Imported Soil 
B36. The Applicant must:  
(a) ensure that only VENM, ENM, or other material approved in writing by the Environment Protection Authority  
is brought onto the site;  
(b) keep accurate records of the volume and type of fill to be used; and  
(c) make these records available to the Planning Secretary upon request.  
Erosion and Sediment Control 
B37. Prior to the commencement of construction,  the Applicant must install and maintain suitable erosion and sediment 
control measures on- site, in accordance with the relevant requirements of the Managing Urban Stor mwater: Soils 
and Construction – Volume 1: Blue Book  (Landcom, 2004) guideline and the erosion and sediment control plan(s) 
included in the development’s CEMP (see condition C2).  
Discharge Limits 
B38. The development must comply with section 120 of the POEO Act, which prohibits the pollution of waters, except as 
expressly provided for in an Environment Protection Licence.  
Flood Emergency Response Plan 
B39. Prior to the commencement of operation, the Applicant must prepare a Flood Emergency Response Plan (FERP) for 
the development. The Plan must:  
(a) be prepared by a suitably qualified and experienced person(s); 
(b) address the relevant provisions of the: 
(i) Floodplain Risk Management Manual (June, 2023) and the Flood Risk Management Guideline EM01; 
and  
(ii) Macquarie Park Floodplain Risk Management Study & Plan (Council, 2010);  
(c)  include details of: 
(i) the flood emergency response procedures to be implemented during operation; 
(ii) predicted flood levels;  
(iii) flood warning time and flood notification;  
(iv) assembly points, refuge areas and evacuation routes;  
(v) refuge and evacuation protocols for all employees and contractors; and 
(vi) awareness training for employees and any relevant persons associated with the development. 
 
NSW Government 11 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
B40. The Applicant must: 
(a) not commence operation until the FERP (see condition B39) has been submitted to the Planning Secretary; 
and 
(b) implement the most recent version of the FERP submitted to the Planning Secretary for the operational life of 
the development. 
B41. All finished floor levels (with the exception of fire safety stairwells) must be no lower than the 1% Annual Exceedance 
Probability flood level plus 300 mm of freeboard. 
B42. Any structures below the 1% Annual Exceedance Probability  flood level  plus 300 mm of freeboard must  be 
constructed from flood compatible building components. 
Stormwater Management System 
B43. The Applicant must finalise the detailed design of the development’s stormwater management system, prior to the 
commencement of construction of that system. The stormwater management system must: 
(a) be designed by a suitably qualified and experienced person(s);  
(b) be prepared in consultation with Council;  
(c) be generally in accordance with the conceptual design in the Amendment Report;  
(d) be in accordance with applicable Australian Standards; and  
(e) ensure that the system capacity and blockage factors have been designed in accordance with Australian 
Rainfall and Runoff (Engineers Australia, 2019) and Managing Urban Stormwater: Council Handbook  
(EPA, 1997).  
B44. Prior to the comme ncement of operation, the Applicant must install the stormwater management system in 
accordance with the finalised detailed design (as required by condition B43) and ensure the system is operational. 
CONTAMINATION 
Unexpected Contamination Finds Procedure 
B45. Prior to the commencement of construction, the Applicant must prepare an unexpected contamination finds 
procedure to ensure that potentially contaminated material is appropriately managed. The procedure must form part 
of the development’s CEMP (see condition C2) and must ensure any material identified as contaminated is disposed 
of in accordance with the POEO Act and its associated regulations. Detai ls of the final disposal location and the 
results of any associated testing must be submitted to the Planning Secretary prior to removal of the contaminated 
material from the site.  
ABORIGINAL HERITAGE 
Unexpected Finds Protocol 
B46. If any item or object of Aboriginal heritage significance is identified on site: 
(a) all work in the immediate vicinity of the suspected Aboriginal item or object must cease immediately; 
(b) a 10 m wide buffer area around the suspected item or object must be cordoned off; and 
(c) Heritage NSW must be contacted immediately. 
B47. Work in the immediate vicinity of the Aboriginal item or object may only recommence in accordance with the 
provisions of Part 6 of the National Parks and Wildlife Act 1974.  
Human Remains Procedure 
B48. If human remains are discovered on site during any works:  
(a) all work in the immediate vicinity of the human remains must cease immediately;  
(b) the area must be secured; and  
(c) the NSW Police Force and Heritage NSW must be contacted immediately.  
B49. Work in the immediate vicinity of the human remains must not recommence until this has been authorised by the 
NSW Police Force and Heritage NSW. 
NON-ABORIGINAL HERITAGE 
Unexpected Finds Protocol 
B50. If any non-Aboriginal archaeological relics are uncovered during any works being carried out for the development:  
(a) all work in the immediate vicinity of the suspected relic(s) must cease immediately;  
(b) Heritage NSW must be contacted immediately; and  
 
NSW Government 12 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
(c) the suspected relic(s) must be evaluated, recorded and, if necessary, excavated by a suitably qualified and 
experienced expert in accordance with the requirements of Heritage NSW.  
B51. Work in the immediate vicinity of any suspected non-Aboriginal archaeological relic(s) must not recommence until 
this has been authorised by Heritage NSW.  
BIODIVERSITY AND LANDSCAPING 
Tree Protection 
B52. All trees to be retained at the site and in the vici nity of the development’s associated infrastructure works must be 
protected in accordance with the latest version of AS 4970-2009 Protection of trees on development sites (Standards 
Australia, 2009). 
Landscaping  
B53. Prior to the commencement of operation, the Applicant must prepare a Landscape Management Plan (LMP) to 
manage the on-site landscaping works, to the satisfaction of the Planning Secretary. The LMP must: 
(a) detail the species that have been planted on-site (including final planting densities and pot sizes);  
(b) describe the ongoing monitoring and maintenance measures which will be implemented to manage the 
landscaping works; and  
(c) be generally consistent with: 
(i) the Landscape Plans included in the Amendment Report; and 
(ii) the Applicant’s Management and Mitigation Measures (see Appendix 2 of this consent).  
B54. The Applicant must: 
(a) not commence operation until the LMP (see condition B53) is approved by the Planning Secretary;  
(b) implement the most recent version of the LMP approved by the Planning Secretary; and  
(c) maintain all on-site landscaping in accordance with the approved LMP for the life of the development.  
Pests, Vermin and Priority Weed Management 
B55. The Applicant must: 
(a) implement suitable measures to manage pests, vermin and declared priority weeds on the site; and 
(b) inspect the site on a regular basis to ensure that these measures are working effectively, and that pests, 
vermin or priority weeds are not present on site in sufficient numbers to pose an environmental hazard or 
cause the loss of amenity in the surrounding area. 
Note:  For the purposes of this condition, priority weed has the same definition of the term in the Biosecurity Act 2015. 
VISUAL AMENITY 
Lighting 
B56. The Applicant must ensure the lighting associated with the development: 
(a) complies with the latest version of AS 4282 -2019: Control of the obtrusive effects of outdoor lighting  
(Standards Australia, 2019); and 
(b) is mounted, screened and directed in such a manner that it does not create a nuisance to surrounding 
properties or the public road network. 
Fencing 
B57. All permanent fencing approved under this consent must be erected in accordance with the development plans 
included in the Amendment Report.  
Note: This condition does not apply to temporary construction and safety related fencing. 
WASTE MANAGEMENT 
B58. The Applicant must assess and classify all liquid and non-liquid wastes to be taken off site in accordance with the 
latest version of Waste Classification Guidelines Part 1: Classifying Waste (EPA, 2014).  
B59. All waste materials removed from the site must only be directed to a waste management facility or premises lawfully 
permitted to accept the materials.  
B60. Waste generated outside the site must not be received at the site for storage, treatment, processing, reprocessing, 
or disposal.  
B61. Waste must be secured and maintained within designated waste storage areas at all times and must not leave the 
site onto neighbouring public or private properties. 
 
 
NSW Government 13 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
PART C ENVIRONMENTAL MANAGEMENT, REPORTING AND AUDITING 
ENVIRONMENTAL MANAGEMENT 
Management Plan Requirements 
C1. Management plans required under this consent must be prepared in accordance with relevant guidelines, and 
include: 
(a) a condition compliance table;  
(b) details of: 
(i) the relevant statutory requirements (including any relevant approval, licence or lease conditions); 
(ii) any relevant limits or performance measures and criteria; and 
(iii) the specific performance indicators that are proposed to be used to judge the performance of, or guide 
the implementation of, the development or any management measures; 
(c) a description of the measures to be implemented to comply with the relevant statutory requirements, limits, or 
performance measures and criteria; 
(d) a program to monitor and report on the: 
(i) impacts and environmental performance of the development; and 
(ii) effectiveness of the management measures set out pursuant to condition C1(c) above; 
(e) a contingency plan to manage any unpredicted impacts and their consequences and to ensure that ongoing 
impacts reduce to levels below relevant impact assessment criteria as quickly as possible; 
(f) a program to investigate and implement ways to improve the environmental performance of the development 
over time; 
(g) a protocol for managing and reporting any: 
(i) incident and any non-compliance (specifically including any exceedance of the impact assessment 
criteria and performance criteria); 
(ii) complaint; 
(iii) failure to comply with statutory requirements; and 
(h) a protocol for periodic review of the plan.  
Note:  The Planning Secretary may waive some of these requirements if they are unnecessary or unwarranted for particular 
management plans 
CONSTRUCTION ENVIRONMENTAL MANAGEMENT PLAN 
C2. The Applicant must prepare a Construction Environmental Management Plan (CEMP)  for the development  in 
accordance with the requirements of condition C1 and to the satisfaction of the Planning Secretary. 
C3.  As part of the CEMP (see condition C2), the Applicant must include the following: 
(a) details of the community consultation and complaints handling procedure to be implemented during 
construction;  
(b) erosion and sediment control plan(s); and  
(c) a copy of the development’s:  
(i) Construction Noise and Vibration Management Plan (see condition B4);  
(ii) Construction Traffic Management Plan (see condition B25); and 
(iii) Unexpected Contamination Finds Procedure (see condition B45).  
C4. The Applicant must: 
(a) not commence construction of the development until the CEMP (see condition C2) is approved by the 
Planning Secretary; and 
(b) carry out the const ruction of the development in accordance with the CEMP approved by the Planning 
Secretary and as revised and approved by the Planning Secretary from time to time. 
OPERATIONAL COMPLAINTS HANDLING PROTOCOL 
C5. Prior to the commencement of operation, the Applicant must prepare an Operational Complaints Handling Protocol 
(OCHP) for the development. The OCHP must: 
(a) detail how complaints would be received by the Applicant;  
(b) detail how the contact details for receiving complaints would be communicated to surrounding businesses 
and/or residential receivers;  
(c) include a complaints register to record the date, time and nature of the complaint, details of the complainant 
and any actions taken to address the complaint; and  
 
NSW Government 14 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
(d) be submitted to the Planning Secretary upon request.  
Note:  Methods for receiving complaints could include, but are not limited to, email, a toll -free telephone number and/or a postal 
address. Methods for communicating contact details  could include, but are not limited to, on-site signage and/or an 
advertisement published in a local paper. 
C6.  The Applicant must: 
(a) not commence operation until the OCHP (see condition C5) is submitted to the Planning Secretary; and 
(b) implement the most recent version of the OCHP submitted to the Planning Secretary for the duration of 
operation. 
REVISION OF STRATEGIES, PLANS AND PROGRAMS 
C7. Within three months of: 
(a) the submission of an incident report under condition C9; 
(b) the submission of a Back-up Generator Incident Report under condition C10;  
(c) the submission of a Compliance Report under condition C14; 
(d) the approval of any modification of the conditions of this consent; or 
(e) the issue of a direction of the Planning Secretary under condition A2(b) which requires a review, 
the strategies, plans and programs required under this consent must be reviewed and the Planning Secretary must 
be notified in writing of the review’s outcome. 
C8. If identified as part of the review process (see condition C7), or considered necessary to improve the environmental 
performance of the development , the Applicant must ensure th e strategies, plans and/or programs required under 
this consent are revised, to the satisfaction of the Planning Secretary.  
The revised document(s) must be submitted to the Planning Secretary for approval within six weeks of the review 
process taking place, or as otherwise agreed to in writing by the Planning Secretary.  
Note:  This is to ensure strategies, plans and programs are updated on a regular basis and to incorporate any recommended 
measures to improve the environmental performance of the development. 
REPORTING AND AUDITING 
Incident Notification, Reporting and Response  
C9. The Planning Secretary must be notified in writing via the Major Projects website immediately after the Applicant 
becomes aware of an incident. The notification must identify the development (including the development application 
number, SSD-24299707) and set out the location and nature of the incident.  Subsequent notification requirements 
must be given, and reports submitted in accordance with the requirements set out in Appendix 4 of this consent. 
Back-up Generator Incident Reporting 
C10. Within 30 days of the back-up generator system being used to power the development during a power outage event 
(or as otherwise agreed to in writing by the Planning Secretary), the Applicant must prepare and submit a Back -up 
Generator Incident Report for the development to the satisfaction of the Planning Secretary. The report must include:  
(a) details regarding the:  
(i) date and time of the power outage event;  
(ii) total number of back-up generators used to power the development;  
(iii) total number of hours the back-up generators were operated for;  
(iv) total quantity of diesel fuel used by the back-up generators; and  
(v) total amount of electricity produced by the back-up generators; 
(b) if relevant, confirmation regarding whether neighbouring properties were made aware that the development’s 
back-up generator system was operating (see condition B14);  
(c) an assessment of any air quality impacts resulting from the operation of the back-up generators; and 
(d) an assessment and consideration of any additional measures which could be implemented to reduce future 
air quality impacts.  
Note:  Additional measures to reduce air quality impacts could include, but are not limited to, measures to reduce the likelihood of 
the back-up generators being operated and retrofitting of emission controls to the back-up generators. 
Non-Compliance Notification 
C11. The Planning Secretary must be notified in writing via the Major Projects website within seven days after the Applicant 
becomes aware of any non-compliance. 
  
 
NSW Government 15 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
C12. A non-compliance notification (see condition C11) must: 
(a) identify the development (including the development application number, SSD-24299707);  
(b) set out the condition of consent that the development is non -compliant with and the way in which it does not 
comply; 
(c) set out the reasons for the non-compliance (if known); and 
(d) identify what actions have been, or will be, undertaken to address the non-compliance. 
C13. A non-compliance which has been notified as an incident does not need to also be notified as a non-compliance. 
Compliance Reporting  
C14. Within 12 months of the commencement of operation of the development, and in the same month each subsequent 
year (or as otherwise agreed to in writing  by the Planning Secretary) , the Applicant must prepare and submit a 
Compliance Report for the development to the satisfaction of the Planning Secretary. Each Compliance Report must 
review the environmental performance of the development over the previous year, and must:  
(a) be prepared in accordance with the Compliance Reporting Post Approval Requirements (Department, 2020);  
(b) identify any emerging trends identified in complaints received over the life of the development  (see 
condition C5(c)); 
(c) identify any discrepancies between the predicted and actual impacts of the development, and analyse the 
potential cause of any significant discrepancies; and 
(d) if necessary, describe what measures will be implemented over the next year to improve the environmental 
performance of the development. 
Back-up Generator Test Log   
C15. For the life of the development (or such other time as agreed to in writing by the Planning Secretary), the Applicant 
must maintain a log of all back -up generator tests undertaken at the site. For ea ch test, the log must detail the 
following:  
(a) the date and time of the test;  
(b) the total number of back-up generators which were tested; and 
(c) the duration of the test.  
A copy of the log must be made available to the Planning Secretary upon request.  
Monitoring and Environmental Audits 
C16. Any condition of this consent that requires the carrying out of monitoring or an environmental audit, whether directly 
or by way of a plan, strategy or program, is taken to be a condition requiring monitoring or an environmental  audit 
under Division 9.4 of Part 9 of the EP&A Act. This includes conditions in respect of incident notification, reporting and 
response, non-compliance notification, compliance reporting and independent auditing.   
Note: For the purposes of this condition, as set out in the EP&A Act, “monitoring” is monitoring of the development to provide data 
on compliance with the consent or on the environmental impact of the development, and an “environmental audit” is a 
periodic or particular documented evaluation of the development to provide information on compliance with the consent or 
the environmental management or impact of the development. 
ACCESS TO INFORMATION 
C17. At least 48 hours before the commencement of construction of the development and for the life of the development 
(or such other time as agreed to in writing by the Planning Secretary), the Applicant must: 
(a) make the following information and documents (as th ey are obtained or approved) publicly available on its 
website: 
(i) the documents referred to in condition A2 of this consent; 
(ii) all current statutory approvals for the development; 
(iii) all approved strategies, plans and programs required under the conditions of this consent , excluding 
any document described in conditions B17 and B19; 
(iv) a summary of the current stage and progress of the development; 
(v) contact details to enquire about the development or to make a complaint; 
(vi) a complaints register, updated quarterly (see conditions C3(a) and C5(c)); 
(vii) any other matter required by the Planning Secretary; and 
(b) keep such information up to date, to the satisfaction of the Planning Secretary. 
 
NSW Government 16 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 DEVELOPMENT LAYOUT PLANS 
 
NSW Government 17 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 
Figure 1: Site plan (Ground level) 

 
NSW Government 18 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
PROJECT NO. DRAWING NO. REV DATE TITLE 
Architectural drawings prepared by HDR Pty Limited 
10301489 A2101 E 26/10/2022 General arrangement – Ground level 
10301489 A2102 E 26/10/2022 General arrangement – Level 01 
10301489 A2102.1 C 26/10/2022 General arrangement – Level 01B 
10301489 A2103 E 26/10/2022 General arrangement – Level 02 
10301489 A2104 E 26/10/2022 General arrangement – Level 03 
10301489 A2105 E 26/10/2022 General arrangement – Level 04 
10301489 A2106 E 26/10/2022 General arrangement – Level 05 
10301489 A2107 E 26/10/2022 General arrangement – Level 06 
10301489 A2108 D 26/10/2022 General arrangement – Roof level 
10301489 A3011 E 26/10/2022 North elevation 
10301489 A3012 E 26/10/2022 West elevation 
10301489 A3013 E 26/10/2022 South elevation 
10301489 A3014 D 26/10/2022 East elevation 
Civil drawings prepared by Northrop Consulting Engineers 
170095-02 C101.02 B 06.07.23 Specification notes 
170095-02 C104.01 B 06.07.23 Siteworks and stormwater management plan 
170095-02 C104.01 B 06.07.23 Siteworks and stormwater management plan  
(marked up version with Zones) 
170095-02 C104.11 B 06.07.23 Civil Engineering Sketch - Stormwater Easement Plan 
170095-02 C104.21 B 06.07.23 Stormwater longitudinal section 
170095-02 C104.31 B 06.07.23 Stormwater cross sections – Sheet 01 
170095-02 C104.32 B 06.07.23 Stormwater cross sections – Sheet 02 
170095-02 C105.01 B 06.07.23 Stormwater catchment plan 
170095-02 C110.01 B 06.07.23 Details – Sheet 01 
170095-02 C110.02 B 06.07.23 Details – Sheet 02 
170095-02 C110.03 B 06.07.23 Details – Sheet 03 
170095-02 C110.04 B 06.07.23 Details – Sheet 04 
170095-02 C202.01 01 26.10.22 Sediment and soil erosion control plan 
170095-02 C203.01 01 26.10.22 Level difference plan 
 
NSW Government 19 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
170095-02 C208.01 01 26.10.22 Retaining wall alignment control plan 
170095-02 C208.11 01 26.10.22 Retaining wall longitudinal section – Sheet 01 
 
NSW Government 20 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 APPLICANT’S MANAGEMENT AND MITIGATION MEASURES 
  
 
NSW Government 21 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT & MITIGATION MEASURES FOR 
THE P ROPOSED DEVELOP MENT  
 
By:  Macquari e Data Centres  
In  re la t io n  t o : State Sig n ific a n t  De ve lo p m e n t  Ap p lic a t io n  (SSD-24299707)  
For T al avera Road Data Centre Cam pus Expansi on  
Sit e : 17  – 23 T al avera Road,  Macquari e Park  
Lot 527 DP 752035 
 
Macquari e Data C entres ( MDC ) ,  pl an to undertake the constructi on and operati on of  the proposed data 
centre,  i n accordance wi th the f ol l owi ng subsecti ons.   
 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
A dmi ni strati ve Commi tments  
A1 C ommi tment to M i ni mi se Harm to the E nvi ronment  
MDC w ill c o m m it  t o  im p le m e n t  a ll re a so n a b le  a n d  fe a sib le  
measures,  to prev ent and/ or mi ni mi se any  harm to the 
env i ronment,  that may  resul t f rom the constructi on or 
operati on of  the proposed dev el opment  
Pri or to constructi on,  
duri ng constructi on,  
and duri ng operati on.  
A2  Term s of Approval  
MDC  woul d carry  out the proj ect general l y  i n accordance 
wi th the:   
(a ) E nv i ronmental  I mpact S tatement;   
(b ) Drawi ngs;   
(c) Management and Mi ti gati on Measures;    
(d ) A ny  C ondi ti ons of  A pprov al . 
I f  there i s any  i nconsi stency  between the abov e,  the 
C ondi ti ons of  A pprov al  sha l l  prevai l  to the ex tent of  the 
i nconsi stency .   
Pri or to constructi on,  
duri ng constructi on,  
and duri ng operati on.  
A3  Occu p a t io n  Ce rt ifica t e   
MDC  woul d ensure that Occupati on C erti f i cates are 
obtai ned pri or to the occupati on of  the f aci l i ti es.  
Prior to operati on.  
A4  Co m p lia n ce  
MDC  woul d ensure compl i ance wi th any  reasonabl e 
requi rem ent( s)  of  the Secretary of  the DPI E ari si ng f rom  
the assessm ent of:   
(a ) Any reports, plans, program s, strateg ies or 
correspondence that are submi tted i n rel ati on to thi s 
A pprov al ;  and  
(b ) Th e  im p le m e n t a t io n of  any  recommended acti ons or 
measures contai ned i n reports,  pl ans,  programs,  
strategi es or correspondence submi tted by  the Proj ect 
T eam as part of  the appl i cati on f or A pprov al .  
Pri or to constructi on,  
duri ng constructi on,  
and duri ng operati on.  
A5  Structural  A dequacy  
MDC  woul d ensure that al l  new bui l di ngs and structur es 
on the si te are constructed i n accordance wi th the 
rel ev ant requi rements of  the Nati onal  C onstructi on C ode.  
Duri ng constructi on.  
 
NSW Government 22 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
A6  C onstructi on E nvi ronmental  M anagement Pl an  
P rior to the commencement of  constructi on,  MDC  woul d 
prepare a C onstructi on E nv i ronmental  Management Pl an 
( C E MP)  that addresses the f ol l owi ng:   
(a ) Air Q u a lit y;  
(b ) Noi se and V i brati on;  
(c) W a st e  Cla ssific a t io n ;   
(d ) E rosi on and S edi ment C ontrol ;   
(e ) Ma t e ria ls Management Pl an;  and  
(f) C ommuni ty  C onsul tati on and C ompl ai nts Handl i ng.   
Pri or to constructi on.  
A7  Si te I nducti on  
A l l  staf f  empl oy ed on the si te by  the constructi on 
contractor w o u ld be requi r ed to undergo a si te i nducti on.  
Pri or to constructi on.  
A8  Operati on of  Pl ant and E qui pment  
MDC  woul d ensure that al l  pl ant and equi pment used on -
si te,  i s mai ntai ned and operated i n proper and ef f i ci ent 
manner,  and i n accordance wi th re le va n t  Au st ra lia n  
S tandards.  
Duri ng operati on.  
A9  Moni tori ng the State of Roadways  
MDC  woul d moni tor the state of  roadway s l eadi ng to and 
f rom the subj ect si te,  duri ng constructi on,  and wi l l  take al l  
necessary steps to cl ean up any adversel y  i mpacted road 
pav ements as di rected by  the C i ty  of  R y de C ounci l .  
Duri ng constructi on.  
A 10 Waste Recei pts  
MDC  woul d ensure that a permanent record of  recei pts,  
f or the remov al  of  both l i qui d and sol i d waste f rom the 
subj ect si te,  be kept and mai ntai ned up to date at al l  
ti mes.  S uch records woul d be made av ai l abl e to 
authori sed person upon request.  
Duri ng constructi on 
and operati on.  
A 11 C ompl ai nts Handl i ng  
MDC  woul d prepare an Operati onal  C ompl ai nts Handl i ng 
Protocol  f or the devel opm ent,  pri or to the 
com m encem ent of  operati ons.   
Pri or to operati on.   
Sp e cific En viro n m e n t a l Co m m it m e n t s  
No ise  a n d  Vib ra t io n 
NV1 Duri ng constructi on,  MDC  i s commi tted to:  
 T he use of  l ess noi sy  pl ant and equi pment,  where 
f easi bl e and reasonabl e.  
 Proper mai ntenance of  pl ant and equi pment.  
 Prov i di ng speci al  attenti on to the use and 
mai ntenance of  ‘ noi se control ’  or ‘ si l enci ng’  ki ts f i tted 
to machi nes to ensure they  perf orm as i ntended.  
 S trategi cal l y  posi ti oni ng pl ant on si te to reduce the 
emi ssi on of  noi se to the surroundi ng nei ghbourhood 
and to si te personnel .  
Duri ng constructi on.   
 
NSW Government 23 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
 A v oi di ng any  unnecessary  noi se when carry i ng out 
manual  operati ons and when operati ng pl ant.  
 S wi tchi ng of f  any  equi pme nt not i n use f or ex tended 
peri ods duri ng constructi on work.  
 L i mi ti ng/ av oi di ng,  where possi bl e,  the si mul taneous 
operati on of  noi sy  pl ant wi thi n di scerni bl e range of  a 
sensi ti ve recei ver.  
 Max i mi si ng,  where practi cal ,  the of f set di stance 
between noi sy  pl ant  and adj acent sensi ti ve recei vers.  
 Where practi cal ,  pl ant that i s used i nterm i ttentl y i s to 
be throttl ed down or shut down when not i n use.  
 Dire c t  n o ise-e m it t in g  p la n t  a w a y fro m  se n sit ive  
recei vers,  where possi bl e.  
 Stagi ng of  constructi on works so as to e re c t  so lid  
ex ternal  wal l s f i rst and uti l i si ng them to prov i de noi se 
shi el di ng to the noi se sensi ti ve recei vers.  However,  the 
structural  i ntegri ty  of  the ex ternal  wal l s shoul d be 
i nv esti gated pri or to i mpl ementi ng thi s measure and 
shoul d be pri ori ti sed ov e r the noi se benef i ts.  
NV2  I n addi ti on to the noi se mi ti gati on measures outl i ned 
abov e,  a management procedure wi l l  need to be put i n 
p la c e  t o  d e a l w it h  n o ise  c o m p la in t s t h a t  m a y a rise  fro m  
c o n st ru c t io n  a c t ivit ie s. Ea c h  c o m p la in t  w ill need to be 
i nv esti gated and appropri ate noi se amel i orati on measures 
put i n pl ace to mi ti gate f uture occurrences,  where the 
n o ise  in  q u e st io n  is in  e xc e ss o f a llo w a b le  lim it s.   
Pri or to constructi on.  
NV3  MDC  woul d consul t wi th nearby  stakehol ders pri or to 
commenci ng constructi on and throughout the 
constructi on phase,  to keep them i nf ormed of  progress 
and al l ow f or f eedback to be recei v ed on any  compl ai nts.   
Pri or to and duri ng 
constructi on.  
NV4  Noi se moni tori ng woul d be carri ed out duri ng the 
constructi on phase,  i n l i ne wi th recommendati ons,  as 
requi red.    
Duri ng constructi on.  
NV5  C onstructi on noi se and v i brati on management woul d 
f orm part of  the C E MP,  to be prepared f or the proj ect,  as 
outl i ned i n A6 . 
Pri or to constructi on.   
NV6  W h e re  c o n st ru c t io n  a c t ivit y is t o  o c c u r in  c lo se  p ro xim it y 
t o  se n sit ive  re c e ive rs, vib ra t io n  t e st in g  o f a c t u a l 
equi pment woul d be carri ed out pri or to thei r 
com m encem ent of  si te operati on,  to determ i ne si te-
speci f i c acceptabl e buf f er di stances to the neare st 
af f ected recei ver l ocati ons.   
Pri or to constructi on.   
NV7  MDC  woul d prepare an Operati onal  Noi se Management 
Pl an,  i n l i ne wi th the recommendati ons of  the Noi se and 
V i brati on R eport T M1 62 -  01 F02 (Renzo T onin &  Associates,  
Novem ber 2021 ).  
Pri or to operati on.  
Air Qu a lit y  
 
NSW Government 24 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
AQ1 A i r qual i ty  mi ti gati on and moni tori ng woul d f orm part of  
the C E MP,  to be prepared f or the proj ect,  as outl i ned i n A6 . 
Pri or to constructi on.   
AQ2  MDC  woul d ensure that al l  nei ghbouri ng properti es be 
noti f i ed of  any  ev ent that may  requi re the emergency  
operati on of  al l  generators bey ond a 3 0 mi nute durati on.   
Duri ng operati on.   
T raf f i c and T ransport  
TT1 MDC  woul d ensure that a C onstructi on T raf f i c 
Management Pl an ( C T MP)  i s prepared and submi tted to 
DPI E .  T hi s pl an woul d:   
(a ) be submi tted to the S ecretary  f or approv al  pri or to the 
commencement of  constructi on;   
(b ) descri be the traf f i c vol um es and m ovem ents to oc cu r 
duri ng constructi on;   
(c) detai l  proposed measures to mi ni mi se the i mpact of  
constructi on traf f i c on the surroundi ng network,  
i ncl udi ng dri v er behav i our and v ehi cl e mai ntenance;  
and,  
(d ) detai l  the procedures to be i mpl emented i n the ev ent 
of  a com pl ai nt f rom  the publ i c regardi ng constructi on 
t ra ffic . 
Pri or to constructi on.   
TT2 A  si te speci f i c T raf f i c C ontrol  Pl an ( T C P)  woul d be prepared 
i n accordance wi th T f NS W’ s Tra ffic Control a t Work Sites 
Manual  once detai l ed constructi on stagi ng i s compl eted 
post -approv al  and i f  the v ehi cl e haul age routes that 
uti l i ses manoeuv res wi th traf f i c control  are requi red.  
Pri or to constructi on.   
TT3 A Sit e  Su p e rviso r w o u ld  c h e c k a ll re le va n t  t ra ffic  c o n t ro l 
management measures are i n pl ace pri or to 
com m encem ent of  works.  
Pri or to constructi on.   
TT4  MDC woul d prepare a Workpl ace T ravel  Pl an . Pri or to operati on.  
Hazards &  Risks  
HR1 MDC woul d noti f y Saf ework NSW of  the proposed storage 
o f d ie se l fu e l a n d  lit h iu m  io n  b a t t e rie s. 
Pri or to operati on.  
HR2  MDC  woul d ensure that the storage of  combusti bl e and 
f l ammabl e l i qui ds shal l  be i n accordance wi th A ustral i an 
S tandard AS1 9 4 0  Fla m m a b le L i qui ds S torage and 
Handl i ng . 
Duri ng operati on.  
HR3  A n emergency  management pl an ( E MP)  woul d be 
prepared i n accordance wi th A S 2745 : 201 0.  T he E M P shal l  
i ncorporate f i rst attack f i ref i ghti ng trai ni ng f or E mergency  
Pl anni ng C ommi ttee and E mergency  C ontrol  
Organi sati on members and emergency  procedures whi ch 
rei nf orce contai nm ent of  f i res onl y where saf e to do so.   
Pri or to operati on.  
Cu lt u ra l He rit a g e 
H1 A n Unex pected Fi nds Pol i cy  woul d be dev el oped,  i n the 
unl i kel y  ev ent that rel i cs are i denti f i ed duri ng ground 
di sturbi ng works.    
Pri or to constructi on.   
 
NSW Government 25 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
H2  Unex pected A bori gi nal  obj ects remai n protected by  the 
Na t io n a l P a rks a n d  W ild life  Ac t  1 9 74 . If a n y such objects,  or 
potenti al  obj ects,  are uncov ered i n the course of  the 
a c t ivit y, a ll w o rk in  t h e  vic in it y w o u ld  c e a se  im m e d ia t e ly. A 
qual i f i ed archaeol ogi st woul d be contacted to assess the 
f i nd and Heri tage NS W and Metropol i tan Lo c a l Ab o rig in a l 
L and C ounc il woul d be noti f i ed.  
Duri ng constructi on.  
H3  I f  human remai ns,  or  suspected human remai ns,  are f ound 
in  t h e  c o u rse  o f t h e  a c t ivit y, a ll w o rk in  t h e  vic in it y w o u ld 
cease,  the si te w o u ld  be secured,  and the NS W Pol i ce and 
Heri tage NSW w o u ld  be noti f i ed  
Duri ng constructi on.  
H4  A l l  rel ev ant staf f ,  contractors and subcontractors woul d be 
made aware of  thei r statutory  obl i gati ons f or heri tage 
under the NS W Heri tage A ct 1 977  and best practi ce as 
outl i ned i n The Burra  Cha rter 201 3 ,  duri ng si te i nducti ons.   
Pri or to constructi on.   
H5  C onsul tati on wi th the regi stered A bori gi nal  parti es woul d 
conti nue.   
Pri or to and duri ng 
constructi on.   
So cio -Econom i c  
SE1 MDC  woul d noti f y  surroundi ng busi nesses and resi dents 
one ( 1 )  week bef ore com m encem ent of  constructi on 
a c t ivit ie s. No t ic e s sh o u ld  in c lu d e : 
 Detai l s of  the proposal ,  i ncl udi ng contact detai l s of  
m anagem ent team  
 Hours and ex pected peri od of  constructi on 
 Detai l s regardi ng process shoul d busi nesses or 
resi dents hav e concerns,  questi ons or c o m p la in t s  
Pri or to constructi on.  
SE2  MDC  woul d set up a f eedback process to manage and 
respond to stakehol der concerns,  questi ons,  or compl ai nts.  
MDC  woul d ensure that thi s process i s cl ear and accessi bl e 
to stakehol ders such as sur roundi ng businesses and 
residents.  
Pri or to and duri ng 
constructi on.  
SE3  MDC  woul d pri ori ti se engagi ng wi th l ocal  busi nesses,  
where practi cabl e,  e. g.  si te i nducti on f or v i si ti ng workers to 
i ncl ude prof i l e of  surroundi ng f ood and bev erage retai l er.  
Duri ng constructi on.  
Waste Management  
W M1 E f f ecti v e management of  constructi on materi al s and 
constructi on and demol i ti on waste,  i ncl udi ng opti ons f or 
reuse and recy cl i ng where appl i cabl e and practi cabl e,  
woul d be conducted.  Onl y  wastes that cannot be cost 
ef f ecti v el y  reused or recy cl ed woul d be sent to l andf i l l  or 
a p p ro p ria t e  d isp o sa l fa c ilit ie s. 
Duri ng constructi on.   
W M2 Waste materi al s produced f rom si te preparati on and 
constructi on acti v i ti es woul d be separated at the source 
and stored separatel y on -sit e . 
Duri ng constructi on.   
W M3 T he S i te Manager or equi v al ent rol e woul d:   
 A rrange f or sui tabl e waste col l ecti on contractors to 
rem ove any constructi on waste f rom  si te  
Duri ng constructi on.   
 
NSW Government 26 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
 E nsure waste bi ns are not f i l l ed bey ond 
re c o m m e n d e d  fillin g  le ve ls   
 E nsure that al l  bi ns and l oads of  waste materi al s 
l eavi ng si te are covered  
 Ma in t a in  w a st e  d isposal  documentati on detai l i ng,  at a 
mi ni mu m:   
o Descri pti ons and esti mated amounts of  al l  waste 
m ateri al s rem oved f rom  si te  
o De t a ils o f t h e  w a st e  a n d  re c yc lin g  c o lle c t io n  
contractors and f aci l i ti es recei v i ng the waste and  
o re c yc la b le s  
o R ecords of  waste and r e c yc lin g  c o lle c t io n  ve h ic le  
m ovem ents,  f or ex am pl e,  date and ti m e of  l oads  
o re m o ve d , lic e n c e  p la t e  o f c o lle c t io n  ve h ic le s, t ip  
dockets f rom recei v i ng f aci l i ty ,  and  
o Waste cl assi f i cati on docum entati on f or m ateri al s 
di sposed to of f -sit e  re c yc lin g  o r la n d fill fa c ilit ie s.  
 E nsure l awf ul  waste di sposal  records are readi l y  
accessi bl e f or i nspecti on by  regul atory  authori ti es 
such as C ounci l ,  S af eWork NS W or NS W E PA ,  and  
 R emov e waste duri ng hours approv ed by  C ounci l .  
W M4  S i te i nducti ons,  as requi red under A7  woul d ensure the 
fo llo w in g  t ra in in g  is c o ve re d : 
 L egal  obl i gati ons and targets  
 E mergency  response procedures on- sit e   
 Waste pri ori ti es and opportuni ti es f or reducti on,  reuse,  
and recy cl i ng  
 Waste storage l ocati ons and separati on of  waste  
 Procedures f or suspected contami nated and 
hazardous wastes  
 Waste rel ated si gnage  
 T he i mpl i cati ons of  poor waste management 
practi ces,  and  
 R esponsi bi l i ti es and reporti ng,  i ncl udi ng i denti f i cati on 
of  personnel  responsi bl e f or waste management and 
in d ivid u a l re sp o n sib ilit ie s. 
Pri or to constructi on.  
W M5 T he f ol l owi ng moni tori ng practi ces woul d be undertaken 
to i mprov e si te preparati on and constructi on waste 
management and to obtai n accurate waste generati on 
f i gures:   
 C onduct waste audi ts of  current proj ects where 
fe a sib le .   
 Note waste generated and di sposal  methods.   
 L ook at past waste disposal receipts.    
 R ecord thi s i nf ormati on to track waste av oi dance,  
reuse,  and recy cl i ng perf ormance and to hel p i n waste 
e st im a t ions f or f uture waste management pl ans.    
Duri ng constructi on.   
 
NSW Government 27 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
P LANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD -24299707  
ID Management / Mi ti gati on Measu re  Tim in g  
W M6  Waste audi ts woul d be undertaken approx i matel y  one ( 1 )  
month i nto the operati onal  phase of  the proj ect to 
quanti f y  actual  waste generati on rates.  
Duri ng operati on.   
W M7  Waste av oi dance,  reuse and recy cl i ng measures woul d 
i mpl emented throughout the l i f e of  the proj ect,  where 
p o ssib le .  
Duri ng operati on.   
W M8  Moni tori ng woul d be undertaken by  MDC  to ensure waste 
and recy cl i ng management arrangements and p ro visio n s 
f or the proj ect are f uncti onal ,  practi cal  and are mai ntai ned 
to the standard outl i ned i n thi s pl an,  at a mi ni mum.  
Duri ng operati on.   
W M9  V i sual  assessments of  bi ns and bi n storage areas woul d be 
conducted by  the Bui l di ng Manager,  at mi ni mum:   
 Weekl y ,  i n the f i rst two months of  operati on to ensure 
the waste m anagem ent system  i s suf f i ci ent f or the 
operati on,  and  
 E v ery  si x  months,  to ensur e w aste i s bei ng managed 
to the standards outl i ned i n thi s document.   
Duri ng operati on.   
W M 10 A udi ts woul d be conducted on a hal f -ye a rly b a sis t o  
ensure waste management prov i si ons are mai ntai ned.  
Quanti ti es of  waste and recy cl i ng associ ated wi th d is p o sa l 
of  waste and recy cl i ng,  i ncl udi ng dockets,  recei pts and 
other phy si cal  records woul d be recorded by  the Bui l di ng 
Manager.  T hi s woul d al l ow rev i ews of  the waste 
management arrangements and prov i si ons at the si te 
over tim e.  Records of waste disposal  w o u ld  a lso  b e  
av ai l abl e to regul atory  authori ti es such as the NS W 
E nv i ronmental  Protecti on A uthori ty  and S af eWork NS W,  
upon request.  
Duri ng operati on.   
Tree Protection  
TP 1 T rees to be retai ned on si te m ust be protected i n 
accordance wi th AS4 970 -2009.  
Duri ng constructi on.   
 
 
 
NSW Government 28 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 NOISE RECEIVER LOCATIONS 
 
NSW Government 29 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 
Figure 2: Noise catchment areas (NCAs)  

 
NSW Government 30 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 
Figure 3: Noise compliance points (CP1 and CP2) 

 
NSW Government 31 Talavera Road Data Centre Campus Expansion 
Independent Planning Commission (SSD-24299707) 
 INCIDENT NOTIFICATION AND REPORTING REQUIREMENTS 
 
WRITTEN INCIDENT NOTIFICATION REQUIREMENTS 
1. A written incident notification addressing the requirements set out below must be submitted to the Planning Secretary 
via the Major Projects website within seven days after the Applicant becomes aware of an incident. Notification is 
required to be given under this condition even if the Applicant fails to give the notification required under condition C9 
or, having given such notification, subsequently forms the view that an incident has not occurred. 
2. Written notification of an incident must: 
(a) identify the development and application number; 
(b) provide details of the incident (date, time, location, a brief description of what occurred and why it is classified 
as an incident); 
(c) identify how the incident was detected; 
(d) identify when the applicant became aware of the incident; 
(e) identify any actual or potential non-compliance with conditions of consent; 
(f) describe what immediate steps were taken in relation to the incident; 
(g) identify further action(s) that will be taken in relation to the incident; and 
(h) identify a project contact for further communication regarding the incident. 
INCIDENT REPORT REQUIREMENTS 
3. Within 30 days of the date on which the incident occurred or as otherwise agreed to by the Planning Secretary, the 
Applicant must provide the Planning Secretary and any relevant public authorities (as determined by the Planning 
Secretary) with a detailed report on the incident addressing all requirements below, and such further reports as may 
be requested. 
4. The Incident Report must include: 
(a) a summary of the incident; 
(b) outcomes of an incident investigation, including identification of the cause of the incident; 
(c) details of the corrective and preventative actions that have been, or will be, implemented to address the 
incident and prevent recurrence; and 
(d) details of any communication with other stakeholders regarding the incident. 