[[page 1]]
 
 
7 August 2026  
 
 
Shaun Williams 
Department of Planning, Housing and Infrastructure 
Locked Bag 5022 
Parramatta NSW 2124 
 
  
  
Dear Mr Williams, 
 
Subject: SSD-81928961 – Data Centre Expansion  
Property: 3 Brookhollow Avenue, Norwest NSW 2153 
 
The following comments are provided for consideration in response to the request for advice for the 
EIS for  State Significant Development Application  for a data centre expansion at 3 Brookhollow 
Avenue, Norwest. These comments highlight only high -level issues based on a limited review by 
Council staff.  
 
Forward Planning 
The subject site is located within the Norwest Precinct Plan area and is identified for high density 
commercial development. The Precinct Plan seeks to locate the highest density development closest 
to transport hubs (such as the Norwest Metro Station) to facilitate economic and jobs growth in The 
Hills Shire with good access to transport and services. The Precinct Plan identifies a range of built 
form outcomes for the site envisaged taller commercial buildings (up to 15 storeys) located in close 
proximity to the metro station. 
  
While the Precinct Plan identifies taller buildings in this locality, these include varied building heights 
to create visual interest and an active ground plane with strong pedestrian connectivity. The proposal 
does not deliver on these outcomes, as the building does not include variation in height, significant 
variation in façade and presents as bulky and obtrusive above the tree canopy. The Applicants 
response to the advice of the State Design Review Panel is inadequate and further improvements 
should be made to the design to reduce the visual impact of the proposal, particularly considering 
the proposed variation to the building height. 
  
The proposal is inconsistent with the Precinct Plan and Council’s strategic vision for the locality to 
provide significant jobs growth and economic activity in a location well -serviced with public 
transport.    
  
The proposed facility will have extreme demands on utility infrastructure in the locality and is unlikely 
to be the only data centre to be developed in this locality. There is a growing demand for data centres 
and their demand for utilities such as electricity is extremely high. The Government needs to ensure 
[[page 2]]
 
 
that adequate infrastructure provision is available to service these kinds of developments and 
encourage them to be more appropriately located. The subject site has very good access to the 
Norwest Metro Station and could have been better utilised with deve lopment that will benefit from 
this access. Instead, this data centre will crowd out the more appropriate and strategically planned, 
job generating development. 
  
The EIS does not include any reference to the recently declared Housing Delivery Authority sites 
located on Brookhollow Avenue, Norwest. The properties known as 14-16 Brookhollow Avenue, 24 
Brookhollow Avenue, 28 Brookhollow Avenue, Norwest have all declarations facilitating high density 
residential development in close proximity to this site. The Housing Delivery Authority declarations 
in this location are inconsistent with the permitted land uses under The Hills Local Environmental 
Plan 2019 (which does not permit residential development in this location). As such, the site has 
been selected for a very large -scale data centre without adequate consideration of the impacts on 
the adjacent likely land uses, which are now residential. 
 
The EIS does not consider the proximity of future residential development to the proposal. The 
Proponent should be required to consider the future land uses surrounding the site, as a result of 
the Housing Delivery Authority Declarations and include additi onal mitigation measures to prevent 
impacts on future residents, in anticipation of these declarations resulting in dwellings being located 
on these sites. 
 
DA Planning 
 
The site contains an existing data centre which was approved under Development Application 
D93/318 on 21 June 1993 . Stage 1 works for alterations and additions to the existing data centre 
was approved under Development Application 1382/2025/JP by the Sydney Central City Planning 
Panel on 4 September 2025. The Stage 1 works permitted 24 hour operations, 7 days a week with 
a maximum of  10 staff to be onsite at any one time. Furthermore, Development Application 
1000/2026/JP was approved by The Hills Local Planning Panel on 15 July 2026. The development 
includes the construction of power infrastructure (substation and switching station) to serve the data 
centre and early works to facilitate Stage 2 of the date centre (tree removal, bulk earthworks, fencing, 
and an additional driveway crossover). A pre-lodgement meeting was held with the Applicant o n 7 
November 2026 concerning Stage 2 of the data centre (49/2026/PRE). The pre-lodgement meeting 
notes are attached for your review (refer to Attachment A) . Development Consents 1382/2025/JP 
and 1000/2026/JP and pre -lodgement meeting 49/2026/PRE should be considered during the 
assessment of the subject State Significant Development Application.  
 
Under the current planning framework, the Hills LEP 2019 prescribes a maximum building height of 
RL 116.00 and an FSR of 1:1. The proposed development proposes a maximum building height of 
130.00. The provided Clause 4.6 request must be carefully considered by the Department against 
the provisions of Clause 4.6 of The Hills LEP 2019. However, it should be noted that an 8-15 storey 
building envisioned for the site under the Precinct Plan would enable buildings of 32m -60m or RL 
134.00 – RL 162.00. Furthermore, surrounding sites are subject to a Council-led Planning Proposal 
(7/2026/PLP) which has been forw arded to the Department for Gateway Determination . The 
Planning Proposal seeks to amend The Hills LEP 2019 to permit building heights between 42m 
(approximately 10 storeys) and 96.6m (approximately 23 storeys) and an increased FSR of 2.1:1-
2.5:1. A review of the proposed FSR indicates compliance with the existing FSR standard of 1:1 
including the existing data centre and proposed power infrastructure. However, the proposed FSR 
should be carefully checked with regard to the Gross Floor Area (GFA) definition under The Hills 
LEP 2019.  
[[page 3]]
 
 
 
The proposed development includes one large building with considerable bulk and scale impacts for 
the streetscapes (Norwest Boulevarde and Brookhollow Avenue) and surrounding properties when 
compared to existing and proposed developments in Norwest.  It is recommended that the proposed 
building be amended to break up the facades with increased articulation to reduce its massing and 
visual dominance. Furthermore, variations in the building height should be considered to provide 
visual interest noting that taller buildings should be oriented toward the Metro Station and along the 
Norwest Boulevarde frontage in accordance with the Precinct Plan. The bulk and scale impacts of 
the development should be carefully considered by the Department during the assessment. 
 
Careful consideration must be given to parking impacts from the development during construction 
and during ongoing operations. The proposed development removes 6 of the 10 approved parking 
spaces under Development Application 1382/2025/JP. However, it is noted that following 
construction of Stage 2, the site would contain 25 parking spaces in total. The proposed development 
will operate with 30 FTE (10 for Stage 1 and 20 for Stage 2). The Department must ensure the 
development provides sufficient parking onsite for staff and visitors/contractors.  
 
 
 
Engineering 
DA 1382/2025/JP approved subdivision of the site. If subdivision is pursued, and the development 
conflicts with the approved Subdivision Plan, a revised Subdivision Plan must be prepared by a 
Registered Surveyor. The Subdivision Plan must clearly identify all existing and proposed 
boundaries, easements, and roads. The Subdivision Plan must resolve conflicts between the 
proposed development and existing easements, including the northernmost on -site detention tank 
which appears to be in conflict with an easement for services. Any easements requiring amendments 
or extinguishment must be clearly identified. Inter -allotment drainage easements should also be 
created over downstream stormwater infrastructure where the development proposes to connect to 
or rely upon that infrastructure.  
 
The down stream property owner’s consent should be obtained for any required inter -allotment 
drainage easements. The development mus t provide an onsite detention system designed in 
accordance with the Upper-Parramatta River Catchment Trust On-Site Detention Handbook, either 
the 3rd or 4th Edition. Stormwater discharge to the kerb is not supported. The development must drain 
to a kerb inlet pit or another lawful point of discharge accepted by Council due to the permanently 
drained basement. If DCCEEW does not grant an exemption for groundwa ter take, the basement 
should be designed as a fully tanked basement. The capacity of the existing drainage infrastructure 
should be assessed to determine if the receiving system is adequate to service the development and 
any external flows from the upstream catchment.  
 
The civil concept design should be revised to demonstrate compliance with the relevant Australian 
Standards, Council’s design standards, Subdivision Design Guidelines and Engineering 
Specifications. Civil works must avoid excessive earthworks at site bound aries, particularly where 
the extension of, or access from, a proposed road is required. Where such works are unavoidable, 
the Applicant should provide engineering justification demonstrating how the design responds to 
specific site constraints or design considerations. Council’s Design Guidelines  for 
Subdivisions/Developments and Works Specification for Subdivisions/Development should be used 
in the preparation of all Engineering Plans. All parking areas, access driveways, and circulation 
roadways shall be designed in accordance with AS 2890. Any works within the road reserve will 
require a separate Section 138 Roads Act Application and will be subject to Council approval.  
[[page 4]]
 
 
 
Retaining walls are not supported along the public road boundary. Earthworks should be designed 
to rely on batters contained within the private properties. Where retaining walls are proposed 
between lots, adequate details, including sections, must be submi tted for assessment. Inter -
allotment retaining walls should not exceed 1m in height, and all retaining walls and associated 
footings must be located wholly within the development site.  
 
Traffic 
The TIA prepared by TTW states that the development will have 30 staff at any given time, 
comprising 10 Stage 1 staff and 20 additional Stage 2 staff. However, Table 19 assesses only 20 
Stage 2 staff, comprising 10 day -shift and 10 night-shift staff, and Table 20 models a shift change 
involving only 10 arrivals and 10 departures. This does not adequately assess the traffic generated 
by the maximum on -site workforce or the cumulative operation of both stages. The Applicant is to 
revise the traffic assessment based on a maximum of 30 staff on-site at any given time. The revised 
assessment must include a consolidated staffing schedule for Stages 1 and 2, identifying staff 
arrivals and departures during each shift change, shift overlap, and the expected number of security 
staff, maintenance personnel, contractors and visitors. 
 
The appended TfNSW advice indicates that traffic modelling would not be required where the 
development generates approximately nine vehicle trips per hour. This advice does not appear to 
address the revised scenario of 30 staff on -site or a complete workfo rce shift change, which could 
generate approximately 52 vehicle movements, based on the report’s adopted 87.2% car -driver 
mode share. Updated advice is to be obtained from TfNSW confirming whether traffic modelling 
remains unnecessary based on the corrected cumulative traffic generation for Stages 1 and 2. 
 
The approved Stage 1 development, 1382/2025/JP, includes a truck trap at the western driveway 
comprising two sliding gates. The arrangement accommodates an 8.8 m Medium Rigid Vehicle 
between the gates, while a 12.5m Heavy Rigid Vehicle would wait outside t he truck trap within the 
driveway. The Applicant is to clarify whether this arrangement will be retained for Stage 2 and assess 
the associated queuing implications under the increased traffic demand. The proposed 20m 
articulated fuel tanker cannot be accommodated within the truck trap or wholly within the driveway 
while waiting for access. The TIA must demonstrate how these vehicles will enter and exit the site 
without queuing on Brookhollow Avenue or obstructing other site traffic. The submitted swept paths 
also indicate that existing on-street parking near the western and eastern driveways may be affected 
by fuel tanker movements. Any required changes to parking restrictions, signage or line marking 
must be identified on the plans and referred to Council for approval. 
 
[[page 5]]
 
 
 
 
 
 
The submitted TIA and CTMP indicate that approximately 160 to 230 construction workers may 
attend the site daily and propose reliance on surrounding on -street parking. Council has already 
received numerous complaints from local residents concerning construction workers and 
tradespeople parking outside residential properties for the current stage 1 works. The Applicant is 
therefore required to provide designated on-site parking for construction workers, tradespeople and 
construction vehicles throughout all stages of construction. The final CTMP must demonstrate how 
the anticipated parking demand will be accommod ated without relying on surrounding residential 
streets. 
 

[[page 6]]
 
 
Should the development be approved, the following conditions are recommended: 
General Conditions  
 
XX. Vehicle Movements 
All vehicles must enter and exit the site in a forward direction at all times, except for 
the reverse -in manoeuvre of 20m articulated vehicles (AVs), which must be 
undertaken with adequate traffic control measures in accordance with TfNSW Traffic 
Control at Work Sites Technical Manual and AS 1742.3 – Traffic Control for Works on 
Roads. 
Condition reason: To minimise traffic impacts. 
 
 
XX. Heavy Vehicle Access  
“Heavy vehicle access, including 8.8m Medium Rigid Vehicles (MRV) and 12.5m 
Heavy Rigid Vehicles (HRV), is restricted to outside of peak traffic periods (i.e. no 
access permitted between 7:00 AM and 9:00 AM, and between 4:00 PM and 6:00 PM), 
and must occur only within the approved business operating hours. 
Condition reason: To minimise traffic congestion, queuing and conflict during peak 
periods. 
 
XX. Operational Traffic Management Plan 
An Operational Traffic Management Plan (OTMP) must be submitted to and approved 
by Council prior to the issue of the Occupation Certificate.” 
Condition reason: To ensure the safe and efficient operation of the site and 
surrounding road network. 
 
During Work 
 
XX. Parking Restrictions 
While site work is being carried out, existing public parking provisions in the vicinity of 
the site must be maintained at all times during works. The placement of any signs, 
barriers, traffic cones, obstructions or other device in the road shoulder or kerbside 
lane is prohibited without the prior written consent of Council. Changes to existing 
public parking facilities/restrictions must be agreed to by Council and will be assessed 
against Council policies and to ensure that road safety is not compromised. A detailed 
drawing of the signs and line marking associated with the development, showing any 
proposed change to parking restrictions shall be provided by the developer for the 
endorsement of the Local Transport Forum and Council approval. 
The Developer will be held responsible for any breaches of this condition and will incur 
any fines associated with enforcement by Council regulatory officers. 
Condition reason: To ensure that existing kerbside parking provisions are not 
compromised during works. 
 
XX. Special Permits 
While site work is being carried out, unless otherwise specifically approved in writing 
by Council, all works, processes, storage of materials, loading and unloading 
associated with the development must occur entirely on the property. The developer, 
owner or builder may apply for specific permits available from the Council website or 
[[page 7]]
 
 
Council’s Customer Service Centre for the undermentioned activities on Council’s 
property. 
 
a) Temporary Road Occupancy/Closure  
Permits are required to occupy any portion of a public roadway including the footpath 
and nature strip. It is the developer's, owner’s and builder’s responsibilities to take 
whatever steps are necessary to ensure that adjoining property owner’s rights are 
maintained at all times.   
 
b) Hoardings  
Permits are required to erect hoardings which extend over the footpath or Council 
nature strip area or overhead (i.e. outside the boundary of the development). 
Hoardings that are flush to the property boundary and located wholly within a property 
allotment do not require an application or fees.  
 
c) Skip Bin, Shipping Container or POD Placement 
Permits are required to utilise Council’s property for the storage of skip bins, shipping 
containers or portable on demand containers (POD). Any application to Council to 
place the Skip Bin, Shipping Container/POD on part of/wholly on the roadway WILL 
NOT be given permission. These containers may only be placed on the nature strip 
subject to meeting the Council requirements and shall not be placed immediately 
adjacent to a travelling lane on a Transport for NSW controlled State Arterial Road or 
a Council controlled Sub-Arterial Road.  
In the event that a permit is granted by Council for the carrying out of works, processes, 
storage of materials, loading and unloading associated with the development on 
Council’s property, the development must be carried out in accordance with the 
requirements of the permit. 
Condition reason: To ensure proper management of public land. 
 
Before the Issue of a Construction Certificate 
 
XX. Signage and Line Marking Plan 
A signage and line  marking plan must be submitted as part of detailed drawings for 
review and approval by Council’s Traffic and Roads Management Team prior to the 
issue of Construction Certificate. Adjustments to the existing parking restriction 
signage, centreline, and park ing lane markings on Brookhollow Avenue may be 
required. 
Condition reason: To ensure that existing signage and line  marking are not 
compromised by the development.  
 
 
XX. Construction Traffic Management Plan 
Before the issue of Construction Certificate, a Construction Traffic Management Plan 
(CTMP) must be prepared, and provided to Council for approval. The plan must 
include the following:  
 
[[page 8]]
 
 
a) The location and materials for protective fencing and hoardings on the perimeter 
of the site; 
b) Provisions for public safety; 
c) Pedestrian and vehicular site access points and construction activity zones; 
d) Details of construction traffic management including: 
i. Proposed truck movements to and from the site; 
ii. Estimated frequency of truck movements; and 
iii. Measures to ensure pedestrian safety near the site; 
iv. The location of any proposed Work Zones; 
v. The provision of an on-site parking area for employees, tradesperson and 
construction vehicles as far as possible; 
e) Details of bulk earthworks to be carried out; 
f) The location of site storage areas and sheds; 
g) The equipment used to carry out works; 
h) The location of a garbage container with a tight-fitting lid; 
i) Dust, noise and vibration control measures; 
j) The location of temporary toilets; 
 
A copy of the construction site management plan must be kept  on-site at all  times 
while work is being carried out. 
Condition reason: To require details of measures that will protect the public, and the 
surrounding environment, during site works and construction. 
 
Environmental Health 
The site is considered suitable for the proposes development from a contaminated land perspective, 
subject to implementation of the Long Term Environmental Management Plan (LTEMP) and ongoing 
groundwater monitoring. 
 
The Air Quality Assessment concludes that both construction and operational impacts can be 
managed through the proposed mitigation measures and operational controls.  
 
The Acoustic Assessment generally demonstrated compliance with operational noise criteria. 
However, several detailed design matters remain unresolved including tonal noise, low -frequency 
noise, final plant selection, operational vibration, and verification of the acoustic performance of the 
emergency generator system.  
 
It is recommended that detailed acoustic design verification, post-construction acoustic compliance 
testing, ongoing groundwater monitoring, implementation of the LTEMP, and preparation of relevant 
construction management plans be secured through conditions of consent.  
 
Landscaping  
 
Detailed Planting Plans are to be prepared which show individual symbols for all planting species 
rather than matrix mixes.  
 
Resource Recovery 
 
Waste collection is from a rear lift vehicle which will require bins to be on the same level as the truck 
when collection occurs . The Applicant will need to clarify as to how the bins will be moved to the 
loading dock for collection as outlined in the Waste Management Plan due to the different levels.  
[[page 9]]
 
 
 
Development Contributions 
 
3 Brookhollow Avenue, Norwest is subject to The Hills Section 7.12 Contributions Plan. Under The 
Hills Section 7.12 Contributions Plan, contributions are based on the cost of works as set out in the 
following table: 
 
 
Table 1 
Rates of S7.12 levy 
 
Accordingly, any applicable development on the property with a cost of work of more than $100,000 
will attract S7.12 Contributions fees. 
 
To ensure an accurate calculation of the applicable contributions can be undertaken in accordance 
with the Environmental Planning & Assessment Regulation 2021 , it is recommended that the 
Applicant provide a Cost Summary Report using Council’s Excel Section 7.12 Cost Summary 
Report Template, which can be accessed via the following link. In accordance with the 
Contributions Plan, where the proposed development cost is $3,000,000 or more , the Cost 
Summary Report should be prepared by  a quantity surveyor who is a registered member of the 
Australian Institute of Quantity Surveyors. 
 
https://www.thehills.nsw.gov.au/Building/Planning-Guidelines/Development-Contributions 
 
In the absence of a Section 7.12 Cost Summary Report, a draft contributions condition has been 
prepared based on the Estimated Development Cost (EDC) Report (dated 18 June 2026) submitted 
as part of the SSDA material.  
 
The EDC Report lists the total development cost as $1,248,408,516.00 (ex. GST), or 
$1,373,248,267.60 (incl. GST), extract shown below. 
 
 
Table 2 
Estimated Development Cost Report – Total Cost (ex. GST) (source: Turner & Townsend) 
 

[[page 10]]
 
 
Based on the EDC and the S7.12 rates in Table 1, S7.12 Contributions fees total $13,732,482.68 
(refer breakdown below).  
 
Total EDC $1,248,407,516.00  
Total EDC (plus GST) $1,373,248,267.60  
Total 1% Levy  $13,732,482.68  
 
The following draft S7.12 Contributions condition has been prepared in accordance with the above 
calculation. 
 
XX. Section 7.12 Contribution 
Before the issuing of a Construction Certificate, a contribution of $13,732,482.68 must 
be paid to Council. This amount may be indexed at the time of payment. 
The contributions levy has been calculated in accordance with the table below: 
Proposed cost of the development Maximum percentage of the levy 
Up to $100,000 Nil 
$100,001 - $200,000 0.5 % 
More than $200,000 1% 
Prior to payment, it is advised to phone or email Council to confirm the amount. 
Payments will be accepted via Debit or Credit Card. Cash payments will not be 
accepted. This condition has been imposed in accordance with Section 7.12 of the 
Environmental Pl anning and Assessment Act 1979 and The Hills Section 7.12 
Contributions Plan. 
Condition reason: To contribute towards public infrastructure for the area. 
Figure 1 
Draft S7.12 Contributions Condition 
 
 
For further enquiries, please contact the undersigned on 02 9843 0529.  
 
Yours faithfully, 
 
James Pace 
Senior Town Planner  
 
 
 
 
 
 
 
 
 

[[page 11]]
 
 
Attachment A – Pre-Lodgement Meeting Notes 
 
 

[[page 12]]
 
 
 

[[page 13]]
 
 
 

[[page 14]]
 
 
 

[[page 15]]
 
 
 

[[page 16]]
 
 
 

[[page 17]]
 
 
 

[[page 18]]
 
 
 
