[[page 1]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 1 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
 
SUBJECT: INDEPENDENT REVIEWER’S REPORT FOR A DATA CENTRE IN 
ACCORDANCE WITH THE NSW EPA’S GUIDE FOR LARGE EMITTERS 
Dear Vishaal,  
  
  
  
  
LCI Consultants. 20 February 2026; “the GHG Assessment Report”). The development is also known 
under the title “Project Atlas”. 
Zephyr understands that the GHG Assessment Report was prepared as the proposed development is 
anticipated to exceed the thresholds for large emitter classification; namely that the Scope 1 & 2 
emissions exceed 25,000 tCO2-e per year, per the NSW Guide for Large Emitters (NSW EPA, January 
2025). 
The Assessment Report has been prepared by LCI on behalf of Goodman Property Services to 
accompany a State Significant Development Application (SSDA) for the proposed data centre. The 
project site is in the Blacktown Local Government Area (LGA), and is approximately 35km from the 
Sydney Central Business District (CBD) and 5.1km from Rooty Hill Train Station. The site area has 
approximately 17 hectares and the data centre site has an area of approximately 168,574m2. 
This letter serves as the formal submission of the independent expert reviewer’s report, conducted in 
accordance with Section 4.7 of the NSW Guide for Large Emitters.  
1. INDEPENDENT EXPERT REVIEWER 
In accordance with Section 4.7 of the NSW Guide for Large Emitters the GHG Assessment Report and 
Mitigation Plan are subject to an independent expert review from an independent and suitably qualified 
expert reviewer.  
I confirm that I am a Category 2 (Lead) Auditor under the National Greenhouse and Energy Reporting 
(NGER) scheme, and I have attached my CV to Appendix A. This provides evidence of my qualifications 
and experience that are relevant to this review.  
As a Category 2 registered greenhouse and energy auditor, my role is to evaluate compliance of the 
schemes administered by the Clean Energy Regulator (CER). This has provided me exposure to both 
the market demand for offsets (NGER and Safeguard Mechanism) and supply (ACCU scheme) and 
thus requires me to understand Australian carbon market dynamics. 
Vishaal Deo 
Senior Associate ‑ Electrical 
LCI Consultants 
Level 5, 73 Miller Street 
North Sydney 
NSW 2060 
 
Zephyr Environmental Pty Ltd 
ABN 12 649 077 163 
 
Suite 201 
781 Pacific Highway 
Chatswood, NSW  2067 
 
Postal address 
PO Box 41 
Rozelle NSW  2039 
 
  
23 March 2026
Zephyr Environmental Pty Ltd (Zephyr) has been engaged by LCI Consultants (LCI ), on behalf of
Goodman Property Services (Aust) Pty Ltd (Goodman Property Services) to perform an independent
review of the Greenhouse Gas (GHG) Assessment Report prepared for the proposed data centre facility
and associated Offsite Enabling Infrastructure (OEI) at 10 Roberts Road, Eastern Creek (Revision A
[[page 2]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 2 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
No actual or perceived conflicts of interest have come to my attention, and I have not been employed 
by the proponent within the last five years.  
2. SCOPE OF REVIEW 
For projects with scope 1 and 2 emissions exceeding 100,000 tCO 2-e per year at any time over the 
operational life of the project, mitigation assessments must be verified by an independent expert review.  
If offsets are proposed for a project, the independent expert review must consider whether suitable 
high-integrity offsets are likely to be available at the time when it is proposed to acquire offset s. 
Thus, in accordance with Section 4.7 of the NSW Guide for Large Emitters, the independent expert 
review focuses upon: 
▪ The mitigation assessment 
▪ The offsets strategy.  
3. EMISSIONS OVERVIEW 
The proposed Project Atlas development is expected to emit over 25,000 tonnes of scope 1 and 2 of 
CO2-e emissions in any financial year of the project’s operations. Therefore, this project meets the 
criteria of a large emitter and is required by the NSW Guide for Large Emitters to prepare an 
emissions mitigation strategy.  
In the GHG Assessment Report, LCI has examined Project Atlas regarding its assessment boundary 
and scenarios, emissions sources and scopes, emissions mitigation measures, project assumptions, 
and reporting obligations and goals.  
Project activities are expected to consist of site preparation (including bulk excavations, removal of 
existing structures, vegetation clearing and bulk earthworks) and construction, fit-out and 24/7 
operation of a Data Centre consisting of two main buildings. Construction of offsite enabling 
infrastructure, office and amenity are also associated with the project. Provision of required utilities 
falls under the scope of the Proponent and includes diesel storage tanks, water tanks, substations on 
site, vehicle access for 20m articulated vehicles, associated landscaping, and installation of site 
service and drainage infrastructure. The site will consist of 249 backup generators powered by diesel 
(three generators with 1,000 kWe (ESP) and 246 generators with 2,800 kWe (ESP) outputs).    
As a result of activities carried out at the Project Atlas Data Centre, associated emissions would 
originate from the following sources: 
▪ Diesel oil for generators (Scope 1 & 3)  
▪ Refrigerants for industrial processes (Scope 1)  
▪ Non-IT electricity (Scope 2 & 3)  
▪ IT electricity (Scope 3) 
▪ Materials and construction (Scope 3)   
▪ Water Treatment and Distribution (Scope 3)  
The GHG Assessment Report has considered the following three emissions scenarios:  
▪ Scenario 1 – Benchmark: Performance benchmark equivalent to a Power Usage 
Effectiveness (PUE) of 1.55, which is the national average for data centres.  
▪ Scenario 2 – Design Measures: Includes the targeted project design features that support the 
annual target PUE of 1.25. 
▪ Scenario 3 – All Measures: Per Scenario 2, plus the procurement of 100% renewable 
electricity for all non-IT equipment under the proponent’s scope.  
[[page 3]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 3 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
4. FINDINGS AND RECOMMENDATIONS 
3.1 Mitigation assessment 
The mitigation strategy for Project Atlas targets the emissions sources summarised in Section 3 by 
following the NSW EPA mitigation hierarchy. This figure depicting the mitigation hierarchy is 
referenced as Figure 2 within the GHG Assessment Report and is reproduced as Figure 1 within this 
document.  
Consistent with the hierarchy, avoidance and reduction measures for Project Atlas are considered 
first, followed by substitution and offsetting.  
 
Figure 1: Greenhouse gas emissions mitigation hierarchy (Source NSW Guide for Large 
Emitters, reproduced as “Figure 2” within the GHG Assessment Report) 
 
Avoid and Reduce  
Emissions are planned to be avoided and reduced by implementing “best-practice” design features to 
reach a PUE target of 1.25. The avoidance and reduction measures stated in the GHG Assessment 
include: 
▪ Elevated setpoint temperature for data hall cooling and relaxed humidity setpoint in 
combination with direct to chip liquid cooling.  
▪ Bypassing chiller operations in ambient conditions through waterside economy cycle / free 
cooling from hybrid dry coolers. 

[[page 4]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 4 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
▪ High efficiency chiller plant through modern compressor technology and elevated temperature 
for operational chilled water accomplished through direct to chip liquid cooling and relaxed 
data hall conditions. 
▪ On-site PV maximised to available roof-space, with a minimum 1,200 kWe output capacity. 
▪ Low absorptivity / high Solar Reflective Index (SRI) external finishes for buildings to reduce 
radiant heat gains.  
▪ High performance fabric / glazing and glazing shading to office spaces.  
▪ 4th Generation refrigerants for chiller plant, which have a low global warming potential (GWP) 
of 1 compared to previous generation refrigerants. 
The above measures are to be implemented as the measures for ‘Scenario 2 – Design Measures’. 
The avoidance and reduction strategies set out in the GHG Assessment Report are expected to 
improve energy optimisation and reduce the demand for grid electricity by the facility. The 
consideration of a wide range of technologies, materials, and equipment demonstrate that a 
reasonable evaluation of avoidance and reduction opportunities have been explored . 
Substitute and Offset  
‘Scenario 3 – All Measures’ considers Scenario 2 (avoidance and reduction) in combination with 
substitution and offsetting plans. The substitution and offsetting measures stated in the GHG 
Assessment Report include:  
▪ Procuring 100% renewable energy for all non-IT electricity consumption from the start of the 
site’s operation (e.g. Power Purchase Agreement (PPA) for accredited GreenPower) . 
▪ Aligning with net-zero carbon initiatives in concert with the NSW Government’s target through 
consideration of the following:  
o Renewable bio-fuel for backup generators subject to suitability to equipment and the 
availability of a viable source.  
o Purchase of offsets for residual diesel fuel and refrigerant emissions.  
▪ Work with tenants to minimise or eliminate emissions associated with their electricity use.  
The GHG Assessment Report states that Scope 2 emissions due to the electricity consumption of 
Tenant IT Equipment within the data halls will be the responsibility of the tenant and out of the control 
of the proponent. However, it is stated that the proponent intends to “work with the prospective 
Tenant(s) to minimise or eliminate the GHG emissions associated with their electricity use. Section 
3.5.3 of the GHG Assessment Report states that it is common in the industry for data centre tenants 
to procure renewable energy, particularly for hyperscale customers that have a public commitment to 
procure renewable electricity.  
Offsets are considered for all residual emissions that are not eliminated by other proposed mitigation 
techniques. The feasibility of Project Atlas’ offset strategy is explored in Section 3.2.   
It is concluded that the GHG Assessment Report has considered relevant and feasible mitigation 
measures that target emissions common for data centres. The GHG Assessment does not, however, 
[[page 5]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 5 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
explicitly state the consideration of emerging technologies that may also contribute to future mitigation 
measures.  
Upon the consideration of the recommendations made in this review, the mitigation strategy laid out 
for the proposed development is considered adequate. 
3.2 Offsets Strategy 
In accordance with the NSW EPA mitigation hierarchy (Figure 1), the GHG Assessment Report has 
developed an offsets strategy for mitigating residual emissions that cannot be avoided, reduced, or 
substituted. Residual emissions are expected to result from diesel fuel emissions from emergency 
generators, and refrigerant emissions from industrial processes.  
As stated within the Guide for Large Emitters, the NSW EPA prefers that offsets be generated in NSW 
and will not accept international offsets as an appropriate mitigation strategy.  
At present, the GHG Assessment Report does not specify the timing, or location(s) and type(s) of 
offsets the proponent plans to obtain. 
Recommendation 2: To strengthen the claim to purchase offsets for residual emissions, it is 
recommended to specify the preferred location and type of offsets the proponent intends to acquire. It 
is also recommended to consider NSW-based offsets, where they are available and cost-effective, as 
preferred by the NSW EPA. 
Australian Carbon Credit Units (ACCUs) are referenced in the NSW Guide for Large Emitters (2025) 
as an example of appropriate offsets, and are anticipated to be a default offset product applicable to 
the project.  
The Clean Energy Regulator (CER) provides detailed data on ACCU issuance, cancellations, and 
project registrations. Their Quarterly Carbon Market Reports provide a comprehensive analysis of 
market trends, including information on both offsets supply and demand. 
Evaluation of these data indicates that ACCU issuance has grown steadily since the scheme's 
inception in 2011. In recent years, total annual ACCU issuances were recorded as being between 18 -
19 million. 
An evaluation of the ACCU market supports that changes in government policy, particularly the 
reforms to the Safeguard Mechanism, have a significant impact on demand and, consequently, supply 
(via new project registration and ACCU generation). 
Both the CER and market analysts (e.g. the Carbon Market Institute) project continued growth in 
ACCU generation. Forecasts suggest issuance could rise to 31 million in 2033, driven by a growing 
demand for offsets from the Safeguard Mechanism and voluntary markets.  
In line with the 2050 net zero target by the NSW Government, the GHG Assessment Report states 
that the proponent commits to net zero emissions from 2050 onwards. This commitment is based on 
the expectation that any emissions not avoided, reduced, or substituted are offset.  
The emissions for a “maximum throughput” scenario are stated to occur when the project always sees 
a 90% IT equipment load. The GHG Assessment Report states that a maximum throughput scenario 
Recommendation 1: LCI should include a statement within the GHG Assessment Mitigation 
Strategy (Section 3.3) that ensures the proponent will consider emerging emissions mitigation 
technologies where appropriate and feasible throughout the project lifespan.   
[[page 6]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 6 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
is highly unlikely and provides an “operational throughput” scenario where the project sees an annual 
average equipment loading of 75%.  
In the operational throughput scenario with ‘Scenario 3 – All Measures” in place, average annual 
emissions over the lifespan of the project are expected to be 390 tCO2-e. Scenario 3, however, is 
defined as including all mitigation measures (avoid, reduce, substitute, and offset). Therefore, 
Scenario 3 does not provide an accurate prediction of offsets needed for residual emissions as it 
already considers the use of offsets.  
“Scenario 2 – Design Measures’, considers the avoidance and reduction methods for emissions 
mitigation without considering substitution and offsets. As the GHG Assessment Report does not 
directly project the residual emissions needing offsets, Scenario 2 can provide a better understanding 
of the projected residual emissions. Table 10 of the GHG Assessment maps out the total Scope 1 
and 2 emissions estimations for operational throughput under Scenario 2. This results in a total of 
952,844 tCO2-e from 2028 to 2080, which is an approximate annual average of 17,978.20 tCO 2-e 
between 2028 and 2080. 
Given the quantum of offsets required, and total anticipated annual ACCU issuance into the future, it 
is considered that there will be sufficient availability of high-integrity offsets in any one year of 
operations. 
It is also noted that ACCUs may be surrendered from multiple vintages (years of issuance).  
The GHG Assessment for the Project Atlas Data Centre presents a review of expected emissions 
sources and mitigation measures. The classification of residual emissions intended to be mitigated 
through the offset strategy is justifiable.  
5. CONCLUSIONS 
This independent expert review has assessed the GHG Assessment Report provided by LCI 
Consultants for the proposed Project Atlas Data Centre, in accordance with Section 4.7 of the NSW 
Guide for Large Emitters, the independent expert review focuses upon the proposal’s mitigation 
assessment and offsets strategy.  
The review determined that GHG Assessment Report is compliant with the NSW EPA’s Guide for Large 
Emitters. It is recommended that Goodman Property Services considers the specific recommendations 
to further enhance its reporting practices and compliance with the Guide.  
 
Yours sincerely,  
 
Damon Roddis 
Category 1 and Category 2 Auditor (RGEA 0155/2012) 
Zephyr Environmental Pty Ltd 
 
T: [mobile redacted] 
E: [email redacted]  
REFERENCES 
 

[[page 7]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 7 
0476 LCI Project Atlas – Independent Reviewer Report Final 
 
Carbon Institute Market Ltd (2024) Carbon Market Report. Available at 
https://carbonmarketinstitute.org/app/uploads/2024/04/2024_CMI-Westpac_Carbon-Market-
Report.pdf (accessed 24 February 2026) 
NSW EPA (2025) NSW Guide for Large Emitters: Guidance on how to prepare a greenhouse gas 
assessment as part of the environmental planning process. Available at chrome-
extension://efaidnbmnnnibpcajpcglclefindmkaj/https://www.epa.nsw.gov.au/sites/default/files/2025 -
02/24p4574-nsw-guide-for-large-emitters.pdf (accessed 24 February 2026) 
DCCEEW (2023) Australian Government, Department of Climate Change, Energy, the Environment 
and Water (2023), Australia’s emissions projections 2023. Available at 
https://www.dcceew.gov.au/climate-change/publications/australias-emissions-projections-2023 
(accessed 24 February 2026).  
DCCEWW (2024) Australian Government, Department of Climate Change, Energy, the Environment 
and Water (2024), Australia’s emissions projections 2024. Available at 
https://www.dcceew.gov.au/climate-change/publications/australias-emissions-projections-2024 
(accessed 24 February 2026).  
 

[[page 8]]
 
 
 
 
 
 
www.zephyrenviro.com 
Page 8 
 
 
Appendix A – Damon Roddis CV 
 
0476 LCI Project Atlas Independent Reviewer's Report - Final
[[page 9]]
 
www.zephyrenviro.com          Page 1 
Damon Roddis 
Principal – Greenhouse Gas 
 
 
 
Damon has extensive experience in the field of environmental science, specialising in 
greenhouse gas (GHG) quantification and management. He has over two decades experience 
in delivering GHG assessments and reasonable assurance auditing of GHG statements. 
 
Damon acts as lead auditor under the (former) NSW Greenhouse Gas Abatement Scheme 
(GGAS) and (current) Energy Savers Scheme (ESS), and has conducted NSW Greenhouse 
Abatement Certificate (NGAC) and Energy Saving Certificate (ESC) creation audits for a 
variety of abatement activities. These have included waste mine gas power generation 
(Envirogen), coal fired power station optimisation (Tarong Energy, Stanwell Power), and audit 
of commercial lighting energy savings claims.  
 
Damon is a Category 1 (Technical) and Category 2 (Lead) auditor under the National 
Greenhouse and Energy Reporting (NGER) Scheme (Registered Greenhouse and Energy 
Auditor (RGEA) Registration Number: 0155/2012). Through this process, he has completed 
multiple complex assurance engagement on behalf of Shell Prelude FLNG, Delta Electricity, 
Shell QGC, as well as Envirogen waste mine gas electricity generation and Wollongong Coal 
underground coal mine activities. 
 
His RGEA work has included multiple audits in relation to projects that generate Australian 
Carbon Credit Units (ACCUs) pursuant to the Carbon Credits (Carbon Farming Initiative) Act 
2011 (Cth) (CFI Act) including the Savannah Fire Management (SFM), Domestic, Commercial 
and Industrial Wastewater and Industrial and Commercial Emissions Reduction (ICER) 
methodologies. 
 
He has completed both physical and transitional GHG risk assessments for several clients, 
including Sydney Metro and is familiar with the obligations under the Taskforce for Climate-
related Financial Disclosure (TCFD). 
 
He provides GHG advisory services to multiple industry sectors, including the energy-from-
waste, mining, transport and waste sectors. This has included quantification of GHG savings 
associated with the use of alternative materials and fuels. 
 
He has conducted GHG / energy savings audits on behalf of an international manufacturing 
client in Australia, Thailand, China and the Philippines. 
 
 
Experience: 25+ years of experience in GHG assessment and carbon management. 10+ 
years of experience in GHG audit and assurance. 
 
LinkedIn: https://www.linkedin.com/in/damon-roddis/  
 
Professional Affiliations & Registrations: Certified Air Quality Professional (CAQP), 
Certified Environmental Practitioner (CEnvP) 
 
Education: Bachelor of Science (Hons) – Environmental Science 
     
Email:  [email redacted] 
[[page 10]]
 
www.zephyrenviro.com          Page 2 
 
Key Experience 
 
Emission Reduction Fund Audits under the Australian Carbon Credit Units Scheme 
Multiple audits completed for Australian Carbon Credit Unit (ACCU) Scheme (formerly known 
as the Emissions Reduction Fund) projects. Subsequent audits pursuant to sections 13 and 76 
of the Carbon Credits (Carbon Farming Initiative) Act 2011 (CFI Act). Multiple audits of  
Savannah Fire Management (SFM) method projects including Conways, Holroyd, Strathburn 
and Watsons River stations. Audits under the Domestic, Commercial and Industrial 
Wastewater and Industrial and Commercial Emissions Reduction (ICER) methodologies. 
 
Programmatic Greenhouse Gas Auditing on behalf of Shell Australia  Multi-year 
greenhouse gas and energy audits covering all Shell’s entities in Australia. Delivery of audits 
under the Australian National Greenhouse and Energy Reporting (NGER) Scheme, along with 
assurance to ISO14064 () for both methane and greenhouse gas generation. Audit scopes 
covering Shell QGC’s upstream facilities (coal seam gas wells, central processing facilities, 
Condamine Power Station) and midstream (Curtis Island LNG facility). Western Australia 
assets covering the Prelude floating LNG facility and Darwin supply base. 
 
Greenhouse Gas Audits under the (Australian) National Greenhouse and Energy 
Reporting (NGER) Scheme Accredited auditor under the Australian NGER Scheme. Multiple 
audits of major greenhouse gas emitters across Australia including black coal power 
generation (Delta Electricity), underground coal mining (Wollongong Coal) and Coal Seam / 
Landfill Gas production / distribution infrastructure and power generation. 
 
Reasonable assurance audits to ISAE 3000 for the NSW Energy Savings Scheme , 
including more than sixty audit and assurance engagements completed since 2015. Audit of 
the Energy Savings Certificates generated by Accredited Certificate Providers, submitted to 
the scheme administrator, IPART. 
 
Energy Savings audits completed as part of an international program of works on behalf of 
a multinational manufacturing client in Australia, Thailand, China and the Philippines. 
 
Auditor under the NSW Greenhouse Gas Abatement Scheme (GGAS) Lead auditor under 
the (now historical) GGAS scheme including audit and assurance over multiple sectors 
including coal-fired power generation and waste mine / landfill gas power generation. 
Reasonable assurance audit under the National Greenhouse and Energy Reporting Act 
2007 for Hydro Tasmania. Completion of NGER audit (voluntary) services of Hydro 
Tasmania’s energy and emissions report for multiple hydropower stations, pump stations, and 
facilities in accordance with section 19 of NGER Act for FY23. 
 
Comparative Product GHG Emissions Assessment . Quantification of the carbon 
abatement from the use of; crumb rubber use in road construction, tyre derived fuel as a coal 
replacement, and reused / recycled materials as a replacement for new quarried materials. 
The change in GHG emissions attributable to the products in each case was expressed as the 
difference in the GHG emissions associated with using 1 tonne of the product in the nominated 
end use, compared with using an equivalent amount of the conventional product. 
 
[[page 11]]
 
www.zephyrenviro.com          Page 3 
GHG quantification – Mt Piper Energy Recovery Project Completion of the GHG 
assessment for a State significant ‘Energy from Waste’ facility. The project, once approved, 
will be one of the first large scale energy from waste projects in NSW. Extensive 
characterisation of the Resource Derived Fuel (RDF) in terms of composition and calorific 
content. These inputs were used to quantifying the greenhouse gas abatement associated 
with both diversion from landfill and black coal substitution during combustion.  
  
Articulation of GHG benefits – The Next Generation Energy from Waste Project A 
significant environmental benefit associated with energy from waste projects resides in the 
greenhouse gas abatement that they offer. This is both in terms of landfill diversion and fuel 
substitution during electricity generation. The subject project has received a high degree of 
stakeholder scrutiny. This has meant that the GHG benefits needed to be clearly and 
accurately stated, and extremely robust.    
  
GHG Risk Assessment Workshop – Sydney Metro Completion of physical / transitional risk 
assessment workshop to capture GHG risks and appropriate mitigation activities.  
  
Greenhouse abatement calculations – Sydney Metro West Quantification of robust 
greenhouse gas calculations to provide meaningful mitigation / abatement options for this 
major infrastructure project.  
 
252 MW Newcastle Gas-Fired Power Station GHG Assessment  Quantitative GHG 
assessment for gas/distillate power station proposed at Tomago near to AGL’s Newcastle Gas 
Storage Facility.  Iterations of plant design required evaluation of both gas turbine and 
reciprocating gas engine plant options. 
 
Jawa 1 CCGT Greenhouse Gas Assessment Quantitative GHG assessment for proposed 
combined cycle gas turbine, floating storage regasification unit (FSRU) and onshore receival 
facility (ORF). Proposed project anticipated to contribute up to 3% of Indonesia’s current 
anthropogenic greenhouse gas emissions. 
 
Delta Electricity GHG audits S74AA Reasonable Assurance audit completed under the 
National Greenhouse and Energy Reporting Scheme. Audit completed under ASAE 3410 / 
3100 to confirm the accuracy of GHG emission estimation from three coal fired power stations; 
Wallerawang (1,000 MW), Mt Piper (1,400 MW) and Vales Point (1,320 MW) for two 
consecutive years. 
 
Van Phong Coal Fired Power Station, Vietnam Technical reviewer of Annexures within the 
Environmental Assessment documentation related to GHG for a proposed super-critical coal 
fired power station project to meet International Finance Corporation (IFC) standards for 
technical assessment. 
 
Western Sydney Airport Technical GHG assessment across all emission scopes for the 
proposed second airport for Sydney located at Badgery’s Creek, NSW. 
 
GHG Assessments for Modification of to the Gloucester Gas Project Commissioned to 
prepare a GHG assessment for proposed modifications to the Gloucester Gas Project   
development consent.  This required re-evaluation of four components: gas field development 
area, pipeline, central processing facility (CPF) and the Tomago Receiving Station. 