[[page 1]]
Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 1 of Roberts Road Data 
Centre 
State Significant Development Modification Assessment Report (SS D-10330 -Mod-1)  
April 2024 
 
 

[[page 2]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report 
Acknowledgement of Country  
The Department of Planning, Housing and Infrastructure acknowledges 
that it stands on Aboriginal land. We acknowledge the Traditional 
Custodians of the land and show our respect for Elders past, present and 
emerging through thoughtful and collaborative approaches to our work, 
seeking to demonstrate our ongoing commitment to providing places in 
which Aboriginal people are included socially, culturally and economically. 
Published by NSW Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 1 of Roberts Road Data Centre (SSD-10330-Mod-1) 
Assessment Report 
Published: April 2024 
 
Copyright and disclaimer 
© State of New South Wales through Department of Planning, Housing and 
Infrastructure 2024. Information contained in this publication is based on 
knowledge and understanding at the time of writing, April 2024, and is 
subject to change. For more information, please visit 
dphi.nsw.gov.au/copyright 
[[page 3]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | i 
Preface 
This assessment report provides a record of the Department of Planning, Housing and Infrastructure’s 
(the Department) assessment and evaluation of an application to modify the State significant 
development consent for the Roberts Road D ata Centre located in the Blacktown local government 
area. The modification was lodged by Canberra Data Centres Pty Ltd (the Applicant). The 
Department’s assessment report includes: 
• an assessment of the modification against government policy and statutory requirements, 
including mandatory considerations 
• a demonstration of how matters raised by stakeholders have been considered 
• an explanation of any changes made to the modification during the assessment process  
• an assessment of the likely environmental, social and economic impacts of the modification 
• an evaluation which weighs up the likely impacts and benefits of the modification, having regard 
to the proposed mitigations  and provides a view on whether the impacts are on balance, 
acceptable 
• a recommendation to the decision -maker, along with the reasons for the recommendation, to 
assist them in making an informed decision about whether the consent should be modified and 
any conditions that should be imposed. 
  
[[page 4]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | ii 
Contents  
Preface ..............................................................................................................................................................i 
1 Introduction .......................................................................................................................................... 1 
1.1 Background ............................................................................................................................................................................... 1 
1.2 Subject Site .............................................................................................................................................................................. 3 
1.3 Approval History .................................................................................................................................................................... 3 
1.4 Related Development Approvals .................................................................................................................................. 4 
2 Proposed Modification ....................................................................................................................... 6 
2.1 Modification Overview ........................................................................................................................................................ 6 
2.2 Amendment to Conditions ................................................................................................................................................ 7 
2.3 Applicant’s Justification for the Proposed Modification ................................................................................... 7 
3 Statutory Context ............................................................................................................................ 13 
3.1 Scope of Modification and Assessment pathway .............................................................................................. 13 
3.2 Mandatory Matters for Consideration ...................................................................................................................... 14 
3.3 Biodiversity Development Assessment Report ................................................................................................... 14 
4 Engagement ...................................................................................................................................... 15 
4.1 Department’s Engagement ............................................................................................................................................ 15 
4.2 Additional Information ...................................................................................................................................................... 15 
5 Assessment ........................................................................................................................................ 17 
6 Evaluation .......................................................................................................................................... 22 
7 Recommendation ............................................................................................................................. 23 
8 Determination ................................................................................................................................... 24 
Glossary ........................................................................................................................................................ 25 
Appendices ................................................................................................................................................... 26 
Appendix A – List of referenced documents .................................................................................................................... 26 
Appendix B – Recommended instrument of modification ......................................................................................... 27 
Appendix C – Consolidated consent ..................................................................................................................................... 28 
[[page 5]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 1 
1 Introduction  
The modification application seeks to modify Buildings 5 and 6 identified in the Roberts Road Data 
Centre consent, SSD-10330, to: 
• increase the building height from three storeys to four storeys  
• amend the internal floor layout, rooftop equipment layout and rooftop noise barrier configuration. 
The application was lodged on 8 December 2023 by Canberra Data Centres Pty Ltd (the Applicant ) 
pursuant to section 4.55(1A) of the Environmental Planning and Assessment Act 1979 (EP&A Act). 
A more detailed overview of the proposed modification is provided in Section 2.  
1.1 Background  
The Applicant is constructing a data centre at 17 Roberts Road, Eastern Creek, in the Blacktown local 
government area (see Figure 1).  
 
Figure 1 | Local Context Map 
 
 
 

[[page 6]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 2 
The development consent (SSD-10330) permits the expansion to an existing data centre to be carried 
out over seven phases as shown in Figure 2, including: 
• Phase A – Installation of associated plant on the roof of Building E3 and the use of existing back-
up generators installed under Complying Development Certificate CDC-19-01926 
• Phase B – Construction of the main site entrance and parking area 
• Phase C – Construction of Building 4 and associated back-up generators 
• Phase D – Construction of Building 5 and associated back-up generators 
• Phase E – Construction of Building 6 and associated back-up generators 
• Phase F – Construction of the central storeroom 
• Phase G – Construction of internal access roads and landscaped areas. 
 
Figure 2 | Phasing Plan 

[[page 7]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 3 
Phases A, B and G have been fully constructed, whereas Phases C (back -up generator not yet 
constructed) and E (Building 6 not yet constructed) are partly constructed and operational. Phases D 
and F have not commenced construction.  
The proposed modificatio n includes design amendments to the external, internal and operational 
elements of approved Buildings 5 (Phase D) and 6 (Phase E) to address detailed design and end user 
requirements. 
1.2 Subject Site 
The site is legally described as Lot 2 DP 1159804 and  is located in the Eastern Creek precinct of the 
Western Sydney Employment Area (WSEA), approximately 34 kilometres (km) west of the Sydney 
central business district (CBD) and 15 km west of the Parramatta CBD. 
The area of the site is approximately 14.52 hectares (ha) (see Figure 1) and it was previously used for 
the extraction of shale resources as part of Austral Bricks’ former quarrying operations. The quarry 
operated from approximately 1960 until 2007 and was fully rehabilitated by 2010. The eastern half of 
the site contains an existing data centre and associated switching station, which has been in operation 
since 2012. Minor alterations and additions have been made to thi s facility since it was acquired by 
the Applicant in late 2018. 
The area surrounding the site comprises  a mix of industrial land use activities, transport and utilities 
infrastructure and natural features (see Figure 1), including: 
• large-scale warehouses and light industrial buildings, located immediately to the north 
• Blacktown City Council’s (Council’s) regional detention basin and Reedy Creek, located to the east 
• a transmission line easement, WaterNSW’s Warragamba pipeline corridor and Austral Bricks, 
located to the south  
• large-scale warehouses, Old Wallgrove Road and TransGrid’s Sydney West substation, located to 
the west.  
The nearest residence to the site is located approximately 750 m to the south on a private road known 
as Flavex Lane. The residential suburbs of Minchinbury and St Clair are located approximately 2.5 km 
to the north and north-west of the site, respectively. 
1.3 Approval History  
On 14 July 2020, development consent was granted by the then Executive Director, Regions, Industry 
and Key Sites for the develo pment of the Roberts Road Data Centre (SSD -10330). The development 
consent permits the construction and operation of an expansion to an existing data centre over seven 
phases (see Section 1.1), including associated office space, supporting infrastructure and services, 
car parking and landscaping.  
[[page 8]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 4 
The development consent has not been modified.  
1.4 Related Development Approvals  
The Applicant operates an existing data centre at the site and has sought 15 complying development 
certificates (CDCs) since acquiring the facility in late 2018 , with the most recent CDC approved on 8 
November 2023. All development approvals applicable to the site are identified in Table 1 below. 
Table 1 | Related Development Approvals  
Application No. Description Decision-
maker 
Approval date 
10_0142 Construction and operation of data storage 
facility, comprising two data storage cells 
and associated infrastructure 
The then 
Minister for 
Planning 
7 December 2010 
CDC-19-00160 Internal fit-out of the existing data storage 
facility 
Private 
Certifier 
19 February 2019 
CDC-19-00304 Installation of 10 back-up generators and 
associated rooftop plant 
Private 
Certifier 
26 March 2019 
CDC-19-00459 Minor additions to the existing data storage 
facility. 
Private 
Certifier 
29 April 2019 
CDC-19-01090 Groundworks and first floor slab for Building 
E3 
Private 
Certifier 
26 July 2019 
CDC-19-01613 Construction of Building E3, to a height of 15 
m 
Private 
Certifier 
25 October 2019 
CDC-19-01926 Installation of 12 back-up generators Private 
Certifier 
18 December 2019 
CDC-20-00217 Construction of internal access roads Private 
Certifier 
27 February 2020 
CDC-21-00315 CDC 1 - Extension and internal alterations to 
class 5 part: footings, GF slab and 
superstructure 
Private 
Certifier 
25 February 2021 
CDC-21-00681 Building E3: Fit out - Services and Equipment Private 
Certifier 
20 April 2021 
[[page 9]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 5 
Application No. Description Decision-
maker 
Approval date 
CDC-21-00942 CDC2 - Completion of Construction including 
fit out and essential services 
Private 
Certifier 
21 May 2021 
CDC-21-01145 Construction of a Data Center - Building EC3 Private 
Certifier 
23 June 2021 
CDC-23-01148 Office fitout to EC4 - CDC Data Centre Private 
Certifier 
4 August 2023 
CDC-23-01195 Construction of office space in EC1 Private 
Certifier 
10 August 2023 
CDC-23-01216 Alterations to buildings EC4 and EC3 Private 
Certifier 
14 August 2023 
CDC-23-01750 Construction of EC3 DH3.10 Private 
Certifier 
8 November 2023 
 
  
[[page 10]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 6 
2 Proposed Modification  
The modification is described in full in the Applicant’s Modification Report included in Appendix A , 
summarised in Table 2 and is illustrated in Figure 3 to Figure 8. 
2.1 Modification Overview  
The modification is summarised in Table 2 and seeks to: 
• re-configure the internal layout of Building s 5 and 6 , including a total of 32 dedicated  battery 
rooms in each building  
• increase the height of Buildings 5 and 6 from three storeys to four storeys with plant deck on the 
roof of the buildings (thereby an increase in the overall gross floor area) 
• modify the rooftop plant configuration, including an increase in the number of chillers/condensers 
and a reduction in the number of packed air-conditioning (PAC) units 
• remove rooftop noise barrier structures. 
Table 2 | Key Aspects of the Modification  
Project element Original project Modified project 
Max building height  22.60 m  35.55 m 
Number of floors  Three storeys, with plant deck on the roof 
of each building 
Four storeys, with plant deck on the roof 
of each building 
Gross floor area   Building 5 – 22,650 m2 
Building 6 – 22,636 m2 
Building 5 – 27,835 m2 
Building 6 – 27, 675 m2 
Internal building 
layout  
See Figure 4 to Figure 6  See Figure 4 to Figure 6, including 
dedicated battery storage rooms  
Battery storage 
rooms 
Total quantity of 2,519 kg lithium-ion 
batteries (exact storage location not 
specified) 
Same quantity of lithium-ion batteries as 
original project 
Eight battery storage rooms per building 
per floor: 
Building 5 – 32 battery storage rooms 
Building 6 – 32 battery storage rooms 
[[page 11]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 7 
Project element Original project Modified project 
Rooftop plant 
(maximum number 
operational during 
day [D], evening [E], 
night [N])  
16 chillers per building (8 of 16 [D/E], 6 of 
16 [N]) 
12 PAC units per building (12 of 12 [D/E/N]) 
5 condensers per building (5 of 5 [D/E], 1 
of 5 [N] 
32 chillers per building (9 of 32 [D/E], 7 
of 32 [N]) 
8 PAC units per building (8 of 8 [D/E/N] 
21 condensers per building (21 of 21[D/E], 
18 of 21 [N]) 
Rooftop noise 
barrier footprint  
3.3m high solid and louvred screens on 
Building 6 as shown in Figure 7 
Removal of rooftop solid and louvred 
screens on Building 6 
2.2 Amendment to Conditions  
The proposed modification would necessitate amendments to development layout plans in Appendix 
1 of the consent and the mitigation measures in Appendix 2 of the consent. 
2.3 Applicant’s Justification for the Proposed Modification  
The proposed design amendments are driven by the detailed design process to improve operational 
efficiency and end user requirements . The proposed modification to the rooftop cooling system 
configuration is to accommodate multiple system failure scenarios and to withstand a 1-in-20 year 
heatwave event.  
 
Figure 3 | 3D Perspective of the Modified Development  
   

[[page 12]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 8 
             
               Approved             Proposed Modification  
 
Figure 4 | Approved (Left) and Proposed (Right) Ground Floor Plan  
8x battery 
storage rooms per 
building per floor 
(same location on 
each floor) 
[[page 13]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 9 
             
               Approved             Proposed Modification  
 
Figure 5 | Approved (Left) and Proposed (Right) Level 1 Plan 

[[page 14]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 10 
                
               Approved             Proposed Modification  
 
Figure 6 | Approved (Left) Level 2 Plan and Proposed (Right) Level 2-3 Plan 

[[page 15]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 11 
               
Approve d                                          Proposed Modification  
Figure 7 | Approved (Left) and Proposed (Right) Roof Plan
3.3m high louvred 
acoustic screen 
3.3m high solid 
acoustic screen 
[[page 16]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 12 
 
 
 
 
 
Figure 8 | Southern and Western Elevation s  
 
Outline of approved 
development 
[[page 17]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 13 
3 Statutory Context  
3.1 Scope of Modification and Assessment pathway  
Details of the assessment pathway under which the modification is sought are provided in Table 3 
below. 
Table 3 | Assessment Pathway 
Consideration Description 
Scope of 
modification  
The Department has reviewed the scope of the modification and considers that it can be 
characterised as a modification involving minimal environmental impact as: 
• the primary function and purpose of the approved development would not change as 
a result of the proposed modification 
• any potential environmental impacts would be minimal and appropriately managed 
through the existing or modified conditions of consent 
• the modification is of a scale that warrants the use of section 4.55(1A) of the EP&A 
Act 
• the modification is substantially the same development as originally approved 
• the modification would not involve any further disturbance outside the already 
approved disturbance areas for the development. 
The Department is satisfied the proposed modification is within the scope of section 
4.55(1A) of the EP&A Act and does not constitute a new development application. 
Accordingly, the Department considers that the application s hould be assessed and 
determined under section 4.55(1A) of the EP&A Act rather than requiring a new 
development application to be lodged. 
Consent Authority  The Minister and Planning and Public Spaces (Minister) is the  consent authority under 
section 4.5(a) of the EP&A Act  
Decision -maker  Under the Minister’s delegation of 9 March 2022, the Team Leader, Industry 
Assessments, may determine the application under delegation as: 
• the application has not been made by a person who has disclosed a reportable 
political donation under section 10.4 of the EP&A Act 
• there are no public submissions (other than a council) in the nature of objections, and 
• Council has not made a submission by way of objection under the mandatory 
requirements for community participation listed under Schedule 1 of the EP&A Act. 
[[page 18]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 14 
3.2 Mandatory Matters for Consideration  
The Department undertook a comprehensive assessment of the application against the mandatory  
matters for consideration as part of the original assessment of SSD- 10330. This modification  
application does not result in significant changes that would alter the Department’s consideration of  
the mandatory matters for consideration under section 4.15(1) of the EP&A Act and conclusions made 
as part of the original assessment. 
3.3 Biodiversity Development Assessment Report  
Section 7.17(2) of the Biodiversity Conservation Act 2016 (BC Act) requires all SSD modifications to be 
accompanied by a Biodiversity Development Assessment Report (BDAR) unless the authority or 
person determining the application is satisfied that the modification will not increase the impact on 
biodiversity values (as identified in the BC Act and in the Biodiversity Conservation Regulation 2017). 
The Applicant confirmed in its modification application that no changes to the area of disturbance are 
proposed. As such, the Department is satisfied that there will be no additional clearing of native 
vegetation or habitat loss beyond that previous assessed and considered under the original 
assessment. For this rea son, the Department concludes a BDAR is not necessary for the proposed 
modification. 
  
[[page 19]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 15 
4 Engagement  
4.1 Department’s Engagement  
In accordance with the Environmental Planning and Assessment Regulation (2021) (EP&A Regulation) 
the Department made the modification application publicly available on the Department’s website on 
24 November 2023  and forwarded the application to Blacktown City Council (Council) and Fire and 
Rescue NSW (FRNSW) for comment. 
4.1.1  Summary of Advice Received from FRNSW and Council 
A summary of the advice received from FRNSW and Council on the modification application is 
provided in Table 4. A link to the full copy of the advice is provided in Appendix A . 
Table 4 | Summary of Government Authority Advice  
Authority Advice Summary 
Council  Council noted the proposed increase to gross floor area would necessitate the need for additional 
car parking spaces on a site that is already heavily hardscaped and provided advice on design 
considerations for minimising urban heat island effect.  
FRNSW FRNSW raised concern that data centres feature special hazards that may require additional fire 
safety measures, however, the application did n ot include  details regarding whether the  
proposed modification would increase dangerous goods  storage or battery energy storage. 
Further, FRNSW noted its preliminary assessment indicates there could be potential issues with 
access and egress for emergency responders. FRNSW also provided advice on the fire safety 
study, emergency planning , emergency services information package and consideration of 
guidance set out in the Fire Safety Guideline – Access for fire brigade vehicles and firefighters.  
4.2 Additional  Information  
On 21 December 2023, the Department requested the Applicant to respond to issues raised by FRNSW 
and Council. In addition, on 16 January 2024, the Department requested the Applicant provide 
additional information to clarify matters regarding the proposed modification to rooftop structures 
and plant. 
On 27 March 2024, the Applicant provided a response to the Department’s request (see Appendix A ). 
The Department published the Applicant’s Response to Submissions on the NSW planning portal. The 
response included an updated set of architectural plans, noise assessment , fire engine ering 
statement and details regarding emergency access and egress.  
[[page 20]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 16 
The Department referred the response to Council and FRNSW. Council advised it had no further 
comments on the modification application . FRNSW advised the implementation of the Applicant’s 
proposed actions would address issues raised previously on the modification application.  
  
[[page 21]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 17 
5 Assessment  
The Department has assessed the merits of the proposed modification. During this assessment, the 
Department has considered the: 
• Modification Report and Response to Submissions provided to support the proposed 
modification (see Appendix A ) 
• documentation and Department’s assessment report for the original DA and subsequent 
modification application(s) (see Appendix A ) 
• advice from FRNSW and Council (see Appendix A ) 
• relevant environmental planning instruments, policies and guidelines 
• requirements of the EP&A Act, including the objects of the EP&A Act. 
The Department’s assessment of the modification application is provided in Table 5 below. 
Table 5 | Assessment of the modification application 
Findings and conclusions Recommended conditions 
Operational noise  
• Modifications to the building heights and rooftop mechanical plant and 
removal of  the approved noise barrier structures ha ve the potential to 
increase operational noise associated with the development.  
• In response to issues raised by t he Department  regarding changes to 
rooftop structures and mechanical plant configuration , the Applicant 
submitted a revised noise assessment as part of the RTS. 
• The Applicant’s updated noise assessment predicted operational noise at 
the most -affected residential receiver on  Flavex Lane would increase 
marginally by up to 4 dB during the daytime period and up to 1 dB during 
the night -time period. However, operational no ise for the modified 
development would remain within limits  specified in condition B4 of the 
consent without the approved rooftop acoustic screen (shown in Figure 
7).  
• The Applicant’s response also clarified the additional chillers proposed 
would serve to provide multiple layers of redundancy and would operate 
on a rotational basis (with up to nine operational chillers during the day 
and seven chillers during the night in the most extreme climatic 
Modify existing conditions B6 
and B7 to require the provision of 
noise testing results for plant 
and equipment and analysis of 
noise-enhancing weather 
conditions in line with the 
relevant Australian Standard 
and EPA guidelines. 
[[page 22]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 18 
Findings and conclusions Recommended conditions 
conditions). Further, the proposed chillers would operate at reduced load 
at night with lower acoustic output. 
• The Department has carefully reviewed the Applicant’s assessment and  
understands the predicted increase of up to 4 dB during the daytime 
period is not a direct result of the proposed modification . This 
discrepancy is  primarily due to comparison being made between  
modelled noise levels under calm conditions for the original assessment 
and noise level s under noise -enhancing weather condition s for the 
updated noise assessment.  
• To assess noise impact attributable to the proposed modification  (i.e. 
i ncr e a se  of u p to 1  dB ), the Department has considered modelled noise 
levels at night given the modelled  noise-enhancing weather conditions 
are consistent between the original and updated noise assessments.  
• Regarding the proposed noise mitigation strategy, t he Department 
deems the Applicant’s implementation of at -source control through 
chiller load management to be appropriate in lieu of the approved 3. 3 m 
high solid and louvred acoustic screen s on the roof . This is because at-
source control is preferred over noise barriers  as per the Environment 
Protection Authority’s Noise Policy for Industry (2017) and that compliance 
with noise limits would be maintained . The Department therefore 
considers the predicted increase of up to 1 dB at night, attributable to the 
proposed modification, to be acceptable. 
• To ensure the predicted outcome is achieved, the Department has 
recommended existing conditions B6 (attended noise compliance 
monitoring) and B7 (noise compliance verification report) to be amended 
to include mechanisms for verifying the effectiveness of at-source 
control proposed by the Applicant and predicted noise levels under noise-
enhancing weather conditions. The intended outcome of these conditions 
would remain the same such that the Applicant would be required t o 
implement contingency measures to reduce noise impact should 
exceedance of noise limits be found. 
• The Department’s assessment  concludes operational noise impacts at 
surrounding sensitive receivers can be managed subject to the existing 
and recommended modified conditions of consent. 
 
 
[[page 23]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 19 
Findings and conclusions Recommended conditions 
Fire Safety, Hazards and Risk  
• Changes to fire safety measures are proposed as the modification would 
add an additional floor and change the internal layout of Building 5 and B 
Building 6.   
• The Applicant’s fire safety statement indicates th e approved measures 
are largely unaffected by the proposed modification except: 
o Type A fire -resisting construction is required in lieu of Type B 
construction due to the additional building storey  
o performance solutions are proposed to extend exit travel 
distances and fire hydrant coverage. 
• Following review of the modification application, FRNSW raised no issues 
with the proposed construction and interior fire safety strategies but 
noted access and egress for emergency responders need to be 
developed in accordance with relevant guidelines. Additionally, FRNSW 
requested details regarding dangerous goods storage or battery storage 
system. FRNSW provided advice on  the Fire Safety Study (FSS), 
emergency planning and the Emergency Services Information Package 
(ESIP). 
• The Applicant’s Response to Submissions noted the constructed access 
and egress arrangements have been  made in accordance with FRNSW 
guidelines and clarified a FSS is not necessary given fire engineering 
brief questionnaires (FEBQ) for Buildings 5 and 6 have already been 
submitted to and reviewed by FRNSW.   
• The Applicant’s response also confirmed the proposed modification s to 
battery storage arrangements would not increase the storage quantity 
and would only see k to provide dedicated battery rooms that are 
se par ate d fr om the  othe r  ar e as of the  bu i l di ng su c h as swi t c hr ooms t o  
improve its approach to fire safety . The Applicant also indicated its  
commitment to update the existing Emergency Plan and ESIP.  
• FRNSW subsequently advised the proposed actions identified in the 
Applicant’s Response to Submissions , when implemented, would satisfy 
its requirements and that a FSS is no longer required.  
• The Department is satisfied the proposed modification would improve fire 
safety by introducing dedicated battery rooms and that the Applicant is 
committed to updating its existing ESIP. It is recommend ed that the 
New conditions requiring the 
Applicant to prepare and submit 
a FEBQ and ESIP. 
[[page 24]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 20 
Findings and conclusions Recommended conditions 
Applicant’s commitments be incorporated into the conditions of consent. 
The Department has recommended new conditions requiring the 
Applicant to prepare  a FEBQ and E SIP to include the modified 
development in consultation with FRNSW. 
• The Department’s assessment concludes fire safety, hazards and risk can 
be managed subject to the existing and recommended conditi ons of 
consent. 
Urban Design and Visual Impac t  
• The proposed modification has the potential to adversely impact visual 
amenity at surrounding receivers as it would add an additional storey and 
amend the rooftop design.  
• The additional storey with extra wall area also has the potential to alter 
the microclimate from absorbing and re-emitting heat to the surrounds 
(i.e. urban heat island effect). 
• The Applicant’s visual impact assessment of the additional bulk and scale 
found the modified development would maintain a low impact rating as 
the immediate surroundings are industrial rather than residential.  
• Council did not comment on visual impact but raised issues concerning  
the potential adverse impact on microclimate due to proposed increase in 
height of Buildings 5 and 6. Council also advised the need to minimise the 
extent of reflective glass as a taller and reflective building could increase 
bird strikes. 
• In response to Council’s concerns r egarding the potential for urban heat 
island effect, the Applicant noted it is not feasible to provide green roof 
planting as rooftop space is reserved for mechanical plant and chillers. 
Notwithstanding, the heat attraction rating of the roof is expected to be 
low as it would be largely occupied by plant and equipment. Additionally, 
landscaping area provided as part of  the development and the approved 
façade/roof finishing (i.e. light grey material) would assist in minimising 
the heat island effect.  
• Regarding the use of reflective glass, the Applicant noted the façade of 
the data centre comprises a modest amount of gla zed curtain wall, only 
to the office areas.  
• Council subsequently advised it had no further comments.  
No additional requirements 
[[page 25]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 21 
Findings and conclusions Recommended conditions 
• The Department considers the urban design of the proposed modification 
is consistent with the approved development , which includes the use of 
materials with high solar reflective index. The Department is also 
satisfied visual impact would remain minimal given the industrial nature 
of the surrounding area, low visibility from the nearest residential receiver 
on Flavex Lane and the minimal use of reflective glass.  
• The Department’s assessment concludes the urban design strategy 
adopted for the proposed modification is consistent with the approved 
development and visual impacts associated with the additional storey on 
Buildings 5 and 6 would be minimal.   
Car Parking Arrangement   
• The modification application does not seek to increase hardstand areas 
or provide additional car parking . However, Council noted in its advice 
that the proposed increase in gross floor area  may trigger the need for 
additional car parking spaces. 
• The Applica nt advised the proposed modification will not alter the 
number of staff required to operate the data centre.  Therefore, the 
amount of hardstand and car parking will remain unchanged.   
• The Department notes the approved car parking arrangement for the site 
was derived based on the peak demand  forecast for the actual data 
centre use rather than from generic car parking rates for office premises. 
As such, the Department considers the proposed increase in gross floo r 
area would not necessarily require the provision of additional car parking 
spaces.  
• Following review of the Response to Submissions, Council advised it had 
no further comments.  
• The Department concurs with the Applicant’s assessment and concludes 
the development has incorporated sufficient car parking arrangement s 
for operational staff.  
No additional requirements 
 
 
  
[[page 26]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 22 
6 Evaluation 
The Department has reviewed the Modification Report, Response to Submissions and all advice from 
FRNSW and Council, taking into consideration the relevant matters under section 4.15 of the EP&A 
Act and the objects of the EP&A Act. 
The Applicant is proposing  to modify the development following detailed design and to align with 
customer requirements, resulting in an additional storey to Buildings 5 and 6 and changes to  the 
configuration of rooftop plant and internal building layouts.  
The Department’s assessment has considered the relevant matters and objects of the EP&A Act  and 
considers the proposed modification is appropriate on the basis that: 
• it would continue to satisfy market demand through the provision of additional, flexible data 
storage capacity within the Western Sydney Employment Area 
• it would result in minimal environmental impacts beyond those already assessed and approved, 
including impacts on acoustic and visual amenity and hazards and risk associated with the 
development. 
The Department has recommended additional conditions to manage residual environmental impacts  
associated with noise and fire safety requirements.  Amendments to existing noise verification 
requirements include testing the noise emission output of  proposed chillers and analysing receiver 
noise levels under noise- enhancing weather conditions  to ensure Applicant’s worst -case noise 
prediction is not exceeded. New conditions are proposed to align hazards and risk requirements with 
advice from FRNSW to update  existing fire engineering design brief and emergency services 
information package to include the additional scope of works associated with the modification.  
The Department is satisfied the modification application should be approved, subject to the 
recommended modifying conditions of consent. 
  
[[page 27]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 23 
7 Recommendation  
It is recommended that the A/Team Leader , as delegate of the Minister for Planning and Public 
Spaces: 
• considers  the findings and recommendations of this report 
• determines that the application SSD-10330-Mod-1 falls within the scope of section 4.55(1A) of 
the EP&A Act 
• forms the opinion under section 7.17(2)(c) of the Biodiversity Conservation Act 2016 that a BDAR 
is not required to be submitted with this application as the application will not in crease the 
impact on biodiversity values on the site 
• accepts and adopts  the findings and recommendations in this report as the reasons for 
making the decision to approve the modification 
• modifies the consent  for the Roberts Road Data Centre (SSD-10330), subject to the conditions 
in the attached instrument of modification. 
• signs the attached instrument of modification (Appendix B ). 
Recommended by: 
17 April 2024 
 
Jeffrey Peng  
Senior Environmental Assessment Officer 
Industry Assessments  
  

[[page 28]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 24 
8 Determination  
The recommendation is adopted  by: 
17 April 2024 
Sally Munk  
Acting Team Leader 
Industry Assessments 
  

[[page 29]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 25 
Glossary  
Abbreviation Definition 
CDC Complying Development Certificate 
Council Blacktown City Council 
Department Department of Planning, Housing and Infrastructure 
EP&A Act Environmental Planning and Assessment Act 1979 
EP&A Regulation Environmental Planning and Assessment Regulation 2021 
FRNSW Fire and Rescue NSW 
LGA Local government area 
Minister Minister for Planning and Public Spaces 
SSD State significant development 
 
  
[[page 30]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 26 
Appendices  
Appendix A – List of referenced documents  
The Department has relied upon the following key documents during its assessment of the proposed 
development: 
Modification Application  
• ‘Section 4.55(1A) Application to Modify SSD -10330 | Roberts Road Data Centre ’ prepared by 
Urbis Pty Ltd dated 24 November 2023  
Advice  
• All advice received from Council and FRNSW  
Response to Submissions Report  
• ‘SSD-10330-Mod-1-Roberts Road Data Centre Response to Submissions Report ’ prepared by 
Urbis Pty Ltd dated 27 March 2024 
All documents above can be  viewed at: https://www.planningportal.nsw.gov.au/major-
projects/projects/mod-1-additional-storey-buildings-5-and-6 
Department’s Assessment Report for SSD -10330 found at :  
https://www.planningportal.nsw.gov.au/major-projects/projects/roberts-road-data-centre 
  
[[page 31]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 27 
Appendix B – Recommended instrume nt of modification   
Instrument of Modification can be found at: https://www.planningportal.nsw.gov.au/major-
projects/projects/mod-1-additional-storey-buildings-5-and-6 
  
[[page 32]]
 
  Modification 1 of the Roberts Road Data Centre (SSD-10330-Mod-1) Assessment Report | 28 
Appendix C  – Consolidated conse nt 
Consolidated Consent can be found at: https://www.planningportal.nsw.gov.au/major-
projects/projects/mod-1-additional-storey-buildings-5-and-6 