[[page 1]]
 
 
 
 
NSW Department of Planning and Environment | dpie.nsw.gov.au 
51 Huntingwood Drive 
Data Centre 
State Significant Development Assessment SSD-
41589232 
September 2023 

[[page 2]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report ii 
Published by the NSW Department of Planning and Environment 
dpie.nsw.gov.au  
Title: 51 Huntingwood Drive Data Centre 
Subtitle: State Significant Development Assessment SSD-41589232 
Cover image: 51 Huntingwood Drive Perspective (Source: Geoscapes Landscape Architecture, Visual Impact 
Assessment Report)  
© State of New South Wales through Department of Planning and Environment 2023. You may copy, distribute, display, 
download and otherwise freely deal with this publication for any purpose, provided that you attribute the Department of 
Planning and Environment as the owner. However, you must obtain permission if you wish to charge others for access to the 
publication (other than at cost); include the publication in advertising or a product for sale; modify the publication; or republish 
the publication on a website. You may freely link to the publication on a departmental website. 
Disclaimer: The information contained in this publication is based on knowledge and understanding at the time of writing 
(September 2023) and may not be accurate, current or complete. The State of New South Wales (including the NSW 
Department of Planning and Environment), the author and the publisher take no responsibility, and will accept no liability, for 
the accuracy, currency, reliability or correctness of any information included in the document (including material provided by 
third parties). Readers should make their own inquiries and rely on their own advice when making decisions related to material 
contained in this publication. 
  
[[page 3]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report iii 
Glossary 
Abbreviation Definition 
ACHAR Aboriginal Cultural Heritage Assessment Report 
Applicant EMKC Cubed Management Pty Ltd 
BCA  Building Code of Australia  
BDAR Biodiversity Development Assessment Report  
CIV Capital Investment Value 
Council Blacktown City Council 
DA Development Application 
Department Department of Planning and Environment (DPE) 
Demolition The removal of buildings, sheds and other structures on the site 
Development The development as described in the EIS and RTS for the construction and 
operation of a Data Centre with an operational capacity of 400 Megawatts 
(MW) including demolition works, bulk earthworks, back-up power and cooling 
systems, diesel and lithium-ion battery storage, associated infrastructure, car 
parking and landscaping 
DPE Department of Planning and Environment 
EHG Environment and Heritage Group, DPE 
EIS Environmental Impact Statement titled Environmental Impact Statement: 
Proposed Data Centre prepared by Willowtree Planning Pty Ltd dated 30 
September 2022 
EPA  Environment Protection Authority 
EP&A Act Environmental Planning and Assessment Act 1979 
EP&A 
Regulation Environmental Planning and Assessment Regulation 2021 
EPBC Act  Environment Protection and Biodiversity Conservation Act 1999 
EPI Environmental Planning Instrument 
EPL  Environment Protection Licence  
ESD Ecologically Sustainable Development  
FRNSW Fire and Rescue NSW 
LEP Local Environmental Plan  
[[page 4]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report iv 
Minister Minister for Planning and Public Spaces 
Planning 
Secretary Secretary of the Department 
RTS Response to Submissions titled Submissions Report: Proposed Data Centre 
prepared by Willowtree Planning Pty Ltd dated 28 April 2023 and Additional 
Response to Submissions prepared by Willowtree Planning Pty Ltd dated 27 
July 2023 and DA drawing set submitted on 5 September 2023 
SEARs Planning Secretary’s Environmental Assessment Requirements 
SEPP State Environmental Planning Policy 
Planning 
Systems SEPP State Environmental Planning Policy (Planning Systems) 2021 
SSD State Significant Development 
TfNSW Transport for NSW  
[[page 5]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report v 
Executive Summary 
Introduction 
This report details the Department of Planning and Environment’s (the Department) assessment of a 
State significant development (SSD) application submitted by EMKC Cubed Management Pty Ltd (the 
Applicant) for the construction and operation of a data centre at 51 Huntingwood Drive, Huntingwood 
(SSD-41589232) in the Blacktown local government area (LGA).  
Site Context 
The site is located approximately 31.68 kilometres (km) west of the Sydney central business district 
(CBD), 12.51 km west of Parramatta and 4.2 km south of Blacktown and covers approximately 
90,172.8 square metres (m 2) of IN2 Light Industrial zoned land under the Blacktown Local 
Environmental Plan 2015. 
On the site there is currently an existing light industrial and commercial office building occupied by 
Endeavour Energy including associated carparking and landscaping.  
Current Proposal 
The SSD application seeks the construction and operation of a data centre with an operational capacity 
of 400 Megawatts (MW) including back -up power and cooling systems, diesel and lithium- ion battery 
storage, associated infrastructure, car parking and landscaping. Demolition of existing on-site buildings 
and bulk earthworks are proposed to be undertaken as part of the application.  
The proposed development (the development) would operate 24 hours a day, seven days a week. The 
primary purpose of the development is for the collection, storage, processing and distribution of 
electronic data by cloud and content providers or government entities.  
The development would be cooled using a system of evaporative cooling, air handling units (AHUs), 
chillers and cooling towers located on each floor of the data centre. The cooling system has been 
designed to maintain a constant temperature within the data halls throughout the year. Data centres 
also require sophisticated energy back-up systems to ensure the data centre operator’s customers are 
always able to access their data. To this end, the development includes a system of lithium-ion batteries 
and diesel back-up generators designed to minimise downtime during a power outage event.  
The development has a capital investment value of $1,074,990,484 and is expected to generate 1,333 
full-time equivalent construction jobs and 276 operational jobs.   
Statutory Context 
The development is classified as State significant development under Part 4 of the Environmental 
Planning and Assessment Act 1979  (EP&A Act) because it involves the construction and operation of 
a data storage premises with a total power consumption of more than 10 MW, which meets the criteria 
in Clause 25 of Schedule 1 in State Environmental Planning Policy (Planning Systems) 2021 (Planning 
Systems SEPP). Consequently, the Minister for Planning and Public Spaces is the consent authority 
for the proposed development under section 4.5(1) of the EP&A Act.  
Engagement 
The Department of Planning and Environment (the Department) exhibited the development application 
(DA) and accompanying Environmental Impact Statement (EIS) for the development from 20 January 
2023 until 16 February 2023. During the exhibition period, the Department received one submission 
[[page 6]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report vi 
from a utility provide, no submissions from the public and advice from Blacktown City Council (Council) 
and advice from seven government authorities.  
Key issues raised in the advice related to visual impacts associated with the bulk and scale of the 
development, biodiversity impacts assoc iated with the vegetation removal on- site and air quality and 
noise impacts associated with the operation of the development. The Department requested the 
Applicant address the matters raised in submissions and government authority advice in a Response 
to Submissions (RTS) report. 
The Applicant submitted an RTS on 12 May 2023. The RTS was supported by revised technical 
assessments, updated architectural and landscaping plans and visual impact analysis . The RTS was 
referred to Council and relevant government authorities for their consideration. F ollowing further 
feedback from these parties and the Department, the Applicant provided an addendum response on 27 
July 2023 seeking to close out remaining concerns. The package included, updated landscaping and 
setback plans, updated visual impact assessment perspectives, updated stormwater plans and an 
updated BDAR.  
Assessment 
The Department’s assessment of the application has fully considered all relevant matters under section 
4.15 of the EP&A Act, the objects of the EP&A Act and the principles of ecologically sustainable 
development. The Department has identified the key issues for assessment  as visual impacts, air 
quality, noise and biodiversity. The Department has also assessed other relevant matters, including air 
quality, hazards and risks, bushfire and traffic impacts.  
Visual 
The site is located within the Huntingwood industrial precinct, between the Great Western Highway to  
the north and the M4 Motorway adjoining directly to the south. The site is surrounded immediately by 
warehouse and distribution centres, and other light industries. 
The development consists of a seven- storey data centre building comprising of three main b uilding 
components with a maximum building height of 49.75 m. The bulk and scale of the development 
presents potential visual impacts on local view corridors from residential receivers ranging from 
1.6 – 2 km north of the site in the suburb of Blacktown. The Applicant prepared a landscaping and visual 
impact assessment (LVIA) and design report to support the development application.  
The Applicant met with Council and the Department to discuss recommendations for façade and 
building design treatment options in response to advice raised during the exhibition period. Architectural 
plans, the LVIA and design report were updated to incorporate the recommendations and advice 
provided by Council and the Department on the bulk and scale of the development.  This included  
updates to the colour palette to reduce the bulk and scale of the development, an increased setback to 
the M4 Motorway, changes to the location of the water tank to allow for increased landscaping  and 
increased planting on the south of the site and north-east car park. 
The Department’s assessment considered the development would have an acceptable impact on visual 
amenity on the locality taking into consideration the distance in sightlines from sensitive receiver 
locations, façade and design treatment measures incorporated and t he existing industrial and 
commercial character of the Huntingwood industrial precinct.   
The Department has recommended a condition of consent be imposed requiring the Applicant to 
prepare and implement a Landscape Management Plan (LMP) for the life of the development to ensure 
adequate vegetation screening of the development is maintained. The Department’s assessment 
[[page 7]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report vii 
concludes the development would have an acceptable impact on visual amenity subject to the 
recommended conditions of consent. 
Air Quality 
Pollutant emissions from the operation of emergency back-up generators during testing or critical power 
failure scenarios may impact on sensitive receivers if not carefully controlled. The Applicant provided 
an air quality impact assessment (AQIA) that predicted the pollutant emissions of the development 
under both a standard operating scenario and a worst-case critical power failure scenario.  
The EPA provided advice on the AQIA during the exhibition period which noted concern that insufficient 
information had been provided on generator models, specification, and associated performance data 
to enable an accurate assessment of potential air quality impacts. The Applicant subsequently met with 
the EPA to discuss the comments raised in the EPA’s advice and provided an updated AQIA alongside 
the RTS.  
The AQIA modelled the predicted emission concentrations from key pollutants such as nitrogen dioxide 
(NO2) and particulate matter (PM 2.5 and PM10), for both operating scenarios. The AQIA predicted the 
pollutant emission concentrations to be well below the impact assessment criteria of the EPA’s 
Approved Methods for the Modelling and Assessment of Air Pollutants in NSW  during standard 
operating scenarios but noted exceedances in cumulative particulate matter concentrations due to 
existing elevated background levels. The predicted emission concentrations during the worst -case 
scenario were demonstrated to significantly exceed the relevant impact assessment criteria however, 
the AQIA justified that any critical power failure event is deemed to be highly unlikely and would have 
minimal duration.  
The EPA recommended conditions of consent requiring annual emissions testing and reporting, and 
the reporting of emergency back-up generators operation subsequent to any power outage event.  
The Department’s assessment considered the Applicant has sufficiently demonstrated that proposed 
standard operations of the development will have an acceptable incremental and cumulative impact on 
air quality, and that the likelihood of a critical power outage event to be highly unlikely.  
The Department concurred with the EPA’s recommended conditions of consent and has also 
recommended a condition of consent requiring the preparation and implementation of a power outage 
notification protocol. The Department’s assessment concluded the development would not result in 
unacceptable air quality impacts on surrounding receivers subject to the implementation of the 
recommended conditions and management measures.  
Biodiversity 
The development involves the removal of 2.6 ha of native vegetation including approximately 2,131 
trees to accommodate the construction and operation of the development, which may impact on 
biodiversity values. The Applicant provided a Biodiversity Development Assessment Repot (BDAR) 
prepared in accordance with the Biodiversity Assessment Method 2020 (BAM) to assess the potential 
impacts of the development on biodiversity values and integrity.   
Site surveying was undertaken in preparation of the BDAR to i dentify presence of endangered or 
threatened species on the site. Surveying identified the development will impact on planted and remnant 
native vegetation including 0.26 ha of the Cumberland Shale Hills Woodland Plant Community Type 
(PCT) (PCT 3319) and 2.29 ha of planted native vegetation. The BDAR also assumed that three species 
including one flora species and two fauna species  would be impacted by the proposed vegetation 
[[page 8]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report viii 
removal. The BDAR confirmed seven (7) ecosystems credits and (16) species credits are required to 
be retired to offset the removal of vegetation. 
The Department’s Environment and Heritage Group (EHG) provided comment on the BDAR during the 
exhibition period and advised the BDAR had not adequately assessed measures for avoidance and 
minimisation in accordance with the BAM. The Applicant provided an updated BDAR to address EHG’s 
comments, including justification for avoidance measures and measures for the minimisation of impacts, 
including the re-planting of 0.26 ha of PCT 3319 trees and a total of 607 new trees (increased from 417 
following the Department and Council’s negotiations with the Applicant regarding increased landscaping 
setbacks, as discussed above).  
The Department considered the Applicant had sufficiently assessed the impacts of the development on 
biodiversity values on- site in accordance with the BAM and noted the site is located within industrial 
land in the Huntingwood industrial precinct, consisting primarily of planted vegetation. The Department 
has recommended conditions of consent requiring the Applicant to purchase and retire seven (7) 
ecosystems credits and (16) species credits, and to prepare and implement a biodiversity management 
plan (BMP) for the construction and life of the development.  With these conditions in place, the 
Department’s assessment concludes the development would have an acceptable impact on biodiversity 
values.  
Noise 
Noise from the operation of the data centre, i ncluding air handling units (AHU), transformers and 
emergency back -up generators, may impact on surrounding sensitive receivers if not carefully 
controlled through design and mitigation measures. The Applicant provided a noise and vibration impact 
assessment (NVIA) that predicted noise levels from the proposed development, comparing against the 
Project Noise Trigger Levels derived from background noise monitoring in accordance with the EPA’s 
Noise Policy for Industry (NPfI).  
The NVIA predicted the noise levels of two operating scenarios being a standard operating scenario 
and a worst-case critical power failure scenario. The NVIA demonstrated compliance with the PNTL at 
all receiver locations assessed including residential, education, commercial and industr ial receivers, 
during all assessed time periods.  
The EPA recommended conditions of consent, restricting the testing of generators to the testing regime 
specified and modelled by the Applicant. 
The Department has considered the Applicant’s assessment and i s satisfied the operation of the 
development will comply with the relevant project amenity noise criteria established in accordance with 
the NPfI. Further, the Department considers the mitigation measures identified in the acoustic report to 
be adequate in reducing the potential noise emissions of the development’s operations.  
The Department has recommended conditions of consent limiting noise emissions of the development 
at receiver locations and requiring the Applicant to prepare and submit a noise verif ication report. With 
these conditions in place, the Department’s assessment concludes the development would not have 
adverse impacts on sensitive receivers.  
 
Summary 
[[page 9]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report ix 
The Department’s assessment concluded that the impacts of the development can be mitigated and/or 
managed to ensure an acceptable level of environmental performance, subject to the recommended 
conditions of consent. 
The development is not expected to have adverse noise or air quality impacts on the locality and 
sensitive receivers in r elation to the construction and operation of the development and impacts on 
visual amenity and biodiversity are considered to be acceptable given the industrial nature of the site, 
subject to the implementation of the proposed mitigation measures and the r ecommended conditions 
of consent.  
Consequently, the Department considers the development is in the public interest and is recommended 
for approval, subject to conditions. 
 
[[page 10]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report x 
Contents 
1 Introduction ········································································································· 1 
1.1 The Department’s Assessment ........................................................................................... 1 
1.2 Development Background ................................................................................................... 1 
1.3 Site Description ................................................................................................................... 2 
1.4 Surrounding Land Uses ...................................................................................................... 3 
2 Development ········································································································ 5 
2.1 Description of the Development .......................................................................................... 5 
2.2 Physical Layout and Design ................................................................................................ 6 
2.3 Process Description ............................................................................................................ 6 
2.4 Applicant’s Need and Justification for the Development ..................................................... 7 
3 Strategic context··································································································· 1 
3.1 The Greater Sydney Region Plan – A Metropolis of Three Cities ...................................... 1 
3.2 Central City District Plan ..................................................................................................... 1 
3.3 Local Strategic Planning Statement .................................................................................... 1 
4 Statutory Context ·································································································· 3 
4.1 State Significance................................................................................................................ 3 
4.2 Permissibility ....................................................................................................................... 3 
4.3 Consent Authority ................................................................................................................ 3 
4.4 Other approvals ................................................................................................................... 3 
4.5 Mandatory Matters for Consideration .................................................................................. 4 
4.6 Public Exhibition and Notification ........................................................................................ 4 
4.7 Objects of the EP&A Act ..................................................................................................... 4 
4.8 Ecologically Sustainable Development ............................................................................... 6 
4.9 Biodiversity Development Assessment Report ................................................................... 6 
4.10 Commonwealth Matters .................................................................................................. 6 
5 Engagement ········································································································· 7 
5.1 Consultation ........................................................................................................................ 7 
5.2 Submissions and Advice ..................................................................................................... 7 
5.3 Response to Submissions ................................................................................................... 8 
6 Assessment ········································································································ 10 
6.1 Design and Visual Impact ................................................................................................. 10 
6.2 Air Quality Impacts ............................................................................................................ 13 
6.3 Biodiversity ........................................................................................................................ 18 
6.4 Noise ................................................................................................................................. 21 
6.5 Other issues ...................................................................................................................... 25 
7 Evaluation ··········································································································· 32 
8 Recommendation ·································································································  33 
9 Determination ······································································································ 34 
[[page 11]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 1 
1 Introduction 
1.1 The Department’s Assessment 
This report details the Department of Planning and Environment’s (the Department) assessment of the 
State significant development (SSD) application for the proposed data centre at 51 Huntingwood Drive, 
Huntingwood (SSD-41589232) (see Figure 1). The proposed development (the development) involves 
the construction and operation of a data centre with an operational capacity of 400 Megawatts (MW) 
including back -up power and cooling systems, diesel and lithium- ion battery storage, associated 
infrastructure, car parking and landscaping. The application also proposes demolition of existing onsite 
structures and bulk earthworks. 
EMKC Cubed Management Pty Ltd (the Applicant) is a property management and asset management 
delivery team which specialises in property development, design and project delivery in the Asia Pacific 
region. The Applicant was approached by a data centre operator who is seeking to expand its 
operations within Western Sydney. The data centre operator currently operates multiple data centre 
assets within the Sydney Metropolitan area, including the Hu ntingwood Data Centre located nearby to 
the site at 24 Healey Circuit, Huntingwood.  
The Department’s assessment considers all documentation submitted by the Applicant, including the 
Environmental Impact Statement (EIS) and Response to Submissions (RTS), s ubmissions received 
from the public and advice from government agencies. The Department’s assessment also considers 
the legislation and planning instruments relevant to the site and the development.  
This report describes the proposed development, surroundi ng environment, relevant strategic and 
statutory planning provisions and the issues raised in submissions. The report evaluates the key issues 
associated with the development and provides recommendations for managing any impacts during 
construction and operation.  
1.2 Development Background 
Data centres are places which are used by organisations to store their electronic computer applications 
and data. This could include personal data (such as a Facebook account or Instagram photos), 
corporate data (such as a business’s payroll system) or sensitive government data (such as tax and 
Medicare records).  
In recent years, there has been an increased need for new large and small -scale date centres across 
the State. As new technologies (such as driverless cars, faster mobile data networks and artificial 
intelligence) become commonplace, a significant number of new data centres will be required to store 
the volume of electronic data accessed and created by Australians.  
The Applicant is a property development consulting firm which specialises in facilitating estate 
development and management for private and corporate clients across Asia Pacific. It acts on behalf of 
a multinational data centre operation which is seeking to expand its operations within the Sydney region. 
If approved, the development would be constructed and managed by the data centre operator.  
[[page 12]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 2 
 
Figure 1 | Regional Context 
1.3 Site Description 
The site comprises 90,172.8 square metres (m 2) of IN2 Light Industrial zoned land located at 51 
Huntingwood Drive, Huntingwood within the Blacktown Local government area (LGA) (see Figure 2). 
The site is legally described as Lot 1 in DP 857249 and is located approximately 31.68 kilometres (km) 
west of the Sydney central business district (CBD), 12.51 km west of Parramatta and 4.2 km south of 
Blacktown.  
The site is currently an existing light industrial and commerci al office building occupied by Endeavour 
Energy including associated carparking and landscaping. Demolition and bulk earthworks are proposed 
to be undertaken as part of the application.  
The site does not contain any items of heritage significance and is not located within a designated 
heritage conservation area.  
The Site 
[[page 13]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 3 
 
Figure 2 | The site 
 
1.4 Surrounding Land Uses 
The site is located within the Huntingwood industrial precinct, between the Great Western Highway to 
the north and the M4 Motorway adjoining directly to the south (see Figure 3). The site is surrounded 
immediately by warehouse and distribution centres, and other light industries. Other surrounding land 
use include:  
• Western Sydney Parklands to the west 
• Bungarribee Industrial Estate to the west 
• M7 Motorway and Lighthorse Brigade Interchange to the west 
• Eastern Creek Motorway to the south 
• Prospect Reservoir to the south-east 
 
 
 
The Site 
M4 Motorway 
[[page 14]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 4 
 
Figure 3 | Surrounding Land Uses 
 
The Site 
Prospect Reservoir Eastern Creek 
Motorway 
Arndell Park 
Blacktown 
Huntingwood 
Lighthorse 
Interchange 
Eastern Creek 
Bungarribee 
Creek 
[[page 15]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 5 
2 Development 
2.1 Description of the Development 
The main components of the proposed development are summarised in Table 1, and described in full 
in the Environmental Impact Statement (EIS) and Response to Submissions (RTS) included in 
Appendix A. 
Table 1 | Main Components of the Development 
Aspect Description 
Development 
Summary 
Construction and 24-hour operation of a data centre, including associated 
office space, supporting infrastructure and services, car parking and 
landscaping 
Site area  9 hectares (ha) 
 
Gross floor area 
(GFA) 
122,546 m2 
Building height 49.75 m (seven floors) 
Power Consumption 400 MW 
Demolition Demolition of existing Endeavour Energy building and associated 
carparking 
Earthworks, civil 
works and services 
extension 
Net cut of 89,100 m3, net fill of 81,600 m3  
Construction 
timeframe 
The development will be constructed across three Phases: 
• Phase 1 – 24 months  
• Phase 2 – 24 months 
• Phase 3 – 24 months 
Ancillary 
infrastructure 
The operation of the development would be supported by: 
• two electrical substations  
• 172 hybrid dry coolers 
• 86 water cooled chillers 
• 729,552 kilograms (kg) of lithium-ion batteries, located within the 
battery cabinets in each data hall 
• 316 diesel back-up generators 
• 318 electrical transformers 
• 30 diesel fuel storage tanks with a total of 4,048 kilolitres (kL) of 
diesel fuel storage 
Parking and 
manoeuvrability 
149 car parking spaces (including (3) accessible spaces and ten (10) 
bicycle spaces) 
[[page 16]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 6 
Aspect Description 
Landscaping  12,021 m2 of landscaping consisting of native and endemic plant species, 
shrubs, trees and grasses 
Hours of operation 24 hours, 7 days 
Capital investment 
value 
$1,074,990,484.00 
Employment 1,333 full-time equivalent construction jobs and 276 operational jobs 
 
2.2 Physical Layout and Design 
The physical layout and design of the development is shown in Figure 4 to Figure 6. The data centre 
presents as a seven- storey structure comprising of three warehouse struc tures. The building is 
surrounded by internal access roads and landscaped areas. In addition, the front north and north- east 
of the site present car parking areas while the rear south and west of the site feature water tanks, 
substations and pump room infrastructure.  
Floors 1 to 6 of the data centre comprise of data halls and mechanical plant areas which support the 
operation of the development. A two- storey office space is provided at the front of the building, facing 
the street frontage. External plant and gantry are located on the eastern and western facades of the 
building. Floor 7 and the roof comprise of cooling and ventilation plant.  
The development is primarily to be constructed of pre-cast concrete panels with a painted and powder-
coated finish to the façade consisting of varying shades of grey. The external plant and equipment 
gantry located on the eastern and western facades of the development is to be constructed of light 
metal profile cladding featuring metal louvers in dark blue for generators. The equipment gantry also 
features galvanised steel mesh screening on northern and southern frontages of the gantry for 
ventilation.  
All heavy and light vehicles accessing the site would enter via the two- lane driveway entrance located 
in the middle of the Huntingwood Drive frontage. All vehicles are proposed to exit the site via the two -
lane driveway located on the eastern Huntingwood Dri ve frontage. In addition, the site features a 
emergency vehicle driveway access on the western side of the street frontage.  
Light vehicles would primarily park in the parking areas located at the front of the development in the 
north and north-east of the site. Heavy vehicles would use the internal perimeter access road to access 
loading docks located on the western and eastern frontages of the data centre building.  
2.3 Process Description 
The primary purpose of the development is for the collection, storage,  processing and distribution of 
electronic data in associated IT hardware by cloud and content providers or government entities (the 
tenant/s).  
The data centre operator will fit out the development’s data halls with its own computer systems, server 
systems and networking equipment. This IT hardware would be stored in racks designed to maximise 
the efficiency of the space. The data centre operator will then lease storage space within these systems 
to its tenant/s.  
[[page 17]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 7 
The development would be cooled using a sy stem of AHUs located on each floor of the data centre. 
The cooling system has been designed to maintain a constant temperature within the data halls 
throughout the year. The ancillary office space would be primarily used by on- site technicians, who 
would provide IT support to external users and undertake regular maintenance as necessary.  
Data centres also require sophisticated energy back -up systems to ensure the data centre operator’s 
customers are always able to access their data. To this end, the develo pment includes a system of 
lithium-ion batteries and diesel back -up generators designed to minimise downtime during a power 
outage event. The Applicant may also be directed to operate the back -up generator system by the 
Australian Energy Market Operator (AEMO) to help prevent major blackouts from occurring across the 
State’s electricity network.  
The site is to be serviced by a 132 kilovolt (kV) transmission line to be connected to the proposed on-
site substations. In the event of a full power outage (both feeders are taken offline), lithium-ion batteries 
located in the data halls would provide an uninterrupted power supply until the back -up generator 
system reaches load. Once they have reached full load, diesel back -up generators would be used to 
provide continuous power to the development until power has been restored by Endeavour Energy.  
To ensure the development can function during a power outage event, the Applicant would also 
undertake regular testing of each back -up generator. During certain tests, an artificial load would be 
applied to the generators using an electrical switching device. The test scenarios proposed are detailed 
in Table 2 below. The generators are proposed to be tested between the hours of 7:00 am to 6:00 pm, 
seven days a week. 
Table 2 | Generator Testing Regime 
Total 
generators 
Generators 
tested 
simultaneously 
Number of 
tests 
Test 
Duration 
(minutes) 
Tests per 
year 
Test minutes 
per generator 
per year 
Test 
hours per 
year 
316 3 106 15 4 60 106 
 
2.4 Applicant’s Need and Justification for the Development 
The Applicant has justified the need for the development by highlighting the growing demand for cloud-
based data storage within Greater Sydney.  
The data centre operator requires a number of sites throughout Sydney that are well -connected to 
existing utility infrastructure, including power and optic fibre cabling. The development would help the 
data centre operator to expand its presence within Greater Sydney, while also supporting the ongoing 
demand for internet usage and data storage across the state.  
In addition, the Applicant has advised the development would:  
• be consistent with the site’s industrial zoning 
• promote industry diversification and retention of existing industrial land 
• generate additional employment opportunities in western Sydney, comprising approximately 1,333 
full-time equivalent construction jobs and 276 knowledge-intensive operational jobs. 
[[page 18]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 8 
 
Figure 4 | Overall Site Plan 

[[page 19]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 9 
 
Figure 5 | General Floor Plan (Level 4) 

[[page 20]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 10 
 
Figure 6 | Isometric Perspectives 

[[page 21]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 1 
3 Strategic context 
3.1 The Greater Sydney Region Plan – A Metropolis of Three Cities 
In March 2018, the Greater Sydney Commission (GSC) released the Greater Sydney Region Plan: A 
Metropolis of Three Cities (the Region Plan) which forms part of the integrated planning framework for 
Greater Sydney (see Figure 7). The Region Plan is built on a vision of three cities: the Western Parkland 
City, the Central River City and the Eastern Harbour City. The 40-year vision to 2056 brings new thinking 
to land use and transport patterns to boost Greater Sydney’s liveability, productivity and sustainabili ty 
by spreading the benefits of growth.  
 
Figure 7 | Integrated Planning for Greater Sydney 
Objective 3 of the Region Plan notes that the city’s infrastructure needs to be designed to adapt and 
transition in conjunction with future technological changes and megatrends, such as autonomous 
vehicles, faster internet connections and artificial intell igence. By providing additional, flexible data 
storage capacity within western Sydney, the development will support this objective of the Region Plan.  
Objective 22 highlights that attracting investment, business activity and jobs in strategic centres across 
Greater Sydney is essential to improve access to a wide range of jobs, goods and services close to 
people’s homes as part of the 30-minute city. As Strategy 22.1 separately notes, attracting new, diverse 
business activities to future urban renewal preci ncts will support the creation of additional job 
opportunities close to residential areas. By providing new jobs within close proximity to the Blacktown 
CBD, the development will support this objective and its associated strategies.  
3.2 Central City District Plan 
The Greater Sydney Commission has released six district plans encompassing Greater Sydney, which 
guide the delivery of the Region Plan. The subject site is located within the Central City District, within 
close proximity to the M4 Motorway, M7 Motorway and the Great Western Highway. The Central City 
District Plan (CCDP) is a 20 -year plan to manage economic, social and environmental matters in and 
around Greater Parramatta and Blacktown. It is a guide for implementing the Region Plan at a district 
level and a bridge between regional and local planning. 
The development would assist in meeting Planning Priority C11 as it would retain and improve the 
efficiency of industrial-zoned land within western Sydney.  
3.3 Local Strategic Planning Statement 
Council’s Local Strategic Planning Statement 2020 (LSPS) established the land- use planning 
framework for the Blacktown LGA and provides a direct link between the CCDP and the priorities 
outlined in Council’s Community Strategic Plan.  

[[page 22]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 2 
The LSPS identifies the challenges  and opportunities for communities across the LGA, in the context 
of significant population growth, a transitioning economy and a changing climate. The document sets 
out planning priorities, objectives and action to provide opportunities for social, econom ic and 
environmental benefits, while maintaining the suburban character, diversity and environmental features 
which define the identity of Blacktown’s communities.  
The development would align with Local Planning Priority 9 of the LSPS, as it would help to  ensure 
existing industrial-zoned land withing the Huntingwood industrial precinct is retained and provided new, 
knowledge-intensive jobs within close proximity to the Blacktown CBD area.  
 
[[page 23]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 3 
4 Statutory Context 
4.1 State Significance 
The proposal is State significant development pursuant to section 4.36 of the Environmental Planning 
and Assessment Act 1979 (EP&A Act) because it involves the construction and operation of a data 
centre with a total power consumption of more than 10 MW, w hich meets the criteria in Clause 25 of 
Schedule 1 in State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP).  
4.2 Permissibility  
The site is zoned IN2 – Light Industrial (now known as E4 – General Industrial) under the Blacktown 
Local Environmental Plan 2015. Under clause 2.31 of the State Environmental Planning Policy 
(Transport and Infrastructure) 2021, development for the purpose of a data storage premises may be 
carried out by any person with consent on land in an IN2 zone.  
4.3 Consent Authority 
The Minister for Planning and Public Spaces (Minister) is the consent authority for the development 
under section 4.5 of the EP&A Act. On 9 March 2022, the Minister delegated the functions to determine 
SSD applications to the Director, Industry Assessment where: 
• the application has not been made by a person who has disclosed a reportable political donation 
under section 10.4 of the EP&A Act 
• there are less than 15 unique submissions in the nature of objections and  
• the relevant local council has not made a submission by way of objection under the mandatory 
requirements for community participation listed under Schedule 1 of the EP&A Act.  
None of the public submissions received objected to the development. While Council originally objected 
to the SSD application, the objection was not made within 28 day exhibition period in accordance with 
Schedule 1 of the EP&A Act. Further,  Council also subsequently withdrew its objection to the 
development on 10 August 2023. In addition, no reportable political donations were made by the 
Applicant in the last two years.  
Accordingly, the application can be determined by the Director, Industry Assessments under delegation.  
4.4 Other approvals 
Should development consent be granted, other approvals may be required to carry out the development. 
Section 4.42 of the EP&A Act lists a number of approvals that cannot be refused if required to carry out 
the development and that must be given in a manner that is substantially consistent with any 
development consent. 
In the case of the proposed development, an Environment Protection Licence (EPL) will need to be 
applied for and issued by the Environment Protection Authority (EPA) under the Protection of the 
Environment Operations Act 1997. 
The Department has consulted with and considered the advice of the relevant public authorities in its 
assessment of the development and included suitable conditions in the recommended consent.  
[[page 24]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 4 
4.5 Mandatory Matters for Consideration 
Section 4.15 of the EP&A Act sets out matters to be cons idered by a consent authority when 
determining a development application. The Department’s consideration of these matters is set out in 
Section 5 and Appendix B of this report. In summary, the Department is satisfied the development is 
consistent with the requirements of section 4.15 of the EP&A Act.  
Under section 4.15 of the EP&A Act, the consent authority, when determining a development application, 
must take into consideration the provisions of any environmental planning instrument (EPI) and draft 
EPI (that has been subject to public consultation and notified under the EP&A Act) that apply to the 
proposed development. 
The Department has considered the development against the relevant provisions of several key EPIs 
including: 
• State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP)  
• State Environmental Planning Policy (Biodiversity and Conservation) 2021 (Biodiversity and 
Conservation SEPP) 
• State Environmental Planning Policy (Transport and Infrastructure) 2021 (Transport and 
Infrastructure SEPP) 
• State Environmental Planning Policy (Resilience and Hazards) 2021 (Resilience and Hazards 
SEPP) 
• State Environmental Planning Policy (Industry and Employment) 2021 (Industry and Employment 
SEPP) 
• Blacktown Local Environmental Plan 2015. 
Development Control Plans (DCPs) do not apply to SSD under section 2.10 of the Planning Systems 
SEPP. However, the Department has had regard to the relevant provisions of the Blacktown DCP 2015 
in its assessment of the development in Section 5 of this report. 
Detailed consideration of the provisions of all EPIs that apply to the development is provided in 
Appendix C . The Department is satisfied the proposed development generally complies with the 
relevant provisions of these EPIs. 
4.6 Public Exhibition and Notification 
In accordance with section 2.22 and Schedule 1 to the EP&A Act, the development application and any 
accompanying information of an SSD application are required to be made publicly exhibited for at least 
28 days. The application was placed on public exhibition from 20 January 2023 until 16 February 2023 
(28 days). Details of the exhibition process and notifications are provided in Section 5.1 of this report. 
4.7 Objects of the EP&A Act 
In determining the application, the consent authority must consider whether the development is 
consistent with the relevant objects of the EP&A Act. These objects are detailed in section 1.3 of the 
EP&A Act. The Department has fully considered the objects of the EP&A Act, including the 
encouragement of Ecologicall y Sustainable Development (ESD), in its assessment of the application 
(see Table 3). 
 
  
[[page 25]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 5 
Table 3 | Considerations Against the Objects of the EP&A Act 
Object Consideration 
(a) to promote the social and economic 
welfare of the community and a 
better environment by the proper 
management, development and 
conservation of the State’s natural 
and other resources, 
The development would:  
• ensure the proper management and development of 
suitable zoned land for the economic welfare of the LGA 
and the State 
• promote social and economic welfare in the community 
through the provision of up to 1,333 construction jobs and 
276 additional operational jobs in the Blacktown LGA. 
• promote a better environment through minimising the 
development’s footprint as far as practical, offsetting where 
required and providing a landscaped buffer to the M4 
motorway at the rear of the site.  
(b) to facilitate ecologically sustainable 
development by integrating relevant 
economic, environmental and social 
considerations in decision- making 
about environmental planning and 
assessment, 
The proposed development includes several me asures to deliver 
ESD, including rainwater harvesting and reuse in operational 
processes, selection of building materials to reduce solar heat 
absorption and the dependency of cooling plant and equipment to 
subsequently reduce energy consumption.  
(c) to promote the orderly and economic 
use and development of land, 
The development would meet the objectives of the zone by 
supporting and protecting existing industrial land. The data centre 
would also provide economic benefit through job creation and 
infrastructure investment.  
(e) to protect the environment, including 
the conservation of threatened and 
other species of native animals and 
plants, ecological communities, 
The Department’s assessment in Section 6  of this report 
demonstrates with the implementation of th e recommended 
conditions of consent, the impacts of the development can be 
mitigated and/or managed to ensure the environment is protected.  
(f) to promote the sustainable 
management of built and cultural 
heritage (including Aboriginal cultural 
heritage), 
The development is not anticipated to result in any significant 
impacts upon built and cultural heritage, including Aboriginal 
cultural heritage (refer to Section 6).  
(g) to promote good design and amenity 
of the built environment, 
The development would provide good design and amenity of the 
built environment suitable for an industrial zone.  
(h) to promote the proper construction 
and maintenance of buildings, 
including the protection of the health 
and safety of their occupants, 
The Department has con sidered the development and has 
recommended a number of conditions of consent to ensure 
construction and maintenance of the development is undertaken in 
accordance with applicable legislation, guidelines, policies and 
procedures (refer to Appendix E).  
(i) to promote the sharing of the 
responsibility for environmental 
planning and assessment between 
the different levels of government in 
the State 
The Department publicly exhibited the application as outlined in 
Section 5.1.2 of this report, which included consu ltation with 
Council and other relevant public authorities and subsequent 
consideration of their responses.  
(j) to provide increased opportunity for 
community participation in 
environmental planning and 
assessment. 
The Department publicly exhibited the appli cation as outlined in 
Section 5.1.2 of this report, which included notifying adjoining 
landowners/occupiers and displaying the SSD application on the 
Department’s Major Projects website.  
[[page 26]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 6 
 
4.8 Ecologically Sustainable Development 
The EP&A Act adopts the definition of ESD found in the Protection of the Environment Administration 
Act 1991. Section 6(2) of that Act states that ESD requires the effective integration of economic and 
environmental considerations in decision-making processes and that ESD can be achieved through the 
implementation of: 
(a) the precautionary principle 
(b) inter-generational equity 
(c) conservation of biological diversity and ecological integrity 
(d) improved valuation, pricing and incentive mechanisms. 
The potential environmental impacts of the development have been assessed and, where potential 
impacts have been identified, mitigation measures and environmental safeguards have been 
recommended.  
As demonstrated by the Department’s assessment in Section 6 of this report, the development is not 
anticipated to have any adverse impacts on native flora or fauna, including threatened species, 
populations and ecological communities, and their habitats. The development requires removal of 2.6 
ha of planted and remnant vegetation which would be offset by the purchase and retiring of ecosystem 
credits in accordance with the NSW Biodiversity Offsets Policy for Major Projects. As such, the 
Department considers that the development would not adversely impact on the environment and is 
consistent with the objectives of the EP&A Act and the principles of ESD. 
In addition, the development has incorporated ESD principles into the design of the development 
including rainwater reticulation and use of materials that reduce solar heat absorption to mitigate the 
development’s energy and water consumption required for cooling plant and equipment.  
4.9 Biodiversity Development Assessment Report  
Under section 7.9(2) of the  Biodiversity Conservation Act 2016  (the BC Act), SSD applications are  
to be accompanied by  a Biodiversity Development Assessment Report (BDAR)  unless the Planning 
Agency Head and the Environment Agency Head determine that the development is not likely to have 
any significant impact on biodiversity values.  
A BDAR was submit ted as part of the EIS for the development and was referred to the Department’s 
Environment and Heritage Group (EHG) for comment. The Department’s consideration of the BDAR 
and EHG’s advice, including the potential impact of the development upon biodiversi ty values at the 
site, is provided in Section 6 of this report.  
4.10 Commonwealth Matters 
Under the EPBC Act, assessment and approval is required from the Commonwealth Government if a 
development is likely to impact on a matter of national environmental significance (MNES), as it is 
considered to be a ‘controlled action’. The EIS for the development included a preliminary assessment 
of the MNES in relation to the development and concluded the development would not impact on any 
of these matters and is therefore not a ‘controlled action’. As such, the Applicant determined a referral 
to the Commonwealth Government was not required.  
[[page 27]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 7 
5 Engagement 
5.1 Consultation 
The Applicant, as required by the Planning Secretary’s Environmental Assessment Requirements 
(SEARs), undertook consultation with relevant local and State authorities as well as the community and 
affected landowners. The Department undertook further consultation with these stakeholders during 
the exhibition of the EIS and throughout the assessment of the application. These consultation activities 
are described in detail in the following sections. 
Consultation by the Applicant 
The Applicant undertook a range of consultation activities throughout preparation of the EIS including:  
• meeting separately with Council and the Department 
• distribution of an information letterbox drops to approximately 1,850 properties in the vicinity of the 
site  
• establishment of a dedicated digital project feedback form 
• email correspondence with special interest groups and other public authorities.  
Consultation by the Department 
After accepting the DA and EIS for the development, the Department:  
• made it publicly available from 20 January 2023  until 16 February 2023  (28 days) on the Major 
Projects website 
• notified landowners and occupiers in the vicinity of the site about the exhibition period by letter  
• notified and invited comment from relevant State government authorities and Council.  
5.2 Submissions and Advice 
During the exhibition period, the Department received one submission from a utility provider, and advice 
from seven government authorities. None of these agencies or utility provider objected to the proposal. 
The Department also received an objection from Council, however, this was received outside the 
statutory exhibition period.  
A summary of the submissions and government advice is provided below. A link to the full copy of the 
submissions and advice is provided in Appendix A. 
Key Issues - Public Authorities 
Blacktown City Council (Council) initially objected to the development, and request ed the Applicant 
provide alternative façade treatment options for the development to reduce the visual impact of the 
developments bulk and scale. Council additionally raised concern regarding plant and equipment 
screening and requested further perimeter vegetation for screening of the site. Council also provided 
advice on site drainage and biodiversity.  
Environment Protection Authority (EPA) did not object to the development, however, raised issues 
with the air quality and noise impact assessments. In particular, the EPA requested the air quality impact 
assessment (AQIA) be updated to provide further information on battery storage and stand- by power 
[[page 28]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 8 
use, justification for diesel generator use and information on the model, specifications and performance 
of generators. The EPA also requested the noise impact assessment (NIA) be updated to correctly 
apply the EPA’s Noise Policy for Industry (NPfI), provide justification of diesel generator sound power 
level information and provide an explanation of predicted noise levels results at receiver locations.  
The Department’s Environment and Heritage Group  (EHG) did not object to the development but 
advised the BDAR had not adequately demonstrated avoidance of impacts on biodiversity values in 
accordance with the Biodiversity Assessment Method 2020 (BAM) and therefore the BDAR is required 
to be revised. EHG also raised concern for the development’s potential to increase urban heat effects 
and the potential for overshadowing to inhibit landscaping growth and viability.  
Fire and Rescue NSW (FRNSW) recommended the Applicant be required to prepare a Fire Safety 
Study (FSS) prior to the commencement of construction, a comprehensive Emergency Plan and an 
Emergency Services Information Package (ESIP).   
Key Issues – Utility providers 
During the exhibition period, the Department consulted directly with Sydney Water and Endeavour 
Energy as the relevant utility providers.  
Sydney Water raised no objections to the development and requested a water options assessment be 
carried out in consultation with Sydney Water as a post consent matter.  
Endeavour Energy  reviewed the EIS and the Infrastructure Requirements Report and raised no 
concerns or requirement for additional information.  
5.3 Response to Submissions  
On 6 April 2023, the Applicant met with Council and the Department to discuss options and 
recommendations for façade treatment to address comments raised during the exhibition period. 
Council requested amendments to the development’s external colour scheme  to present lighter grey 
tones for the main building facades and darker colours for rooftop plant and equipment, gantry and 
ventilation louvres.  
On 12 May 2023, the Applicant provided a Response to Submissions (RTS) on the issues raised during 
the exhibition of the development (see Appendix A). Additional documentation was provided as part of 
the RTS to address the concerns raised by Council and the relevant government authorities, including: 
• updated Architectural plans to demonstrate façade improvements i n response to Council 
recommendations 
• updated visual impact assessment to provide additional viewpoints within residential areas  
• updated BDAR to include additional information to demonstrate the avoidance of impacts on 
biodiversity values in accordance with the BAM 
• updated NIA to include childcare centre in predicted impact modelling and an assessment against 
NPfI framework 
• updated AQIA updated to address EPA’s comments 
• updated Resilience and Hazard SEPP Report including a Preliminary Hazard Assessment (PHA ) 
[[page 29]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 9 
• updated Integrated Water Cycle Management Report to address Council’s comments  
The RTS was made publicly available on the Department’s website and was provided to key 
government authorities to consider whether it adequately addressed the issues raised. A summary of 
the government authority responses is provided below. 
Council retained its objection to the development, noting its concern for the bulk and scale of the 
development, the extent of vegetation removal and biodiversity impacts and insufficient l andscaping 
setbacks at the rear of the development adjacent to the M4 Motorway. However, Council did note the 
Applicant had satisfactorily incorporated Council’s recommendations on façade treatment options into 
the development.  
EPA reviewed the RTS and advised the Applicant had adequately addressed EPA’s previous 
comments and request for additional information. The EPA provided recommended conditions relating 
to the restriction on emergency back -up generator electricity capacity, testing schedules, annual 
emissions testing and reporting, and emergency back-up generator incident reporting.  
EHG reviewed the RTS and the updated BDAR and advised key issues previously raised remained 
outstanding including insufficient information on avoidance measures and non- native vegetation 
mapping.  
Transport for NSW (TfNSW) did not provide advice during the exhibition period. However, TfNSW was 
provided the RTS for comment. TfNSW raised no concern but noted that if the development proposed 
to discharge stormwater to the M4 Motorway, pre and post discharge stormwater details were required.  
On 27 July 2023, the Applicant provided an addendum response to close out remaining agency 
concerns. The package included, updated landscaping and setback plans, updated visual impact 
assessment perspectives, updated stormwater plans and an updated BDAR. 
Council reviewed the addendum response and advised that it had withdrawn its objection on the SSDA. 
However, Council stated it retained concern for the bulk and scale of the development and biodiversity 
impacts but noted it was ultimately for the consideration of DPE.  
EHG reviewed the addendum response and updated BDAR, and advised that all EHG’s comments had 
been adequately addressed but noted that the BAM- Calculator is required to be subm itted by the 
Applicant. EHG additionally reviewed draft conditions of consent and endorsed conditions requiring the 
offsetting of ecosystem and species credits and the preparation and implementation of a Biodiversity 
Management Plan (BMP).  
The Department has considered the issues raised in submissions, the RTS, additional information and 
residual concerns raised in government advice in its assessment of the development. A summary of 
the Department’s consideration of public views is provided in Appendix D. 
 
[[page 30]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 10 
6 Assessment 
The Department has considered the EIS, the issues raised in the submissions, the Applicant’s RTS and 
supplementary information in its assessment of the development. The Department considers the key 
assessment issues are design and visual impact, air quality, biodiversity and noise impacts.  
A number of other issues have also been considered. These issues are considered to be relatively 
minor and are assessed in Table 6 under Section 6.5. 
6.1 Design and Visual Impact 
The bulk and scale of the development has the potential to have significant impacts on the visual 
amenity and urban character of the locality, including residential receivers outside of the developments 
immediate vicinity.  
Background 
The development site is located within the existing Huntingwood Industrial Precinct, generally consisting 
of warehousing, general and light industrial uses. In particular, the site’s local context consists of 
approved development of significant bulk and scale including the Huntingwood Data Centre at 24 
Healey Circuit with a maximum building height of 32 m, the Arnott’s manufacturing, storage and 
distribution facility adjoining the site to the west, comprising a high- bay warehouse with a maximum 
building height of 30 m and the approved DCI Data Centre at 90 Peter Brock Drive with a maximum 
building height of 36 m. 
Nearest residential receivers are located approximately 1.7 km north and north- east of the site within 
the suburb of Blacktown. Although the development is separated fr om residential receivers by a 
considerable distance, industrial land located directly north of the site adjoining the Great Western 
Highway drops more than 10 m in elevation and rises to between approximately 4 m and 10 m above 
the elevation level of the development site at residential receiver locations, providing clear unimpeded 
sightlines to the development and surrounds.  
During the exhibition of the EIS, Council and the Department raised concerns in relation to the bulk and 
scale of the development, façade treatment and the design’s response to the existing urban character. 
The Applicant met with the Council and the Department to discuss redesign options for façade treatment. 
The Applicant subsequently submitted an RTS which included updated architectur al plans, design 
report and an updated Landscape and Visual Impact Assessment (LVIA).  
Applicant’s Visual Assessment 
The RTS included an updated LVIA prepared by Geoscapes Pty Ltd to assess the visual impacts of the 
development on the locality. The LVIA included photomontages from 15 selected viewpoints to assess 
the potential visual impacts of the development from visually sensitive receivers and key vantage points.  
The viewpoints selected comprised of six industrial locations including from the M4 Motorway and Great 
Western Highway, and three viewpoints immediate to the development at adjoining sites. The remaining 
nine viewpoints were taken from various residential receiver locations ranging from 1.6 km to 2 km north 
and north-east of the development wit hin Blacktown. The locations of all assessed viewpoints by the 
Applicant are shown in Figure 8. The LVIA considered that Viewpoint 7 (see Figure  9), located at 
Tallawong Avenue, Blacktown, to be the most affected viewpoint with major to moderate visual impacts 
[[page 31]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 11 
predicted to occur. Viewpoint 6 (see Figure 10) located at 23 Havenwood Place, Blacktown was judged 
to receive moderate visual impacts from the development. Viewpoints 1 – 4 and 8 were considered to 
be minor and viewpoint 5 was considered to be minor or negligible.  
 
Figure 8 | Viewpoint Locations 
 
Figure 9 | Viewpoint Location 7 Photomontage 
Extent of Proposed 
Development 
[[page 32]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 12 
 
Figure 10 | Viewpoint Location 6 Photomontage 
The LVIA argued the development would not be considered out of place with the existing and future 
character of the surrounding industrial area, with consideration to approved future development of 
similar bulk and scale. The LVIA also noted the development would be suitably screened by the existing 
landscaping and additional landscaping proposed for the development.  
Design, Bulk and Scale 
The development is to consist of a seven- storey building comprising of three main components with a 
maximum building height of 49.75 m and an overall length of 330.43 m. The development features plant 
and equipment gantry along the eastern and western sides of the development which are contained 
behind metal profile cladding consisting of generator louvres and galvanised mesh screening. Plant and 
equipment such as AHUs are also located on the rooftop level and are covered by a metal profile canopy. 
The data centre has been orientated north to south in a staggered order to respond to the site’s profile 
and topography and to position offices towards the street frontage.  
The external colour finish of the development consists of light shades of grey as requested by Council, 
to regress the building’s appearance from distant viewpoints and mitigate the bulk and scale of the 
development. The galvanised mesh screening was also applied a dark blue finish to distinguish 
between the gantry and main building components as per Council’s comments, which was considered 
to assist in breaking up the bulk and scale of the development.   
In addition, the Applicant re- arranged the location of site infrastructure including water tanks, to 
accommodate a 10 m landscaped setback at the rear of the development adjacent to the M4 motorway. 
The landscaped setback is proposed to feature tieri ng of landscaping and levels to provided improved 
vegetation screening of the development from the M4 motorway and to address comments raised by 
Council in its advice.  
The Applicant noted in the EIS that the proposed built form is typical of data centres throughout the 
Sydney Metropolitan Region and is consistent with other industrial development throughout the 
Blacktown LGA. The EIS states the proposed height and scale of the development are in response to 
market trends and operational requirements for data centres including high floor to ceilings heights to 
accommodate operational equipment and allow for improved airflow and temperature regulation.  
Extent of Proposed 
Development 
[[page 33]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 13 
Consideration 
Council reviewed the amendments to the development’s façade design illustrated in the updated  
architectural plans, design report and updated Landscape and Visual Impact Assessment (LVIA). 
Council advised that although amendments to façade treatment and landscaped setbacks had 
addressed Council’s comments, concerns still remained regarding the development’s impacts on the 
surrounding skyline with consideration of the development’s bulk and scale in conjunction with the site’s 
location and topography. However, Council noted the impacts were ultimately for the consideration of 
the Department and advis ed Council’s initial objection to the development application had now been 
withdrawn.  
The Department has considered the updated plans, LVIA and design report in conjunction with the 
advice provided by Council in its assessment. The Department notes the two most impacted sightlines 
and sensitive visual receiver locations are distanced between 1.6 km to 2 km from the site as the 
immediate locality of the site consists predominately of industrial and commercial land uses consistent 
with development typology and of less sensitivity to the visual magnitude of the development.    
The Department notes façade treatment options including colour palette and louvre selection have been 
made in line with Council comments to mitigate the visual dominance of the structure from receiver  
vantage points. In addition, sufficient landscaping setbacks have been provided to appropriately 
mitigate visual impacts from immediate receivers and the adjacent M4 motorway to the rear of t he 
development.  
The Department considers the bulk and scale of the development is consistent with data centre typology 
and intensive warehousing and distribution facilities that are prevalent within the locality. The 
Department notes the size of the devel opment is indicative of the objective to supply the growing 
demand of data centre infrastructure within the Sydney metropolitan area. The Department highlights 
the site is located within the Huntingwood industrial precinct and on balance, is satisfied the 
development would not result in an adverse departure to the existing built form skyline of the area.  
The Department has recommended a condition of consent requiring the Applicant to prepare and 
implement a Landscape Management Plan (LMP) for the life of the development to detail maintenance 
and management measures for proposed landscaping to ensure adequate vegetation screening of the 
development is maintained.  
The Department’s assessment concludes the development will have an acceptable impact on visual 
amenity on the locality with consideration to the distance in sightlines from sensitive receiver locations, 
façade and design treatment measures incorporat ed and the existing industrial and commercial 
character of the Huntingwood industrial precinct. Moreover, visual impacts on immediate industrial 
receivers and the adjacent M4 motorway can be appropriately managed through the recommended 
conditions of consent.  
6.2  Air Quality Impacts 
The construction and operation of the development has the potential to result in air quality impacts to 
surrounding sensitive receivers. The development is anticipated to generate the following emissions:  
• particulate matter and dust emissions generated during demolition and construction works  
• exhaust emissions associated with the testing and operation of the development’s back -up 
generator system.  
[[page 34]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 14 
The EIS included an air quality impact assessment (AQIA) which was prepared by Northstar Air Quality 
Pty Ltd, in accordance with the Approved Methods for the Modelling and Assessment of Air Pollutants 
in NSW (EPA, 2017) (Approved Methods). EPA provided advice on the AQIA during the exhibition 
period which noted concern that insufficient i nformation had been provided on generator models, 
specification, and associated performance data to enable an accurate assessment of potential air 
quality impacts.  
The Applicant subsequently met with the EPA to discuss the comments raised in the EPA’s advice prior 
to the submission of an RTS. The Applicant provided an updated AQIA alongside the RTS based on 
consultation with the EPA, which included additional information on generator model, specifications and 
performance data.  
The updated AQIA provides an assessment of potential air quality impacts at representative sensitive 
receivers surrounding the site (see Figure 11), including a mix of residential, industrial, commercial and 
educational receivers.  
 
Figure 11 | Receiver Locations 

[[page 35]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 15 
Construction 
During construction, dust and particulate emissions may be generated during demolition, earthworks 
and erection of the data centre building and associated site infrastructure. Construction of the 
development would be carried out across three 24-month phases.  
The updated AQIA found that the sensitivity of the surrounding area to dust and particulate emissions 
impacts during construction would be low, however, noted that impacts to human health during 
demolition were potentially high if un- mitigated. The updated AQIA concluded that subject to the 
implementation of standard construction mitigation measures including but not limited to, the erection 
of screens and barriers during dust generating activities, use of mains electricity or battery powered 
construction equipment and machinery where possible and daily dust monitoring inspections as part of 
a Construction Environmental Management Plan (CEMP), the development would have negligible 
construction air quality impacts.  
The Department has reviewed the updated AQIA and is satisfied air emissions associated with the 
construction of the development, including demolition, would be minimal subject to the preparation and 
implementation of a CEMP.  
The Department has recommended conditions of consent requiring the Applicant to prepare and 
implement a CEMP for the duration of construction and to take all reasonable steps to minimise the 
generation of dust.  
Operation 
The updated AQIA identified key pollutants associated with the operation of the development to be 
nitrogen dioxide  (NO2) and particulate matter (PM 2.5 and PM 10). Other pollutants assessed include 
carbon monoxide (CO), sulfur dioxide (SO 2), benzene and formaldehyde. These pollutant emissions 
are associated with the combustion of diesel fuel by the back-up generators.  
The updated AQIA considered the development’s potential air quality impacts against two operating 
scenarios being: 
• Scenario 1 – Standard testing operations – Three generators operating at 100% load for 15 minutes. 
• Scenario 2 – ‘Worst case’ operating scenario – All back-up generators (316) operating concurrently 
during a critical power outage event.  
The updated AQIA noted the likelihood of a worst -case scenario occurring is highly unlikely with a 
probability of 0.0004 per year . Furthermore, any outage would only occur for a short period of time 
based on historical data on power outages  in the area. Accordingly, for Scenario 2, the updated AQIA 
only considered the impact of pollutants against short-term criterion, being 24-hour or less.  
The results of modelling of Scenario 1 predicted no exceedances to the criterion against all averaging 
periods for NO 2, CO, SO 2, Benzene and Formaldehyde pollutants. However, the updated AQIA 
identified exceedances of the PM2.5 and PM10 criterion due to elevated background concentrations that 
exceed the criterion by 48.8% and 4% , respectively. Despite the background concentration 
exceedances, the modelling predicted the incremental contribution of PM 2.5 and PM10 to be less than 
0.1% of the criterion at each receiver. Therefore, the AQIA concluded that Scenario 1 operations of the 
development would have negligible contribution to the elevated cumulative PM 2.5 and PM10 pollutant 
levels.  
[[page 36]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 16 
For Scenario 2, modelling demonstrated significant cumulative exceedances of the NO 2 pollutant 
criterion over a 1-hour averaging period, exceeding up to 1774.9% of the criterion at one receiver. The 
updated AQIA additionally identified exceedances to the PM 2.5 and PM10 criterion. With the exclusion 
of elevated background concentrations, the incremental concentrations assessed over a 24- hour 
averaging period represented a maximum 88.3% of the PM 10 criteria and 176.6% of the PM 2.5 criteria, 
including incremental exceedances at four other receiver locations. Exceedances of the 1-hour criterion 
for benzene was also predicted at all receptors. No exceedances to the criterion were predicted at all 
receivers for all other pollutants assessed.  
The updated AQIA provided a comparative probability assessment which compared the probability of 
a power outage concurrently with the probability of pollutant exceedance of short -term criterion. The 
updated AQIA relied upon data from Energy Networks Australia (2018) which provided a system 
average interruption duration index (SAIDI). The SAIDI presented the probability of power interruptions 
occurring at 0.04% of the year. This probability has been further calculated to predict the probability of 
an additional exceedance to air quality criteria during a power outage event which are presented below 
in Table 4. The updated AQIA additionally noted that the modelled Scenario 2 is highly conservative 
which assumes that all 316 generators would be operational which would be unlikely to occur.  
Table 4 | Probability of an exceedance during a power outage  
Number of years 
Percentage chance of an exceedance of the short-term criterion during a 
power outage 
PM10 PM2.5 NO2 
100 0.1% 0.1% 1.3% 
200 0.1% 0.2% 2.5% 
500 0.4% 0.6% 6.1% 
 
The EPA reviewed the updated AQIA in conjunction with the RTS and advised the EPA’s previous 
comments relating to insufficient information being provided on generator models, specification, and 
the accuracy of potential air quality impacts, had been adequately addressed by the Applicant.  
The EPA recommended conditions of consent requiring annual emissions testing be undertaken for all 
pollutants assessed on one generator each year and a separate generator for each preceding year. 
The Applicant would also be required to provide the EPA and the Department with a report on the 
emissions testing which detailed the testing procedure undertaken and evaluation against the relevant 
emissions limits of the Protection of the Environment Operations (Clean Air) Regulation 2022.  
The EPA additionally recommended a condition requiring the Applicant to prepare and submit an 
incident report  when emergency back -up generators are used in the event of power outage. The 
incident report is to detail the timing and  duration of generator operations, the diesel fuel consumption 
of the operation, an assessment of air quality impacts from the operation and measures that could be 
implemented to further reduce impacts.  
[[page 37]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 17 
The Department notes the development under standard operations descri bed as S cenario 1, is 
predicted to comply with the pollutant emissions assessment criteria set out within the 2017 Approved 
Methods at all receivers assessed with the exception of PM 2.5 and PM10 pollutants. The Department 
acknowledges the incremental increase of PM2.5 and PM10 pollutants as a result of the development to 
be negligible (around 0.1%), with exceedances to the pollutant criterion attributed to existing elevated 
background pollutant concentrations . Therefore, the Department considers the development ’s 
exceedance to the PM2.5 and PM10 criterion to be acceptable as it would have a negligible contribution 
to existing pollutant concentrations of approximately 0.1%. This position is supported by the EPA .  
The Department notes th e EPA’s Approved Methods were updated in 2022 and include new 
assessment criteria for NO2, SO2 and various other pollutants. PM2.5 and PM10 criteria did not change. 
The Department has considered the predictions of the updated AQIA against this updated guide and is 
satisfied that under Scenario 1, the development would still comply. 
Regarding Scenario 2, the Department considers the development could potentially present significant 
air quality impacts under the conservative worst case operating scenario, particularly as the NO2 1-hour 
criterion in the Approved Methods 2022 has reduced by a third to 164 µg/m3. However, the Department 
accepts that the likelihood of a critical power outage event requiring the simultaneous operation of all 
316 emergency back -up generators for a period greater than the 1 hour averaging period assessed, 
would be highly unlikely (see Table 4).  
Nonetheless, the Department concurs with the recommendations of the EPA to impose conditions of 
consent requiring annual emissions testing and reporting, and the reporting of emergency back -up 
generators operation subsequent to any power outage event in which they are operational. The 
Department considers that emissions testing and reporting will ensure the maintenance and monitoring 
of emergency back-up generator performance to manage pollutant emissions and allow opportunity for 
further mitigation measures to reduce emissions to be implemented.  
In addition, the Department has recommended a condition of consent requiring the Applicant to prepare 
and implement an emissions monitoring procedure which describes the procedure for monitoring 
emissions in accordance with the EPA’s Approved Methods 2022, measures to be implemented to 
minimise the duration of power outage events and actions to be undertaken in the event of any 
exceedances to the pollutant emissions criterion. A condition has also been recommended for the 
preparation and implementation of a power outage notification protocol to notify neighbouring properties 
in the event of a power outage event exceeding 30 minutes in duration.  
Furthermore, conditions have also been recommended requiring the Applicant ensure the design, 
installation and operation of the back -up generators and/or the associated enclosures are in line with 
best practice and do not preclude the ability for additional air pollution emission controls to be retrofitted 
(if required). 
Conclusion 
The Department’s assessment found the air emissions associated  with the construction of the 
development would be minimal and will be appropriately managed through the preparation of a CEMP 
and the implementation of reasonable steps to minimise dust generation.  
In addition, the Department’s assessment concludes the Applicant has sufficiently demonstrated that 
proposed standard operations of the development will have an acceptable incremental and cumulative 
[[page 38]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 18 
impact on air quality in compliance with the relevant emissions pollutant criterion with the exception of 
PM2.5 and PM10 pollutants due to existing elevated background levels.  
Furthermore, the Department accepts the likelihood of a critical power outage event to be highly unlikely 
and the potential impacts of such an event can be appropriately managed through the recommended 
conditions of consent including the testing of emissions performance, pollutant monitoring and the 
continual implementation of management and mitigation measures to further reduce pollutant emissions 
throughout the life of the development.  
Therefore, the Department is satisfied that subject to the implementation of the recommended 
conditions and management measures, the construction and operation of the development would not 
result in unacceptable air quality impacts on surrounding receivers.  
6.3 Biodiversity  
The Applicant proposes the removal of 2.6 ha of native vegetation including approximately 2,131 trees 
to accommodate the construction and operation of the development. The development has the potential 
to significantly impact on biodiversity values and integrity, including threatened species, populations 
and ecological communities.  
The Applicant provided a Biodiversity Development Assessment Report (BDAR) in accordance with the 
Biodiversity Assessment Methodology (BAM) 2020. The BDAR included surveying of the site to identify 
impacted fauna and flora species within the development site (see Figure 12).  
Surveying identified the development will impact on planted and remnant native vegetation including 
0.26 ha of the Cumberland Shale Hills Woodland Plant Community Type (PCT) (PCT 3319) and 2.29 
ha of planted native vegetation. The revised BDAR stated that seven (7) ecosystems credits are 
required to be retired to offset the removal of PCT 3319 on- site. The revised BDAR also assumed the 
presence of the Marsdenia flora species within PCT 3319 areas and therefore stated that six (6) species 
credits would also be required to offset removal.  
The revised BDAR predicted 29 fauna species with the potential for presence on the site based on field 
surveys and the BAM calculator. The revised BDAR considered 27 of the fauna species assessed to 
be absent from the site based on survey results including the absence of suitable microhabitats and 
breeding habitats for certain species. However, the revised BDAR noted that due to surveying 
limitations for the Eastern Pygmy -possum and the Little Eagle, presence of the two species within the 
PCT 3319 vegetation areas have been assumed in accordance with the BAM. The revised BDAR stated 
that six (6) species credits for the Eastern Pygmy-possum and four (4) species credits for the Little 
Eagle are required to be offset for the development.  
In considering the EIS and BDAR, both EHG and Council advised that the application of the BAM 
hierarchy to avoid, minimise and offset had not been adequately undertaken in the BDAR, as sufficient 
measures for avoidance had not been demonstrated. EHG additionally raised concern with the BDAR’s 
assessment of hollow bearing trees, species credits, field surveys and survey results, prescribed 
impacts and the assessment of indirect impacts. Council also raised concern with the extent of 
vegetation removal on- site and advised the development should be amended to provide increased 
vegetation setbacks to the boundary.  
 
[[page 39]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 19 
 
Figure 12 | Flora and Fauna Survey Area 
The Applicant subsequently provided a revised BDAR to address the issues raised by EHG and Council. 
Additionally, the Applicant provided amended Landscape Plans to demonstrate increased vegetation 
setbacks to the rear of the development.  

[[page 40]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 20 
The revised BDAR presented strategies and actions for the avoidance and minimisation of impacts on 
biodiversity values. The revised BDAR noted that greater avoidance of vegetation is unachievable with 
consideration to the development footprint and design objectives includi ng the provision of security 
perimeter zones, cut and fill activities and, underground utility and servicing infrastructure. The revised 
BDAR noted alternative building footprints had been considered by the Applicant, however, no 
alternatives were considered to achieve the development objectives or provide reduction to impacts on 
biodiversity values.  
The revised BDAR stated that retention of vegetation has been pursued onsite where possible with a 
total landscaped area of approximately 15% of the total site area comprising of 129 trees to be retained 
and an additional 478 trees to be planted as part of site landscaping. Further, the Applicant has 
proposed tree replanting to consist of 0.26 ha of PCT 3319 trees to mitigate the impacts of vegetation 
removal to accommodate the development.  
EHG reviewed the revised BDAR and advised the revised BDAR had been adequately prepared in 
accordance with the BAM. EHG recommended ecosystem and species credits be retired in accordance 
with the results of the revised BDAR and the proposed mitigation measures. Council maintained 
concern with the net removal of trees and vegetation on site to accommodate the development. 
However, Council provided recommended conditions including the preparation and implementation of 
a Biodive rsity Management Plan (BMP) to manage impacts of the development on vegetation and 
implement the recommended mitigation measures of the revised BDAR.  
The Department has considered the revised BDAR in conjunction with the advice provided by EHG and 
Council. The Department acknowledges the bulk and scale of the development has been designed to 
accommodate the development’s objectives including the demand for data storage and that alternative 
building footprint options have been considered in the Applicant’s assessment. In addition, the 
Department notes the site is industrial zoned land and that the majority of existing vegetation on- site 
consists of planted native vegetation from approximately 1988 - 1991.  
The Department considers the Applicant has made satisfactory attempts to avoid and minimise impacts 
on biodiversity values where practicable and reasonable. The Department considers the revised BDAR 
has provided adequate mitigation and management measures to further minimise impacts to 
biodiversity values on-site such as replacement tree planting, temporary tree fencing, flora and fauna 
search activities prior to tree removal and dismantling and relocation of any hollow -bearing trees.  
The Department accepts the Applicant’s commitment to offset the loss of PCT 3319 through the re-
planting of 0.26 ha of PCT 3319 trees and a total of 607 new trees as well as the purchasing and retiring 
of ecosystem and species credits. In particular, the Department concurs with the recommendations of  
EHG and Council and has recommended conditions of consent requiring the Applicant to purchase and 
retire a total of seven ecosystem credits and sixteen (16) species credits to offset the removal of 
vegetation and impacts on biodiversity.  
The Department has also recommended conditions requiring the Applicant to appoint an Arborist to 
oversee the tree protection measures for retained trees which are to be carried out in accordance with 
the relevant Australian Standards and Tree Protec tion Plan submitted with the application. A BMP, 
submitted prior to the commencement of clearing for construction, is also recommended to manage 
impacts on biodiversity values and which is to include the recommended mitigation measures of the 
revised BDAR.  Finally, a detailed Landscape Management Plan is also recommended to manage 
landscaping works over the life of the development. 
[[page 41]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 21 
The Department’s assessment concludes that the Applicant has adequately addressed the potential 
impacts of development on biodiversity offsets in accordance with the BAM and that the bulk, scale and 
typology of the development is appropriate for the site location and zoning. Furthermore, the 
Department is satisfied impacts on biodiversity values can be appropriately managed and mi tigated 
through the implementation of the recommended mitigation measures and the conditions of consent.  
6.4 Noise 
The construction and 24-hour operation of the development has the potential to emit noise and vibration, 
which could impact on the acoustic amenity of the surrounding area.  
The development would involve the construction of a seven- storey data centre building with ancillary 
office space, substations, site infrastructure and car parking across three 24- month phases. Working 
hours are proposed between 7:00am and 6:00pm Monday to Friday, between 8:00am and 1:00pm on 
Saturday and no works on Sundays or public holidays in line with the standard construction hours in 
the EPA’s Interim Construction Noise Guideline (ICNG) (DECC, 2009).  
The development’s main operational noise sources include the water-cooled chillers, hybrid dry coolers 
and emergency back-up generators. Other sources of operational noise include vehicle movements to 
and from the site and manoeuvring around the site.  
The EIS included an acoustic report prepared by Pulse White Noise Acoustics, which considered both 
construction and operational noise impacts. During consultation on the EIS, no comments were made 
regarding noise impacts by Council in its  submission. Howev er, EPA raised several comments 
regarding the correct application of the EPA’s Noise Policy for Industry (NPfI), the justification of diesel 
generator sound power level information and requested an explanation of predicted noise level  results 
at receiver locations.  
The Department also requested the Applicant provide further information including assessment of the 
identified Childcare Centre as an educational receiver, clarify the variables of the noise modelling 
including height and location of noise sources, and confirmation of modelled generator operational load.  
The Applicant subsequently provided an updated acoustic assessment report and attached technical 
memorandum (the acoustic report) to address these concerns and assess the impacts of the 
development on the receivers identified in Figure 13. 
Construction 
The Applicant’s acoustic report noted that construction of the development would be carried out across 
three 24-month phases. Each phase is proposed to involve the following stages of construction:  
• Site Establishment 
• Demolition 
• Bulk earthworks 
• Concreting works, and 
• Structure works. 
 
Major plant and equipment to be used during the construction of the development would include 
10 tonne (t) trucks, 25 t excavators, 25 t dozers, concrete pumps and power hand tools.  
 
[[page 42]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 22 
 
Figure 13 | Location of Surrounding Receivers 
The acoustic report modelled the predicted noise generation for each construction stage and compared 
these predictions against the standard construction hours Noise Management Levels (NMLs) for 
sensitive receivers applied in accordance with the ICNG. The acoustic report predicted that construction 
noise would be below the NMLs at all sensitive receivers assessed for all construction stages. The 
acoustic report concluded that non- standard management controls and community notification is not 
required.  
The acoustic report also provided an assessment of construction vibration impacts which determined 
the appropriate safe working distances for the proposed vibratory plant and equipment to be used during 
construction. The acoustic report concluded the safe worki ng distances from sensitive receivers for 
construction plant and equipment can be achieved. Furthermore, the acoustic report has recommended 
the preparation of a Construction Noise and Vibration Management Plan be prepared to capture the 
standard construct ion noise and vibration measures to be implemented for the construction of the 
development.  

[[page 43]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 23 
EPA and Council raised no concerns regarding construction noise impacts in its advice during the 
exhibition period. 
The Department has considered the information supplied by the Applicant and is satisfied construction 
noise and vibration impacts of the development would be minimal on sensitive receivers and can be 
adequately managed through standard management and mitigation measures including distancing high 
noise generating works away from site boundaries and construction machinery and equipment selection.  
To ensure construction noise and vibration is appropriately managed in accordance with the ICNG and 
the Applicant’s predictions, the Department has recommended conditions requiring the preparation and 
implementation of a Construction Noise Management Plan. 
Operation 
The updated acoustic report provided a quantitative assessment of operational noise impacts, including 
noise associated with the proposed cooling system and the testing of back-up generators. The updated 
acoustic report modelled the development’s operations under two standard operational scenarios and 
one worst case emergency scenario as follows:  
• Standard Day-time Operational Scenario: all hybrid dry coolers, water cooled chillers operating at 
100% load, and three generators operating simultaneously at 100% load  
• Standard Night-time Operational Scenario: all hybrid dry coolers and water cooled chillers operating 
at 100% load, and 
• Emergency Scenario: all hybrid dry coolers, water cooled chillers and generators operating at 100% 
load during a critical power failure event.  
The updated acoustic report applied an amenity noise criterion to identified receiver ty pes including 
residential, school (internal) and industrial receivers in accordance with the NPfI for day, evening and 
night periods.  
The updated acoustic report noted that residential receivers located approximately 1.5 km north- east 
of the development site are predicted to be at least 10 dBA below the rated background level as a result 
of distance attenuation. Therefore, the development has been considered to be inaudible from those 
residential receivers. It is noted the Alpha Hotel Eastern Creek (Receiv er 1) has been identified and 
assessed against residential amenity noise criterion in accordance with the NPfI. Noise levels at that 
location are predicted to comply with the project noise trigger levels. 
Furthermore, the NPfI applied an internal project a menity noise levels for schools (internal classroom) 
of 35 dBA. The updated acoustic report has conservatively assumed existing soundproof glazing 
provided to the childcare centre identified as Receiver 2, would reduce noise internally by 25 dB. 
Therefore, an external project noise criterion of 60 dBA has been applied to Receiver 2.  
The updated acoustic report modelled the predicted noise emissions of the development’s standard 
operations during noise- enhancing meteorological conditions against the rele vant amenity noise 
criterion, which demonstrated compliance at all receivers assessed during each time period. The 
highest predicted noise impacts at any one receiver for each receiver typology is outlined in Table 5.  
  
[[page 44]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 24 
Table 5 | Standard Operations – Predicted Noise Levels (LAeq 15min) 
Receiver type 
Criterion (dBA) Predicted Noise Levels (dBA) 
Day Evening Night Day Scenario Evening/Night Scenario 
Residential 62 60 58 56 56 
School 
(external) 60 - - 58 -  
Industrial 68 - - 60 60 
 
The updated acoustic report additionally modelled the worst -case emergency scenario against the 
project amenity noise criterion to simulate a critical power -failure event. The updated acoustic report 
predicted the development would maintain compliance with the relevant project amenity noise criterion 
at each receiver over a 15-minute averaging period. As previously noted by the Applicant, the likelihood 
of a critical power outage event requiring 100% load of all supporting plant and equipment is highly 
unlikely to occur and, in any event, of limited duration.  
The updated acoustic report concluded with recommended mitigation measures including the restriction 
of generator testing to daytime hours, the maximum testing of three generators at one time, and the 
selection of enclosed generators featuring air intake attenuators and exhaust mufflers.  
Following its review of the updated acoustic report, the EPA was satisfied the updated acoustic report 
provided an assessment of a worst -case emergency scenario which modelled the simultaneous 
operation of all generators. The EPA advised that no further actions or information were required 
regarding noise impacts. The EPA recommended conditions of consent, restricting the testing of 
generators to the testing regime specified and modelled by the Applicant.  
The Department has considered the Applicant’s assessment and is satisfied the operation of the 
development will comply with the relevant project amenity noise criteria established in accordance with 
the NPfI. Further, the Department considers the mitigation measures identified in the acoustic report to 
be adequate in reducing the potential noise emissions of the development’s operations.  
The EPA’s recommendations and the mitigation measures have been incorporated into the 
recommended conditions of consent. To ensure potential noise and air quality impacts associated with 
the back-up generator system are appropriately managed (refer to Section 6.2), the Department has 
recommended conditions of consent be imposed to ensure generators are only tested between 7:00 
AM and 6:00 PM on weekdays, and only three generators tested simultaneously at any one time.  
The Department has also proposed operational noise limits for surrounding receivers be conditioned, 
consistent with the project amenity noise criteria provided in the Applicant’s updated acoustic report. 
To ensure the development is operated in a manner that is compliant with the noise limits, the 
Department has recommended a condition requiring the Applicant to submit an operational noise 
verification report within three months of the commencement of operation of the data centre, to verify 
the predicted noi se impacts. Should any unforeseen noise impacts be identified during the noise 
[[page 45]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 25 
verification study, the Applicant would be required to implement additional noise management and 
mitigation measures to address exceedances of the noise limits.  
Conclusion 
The Department’s assessment concludes noise impacts associated with the construction of the 
development are acceptable and can be appropriately managed through the preparation and 
implementation of a Construction Noise Management Plan in conjunction with standard construction 
hours.  
In addition, the Department concludes the Applicant’s updated acoustic report is conservative and that 
operational noise generated by the development will comply with the relevant requirements of the NPfI. 
The Department has recommended a number of conditions to ensure the development is operated in 
accordance with the assumptions made in the acoustic report and the Applicant’s mitigation measures.  
Subject to the implementation of these conditions, the Department is satisfied the construction and 
operation of the development would not result in unacceptable noise impacts to surrounding sensitive 
receivers.  
6.5 Other issues 
The Department’s assessment of other issues is provided in Table 6. 
Table 6 | Assessment of Other Issues 
Findings Recommendations 
Hazards and Risk 
• The development includes up to 730 tonnes of lithium-ion batteries and storage 
of up to 3,437 tonnes of diesel fuel for back -up power. The RTS included a 
Hazards SEPP report which included a preliminary risk screening in 
accordance with the Department’s Applying SEPP 33 Guideline. 
• The Hazards SEPP report noted the quantities of dangerous goods stored 
would be below the SEPP 33 screening thresholds and therefore the 
development would not be considered potentially hazardous. The report noted 
the volume of diesel storage would require an Environment Protection Licence 
and the storage of both diesel and lithium -ion batteries would require 
notification to SafeWork NSW and the preparation of an Emergency Response 
Plan (ERP). 
• The Department’s hazards specialists reviewed the Hazards SEPP report and 
confirmed the risk screening was appropriate and adequate information was 
provided on compliance with the Australian Standard for storing and handling 
flammable and combustible liquids. The Department noted the storage and 
handling of lithium -ion batteries and diesel presents special hazards which 
must be addressed in the detailed design of the development.  
• FRNSW recommended the Applicant prepare a Fire Safety Study (FSS) prior 
to construction and an ERP and Emergency Ser vices Information Package 
Require the Applicant to: 
• prepare a FSS prior to 
construction 
• prepare an Emergency 
Response Plan and 
Emergency Services 
Information Package 
prior to operation 
• store chemicals, fuels 
and oils in accordance 
with Australian 
Standards 
• ensure the storage and 
transport of dangerous 
goods on site does not 
exceed the threshold 
quantities in Applying 
SEPP 33. 
[[page 46]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 26 
Findings Recommendations 
(ESIP). The FSS must verify the final design of all fire safety systems complies 
with relevant Australian Standards and requirements for data centres. 
• The Department considers the hazards and risks associated with the 
development have been adequately considered and agrees with the 
recommendations made by FRNSW. The Department has recommended 
conditions requiring a FSS, ERP and ESIP for the development. 
• The Department’s assessment concludes the development is consistent with 
the aims of the Resilience and Hazards SEPP and would not be considered a 
potentially hazardous industry.  
 
 
Ecologically Sustainable Development and Greenhouse Gas Emissions 
• The Applicant provided a Ecologically Sustainable Development (ESD) Report 
to assess the impact of the development’s energy and water consumption and 
associated greenhouse gas emissions (GHG).  
Energy and GHG 
• The ESD Report predicted that development operations under 100% load 
would generate 3,249,576 tonnes of carbon dioxide equivalent (tCO2-e) per 
year.  
• The ESD Report identified only 614.14 tCO2-e would be attributed to Scope 1 
emissions generated from diesel consumption and transformer gas. The 
remaining 3,248,962 tCO2-e is attributed to Scope 2 emissions generated from 
the predicted electricity consumption of the development.  
• The ESD Report notes the development has been designed to achieve a 
National Australian Built Environment Rating System (NABERS) rating of 5 
stars which represents ‘Super Performance’ and a Power Usage Effectiveness 
(PUE) score of 1.26, achieving a greater score than the market standard for 
Data Centres of 3 Star NABERS rating and a PUE score of 1.88.  
• The ESD Report has stated the development has been designed to include 
non-Hydrofluorocarbons (HFCs) to eliminate refrigerant gas leakage and 
further Scope 1 emissions.  
• The ESD Report notes that Scope 2 GHG emissions are expected to be 
reduced in future w ith the onset of renewable energies and the NSW 
Government’s Net Zero Plan taking effect from 2030 and beyond. 
• In addition, the ESD Report has identified a computerised Distributed Control 
System (DCS) will be incorporated to ensure equipment is operated at optimal 
efficiency and enable reduced loads on cooling plant during favourable ambient 
temperature conditions. Furthermore, building and façade materials have been 
carefully selected to reduce solar heat gains and subsequent dependency on 
cooling plant to maintain required internal operating temperatures.  
Require the Applicant to: 
• N/A 
[[page 47]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 27 
Findings Recommendations 
• The Applicant has also committed to the installation of solar panel units to offset 
1,380 MWh of electricity per annum and to offset all Scope 1 emissions through 
the purchase of Australian Carbon Credit Units (ACCUs).  
• The ESD Report compared the predicted mitigated GHG emissions against the 
national and state emissions inventories which indicated the development 
would contribute to 2.38% and 0.67% of NSW and Australian GHG emissions, 
respectively.  
• The ESD Report additionally noted that Data Centres contribute substantially 
to energy savings in the economy through digitalisation across infrastructure 
and industry, and that large scale Data Centres provide for greater energy 
efficiency in comparison to multiple smaller scale Data Centres. 
Water 
• The ESD Report states that water -saving measures considered for the 
development include water consumption monitoring and metering strategies, 
incorporation of high- efficiency equipment to reduce water consumptio n and 
the development of an integrated water management plan.  
• Furthermore, the ESD Report notes that rainwater collection will be repurposed 
for mechanical plant use such as cooling towers and that ongoing consultation 
has been undertaken with Sydney Water for recycled water delivery to the site 
to be utilised in cooling plant and equipment.  
• Cooling towers are proposed to be connected to conductivity meters to ensure 
optimum circulation before discharge and provide feedback to the DCS on the 
availability of recycled rainwater for operational use.  
Department’s Assessment 
• The Department notes no concerns with GHG emissions were raised during 
the exhibition period of the development and Sydney Water provided standard 
water efficiency recommendations in its advice.  
• The Department considers the development has been designed with measures 
to reduce the development’s electrical consumption and subsequent Scope 2 
GHG emissions to achieve a 5 Star NABERS rating and PUE score of 1.26. 
• The Department also considers the Applicant has proposed appropriate 
measures where practicable to improve the water use efficiency of the 
development’s operations.  
• Furthermore, the Department understands there is opportunity in future for 
power purchasing agreements to offset power c onsumption with renewable 
energies and future delivery of recycled water to the site will be undertaken in 
consultation with Sydney Water by the Applicant.  
• The Department’s assessment concludes the development has appropriately 
incorporated ESD principles  into the design of the development to reduce 
energy and water consumption and is satisfied the development would have 
an acceptable contribution to state and national GHG emissions. 
[[page 48]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 28 
Findings Recommendations 
Traffic and Access 
• The development would primarily generate light vehicle movements from staff 
trips, which may impact on the efficiency of the surrounding road network. 
• The Applicant provided a Traffic and Transport Assessment (TTA) including 
modelling to determine the potential impacts on key intersections.  
• The TTA assessed worst-case traffic volumes of 138 light vehicles and 4 heavy 
vehicles during the AM and PM peak hour. 
• The TTA noted the intersections of Huntingwood Drive with Brabham Drive and 
the Great Western Highway would continue to operate within acceptable 
parameters with traffic from the development, both on commissioning in 2024 
and in 2034 with 10 years of background traffic growth.  
• The intersections of the Great Western Highway with Brabham Drive and 
Reservoir Road are operating close to or beyond saturation without the 
development and there would be negligible change with the additional traffic 
from the development.  
• The Applicant also provided a Construction Traffic Management Plan (CTMP) 
detailing procedures for managing up to 100 truck movements per day during 
the peak construction period. 
• The TTA reviewed the proposed internal site access roads against the 
provisions of the Blacktown Development Control Plan 2015, confirming there 
is adequate space for 19 m long trucks to safely manoeuvre within the site.  
• TfNSW reviewed the TTA and CTMP and did not raise any concerns about 
traffic impacts. Council noted the  requirement for construction traffic 
management as part of the CEMP. 
• The Department has considered the TTA, CTMP and advice from TfNSW and 
Council and concludes the development would result in minor additional 
movements and would not adversely impact on t he performance of the 
surrounding road network. The development includes adequate internal access 
for the longest vehicles circulating within the site. 
• The Department recommends conditions for the design of the internal roads, 
managing operational traffic movements and implementation of the CTMP. 
• With these conditions in place, the Department’s assessment concludes the 
development would not adversely impact on the safety and efficiency of the 
surrounding road network. 
 
 
 
 
 
 
Require the Applicant to: 
• design internal roads, 
driveways and parking 
in accordance with 
Australian Standards 
• manage operational 
traffic movements to 
avoid vehicles queuing 
or parking on the public 
road network 
• implement the CTMP. 
 
[[page 49]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 29 
Findings Recommendations 
Parking 
• The development includes 137 carparking spaces to meet peak demand during 
shift changeover times. The number of spaces was calculated based on 80% 
of the 85 staff per shift arriving to site via car and would accommodate 
additional vehicles that are still on site from the previous shift.  
• Council requested the Applicant consider how parking could be flexible to 
accommodate a land use change in the future. 
• The Department has considered this issue in the context of the proposed data 
centre use and considers it  unlikely there would be a land use change in the 
near future requiring modification only to the parking components. The 
development is a significant capital investment and there is a projected long-
term demand for data storage. Any change of use would be subject to separate 
development assessment where alternative parking arrangements could be 
considered.  
• The Department’s assessment concludes the development incorporates 
adequate parking spaces to manage the peak demand on site. 
Require the Applicant to 
provide 137 car parking 
spaces on site including 
accessible spaces. 
Aboriginal cultural heritage 
• The EIS included an Aboriginal Cultural Heritage Assessment Report (ACHAR) 
including consultation with Registered Aboriginal Parties.  
• The ACHAR concluded the  site has low archaeological potential given past 
land use disturbances and its distance from natural water sources. The ACHAR 
recommended heritage inductions for construction workers and procedures for 
dealing with unexpected finds. 
• Heritage NSW reviewed the ACHAR and confirmed it had been prepared in 
accordance with relevant guidelines and based on the findings, Heritage NSW 
had no further comments.  
• The Department considers the site to have low potential for aboriginal cultural 
heritage values due to the existing development on-site and previous land 
uses.  
• Furthermore, the Department considers in the event of any unexpected finds 
occurring during the construction phase of the development, impacts on 
aboriginal cultural and heritage values can be appropriately managed through 
the implementation of an unexpected finds procedure and heritage inductions, 
as recommended by the ACHAR.  
• The Department’s assessment concludes the development would have 
negligible heritage impacts and recommends the Applicant implement 
unexpected finds procedures and heritage inductions. 
 
 
Require the Applicant to: 
• undertake heritage 
inductions for 
construction workers 
• implement unexpected 
finds procedures. 
 
[[page 50]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 30 
Findings Recommendations 
Stormwater 
• The development would increase the impervious area across the site and 
requires on-site detention and water quality treatment to ensure post -
development flows do not exceed pre-development flows.  
• The Applicant prepared an Integrated Water Cycle Management  Plan 
(IWCMP) proposing one on-site detention (OSD) tank and one OSD basin and 
three discharge points to Council’s existing stormwater system. The proposed 
system also includes filters to target key pollutants such as suspended 
sediments, gross pollutants and nutrients. 
• Council reviewed the IWCMP and requested further detail on the proposed 
OSD basin, non- potable water demand and irrigation rates and water quality 
control devices. 
• After reviewing the updated IWCMP in the RTS, Council did not provide any 
further comments on the stormwater strategy. 
• TfNSW questioned if there is any proposed discharge to the M4 Motorway 
corridor and requested details of discharges for various storm events. 
• The Applicant confirmed no stormwater is proposed to be discharged to the M4 
Motorway corridor.  
• The Department notes the Applicant’s IWCMP references Blacktown Council’s 
engineering guidelines and water sensitive urban design (WSUD) controls. The 
development proposes stormwater infrastructure to ensure post development 
flows do not exceed pre- development flows and includes water quality 
treatment devices to meet Council’s water quality targets.  
• It is noted Council was satisfied with the IWCMP and did not recommend any 
conditions for stormwater.  
• The Department has considered the information provided by the Applicant and 
advice of Council and is satisfied with the proposed stormwater management 
system. The Department recommends conditions requiring the detailed design 
to be in accordance with Blacktown Council’s engineering and  WSUD 
guidelines.  
• The Department’s assessment concludes the development would not 
adversely impact on surface water quality or flows. 
Require the Applicant to: 
• prepare a detailed 
stormwater system 
design in accordance 
with Council’s 
engineering and WSUD 
guidelines.  
Contamination 
• A Contamination Investigation and Remediation Action Plan (RAP) were 
submitted as part of the EIS to identify potential site contaminants and the 
appropriate measures for remediation. 
• The Contamination Investigation identified the presence of two 
decommissioned undergrounds storage tanks (UST) and associated pipework 
with the potential for diesel or petrol leachate.  
Require the Applicant to: 
• Undertake remediation 
works in accordance 
with the RAP.  
• Prepare and submit 
post-remediation 
[[page 51]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 31 
Findings Recommendations 
• The Contamination Investigation concluded the USTs and associated pipework 
should be removed in addition to any potentially contaminated soils. The 
Contamination Investigation recommended the implementation of a RAP and 
validation of remediation subsequent to remedial works being undertaken. 
• The RAP outlined the methodology for the removal of the USTs and excavation 
of impacted soils including biopiling and landfarming treatment.  
• The RAP demonstrated the site can be appropriately remediated and made 
suitable for the use of the proposed development.  
• No concerns were raised b y Council or the EPA in its advice on the 
development. 
• The Department considers the Applicant has adequately demonstrated site 
contaminants can be appropriately remediated through the implementation of 
the RAP.  
• The Department has recommended conditions of  consent requiring the 
Applicant to undertaken post-remediation validation to ensure the site has been 
remediated in accordance with the RAP. 
validation to the 
Planning Secretary.  
 
[[page 52]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 32 
7 Evaluation 
The Department’s assessment of the application has fully considered all relevant matters under section 
4.15 of the EP&A Act, the objects of the EP&A Act and the principles of ecologically sustainable 
development.  
The Department has considered the development on its merits, taking into consideration strategic plans 
that guide development in the area, the EPIs that apply to the development, advice received from the 
relevant public authorities, including Council, and submissions from the public.  
The development involves the construction and operation of a data centre with an operational capacity 
of 400 MW which will help to satisfy market demand for data storage infrastructure and capacity within 
Western Sydney. The development will ensure the ongoing data storage needs of greater Sydney and 
the State are addressed.  
In addition, the development will provide up to 1,333 full-time equivalent construction jobs and 276 
operational jobs and represents  a direct investment of $1.075 billion in the Blacktown LGA. The 
proposal is consistent with the key objectives of the Regional Plan, as it will help to facilitate technology 
industry development within industrial-zoned land.  
None of the State government agencies, Council or the community have objected to the proposal and 
the Department has sought to address any issues raised through consultation with both the government 
authorities and the Applicant. 
The Department’s assessment identified the proposal could potentially have visual amenity impacts on 
the locality and more broadly, amenity impacts during operations, primarily around noise and air. The 
development may also impact upon biodiversity values. The Department has considered the information 
provided in the revised NIA, BDAR, AQIA, LVIA and supporting documentation and is satisfied the 
Applicant has designed the development to minimise these impacts. Residual impacts can be 
adequately mitigated and managed subject to the implementation of the Applicant’s mitigation and 
management measures and the recommended conditions of consent.  
In particular, the Department’s recommended conditions include: 
• the preparation of noise verification reporting to ensure the development meets the prescribed noise 
limits  
• requirement to undertake annual emissions testing and reportin g including emissions reporting of 
emergency back-up generator operations subsequent to any power outage event 
• retirement of ecosystem and species credits in accordance with the BDAR to offset biodiversity 
impacts and the preparation of a BMP and LMP to manage vegetation on the site.  
 
The Department has also recommended a range of detailed conditions to address any residual hazards, 
traffic and contamination associated with the construction and operation of the development. These 
conditions were informed by the recommendations of the relevant government agencies.  
Overall, the development is consistent with the obj ectives of the relevant NSW Government policies 
and would help support the ongoing data storage needs of greater Sydney. On balance, the Department 
considers the development is in the public interest and the application should be approved, subject to 
the recommended conditions of consent.  
 
[[page 53]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 33 
8 Recommendation 
For the purposes of section 4.38 of the Environmental Planning and Assessment Act 1979, i t is 
recommended that the Director, as delegate of the Minister for Planning and Public Spaces:  
• considers the findings and recommendations of this report 
• accepts and adopts all of the findings and recommendations in this report as the reasons for 
making the decision to grant consent to the application 
• agrees with the key reasons for approval listed in the notice of decision (see Appendix D) 
• grants consent for the application in respect of the data centre at 51 Huntingwood Drive, 
Huntingwood (SSD-41589232) 
• signs the attached development consent and recommended conditions of consent (see Appendix 
E). 
 
Recommended by:     Recommended by: 
          
             15 September 2023 
Shaun Williams     Joanna Bakopanos 
Senior Environmental Assessment Officer  Team Leader 
Industry Assessments     Industry Assessments 
 
 
[[page 54]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 34 
9 Determination 
The recommendation is Adopted by: 
15 September 2023 
Chris Ritchie 
Director 
Industry Assessments 
 

[[page 55]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 35 
Appendices 
Appendix A – List of Documents 
The Department has relied upon the following key documents during its assessment of the proposed 
development:  
Environmental Impact Statement  
• Environmental Impact Statement: Proposed Data Centre prepared by Willowtree Planning Pty 
Ltd dated 30 September 2023 
Submissions 
• All submissions received from relevant public authorities and the general public  
Response to Submissions 
• Submissions Report: Proposed Data Centre prepared by Willowtree Planning Pty Ltd dated 
28 April 2023 
Additional Information 
• Additional Response to Submissions prepared by Willowtree Planning Pty Ltd dated 27 July 
2023 
Statutory Documents 
• Relevant considerations under section 4.15 of the EP&A Act (see Appendix B) 
• Relevant environmental planning instruments, policies and guidelines (see Appendix C) 
All documents relied upon by the Department during its assessment of the application may be viewed 
at: https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-centre  
  
[[page 56]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 36 
Appendix B – Considerations under Section 4.15 of the EP&A Act 
Table 7 | Matters for Consideration under Section 4.15 of the EP&A Act 
Matter Consideration 
a) the provisions of: 
i.) any environmental planning instrument, 
and 
The Department has considered the relevant 
environmental planning instruments in its 
assessment of the development. 
ii.) any proposed instrument that is or has 
been the subject of public consultation 
under this Act and that has been notified to 
the consent authority (unless the Planning 
Secretary has notified the consent authority 
that the making of the proposed instrument 
has been deferred indefinitely or has not 
been approved), and 
There are no relevant draft EPIs. 
 
iii.) any development control plan, and Under section 2.10 of the Planning Systems SEPP, 
development control plans do not apply to State 
significant development. 
iiia)      any planning agreement that has been 
entered into under section 7.4, or any draft 
planning agreement that a developer has 
offered to enter into under section 7.4, and 
The Applicant has not entered into any planning 
agreement under section 7.4 of the EP&A Act. 
iv.) the regulations (to the extent that they 
prescribe matters for the purposes of this 
paragraph), that apply to the land to which 
the development application relates, 
The Department has assessed the development in 
accordance with all relevant matters prescribed by 
the regulations, the findings of which are contained in 
this report. 
b) the likely impacts of that development, including 
environmental impacts on both the natural and 
built environments, and social and economic 
impacts in the locality, 
The Department has considered the likely impacts of 
the development in detail in Section 6 of this report. 
The Department concludes that all impacts can be 
appropriately managed and mitigated through the 
recommended conditions of consent. 
c) the suitability of the site for the development, The development involves the construction and 
operation of a data centre within and existing 
industrial area. The development is permissible with 
consent.  
d) any submissions made in accordance with this 
Act or the regulations, 
All matters raised in submissions have been 
summarised in Section 5 of this report and given due 
consideration as part of the assessment of the 
development in Section 6 of this report. 
e) the public interest. The development would generate up to 1,333 jobs 
during construction, 276 jobs during operation and 
direct $1.075 billion in capital investment in the 
Blacktown local government area. The environmental 
impacts of the development would be appropriately 
managed via the recommended conditions. The 
Department considers to the development is in the 
public interest. 
[[page 57]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 37 
Appendix C – Consideration of Environmental Planning Instruments 
To satisfy the requirements of section 4.15(1) of the EP&A Act, the following EPIs were considered as 
part of the Department’s assessment: 
• State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP)  
• State Environmental Planning Policy (Transport and Infrastructure) 2021 (Transport and 
Infrastructure SEPP) 
• State Environmental Planning Policy (Resilience and Hazards) 2021 (Res ilience and Hazards 
SEPP) 
• State Environmental Planning Policy (Industry and Employment) 2021 (Industry and Employment 
SEPP) 
• Blacktown Local Environmental Plan (LEP) 2015 
State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP)  
The Planning Systems SEPP identifies certain classes of development as SSD. The proposal is State 
significant development pursuant to section 4.36 of Environmental Planning and Assessment Act 1979 
(EP&A Act) because it involves development for the co nstruction and operation of a data centre which 
meets the criteria in Clause 25 of Schedule 1 in the Planning Systems SEPP. The development has a 
total power consumption of 400 MW, which meets the threshold for SSD under the Planning Systems 
SEPP. 
State En vironmental Planning Policy (Transport and Infrastructure) 2021 (Transport and 
Infrastructure SEPP) 
Chapter 2 of the Transport and Infrastructure SEPP aims to facilitate the effective delivery of 
infrastructure across the State by improving regulatory cert ainty and efficiency, identifying matters to 
be considered in the assessment of development adjacent to certain types of infrastructure 
development, and providing for consultation with relevant public authorities about certain types of 
development during the assessment process. 
TfNSW and Council did not raise any concerns regarding potential traffic impacts associated with the 
development. The assessment found that operational traffic would be low and generally only comprise 
of vehicle movements from operat ional staff and infrequent delivery or servicing vehicles. Further, no 
road or driveway upgrades are needed to facilitate the development. The Department has 
recommended conditions of consent including implementation of a Construction Traffic Management 
Plan (CTMP). 
State Environmental Planning Policy (Resilience and Hazards) 2021 (Resilience and Hazards 
SEPP) 
Chapter 3 of the Resilience and Hazards SEPP aims to identify developments with the potential for 
significant off -site impacts, in terms of risk and/ or offence. A development is defined as potentially 
hazardous and/or potentially offensive if, without mitigating measures in place, the development would 
have significant risk and/or adverse impact on off-site receptors. 
The Applicant is seeking developme nt consent for the construction and operation of a data centre. 
While the development would involve the on-site storage of up to 3,436 tonnes of diesel fuel at any one 
time, the Department notes diesel is not classified as a dangerous good under the Danger ous Goods 
[[page 58]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 38 
Code. Additionally, the development would store up to 730 tonnes of packaged lithium- ion batteries. 
However, the Department notes the significant storage and handling of these materials present special 
hazards which are to be addressed in the design stage of the development.  
Therefore, the Department has recommended conditions of consent requiring the Applicant to prepare 
a Fire Safety Study in consultation with Fire and Rescue NSW, Emergency Response Plan and a 
restriction on screening thresholds of dangerous goods stored or transported to and from the 
development.  
Chapter 4 of the Resilience and Hazards SEPP aims to provide a State- wide approach to the 
remediation of contaminated land. In particular, it aims to promote the remediation of contaminated land 
to reduce the risk of harm to human health and the environment by specifying:  
• under what circumstances consent is required 
• the relevant considerations for consent to carry out remediation work 
• the remediation works undertaken meet certain standards and notification requirements.  
A Contamination Investigation and Remedial Action Plan (RAP) were prepared by the Applicant as part 
of the EIS. The Contamination Investigation identified the presence of two decommissioned 
undergrounds storage tanks (UST) with the potential for diesel or petrol leachate. The RAP outlined the 
methodology for the removal of the UST and excavation of impacted soils. The RAP demonstrated the 
site can be appropriately remediated and made suitable for the use of the proposed development. The 
Department has recommended conditions of consent requiring the Applicant to undertaken post -
remediation validation to ensure the site has been remediated in accordance with the RAP.  
State Environmental Planning Policy (Industr y and Employment) 2021 (Industry and 
Employment SEPP) 
Chapter 3 of the Industry and Employment SEPP aims to ensure that outdoor signage is compatible 
with the desired amenity and visual character of an area, and provides effective communication in 
suitable locations, that is of a high-quality design and finish. The EIS states that signage does not form 
part of the proposal. 
Blacktown Local Environmental Plan (LEP) 2015 
The Blacktown LEP 2015 aims to encourage development of housing, employment, infrastructure, and 
community services to meet the needs of existing an d future residents of the Blacktown LGA while 
conserving and enhancing the natural and built environment and minimising risk to the community in 
areas subject to flooding and other hazards.  
The development is located on land zoned as IN2 – Light Industrial (now E4 – General Industrial) under 
the Blacktown LEP 2015. As discussed in Section 4.2 of the report, the use of the site as a data storage 
premises is permissible with consent, pursuant to Chapter 2, section 2.31 of the Transport and 
Infrastructure SEPP.  
The Department has consulted with Council throughout the assessment process has considered all 
relevant provisions and those matters raised by Council in its assessment of the development (see 
Section 6 of this report). The Department concludes the development is consistent with the relevant 
provisions of the Blacktown LEP 2015.  
  
[[page 59]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 39 
Appendix D – Key Issues - Community Views 
The Department publicly exhibited the original EIS from 20 January 2023 to 16 February 2023.  
During the exhibition period for the original EIS, the Department received one submission from a utility 
provider and advice from seven government authorities and Council. No objections were received by 
the Department on the development. It should also be noted that Council objected to the development, 
however Council’s submission was received outside the exhibition period and later withdrawn by 
Council on 10 August 2023.  
  
[[page 60]]
 
51 Huntingwood Drive Data Centre (SSD-41589232) | Assessment Report 40 
Appendix E – Recommended Instrument of Consent 
The recommended conditions of consent for SSD-41589232 can be found on the Department’s 
website at: https://www.planningportal.nsw.gov.au/major-projects/projects/51-huntingwood-drive-data-
centre  
 
 