[[page 1]]
 
 
rror ishc 
  
 
Confidential 
SY10 Data Centre 
Noise and Vibration Impact Assessment - SSDA 
Reference:  SY10-RP-Y-7012-XX-XX-XXXX-ARP 
Revision 4 | 9 October 2024 
 
 
 
©  
 
 
This report takes into account the particular instructions and requirements of our client.  It is not 
intended for and should not be relied upon by any third party and no responsibility is undertaken to 
any third party. 
 
  
Job number  293370 
Arup Australia Pty Ltd | ABN 76 625 912 665 
Arup Australia Pty Ltd 
Level 5 
151 Clarence Street 
Sydney 
NSW, 2000 
Australia 
arup.com  
 
[[page 2]]
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd 
 
 
Document Verification 
 
Project title SY10 Data Centre 
Document title  Noise and Vibration Impact Assessment - SSDA 
Job number 293370 
Document ref  SY10-RP-Y-7012-XX-XX-XXXX-ARP 
File reference SY10-RP-Y-7012-XX-XX-XXXX-ARP  
 
 
Revision Date Filename AC01_v1_Sy10 SSDA Acoustic Assessment.docx 
1  15 May 2023 Description Draft 
 Prepared by Checked by Approved by 
Name Clemence Terraz Mathew Simon Mathew Simon 
Signature    
2 12 July 2023 Filename SY10-RP-Y-7012-XX-XX-XXXX-ARP Noise and 
Vibration Impact Assessment 
Description Final 
 Prepared by Checked by Approved by 
Name Clemence Terraz Mathew Simon Mathew Simon 
Signature    
3 5 February 2024 Filename SY10-RP-Y-7012-XX-XX-XXXX-ARP Noise and 
Vibration Impact Assessment  
Description Amended to address Council’s comments 
Two childcare centres have been added in the assessment. 
 Prepared by Checked by Approved by 
Name Clemence Terraz Mathew Simon Mathew Simon 
Signature    

[[page 3]]
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd 
 
4 9 October 2024 Filename SY10-RP-Y-7012-XX-XX-XXXX-ARP Noise and 
Vibration Impact Assessment 
Description Additional details of reasonable and feasible noise 
mitigation measures to address DPHI comments 
 Prepared by Checked by Approved by 
Name David Kim Clemence Terraz 
 
Mathew Simon 
Signature    
 
 
Issue Document Verification with Document  ✓    
[[page 4]]
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd 
 
Contents 
 
1. Introduction 1 
1.1 Purpose of this report 1 
1.2 Site Location and context 1 
1.3 Site Description 3 
1.4 Planning Background 4 
1.5 Overview of proposed development 5 
2. Assessment Requirements 7 
2.1 SEARs relevant to this report 7 
2.3 Site Existing Consent Conditions (DA/751/2019) 8 
3. Assessment locations 9 
4. Existing acoustic environment 11 
5. Operational noise assessment 12 
5.1 Standard and emergency operations definition 12 
5.2 Standard operations noise criteria 12 
5.3 Emergency operations noise criteria 14 
5.4 Modelling methodology 14 
5.5 Noise predictions 15 
5.6 Feasible and reasonable measures assessment 24 
6. Road traffic noise 26 
7. Construction noise and vibration 27 
7.1 Construction noise criteria 27 
7.2 Noise assessment 29 
7.3 Construction traffic assessment 33 
7.4 Construction vibration criteria 33 
7.5 Vibration assessment 33 
7.6 Construction noise and vibration mitigation measures 34 
8. Conclusion 36 
8.1 Mitigation measures – operation of the site 36 
8.2 Mitigation measures – construction of the site 36 
9. References 37 
  
Tables  
Table 1: Industry-specific SEARs (Noise and Vibration) and scope of this assessment 7 
Table 2: Site existing consent conditions (DA/751/2019) 8 
Table 3: Assessment and noise monitoring locations 9 
Table 4: Long-term noise monitoring results, dB(A) 11 
Table 5: NPfI Site criteria (Normal operations) 13 
Table 6: Adjustment for duration 14 
Table 7: SY10 assessment mitigation measures 16 
[[page 5]]
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd 
 
Table 8: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp) – SY10 
and Substation 17 
Table 9: Modelling scenarios and corresponding plant and equipment quantities 19 
Table 10: Predicted noise levels – standard daytime operation – Standard and Enhanced weather 
conditions 23 
Table 11: Predicted noise levels – night-time operation - standard and enhanced weather conditions 23 
Table 12: Predicted noise levels – emergency operation 24 
Table 13: Feasible and reasonable mitigation decision matrix 24 
Table 14: Construction noise management levels (NMLs) at residential receivers 27 
Table 15: Construction noise management levels (NMLs) at other noise sensitive land uses 28 
Table 16: Construction Noise Management Levels – recommended Standard hours 28 
Table 17:Equipment and plant sound power levels 30 
Table 18: Predicted construction noise levels - Residential and non-residential receivers 32 
Table 19: Recommended minimum working distances for vibration intensive plant 35 
Table 20: Types of vibration - Definition C-2 
Table 21: Preferred and maximum vibration acceleration levels for human comfort, m/s2 C-2 
Table 22: Acceptable vibration dose values (VDV) for intermittent vibration (m/s1.75) C-3 
Table 23: BS 7385-2 Structural damage criteria C-3 
Table 24: DIN 4150-3 structural damage guideline values C-4 
Table 25: Guideline values for short-term vibration impacts on buried pipework C-4 
Table 26: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp) – SY9 D-0 
 
 
Figures 
Figure 1: Location context area plan (Image courtesy from Google Earth) 2 
Figure 2: Stage 2 SSDA Development Footprint 3 
Figure 3: Site plan depicting Lot 9 and Lot 10 Deposited Plan 1275083 which form the site 4 
Figure 4: Project Overview 6 
 
 
Appendices  
Appendix A A-1 
Glossary A-1 
Appendix B B-1 
Ambient noise survey conducted as part of other projects B-1 
Appendix C C-1 
Vibration Criteria C-1 
Appendix D D-1 
SY9 Sources D-1 
Appendix E E-0 
Noise Contours E-0 
  
 
[[page 6]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 1 
 
 
1. Introduction 
1.1 Purpose of this report 
This Noise and Vibration Impact Assessment (NVIA) report has been prepared on behalf of Equinix 
Hyperscale 2 (SY10) Pty Limited (Equinix) in support of a Stage 2 Detailed Design State Significant 
Development Application (SSDA) submitted to the Department of Planning and Environment (DPE) under 
Part 4 of the Environmental Planning and Assessment Act 1979 (EP&A Act 1979). 
The SSDA seeks approval for a new 31.2MW data centre known as SY10 at the site, which comprises land 
known as 8 and 8A Grand Avenue, Rosehill. The SSDA has been prepared to comply with a concept 
approval granted under DA/751/2019/D by Parramatta City Council on 15 June 2023. In summary, the 
proposed development will comprise the erection of a 2nd data centre at the site including associated roof 
mounted plant equipment, generators, civil works, and landscaping. 
This report provides an assessment of noise and vibration emissions from the site onto nearby receivers and 
responds to the Secretary’s Environmental Assessment Requirements (SEARs) issued by DPE on 12 January 
2023 in relation to the project. 
1.2 Site Location and context 
The site is within the City of Parramatta local government area (LGA) and comprises two parcels of land 
known as 8 and 8A Grand Avenue, Rosehill. 
It is within the Rosehill locality, which is approximately 2.5km to the east of Parramatta CBD and 17km 
west of the City of Sydney CBD. Other nearby centres include Rydalmere to the north (0.6km), Auburn to 
the south (3km), Wentworth point to the east (3km) and Harris Park to the west (2.5km). 
The area surrounding the site is predominantly industrial in nature (land zoned as heavy industrial (Zone E5) 
and generally consists of various industrial uses, supplier warehouses, distribution centres and motor repair 
workshops amongst other development types typically found in an industrial zone. 
Nearest residential receivers are located ~1.2km to the west, west of James Ruse Drive and ~1.3km to the 
east, east of the Parramatta river.  
Rosehill Gardens Racecourse is located ~400m east of the site. 
Two childcare centres are located ~800m west of the site and ~815m north of the site. 
Figure 1 shows the site and surrounding context.  
 
[[page 7]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 2 
 
 
 
Figure 1: Location context area plan (Image courtesy from Google Earth) 
Legend 
          Site Boundary 
          Noise Monitoring Locations 
          Receivers  
 
N 
R1 
R2 
R3 
R4 
L1 
L2 
L4 
L3 
I1 
I2 
I3 
I4 
I5 
 I6 
I7 
I8 
CC1 
CC2 
[[page 8]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 3 
 
 
 
1.3 Site Description 
The site comprises two separate parcels of land legally described as Lot 10 DP1275083 (8 Grand Avenue, 
Rosehill) and Lot 9 DP1275083 (8A Grand Avenue, Rosehill). Works proposed under the SSDA are limited 
to Lot 10, with Lot 9 having already been developed in accordance with the Stage 1 Detailed DA component 
of DA/751/2019/C. 
The site is a battle axe lot and has a total area of approximately 42,750sqm. It adjoins an industrial 
development owned by Billbergia to the north, a James Hardie Building Products development to the south, 
Simmonds Lumber to the east and the Parramatta Light Stabling Yard to the west. 
The eastern portion of the site comprises an existing 3 storey data centre known as SY9, associated plant and 
equipment, generators, internal roads, car parking and landscaping. In addition, development for the 
purposes of a private substation and switching station are also approved along the eastern boundary under 
DA821/2022, however are yet to be constructed. In contrast, the western portion of the site, SY10 which is 
the subject of this SSDA, is currently undeveloped and comprises vacant industrial land clear of any 
vegetation. 
The topography of the site can be described as generally flat, which is a result of grading works that have 
been undertaken under previous consents relating to the site. 
Figure 2 below shows the Stage 2 SSDA footprint while Figure 3 shows individual lots which make up the 
site. 
 
Figure 2: Stage 2 SSDA Development Footprint 
Source: Metromap modified by Patch 
Grand Avenue   
 

[[page 9]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 4 
 
 
 
Figure 3: Site plan depicting Lot 9 and Lot 10 Deposited Plan 1275083 which form the site  
Source: Metromap modified by Patch 
1.4 Planning Background 
This SSDA is for the 2nd Stage of development at the site and is submitted following a modified approval 
being granted by Parramatta Council under DA/751/2019/D on 15 June 2023. The subject approval (as 
modified) provides Stage 1 detailed design approval and Stage 2 concept approval for a data centre campus 
as described below: 
• Detailed design (Stage 1) approval for the following: 
− A 3 storey data centre development (SY9) with a maximum height of 20m and a total Gross Floor 
Area (GFA) of 14,806sqm (Floor Space Ratio (FSR) of 0.367:1); 
− Western gantry comprising mechanical plant, cooling towers and electrical plant required for the 
proper functioning of the building; 
− Communal open space and a total landscaped area of 2,419.55sqm (5.8% of the site); 
− Internal road network including 105 car parking spaces to support both stages of the development; 
− Other associated infrastructure required for operations and 2,400sqm of photovoltaic (PV) solar 
panels; and  
− Space provisioning for private substations within the access handle and to the east of Building A (as 
shown in Figure 4). 
• Concept (Stage 2) approval for the following: 
− A building envelope for a 2nd data centre development (SY10) with a maximum height of 25.8m and 
a maximum total GFA of 14,856sqm; and 
− A landscaped area not less than 2,057sqm in accordance with the approved concept landscape plans.  
Lot 10 
 Lot 9 
 
Grand Avenue   
[[page 10]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 5 
 
 
1.5 Overview of proposed development 
This SSDA seeks approval for a new 3 storey 31.2MW data centre facility which will operate 24 hours a day, 
7 days a week. The proposal has been designed to comply with concept approval conditions under Part A of 
DA/751/2019/D granted by the City of Parramatta on 15 June 2023. 
In summary, approval for the following is sought for development comprising: 
• Site preparation works and earthworks and installation of services to enable the construction of the data 
centre; 
• Construction of a 3 storey 31.2MW data centre facility with roof mounted plant comprising 14,856sqm of 
GFA and having a maximum height of 25.8 sqm; 
• Associated mechanical, electrical and water infrastructure (including 4 water tanks), 2 rainwater tanks, 
along with 19 diesel generators required in order to ensure the proper and safe functioning of the facility; 
• Construction of an internal road to enable vehicular circulation around the building from Building A  (as 
shown in Figure 4), loading areas and on-site car parking; and 
• Landscaping works not less than 2,057sqm along the western and southern boundaries to the rear of the 
data centre; and 
• Construction of a 1.8m high security fence along the perimeter of the site. 
• A substation is proposed to be located to the east of the site (the substation is subject to a separate 
development application, however has been included in this assessment). 
The proposed development is depicted in Figure 4, with full architectural details provided in the architectural 
plans in Appendix 5 of the EIS, of which this report also forms an Appendix. 
 
[[page 11]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 6 
 
 
 
Figure 4: Project Overview 
N 
[[page 12]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 7 
 
 
2. Assessment Requirements 
2.1 SEARs relevant to this report 
This noise and vibration impact assessment has been prepared to respond to the Secretary’s Environmental 
Assessment Requirements (SEARs) issued for the SY10 project.  
The requirements relevant to the acoustic assessment are reproduced in Table 1. Table 1 also includes the 
scope of this assessment with regards to addressing the industry SEARs. 
Table 1: Industry-specific SEARs (Noise and Vibration) and scope of this assessment 
Requirement Confirmation included in the 
scope of this report 
Where addressed 
Industry – specific SEARs (Noise and Vibration) 
Provide a noise and vibration assessment 
prepared in accordance with the relevant EPA 
guidelines and Australian/International 
Standards. The assessment must detail 
construction and operational noise and 
vibration impacts (including testing of any 
back-up power system) on nearby sensitive 
receivers and structure, and outline the 
proposed mitigation, management and 
monitoring measures that would be 
implemented.  
Deliverable: Noise and Vibration Impact 
Assessment 
This noise and vibration impact assessment 
has been prepared for the project 
addressing the Industry-specific SEARs 
and includes:  
 
• Identification of nearby sensitive 
receivers 
Section 1.2 and Section 3 
• Details of noise monitoring in the area Section 4 
• Determination of applicable noise 
criteria for construction and operation 
of the project  
Section 5.1, 5.2 and 5.3 
Section 7.1 
• Determination of major sources of 
noise for the operational assessment 
Section 5.5.1 and 5.5.2 
• Preliminary high-level noise and 
vibration construction assessment 
Section 7.4 and 7.5 
• Operational noise assessment for 
standard and emergency operations.  
Section 5 
• Loading dock operational noise 
assessment 
Included in the operational noise 
assessment in Section 5 
• Assessment of increase in traffic noise 
on the road network due to project 
operations. 
Section 6 
• Identification of conceptual mitigation 
and management measures for the 
construction phase to minimise noise 
and vibration impacts on nearby 
sensitive receivers 
Section 7.6 
• Identification of required mitigation 
and management measures for the 
operational phase to minimise noise 
and vibration impacts onto nearby 
sensitive receivers 
Section 5.5.1 
  
[[page 13]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 8 
 
 
2.3 Site Existing Consent Conditions (DA/751/2019) 
Stage 1 consent conditions are outlined in Table 2 below. For the stage 2 development, we have considered 
that it is reasonable to assume that the same requirements would apply.   
Taking into consideration the above, the operational assessment in this report has been conducted in 
accordance with requirements in condition 145 as well as in accordance with the NPfI. Compliance with 
those should subsequently ensure compliance with condition 146.   
 
Table 2: Site existing consent conditions (DA/751/2019) 
Item Description 
Environmental Health - Acoustic 
145 The use of the premises not giving rise to:  
a) transmission of unacceptable vibration to any place of different occupancy,  
b) a sound pressure level measured at any point on the boundary of any affected 
residential premises that exceeds the background noise level by more than 5 
dB(A).  
The source noise level shall be assessed as an LAeq,15 min and adjusted in 
accordance with Environment Protection Authority (EPA) guidelines for 
tonality, frequency weighting, impulsive characteristics, fluctuations, and 
temporal content as described in the NSW Environmental Planning and 
Assessment Act 1979: Environmental Noise Control Manual, Industrial Noise 
Policy 2000 and the Protection of the Environment Operations Act 1997.   
146 Noise and vibration from the use and operation of any plant and equipment and/or 
building services associated with the premises shall not give rise to “offensive noise” as 
defined by the Protection of the Environment Operations Act 1997. 
 
Note that the Noise Policy for Industry (NPfI) 2017 [1] replaces the Industrial Noise Policy 2000, and 
updates the assessment methodology of ‘annoying characteristics’. An assessment of the corrections for 
‘annoying characteristics’ in accordance with the most up to date NPfI methodology has been undertaken. 
 
  
[[page 14]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 9 
 
 
3. Assessment locations 
Noise and vibration sensitive receivers have been identified in Table 3, Figure 1 and Figure 4 in accordance 
with requirements in Section 2.1 and the Noise Policy for Industry (NPfI) [1]. Unattended noise monitoring 
conducted as part of other projects and considered relevant to this assessment have been included in Table 3 
and Figure 1. 
Table 3: Assessment and noise monitoring locations 
Although noise measurements at L1 were monitored in 2017, these levels are considered representative and 
potentially conservative of dwellings east of the site, since: 
• the lowest measurement levels along John Street were used which would result in lower and more 
conservative criteria; and  
Type ID Address Description Approximate 
Distance from site 
boundary 
Sensitive receivers 
Residential R1 530 John Street,  
Rydalmere  
Residential dwellings 
representative of 
residential properties to 
the east of the site 
 
1,200 m 
Residential R2 35 John Street,  Rydalmere  1,150 m 
Residential  R3 1 Hope St, Rosehill   Residential dwellings 
representative of 
residential properties to 
the west of the site 
 
1,100 m 
Residential R4 102 James Ruse Drive 1,100 m 
Childcare Centre CC1 Explore & Develop  
1 Grand Avenue, Rosehill 
 ~800 m 
Childcare Centre CC2 Rise & Shine Kindergarten  
38-46 South St, Rydalmere 
 ~815 m 
Industrial I1 to I8  Boundary receivers  0 m 
Unattended monitoring locations 
Unattended L11 530 John Street, Rydalmere Represent dwellings east 
of the site. 
Most conservative 
measurement results at 
L1, used to represent R1 
and R2 
L2 and L3 listed for 
reference only. 
1,200 m 
Unattended  L23 23 John Street, Rydalmere 1,100 m  
Unattended L34 15 John Street, Rydalmere 1,100 m 
Unattended  L42 5 Hope Street, Rosehill  Used to represent 
receivers west of the site. 
1,100 m 
Notes: 
1_As per measurements conducted for the Construction Noise Management Plan for Central Sydney Industrial Estate [2] 
2_As per measurements conducted for the EIS prepared for Parramatta Light Rail [3] 
3_As per measurements conducted for the Camellia – Rosehill place strategy [4] 
4_As per measurements conducted for the REF for Rydalmere Wharf Interchange Upgrade [5] 
[[page 15]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 10 
 
 
• noise levels in the area would be expected to increase over time as a result of development in the area 
which would contribute to higher overall background noise levels. 
[[page 16]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 11 
 
 
 
 
4. Existing acoustic environment  
Existing background noise levels are required for the establishment of the intrusive noise criteria, applying 
only to residential locations. All other receivers have fixed criteria applied.  
Long-term noise monitoring was previously carried out at locations L1, L2, L3 and L4 (See Table 3 and 
Figure 1) for other projects. Results of the long-term noise monitoring are reproduced in Table 4. Details 
regarding the monitoring have been included in Appendix B. 
Table 4: Long-term noise monitoring results, dB(A) 
Location Date Time period1 Rating background noise levels, 
dBLA90 
L1 – 530 John Street, 
Rydalmere 
Tuesday 31 October 
2017 to Tuesday 7 
November 2017 3 
Day 44 
Evening 41 
Night 37 
L2 - 23 John Street, 
Rydalmere 
Listed for reference only 
2017 5 Day 44 
Evening 43 
Night 42 
L3 – 15 John Street, 
Rydalmere 
Listed for reference only 
Friday 2 February 
2018 to Thursday 8 
February 2018 4 
Day 45 
Evening 39 
Night 41 
L4 - 5 Hope Street, 
Rosehill 
Thursday 9 
December 2021 to 
Wednesday 22 
December 2021 2 
Day 51 
Evening 49 
Night 40 
Notes: 
1_Day: 07:00-18:00 Monday to Saturday and 08:00-18:00 Sundays & Public Holidays  
    Evening: 18:00-22:00 Monday to Sunday & Public Holidays 
    Night: 22:00-07:00 Monday to Saturday and 22:00-08:00 Sundays & Public Holidays 
2_Conducted as part of the EIS prepared for Parramatta Light Rail Stage 2 [3] 
3_Conducted as part of Viva Energy Clyde Western Area Remediation project [6]  
4_ Conducted for the REF for Rydalmere Wharf Interchange Upgrade [5] 
5_Conducted for the Camellia – Rosehill place strategy [4] 
Attended monitoring was also conducted at various locations in Rydalmere as part of another project [7] at 
locations between L1/R1 and R2 during the period 20 to 21 December 2021. Results indicated that the rating 
background noise levels (LA90) were ranging between 48 to 51 dBA during the daytime, 45 to 48 dBA during 
the evening and 46 to 49 dBA during the night time. Details regarding the attended monitoring have been 
included in Appendix B.  
For this assessment unattended noise levels measured at L1 are used to derive criteria at the residential 
properties in Rydalmere (R1 and R2). Those noise levels are the most conservative from the 3 unattended 
noise levels measured in the area. It is also considered to be conservative considering the results of the 
attended measurements described above. 
[[page 17]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 12 
 
 
 
 
5. Operational noise assessment 
5.1 Standard and emergency operations definition 
Standard operation is defined as: 
• Daytime | all equipment (within SY9 and SY10) operating including a generator and associated load 
bank(s) (within SY9) and a generator and associated load bank(s) (within Sy10) operating as part of the 
testing regime.  
• Evening and night | all equipment operating (within SY9 and SY10) except the generators and load 
banks.   
Criteria for standard operation is in Section 5.2. 
Emergency operation is defined as: 
• A utility failure when all equipment is operating including all generators (within SY9 and SY10). 
Criteria for emergency operation is in Section 5.3. 
5.2 Standard operations noise criteria 
Applicable criteria for site noise emissions are in DA/751/2019 (Refer to Section 2.1). The criteria in Section 
2.1 which apply to residential receivers have been summarised in Table 5 based on information in Section 4. 
The sleep disturbance criteria for residential receivers have been included in Table 5 in accordance with the 
NPfI [1]. The boundary receivers have also been added in Table 5 as they have been identified as 
representative of the near industrial premises and should be considered in the assessment in accordance with 
the NPfI. In addition, the two childcare centres identified in Section 3 have been considered in accordance 
with the NPfI. 
  
[[page 18]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 13 
 
 
 
 
Table 5: NPfI Site criteria (Normal operations) 
Receiver type Receiver Id Time Period Criteria  
dBLAeq,15min 
Sleep disturbance 
LAmax1 
 
Residential R1, R22 Day 49 - 
Evening 46 - 
Night 42 52 
R3, R4 Day 56 - 
Evening 54 - 
Night 45 55 
Childcare Centre CC14 When in use 35 (Internal) 
53 (External) 
- 
CC25 When in use 35 (Internal) 
43 (External) 
- 
Industrial I1 to I83 When in use 68 - 
Notes: 
1_Sleep disturbance relates to both awakenings and disturbance to sleep stages. The NPfI [1] outlines the following noise trigger levels for 
assessment of night-time noise levels at residential locations:  
LAeq,15min 40 dB(A) or the prevailing RBL plus 5 dB, whichever is the greater, and/or; 
LAFmax 52 dB(A) or the prevailing RBL plus 15 dB, whichever is the greater 
Where these trigger levels are exceeded, a detailed maximum noise level (LAmax) event assessment should be undertaken. 
2_Results at Location 1 in Section 4, being the most conservative have been used in this assessment. 
3_Based on NPfI recommended amenity noise level for industrial properties (70 dBLAeq(period)) – 5 dB (based on assuming that the nearby 
industrial properties are not being impacted by more than 3 to 4 individual industrial noise sources) + 3 dB to convert to a LAeq(15min)  
4_ This childcare has unopenable windows. The criterion for this receiver is based on NPfI recommended amenity noise level for school 
classroom (35 dBLAeq(noisiest 1-hour) + 20 dB (assuming a 20 dB difference between indoor noise levels and external noise levels (with 
windows closed) – 5 dB (based on this receiver being impacted by no more than 3 to 4 individual industrial noise sources) + 3 dB to convert to a 
LAeq(15min) 
5_ This childcare has openable windows. The criterion for this receiver is based on NPfI recommended amenity noise level for school classroom 
(35 dBLAeq(noisiest 1-hour) + 10 dB (assuming a 10 dB difference between indoor noise levels and external noise levels (with windows open) 
– 5 dB (based on this receiver being impacted by no more than 3 to 4 individual industrial noise sources + 3 dB to convert to a LAeq(15min) 
 
5.2.1 Modifying factors 
Table C1 of the NPfI [1] sets modifying factor corrections for annoying noise characteristics such as tonality, 
dominant low frequency, intermittency or irregularity. 
5.2.1.1 Tonal noise  
Noise containing a prominent frequency and characterised by a definite pitch. 
5.2.1.2 Low-frequency noise 
Noise with an unbalanced spectrum and containing major components within the low-frequency range (10–
160 Hz) of the frequency spectrum. 
When assessing low frequency impacts, an initial screening test is first undertaken by evaluating whether the 
difference in noise levels in C-weighted and in A-weighted are 15 dB or more at the receivers, which 
identifies the potential for an unbalanced spectrum in which case further assessment is required. 
5.2.1.3 Intermittent noise 
Noise where the level suddenly drops/increases several times during the assessment period, with a noticeable 
change in source noise level of at least 5 dB(A); for example, equipment cycling on and off. The 
intermittency correction is not intended to be applied to changes in noise level due to meteorology. 
[[page 19]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 14 
 
 
 
 
5.2.1.4 Correction for duration 
This is applied where a single-event noise is continuous for a period of less than two and a half hours in any 
assessment period. Table 6 presents the allowable exceedance of the LAeq, 15-min equivalent noise criterion for 
the duration of the event. 
Table 6: Adjustment for duration 
Allowable duration of noise 
(one event in any 24-hoour 
period) 
Allowable exceedance of LAeq, 15-min equivalent project noise trigger level at 
receptor for the period of the noise event, dB(A) 
Daytime and evening 
(7am–10pm) 
Night-time 
(10pm-7am) 
1 to 2.5 hours 2 Nil 
15 minutes to 1 hour 5 Nil 
6 minutes to 15 minutes 7 2 
1.5 minutes to 6 minutes 15 5 
Less than 1.5 minutes 20 10 
5.2.1.5 Maximum correction 
The maximum correction to be applied to the predicted or the measured level where two or more modifying 
factors are present. The maximum adjustment is 10 dB(A) where the noise contains two or more modifying 
factors (excluding the duration correction). 
5.3 Emergency operations noise criteria 
Generator testing is included in the standard operation of the site which is assessed against the existing 
consent condition criteria in Section 2.1.  
It is assumed that a less stringent criteria would apply for emergency situation (when all generators are 
operating due to a power failure) due to the low likelihood of this event which would be considered atypical.  
Furthermore, if power failure were to occur, the duration of an outage is expected to be hours rather than 
days. 
Therefore, the emergency operations scenario, presented in this report, has not been assessed against the 
standard operation criteria, but impacts are presented for reference in Table 12. 
Table 12 
5.4 Modelling methodology 
Noise levels for the whole site have been predicted to the nearest sensitive receivers using SoundPlan 8.1 for 
both the standard and the noise-enhancing weather conditions as specified in Table D1 of the NPfI [1] using 
the Concawe algorithm. The meteorological conditions used in the assessment are summarised below: 
• Standard meteorological condition:  
− Day/evening/night: Stability categories A-D with wind speed up to 0.5 m/s at 10 m. 
• Enhanced meteorological condition:  
− Daytime/evening: Stability category A-D with light winds (up to 3m/s at 10 m) 
− Night-time: Stability category A-D with light winds (up to 3m/s at 10 m) and/or stability category F 
with winds up to 2m/s at 10 m (Temperature inversion). 
Note that predicted results for the night-time under wind conditions or temperature inversion are 
similar (The difference is less than 1 dB)   
[[page 20]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 15 
 
 
 
 
The model includes: 
• Receivers listed in Section 2.1 
• Noise sources listed in Section 5.5.1 
• On-site and surrounding buildings 
• Ground terrain and absorption 
5.5 Noise predictions 
5.5.1 Noise sources and mitigation measures 
The noise model includes noise sources from both SY9 and SY10 as well as the substation to the east of SY9 
(which is subject to a different approval). 
The noise levels of equipment operating for SY10 are summarised in Table 8. Quantities of equipment 
operating for SY9 and Sy10 are in Table 9. 
Quantities for the SY9 sources have been sourced from the information in the SY9 performance 
specifications and related documents and are listed in Appendix D and Table 9. Modelled scenarios for SY9 
are based on the quantity and selections of plant as per the final design stage prior to construction of SY9 
(i.e. as per the tender specification) which represents the conservative upper limit of noise emissions 
anticipated from SY9. This approach has been adopted since not all plant selections have been finalised for 
SY9. 
The quantities of equipment and plant modelled for SY10 are provided in Table 9. The sound power levels 
and octave band spectra in Table 8 for SY10 sources and the substation have been provided by 
manufacturers or estimated based on expected equipment power ratings and past project experience.  
Noise emissions from all plant and equipment are characterised as steady-state sound in accordance with 
AS1055:2018 [2] i.e., constant noise emissions. 
Regarding truck movements within the site, it is anticipated that up to 6 trucks would be travelling within the 
site to and from the loading docks per day during daytime hours only. Trucks would enter and exit via Grand 
Avenue. A truck would be on site for a maximum of 1 hour while being unloaded. The trucks will be turned 
off while being unloaded. 
The mitigation measures in Table 7 (to be revised during detailed design) have been included in this 
assessment. 
  
[[page 21]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 16 
 
 
 
 
Table 7: SY10 assessment mitigation measures 
Item Mitigation measures 
All Select equipment with sound power no more than the one listed in Table 8 
Cooling tower Selection of low noise cooling tower fans (See Table 8 for noise levels) 
Setback of cooling tower fan speed during low ambient conditions at night -time 
Tx rooms (eWall, meWall 
Critical, meWall Essential, 
rBlock) 
Include sound absorbing material in transformer rooms to reduce reverberation 
time 
Substation Include sound absorbing material to the substation walls 
Generators Contained within an acoustic enclosure (see Table 8 for maximum noise levels) 
Load banks Contained within an acoustic enclosure (see Table 8 for maximum noise levels) 
PPR/PCR  Contained within an acoustic enclosure with the following transmission loss  
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1k 2k 4k 8k 
-19 -23 -27 -32 -34 -28 -53 -53 
 
UPS SF (eWall, meWall 
Critical, rBlock) 
Include lined duct  
Include attenuator 
Battery Room EF (eWall, 
rBlock, meWall Critical) 
Include lined duct  
STS SF (eWall) Include lined duct  
 
Site wide noise emissions are assumed to not exhibit tonal characteristics. Plant items which can generate 
tonal noise, such as transformers, do not dominate the site noise emissions, and cumulative noise emissions 
from the entire site will mask tonal characteristics from isolated plant items. 
[[page 22]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 17 
 
 
 
 
 Table 8: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp) – SY10 and Substation 
Equipment 
Mitigation 
measures 
included 
Description Parameter Overall 
dB(A) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
Generators1,2 Within 
individual 
container 
Enclosure wall Lp at 1m 
Indicative dimensions: 
8.2m x 20.3m 
72 72 86 76 62 49 37 24 29 
Exhaust Lp at 1m 76 92 81 83 61 50 52 58 62 
Intake louvre Lp at 1m 
Indicative total surface 
area: 22.5m2 
76 82 91 77 60 48 48 51 63 
Discharge louvre Lp at 1m 
Indicative dimensions: 
2.7m x 4.3m 
70 76 85 71 54 42 42 45 57 
Load bank (1800kW) Enclosed load 
bank 
Container Lp at 1m indicative 
container dimensions 
5.4m x 4m x 3.6m 
71 74 71 69 65 65 64 62 55 
Load bank (1100kW) Enclosed load 
bank 
Container Lp at 1m indicative 
container dimensions 
4m x 4m x 3.6m 
71 74 71 69 65 65 64 62 55 
Cooling towers Low noise 
cooling towers 
with reduced 
load at night 
- Lw (emergency) 90 95 90 87 84 84 82 80 81 
Lw (day) 90 95 90 87 84 84 82 80 81 
Lw (night) 88 85 84 82 82 83 81 80 81 
AHU - - Lw 52 43 49 57 45 47 43 39 33 
Condensers - NIR CU Lw 84 88 88 85 82 78 75 72 64 
- eWall CU Lw 69 73 73 70 67 63 60 57 49 
- FOH CU01 Lw 88 81 78 73 70 66 63 56 88 
- FOH CU02 Lw 77 89 82 79 74 71 67 64 57 
- Fibreroom CU Lw 66 70 70 67 64 60 57 54 46 
- MV Switchroom CU Lw 69 73 73 70 67 63 60 57 49 
- ZZTR CU Lw 89 93 93 90 87 83 80 77 69 
- Critical meWall (PCR/PPR) CU Lw 86 98 91 88 83 80 76 73 66 
[[page 23]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 18 
 
 
 
 
Equipment 
Mitigation 
measures 
included 
Description Parameter Overall 
dB(A) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
- Essential meWall (UPS & Tx 
room) CU 
Lw 84 96 89 86 81 78 74 71 64 
- Critical meWall (Tx room & 
Battery room) CU 
Lw 81 93 86 83 78 75 71 68 61 
- Critical meWall (UPS room) CU Lw 82 94 87 83 79 75 72 68 62 
Primary pump (within 
PCR/PPR Room) 
- - Lw 95 86 87 89 89 92 89 85 79 
Secondary pump 
(within PCR/PPR 
Room) 
- - Lw 96 86 87 89 89 92 89 85 79 
Condenser pump 
(within PCR/PPR 
room) 
- - Lw 91 82 83 85 85 88 85 81 75 
Evaporator pump 
(within PCR/PPR 
room) 
- - Lw 92 83 84 86 86 89 86 82 76 
Indoor transformer 
(within eWalls, rBlock 
and meWalls) 
- 2.8 MVA Lw 86 87 92 87 87 78 70 65 58 
SF (within eWalls, 
meWalls and rBlock) 
Lined duct and 
attenuator 
Lp 77 @ 3m Lw3 98 97 101 93 92 93 91 86 82 
EF (within eWalls, 
meWalls and rBlock) 
Lined duct Lp 59 @ 3m  Lw3 80 81 80 76 76 75 73 71 58 
Substation transformer - 50MVA Lw 90 92 94 89 89 83 78 73 66 
Service (heavy 
vehicles) 
- Vehicle accelerating/moving 
(assume 5km/h) travelling 
to/from the loading dock 
Lw/m 
 
70 73 69 66 65 67 62 58 52 
Notes: 
1_Noise emission from the acoustic enclosure shall be free of the tonal, modulated and impulsive noise (refer to NPfI [1]). 
2_Sound pressure levels are indicative only, as sound power will be dependent on surface area and size of components 
3_This Lw is for the unit prior to mitigation measures 
 
[[page 24]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 19 
 
 
 
 
5.5.2 Operating scenarios 
To assess potential noise impacts during operation, three scenarios comprising typical equipment have been 
developed based on our understanding of the project. These scenarios are considered representative of the 
noisiest operational activities likely to occur and are described below.  
Modelling scenarios are described in Section 5.1 and in Table 9. 
Table 9: Modelling scenarios and corresponding plant and equipment quantities 
Equipment Source location Detail 
Scenarios 
Normal Operation (Duty) 
Emergency 
Day Night 
SY10 
Generator Outdoor sources, 
on ground 
- 1 - 
Maintenance 
testing 
- 19 
Load Bank Outdoor sources, 
on ground 
- 2 - 
Maintenance 
testing 
- - 
Cooling towers Outdoor sources, 
rooftop plant 
- 9 9 9 
AHU Outdoor sources, 
rooftop plant 
- 4 4 4 
Condenser units 
(CU) 
Outdoor sources, 
on ground 
Total 68 68 68 
NIR CU 4 4 4 
eWall CU 
(Battery Room) 
28 28 28 
rBlock CU 
(Battery Room) 
2 2 2 
FOH CU 2 2 2 
Fibreroom CU 18 18 18 
MV Switchroom 
CU 
12 12 12 
ZZTR CU 2 2 2 
Outdoor sources, 
rooftop plant 
Total 23 23 23 
 PCR/PPR CU 11 11 11 
Essential meWall 
(UPS & Tx room) 
CU 
4 4 4 
Critical meWall 
(Tx room, UPS 
room & Battery 
room) CU 
8 8 8 
[[page 25]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 20 
 
 
 
 
Equipment Source location Detail 
Scenarios 
Normal Operation (Duty) 
Emergency 
Day Night 
PCR/PPR Room On roof Each room 
includes the 
following 
11 11 11 
Primary Pump 
(PCR/PPR Room) 
1 1 1 
Secondary Pump 
(PCR/PPR Room) 
1 1 1 
Condenser Pump 
(PCR/PPR Room) 
1 1 1 
Evaporator Pump 
(PCR/PPR Room) 
1 1 1 
Water Cooled 
Chillers  
1 1 1 
eWalls Within main 
building 
 12 12 12 
Each room includes the following: 
Transformer 1 1 1 
SF (UPS Room) 1 1 1 
EF (Battery 
Room) 
1 1 1 
SF (STS Room) 1 1 1 
rBlock Within main 
building 
 3 3 3 
Each room includes the following: 
Transformer 1 1 1 
EF (Battery 
Room) 
1 1 1 
SF (UPS Room) 1 1 1 
meWalls 
(Essential) 
On roof  2 2 2 
Each room includes the following: 
Indoor 
transformer 
1 1 1 
SF (UPS Room) 1 1 1 
meWalls (Critical) On roof  2 2 2 
Each room includes the following: 
Indoor 
transformer 
1 1 1 
SF (UPS Room) 1 1 1 
[[page 26]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 21 
 
 
 
 
Equipment Source location Detail 
Scenarios 
Normal Operation (Duty) 
Emergency 
Day Night 
SF (Battery 
Room) 
1 1 1 
EF (Battery 
Room) 
1 1 1 
SUBD MV Switch 
Room 
Outside source  6 6 6 
Each room includes the following: 
SF 1 1 1 
ZZTR Room Outside source  1 1 1 
Each room includes the following: 
SF 1 1 1 
SY9 
Generator Within generator 
building 
- 1 - 
Maintenance 
testing 
- 19 
Load Bank On ground - 21 - 
Maintenance 
testing 
- - 
Cooling towers On ground - 9 9 9 
AHU On roof - 2 2 2 
Water cooled 
chillers (and 
associated 
pumps) 
On ground - 9 9 9 
Condensers CU On ground, L1 and 
L2 
- 106 106 106 
eWall (Long) On ground  1 1 1 
Each room includes the following: 
Indoor 
transformer 
1 1 1 
OAF 1 1 1 
STS RAF 1 1 1 
eWalls On ground  2 2 2 
Each room includes the following: 
Indoor 
transformer 
1 1 1 
OAF 1 1 1 
[[page 27]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 22 
 
 
 
 
Equipment Source location Detail 
Scenarios 
Normal Operation (Duty) 
Emergency 
Day Night 
MeWalls On ground  2 2 2 
Each room includes the following: 
Indoor 
transformer 
1 1 1 
UPS RAF 1 1 1 
OAF 1 1 1 
Substation     
Substation 
Transformers 
  4 4 4 
Service vehicles 
Trucks   2 2 0 
Note: 
1_See note 4 in Table 26 in Appendix D 
 
5.5.3 Predicted noise levels - noise egress 
Noise predictions for standard operations under standard and enhanced meteorological conditions are 
presented in Table 10 and Table 11 for the daytime and the night-time operations respectively.  
Noise predictions for emergency operations are presented in Table 12. 
Low frequency noise has been assessed in accordance with the modifying factor corrections in Tables C1 
and C2 of the NPfI, where exceedances were found a penalty has been added. Site noise emissions are 
assumed to not exhibit tonal characteristics. 
Noise contours are presented in Appendix E. 
[[page 28]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 23 
 
 
 
 
Table 10: Predicted noise levels – standard daytime operation – Standard and Enhanced weather conditions 
Receiver 
Overall Site 
criteria 
Leq,15min dB(A) 
Daytime - Standard weather conditions  Daytime - Enhanced weather conditions 
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedances 
Meets 
project 
criteria? 
Predicted 
level Leq,15min 
dB(A)) 
Predicted 
Exceedances 
Meets 
project 
criteria? 
R1 49 38 - Yes 44 - Yes 
R2 49 37 - Yes 42 - Yes 
R3 56 37 - Yes 42 - Yes 
R4 56 37 - Yes 42 - Yes 
CC1 53 34 - Yes 38 - Yes 
CC2 43 34 - Yes 38 - Yes 
I1 68 63 - Yes 63 - Yes 
I2 68 59 - Yes 60 - Yes 
I3 68 61 - Yes 62 - Yes 
I4 68 67 - Yes 67 - Yes 
I5 68 68 - Yes 69 <1 dB2 Marginal 
I6 68 661 - Yes 67 - Yes 
I7 68 59 - Yes 60 - Yes 
I8 68 64 - Yes 65 - Yes 
Note: 
1_Includes 5 dB penalty for potential low frequency noise 
2_A 1 dB exceedance is considered negligible under the NPfI 
 
Table 11: Predicted noise levels – night-time operation - standard and enhanced weather conditions 
Receiver 
Overall Site 
criteria 
Leq,15min dB(A) 
Night-time - Standard weather conditions Night-time - Enhanced weather conditions  
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedances 
Meets 
project 
criteria? 
Predicted 
level Leq,15min 
dB(A)) 
Predicted 
Exceedances 
Meets 
project 
criteria? 
R1 42 38 - Yes 43 1 dB1 Marginal 
R2 42 36 - Yes 42 - Yes 
R3 45 36 - Yes 41 - Yes 
R4 45 36 - Yes 41 - Yes 
CC12 - - - - - - - 
CC22 - - - - - - - 
I1 68 62 - Yes 63 - Yes 
I2 68 58 - Yes 59 - Yes 
I3 68 59 - Yes 60 - Yes 
I4 68 57 - Yes 58 - Yes 
I5 68 61 - Yes 62 - Yes 
I6 68 52 - Yes 55 - Yes 
I7 68 59 - Yes 60 - Yes 
I8 68 64 - Yes 65 - Yes 
Note 1_A 1 dB exceedance is considered negligible under the NPfI 
Note 2_Not operating during night-time 
[[page 29]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 24 
 
 
 
 
 
One minor exceedance of 1dB is predicted at I1 during the daytime under enhanced weather conditions, and 
at R1 during the night-time also under enhanced weather conditions. The 1dB exceedance is considered to be 
a negligible residual impact as per the NPfI [1]. Further consideration of reasonable and feasible noise 
mitigation measures are presented in Section 5.6. 
Predicted noise levels at all remaining receivers comply with criteria in Section 5.2 during standard and 
enhanced weather conditions at all receivers with inclusion of the indicative preliminary mitigation measures 
in Section 5.5.1. 
Table 12 presents predicted noise levels during emergency operations for reference. 
Table 12: Predicted noise levels – emergency operation  
Receiver 
Predicted level, Leq,15min dB(A) 
Standard weather conditions Enhanced weather conditions 
R1 39 44 
R2 38 43 
R3 42 46 
R4 42 46 
CC1 38 42 
CC2 36 40 
I1 63 63 
I2 67 67 
I3 73 73 
I4 72 73 
I5 69 69 
I6 69 69 
I7 60 61 
I8 64 65 
5.6 Feasible and reasonable measures assessment 
An investigation into all feasible and reasonable noise mitigation measures is presented in Table 13. 
Table 13: Feasible and reasonable mitigation decision matrix 
Item Mitigation option Feasible / reasonable Justification 
Adopted mitigation measures 
Cooling tower Selection of low noise 
cooling tower fans 
Feasible and reasonable Adopted 
Setback of fan speed during 
low ambient conditions 
during the night 
Feasible and reasonable Adopted 
Load banks Enclosure Feasible and reasonable Adopted 
Diesel generators  Enclosure Feasible and reasonable Adopted 
Inlet louvre Feasible and reasonable Adopted 
Discharge louvre Feasible and reasonable Adopted 
[[page 30]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 25 
 
 
 
 
Item Mitigation option Feasible / reasonable Justification 
Exhaust attenuator Feasible and reasonable Adopted 
Maintenance 
testing times 
Restrict testing of 
generators to less sensitive 
daytime hours 
Feasible and reasonable Adopted 
PPR/PCR Enclosure Feasible and reasonable Adopted 
Tx rooms (eWall, 
meWall, rBlock) 
Enclosure Feasible and reasonable Adopted 
Sound absorption in 
transformer rooms to 
reduce reverberation time 
Feasible and reasonable Adopted 
SF for Tx rooms Duct lining Feasible and reasonable Adopted 
Attenuator Feasible and reasonable Adopted 
EF for Tx rooms Duct lining Feasible and reasonable Adopted 
Building envelope Wall, roof and door 
minimum construction 
Feasible and reasonable Adopted 
Inclusion of 
louvres/attenuator/duct 
apertures/ sealing of 
penetrations 
Feasible and reasonable Adopted 
Reselection of 
transformers 
To meet specified sound 
power level 
Feasible and reasonable Adopted 
Not reasonable / feasible 
Condenser units Enclosures / barriers / 
attenuators 
Not reasonable / 
feasible 
Of limited benefit acoustically with 
diminishing returns due to the 
contribution of other more significant 
noise sources on site. Costs would be 
significant given the large quantities 
and access issues would arise if 
enclosures and barriers were 
introduced. 
Noise barrier  At site boundary / around 
rooftop perimeter 
Not reasonable / 
feasible 
Of limited benefit acoustically due to 
height of sources and distance between 
impacted receivers and sources, with 
high cost, visual and structural 
implications.  
Implications on ventilation also 
problematic. 
Residential 
treatment 
Architectural treatment Not reasonable Having considered all reasonable and 
feasible source and pathway noise 
mitigation measures, a residual impact 
of 1 dBA at one receiver location has 
been identified. As per section 4 of the 
NPfI, this residual noise impact is of 
negligible significance (≤ 2 dBA) and 
would not be discernible by the average 
listener. Hence, it would not be 
reasonable to implement further 
receiver-based treatments. 
 
[[page 31]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 26 
 
 
 
 
6. Road traffic noise  
Increased traffic generated on the public road network is assessed in accordance with the NSW Road Noise 
Policy (RNP) [8]. 
When assessing noise impact using the existing road network, an initial screening test is applied to evaluate 
whether noise levels are expected to increase by more than 2 dBA due to the additional traffic generated by 
the Proposal. 
Where noise levels are predicted to increase by more than 2 dBA (i.e. 2.1 dBA or greater) further assessment 
is required against the criteria in Table 3 of the RNP. 
Access to and from the site will be via Grand Avenue which is a sub arterial road. 
Due to the anticipated low number of vehicles generated by the site (up to 3 trucks per day for SY9 and up to 
3 trucks per day for SY10), generated traffic noise is anticipated to comply with RNP. 
  
[[page 32]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 27 
 
 
 
 
7. Construction noise and vibration 
Construction works will be assessed in accordance with the NSW Interim Construction Noise Guideline [9] 
(ICNG or Guideline). 
7.1 Construction noise criteria 
The ICNG [9] provides recommended noise levels for airborne construction noise at sensitive land uses. The 
guideline provides construction noise management levels above which all feasible and reasonable work 
practices should be applied to minimise the construction noise impact. The ICNG works on the principle of a 
‘screening’ criterion – if predicted or measured construction noise exceeds the ICNG levels then the 
construction activity must implement all ‘feasible and reasonable’ work practices to reduce noise levels. 
The ICNG provides two methods for assessing construction noise, varying typically on the basis of the 
project duration, being either a quantitative or a qualitative assessment. A quantitative assessment is 
recommended for major construction projects of significant duration, and involves the measurement of 
background noise levels for determination of noise management levels and prediction of construction noise 
levels. A qualitative assessment is recommended for small projects with a duration of less than three weeks 
and focuses on minimising noise disturbance through the implementation of reasonable and feasible work 
practices, and community notification.  
The ICNG sets out management levels for noise at noise sensitive receivers, and how they are to be applied. 
These noise management levels (NMLs) for residential receivers and other sensitive receivers are reproduced 
in Table 14 and in Table 15 respectively.  
Table 14: Construction noise management levels (NMLs) at residential receivers 
Time of day NML1 
LAeq (15 min) How to apply 
Recommended 
standard hours: 
Monday to Friday 
7am to 6pm 
Saturday 8am to 1pm 
No work on Sundays 
or public holidays 
Noise affected 
RBL + 10dB 
The noise affected level represents the point above which there may be 
some community reaction to noise. 
Where the predicted or measured LAeq (15 min) is greater than the noise 
affected level, the proponent should apply all feasible and reasonable 
work practices to meet the noise affected level. 
The proponent should also inform all potentially impacted residents of 
the nature of works to be carried out, the expected noise levels and 
duration, as well as contact details. 
Highly noise 
affected 
75dB(A) 
The highly noise affected level represents the point above which there 
may be strong community reaction to noise. 
Where noise is above this level, the relevant authority (consent, 
determining or regulatory) may require respite periods by restricting the 
hours that the very noisy activities can occur, taking into account: 
times identified by the community when they are less sensitive to noise 
(such as before and after school for works near schools, or mid-morning 
or mid-afternoon for works near residences 
if the community is prepared to accept a longer period of construction in 
exchange for restrictions on construction times. 
Outside recommended 
standard hours 
Noise affected 
RBL + 5dB 
A strong justification would typically be required for works outside the 
recommended standard hours. 
The proponent should apply all feasible and reasonable work practices to 
meet the noise affected level. 
Where all feasible and reasonable practices have been applied and noise 
is more than 5dB(A) above the noise affected level, the proponent should 
negotiate with the community. 
For guidance on negotiating agreements see section 7.2.2 of the ICNG. 
[[page 33]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 28 
 
 
 
 
Time of day NML1 
LAeq (15 min) How to apply 
Note 1: Noise levels apply at the property boundary that is most exposed to construction noise, and at a height of 1.5 m above ground level. If the 
property boundary is more than 30 m from the residence, the location for measuring or predicting noise levels is at the most noise-affected point 
within 30 m of the residence. Noise levels may be higher at upper floors of the noise affected residence. 
 
Table 15: Construction noise management levels (NMLs) at other noise sensitive land uses 
Land use Where objective applies Management level LAeq(15 min)1 
Classrooms at schools and other 
educational institutions 
Internal noise level 
 
45 dB(A) 
Hospital wards and operating 
theatres 
Internal noise level 45 dB(A) 
Places of worship Internal noise level 45 dB(A) 
Active recreation areas  External noise level 65 dB(A) 
Passive recreation areas External noise level 60 dB(A) 
Community centres Depends on the intended use of the 
centre. 
Refer to the ‘maximum’ internal levels 
in AS2107 for specific uses. 
Commercial premises External noise level 70 dB(A) 
Industrial premises External noise level 75 dB(A) 
Note 1: Noise management levels apply when receiver areas are in use only. 
7.1.1 Project construction noise targets 
Table 16 summarises relevant project construction noise targets for the project. For the residential receivers, 
the construction noise criteria are set based on the noise measurements results in Section 4. 
Table 16: Construction Noise Management Levels – recommended Standard hours 
Rec ID Type 
External NML, dBLAeq 15 minute  
(Recommended standard hours) 
Noise affected Highly Noise affected 
R1, R2 Residential 54 75 
R3, R4 Residential 61 75 
CC12 Childcare Centre 65 - 
CC23 Childcare Centre 55 - 
I1 to I8 Industrial 75  - 
Note 1_Standard hours are Monday to Friday 7am to 6pm and Saturday 8am to 1pm. 
Note 2_Based on internal noise levels for classroom + 20 dB, assuming a 20 dB difference between indoor noise levels and external noise levels 
(with windows closed). 
Note 3_Based on internal noise levels for classroom + 10 dB, assuming a 10 dB difference between indoor noise levels and external noise levels 
(with windows open). 
 
 
  
[[page 34]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 29 
 
 
 
 
7.2 Noise assessment 
7.2.1 Assessment methodology 
Noise emissions from construction activities have been assessed to NMLs defined in Table 16. Noise 
emissions have been modelled using SoundPlan 8.1 using the Concawe algorithm. 
The model included: 
• Receivers listed in Section 3, 
• Noise sources listed in Section 7.2.3, 
• Surrounding buildings, 
• Ground terrain and absorption 
Equipment, staging, hours of work and locations and duration are unavailable at this stage of the project. 
Therefore, assumptions have been made based on similar projects. The magnitude of construction noise 
impacts is dependent upon several aspects including the intensity and location of activities, the type of 
equipment used and background noise levels during the construction period. 
No mitigation measures have been included in the predictions.  
7.2.2 Construction activities 
Construction activities likely to be conducted for the project are: 
• Activity 1: Site establishment and excavation 
• Activity 2: Foundations 
• Activity 3: Pavement and road works 
• Activity 4: Building construction. 
• Activity 5: Plant installation and connection 
7.2.3 Plant and equipment sources 
Equipment sound power levels (Lw) have been determined by reference to AS2436 [10] and the CNVG [11]. 
The equipment has been assumed to operate concurrently and for durations listed over a 15-minute period (a 
typical worst-case assumption).
[[page 35]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 30 
 
 
 
 
Table 17:Equipment and plant sound power levels 
Plant item Plant item Lw, 
dBA Penalty1, dB 
% of use in 
worst case 15 
min 
Number of items operation in worst case 15 minute period 
Activity 1: Site 
establishment 
and excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement and 
road works 
Activity 4: 
Building 
construction 
Activity 5: Plant 
installation and 
connection 
Backhoe 108 - 100 1     
Compactor 115 5 100 1  1   
Concrete Pump  109 - 100  1 1 1  
Concrete Pump 
Truck 
113 - 100  1 1 1  
Crane (Franna) 98 - 100    1  
Crane (Tower) 105 - 100    1  
Excavator (30t) + 
hydraulic 
hammer 
122 5 100 3  1   
Generator 
(Diesel) 
113 - 100 1  1 1  
Grader 115 - 100 1  1   
Jack Hammer 121 5 100   1   
Loader (Front-
end) (23t) 
112 - 100 1  1   
Pavement Laying 
Machine 
114 - 100   1   
Roller (Smooth-
drum) 
107 - 100   1   
Roller (Vibrator) 112 5 100 2     
Scraper 116 - 100 1     
Truck (>20 
Tonne) 
107 - 100 1 1 1   
Truck (Water 
Cart) 
108 - 100 2  2 1  
[[page 36]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 31 
 
 
 
 
Plant item Plant item Lw, 
dBA Penalty1, dB 
% of use in 
worst case 15 
min 
Number of items operation in worst case 15 minute period 
Activity 1: Site 
establishment 
and excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement and 
road works 
Activity 4: 
Building 
construction 
Activity 5: Plant 
installation and 
connection 
Vehicle (Light 
Commercial e.g. 
4WD) 
111 - 100 2  2 2 1 
Total sound power level (Leq) per Activity. 133 115 131 120 111 
Note: 
1_Penalty applies if equipment has special characteristics in accordance with ICNG [9] 
 
 
[[page 37]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 32 
 
 
 
 
7.2.4 Noise prediction results 
Predicted construction noise levels at the surrounding receiver are presented in Table 18.  
A maximum range of noise levels have been predicted for receivers located the closest to the site as the 
construction noise levels at those receivers will vary greatly depending on location of equipment. The lower 
level assumes that all equipment listed in Table 17 is operating concurrently within the site which represents 
the maximum average noise levels at the receivers throughout the construction period while the upper noise 
levels in the range represents the maximum noise levels at the receivers when the noisiest piece of equipment 
operates the closest to the receivers.  
It is noted that the predicted construction noise levels are generally conservative and do not represent a 
constant noise emission that would be experienced by the community on a daily basis throughout the project 
construction period. In reality the predicted noise levels will vary in intensity and would only be experienced 
for limited periods of time when works are occurring.  
Table 18: Predicted construction noise levels - Residential and non-residential receivers 
Receivers 
NML, dBLAeq 15min Predicted noise level, dBLAeq 15min 
Standard 
hours 
Highly 
Noise 
Affected 
Activity 1: 
Site 
establishment 
and 
excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement 
and road 
works 
Activity 4: 
Building 
construction 
Activity 5: 
Plant 
installation 
and 
connection 
R1 54 75 67-69 50-51 65-65 54-54 45-54 
R2 54 75 65-68 48-49 63-63 52-52 44-52 
R3 61 75 65-68 47-51 63-65 52-54 43-54 
R4 61 75 63-64 45-50 61-64 50-53 41-53 
CC1 65 - 50-63 33-49 48-63 37-52 28-52 
CC2 55 - 59-63 41-49 57-63 46-52 37-52 
I1 75 - 85-95 68-81 83-95 72-84 63-84 
I2 75 - 91-111 74-97 89-111 78-100 69-100 
I3 75 - 93-114 76-100 91-114 80-103 72-103 
I4 75 - 93-116 76-102 91-116 80-105 72-105 
I5 75 - 91-110 73-96 89-110 78-99 69-99 
I6 75 - 84-87 66-73 82-87 70-76 62-76 
I7 75 - 83-86 65-69 81-83 70-72 61-72 
I8 75 - 82-85 64-67 80-81 68-70 60-70 
Note: 
1_ Cells highlighted in grey indicate an exceedance of standard hours NMLs 
 
Results show that NMLs are predicted to exceed the NMLs at the residential and childcare centre receivers 
during Activity 1 and 3. However, predicted noise levels are below the highly noise affected NMLs. 
Exceedances of the NMLs are predicted at the boundary receivers which will result in exceedances of the 
NMLs at the nearest industrial receivers. 
Preliminary noise mitigation measures are detailed in Section 7.6. 
  
[[page 38]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 33 
 
 
 
 
7.3 Construction traffic assessment 
Increased traffic generated on the public road network is assessed in accordance with the NSW Road Noise 
Policy (RNP) [8]. 
When assessing noise impact using the existing road network, an initial screening test is applied to evaluate 
whether noise levels are expected to increase by more than 2 dBA due to the additional traffic generated by 
the Project. 
Where noise levels are predicted to increase by more than 2 dBA (i.e. 2.1 dBA or greater) further assessment 
is required against the criteria in Table 3 of the RNP. 
Access to and from the site will be via Grand Ave which is a sub arterial road.  
Due to the anticipated low number of vehicles generated by the construction of the development, 
construction traffic noise is anticipated to comply with RNP. 
7.4 Construction vibration criteria 
The effect of vibration in buildings can be divided into three main categories: 
1. Human perception of vibration: when the occupants or users of the building are potentially disturbed 
by vibration. Relevant guidance is provided in NSW Assessing Vibration: a technical guideline [12]. 
This document is based on BS 6472:1992 [13]. 
2. Effects on building contents: People can perceive floor vibration at levels well below those likely to 
cause damage to typical building contents. However, some scientific equipment (e.g. electron 
microscopes and microelectronics manufacturing equipment) can require more stringent objectives than 
those applicable to human comfort. Where appropriate, objectives for the satisfactory operation of 
critical instruments or manufacturing processes should be sourced from manufacturer’s data and/or other 
published objectives. 
Note that it is not expected that scientific equipment would be located near the site. 
3. Effects of vibration on structures: A level of vibration where the integrity of the building or the 
structure itself may be affected, ranging from cosmetic to major structural damage. The relevant criteria 
are typically well above the level of vibration which people may consider intrusive. Guidance may be 
found in AS 2187:Part 2 [14]. BS 7385 Part 2 [15] and DIN 4150 [16] which also has criteria of 
particular reference for heritage structures and buried pipework. 
Further details are included in Appendix C. 
7.5 Vibration assessment 
The CNVS recommends minimum working distances from vibration-intensive equipment, as shown in Table 
19. With regard to the proposed development works, vibration is not expected to impact upon surrounding 
developments. Should any sensitive structure be identified within the minimum working distances in Table 
17 mitigation measures should be put in place. 
All reasonable and feasible mitigation measures should be applied for the construction of the Proposal. The 
following sections discuss in-principal management measures that could be employed. 
  
[[page 39]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 34 
 
 
 
 
7.6 Construction noise and vibration mitigation measures 
7.6.1 Construction noise and vibration management plan 
For all construction works, the contractor would be expected to prepare a detailed Construction Noise and 
Vibration Management Plan (CNVMP). This plan should include but not be limited to the following: 
• Roles and responsibilities 
• Noise sensitive receiver locations 
• Areas of potential impact 
• Mitigation strategy 
• Monitoring methodology 
• Community engagement strategy. 
General guidance on the control of construction noise and vibration impacts relevant to this study are 
discussed in the following sections. 
7.6.2 General 
In general, practices to reduce construction noise impacts will be required, and may include: 
• Adherence to the standard approved working hours as outlined in the Project Approval. 
• Manage noise from construction work that might be undertaken outside the recommended standard hours 
• The location of stationary plant (concrete pumps, air-compressors, generators, etc.) as far away as 
possible from sensitive receivers 
• Using site sheds and other temporary structures or screens to limit noise exposure where possible. 
• The appropriate choice of low-noise construction equipment and/or methods (such as using bored piling 
instead of impact piling for example) 
• Modifications to construction equipment or the construction methodology or programme. This may entail 
programming activities to occur concurrently where a noisy activity will mask a less noisy activity, or, at 
different times where more than one noisy activity will significantly increase the noise. The 
programming should also consider the location of the activities due to occur concurrently. 
• Carry out consultation with the community and surrounding building owners/occupants during 
construction including, but not limited to; advance notification of planned activities and expected 
disruption/effects, construction noise complaints handling procedures. 
7.6.3 Universal work practices 
The following noise mitigation work practices are recommended to be adopted at all times on site: 
• Regularly train workers and contractors (such as at toolbox talks) to use equipment in ways to minimise 
noise. 
• Site managers to periodically check the site and nearby residences for noise problems so that solutions 
can be quickly applied. 
• Avoid the use of radios or stereos outdoors. 
• Avoid the overuse of public address systems. 
• Avoid shouting, and minimise talking loudly and slamming vehicle doors. 
• Turn off all plant and equipment when not in use. 
[[page 40]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 35 
 
 
 
 
7.6.4 Vibration – minimum working distances 
With regards to vibration impacts during construction, these will be managed by the Contractor and will 
depend on the type, size, number and location of equipment used. Preliminary screening criteria are provided 
in Table 19. Table 19 shows that where vibration generating equipment is to be located within a certain 
distance from a receiver vibration impact may occur. 
Regarding the proposed development works, vibration is not expected to impact upon surrounding 
developments. Notwithstanding, should equipment be located within the minimum working distance, 
mitigations measures should be implemented such as reselection of low vibration generating equipment 
and/or vibration monitoring. Should vibration monitoring be conducted, the criteria to be achieved at the 
location of monitoring would be the criteria in Appendix C. 
Table 19: Recommended minimum working distances for vibration intensive plant 
Plant item Rating / description Minimum working distance (m) 
Cosmetic damage – screening criteria Human 
response  
Industrial and 
heavy commercial 
buildings 
BS 7385 
Line 1 -25 mm/s 
(See note 2) 
Residential and 
light commercial 
buildings 
BS 7385 
Line 2 - 7.5 mm/s 
(See note 2) 
Structures 
unsound  
DIN 4150 
Line 3 - 
3 mm/s 
 
Vibratory roller < 50 kN (~ 1 to 2t) 2 m 5 m 11 m 15 m to 20 m 
< 100 kN (~ 2 to 4t) 2 m 6 m 13 m 20 m 
< 200 kN (~ 4 to 6t) 5 m 12 m 26 m 40 m 
< 300 kN (~ 7 to 13t) 6 m 15 m 31 m 100 m 
> 300 kN (~ 13 to 
18t) 
8 m 20 m 40 m 100 m 
> 300 kN (> 18t) 10 m 25 m 50 m 100 m 
Hydraulic hammer – 
Small 
300 kg / 5 to 12t 
excavator 
1 m 2 m 5 m 7 m 
Hydraulic hammer – 
Medium 
900 kg / 12 to 18t 
excavator 
3 m 7 m 15 m 23 m 
Hydraulic hammer – 
Large 
1600 kg / 18 to 34t 
excavator 
9 m 22 m 44 m 73 m 
Piling – Vibratory Sheet piles 9 m 22 m 44 m 73 m 
Piling – Bored ≤ 800 mm 1 m (nominal) 2 m  5 m 10 m  
Piling – Hammer 12t down force 6 m 15 m 30 m 50 m 
Jackhammer Hand-held 1 m (nominal) 1 m (nominal) 3 m 5 m 
Mechanised bored 
tunnelling works 
(Tunnel Boring 
Machine, Horizontal 
Directional Drilling, 
Micro-tunnelling)1 
- 1 m to 5 m 2 m to 12 m 4 m to 24 m 6 m to 35 m 
[[page 41]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 36 
 
 
 
 
Plant item Rating / description Minimum working distance (m) 
Cosmetic damage – screening criteria Human 
response  
Industrial and 
heavy commercial 
buildings 
BS 7385 
Line 1 -25 mm/s 
(See note 2) 
Residential and 
light commercial 
buildings 
BS 7385 
Line 2 - 7.5 mm/s 
(See note 2) 
Structures 
unsound  
DIN 4150 
Line 3 - 
3 mm/s 
 
Note 1_Based on TRL document [17] using Godio et al formula, equation 24 
Note 2_Where vibration might give rise to resonant responses in structures 
8. Conclusion 
An acoustic assessment has been carried out for the proposed data centre SY10 at 10 Grand Avenue, 
Rosehill NSW in accordance with the requirements of the industry specific Planning Secretary’s 
Environmental Assessment Requirements (SEARs) for Data Storage Centres and existing consent conditions 
for the site. 
SY10 is to be located on a site containing another data centre (SY9) which is currently under construction as 
well as a future substation. Criteria for Stage 1 (SY9) were determined in 2019 (DA/75/2019); the conditions 
of consent issued for Stage 1 have been assumed to apply to Stage 2 (SY10) as both SY9 and SY10 are 
located on the same site.   
The operational noise assessment has carried out noise predictions (from SY10, SY9 and the substation) in 
accordance with the NSW Noise Policy for Industry [1], including consideration of noise-enhancing 
meteorological conditions. 
Predicted results indicate that project criteria will be met at all receivers under all weather conditions with 
the implementation of the indicative noise mitigation measures presented in this report except at R1 and I1 
where a minor 1dB exceedance is predicted under enhanced weather conditions. The 1dB exceedance is 
negligible in accordance with the NPfI [1]. 
Further acoustic design will be required during the design development phase to confirm the detailed 
specification of equipment and mitigation measures.  
Regarding construction, while specific activities and work schedules are not yet known, a preliminary 
assessment has been conducted. Criteria has been established in accordance with the NSW ICNG [9] and 
Assessing Vibration: a technical guideline [12]. Predicted noise levels indicate that NMLs are likely to be 
exceeded. Regarding vibration should any sensitive structures be identified within the minimum working 
distances mitigation measures should be applied. Recommendations with regard to mitigation and 
management measures are outlined and are expected to be developed further in a formal Construction Noise 
and Vibration Management Plan, to be prepared prior to commencement of works. 
8.1 Mitigation measures – operation of the site 
Mitigation measures with regards to the operation of the site are discussed in Section 5.5.1.  
8.2 Mitigation measures – construction of the site 
Mitigation measures with regards to the construction of the site are discussed in Section 7.6.  
[[page 42]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 37 
 
 
 
 
9. References 
 
[1]  NSW EPA, “NSW Noise Policy for Industry,” EPA, Sydney, 2017. 
[2]  Element, “Construction Noise Management Plan, Central Sydney Industrial Estate, SSD 10459,” 24 
March 2021. 
[3]  Transport for NSW, “Technical Paper 3, Noise and Vibration, Parramatta Light Rail Stage 2, 
Environmental Impact Statement,” 2022. 
[4]  WSP, “NSW Government Planning and Environment, Camellia - Rosehill Place Strategy, Noise and 
Vibration Implementation Report,” December 2021. 
[5]  Roads and Maritime Services, “Rydalmere Wharf Interchange Upgrade, Review of Environmental 
Factors,” April 2018. 
[6]  Wilkinson Murray, “Viva Energy Clyde Western Area Remediation Project, Appendix G Technical 
Report, Noise and Vibration Assessment, Report No 14248, Version B,” December 2018. 
[7]  EMM, “KLF Holdings Pty Ltd Recycling Facility, Noise Compliance Report - Quarter 2021,” January 
2022. 
[8]  Department of Environment, Climate Change and Water NSW, “NSW Road Noise Policy,” NSW 
Environmental Protection Authority, Sydney, 2011. 
[9]  Department of Environment and Climate Change NSW, “Interim Construction Noise Guideline,” 
Department of Environment and Climate Change NSW, Sydney, 2009. 
[10]  Standards Australia, “AS 2436-2010 - Guide to noise and vibration control on construction, demolition 
and maintenance sites,” Standards Australia, 2010. 
[11]  Roads and Maritime Services, “Construction Noise and Vibration Guideline,” Roads and Maritime 
Services, Sydney, 2016. 
[12]  Department of Envirnoment and Conservation (NSW), “Assessing vibration - a technical guide,” 
Department of Envirnoment and Conservation (NSW), NSW, 2006. 
[13]  British Standards Institution, “BS 6472-1992 Evaluation of human exposure to vibration in buildings 
(1-80Hz),” British Standards Institution, London, 1992. 
[14]  Australian Standards, “AS2187:2006 Explosives - Storage and Use - Part 2: Use of Explosives,” AS, 
Sydney, 2006. 
[15]  British Standards Institute, “BS7385:1993 Evaluation and Measurement for Vibration in Buildings Part 
2,” BSI, London, 1993. 
[16]  Deustsches Institut fur Normung, “DIN4150-3 (2016) Vibrations in buildings - Part 3: Effects on 
structures, English translation,” DIN-Normen, Berlin, 2016. 
[17]  C. H. D and G. I. Miller, “Transport Reseach Laboratory (TRL), GroundBorne vibration caused by 
mechanised construction works,” 2000. 
[[page 43]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page 38 
 
 
 
 
[18]  Department of Environment and Conservation, “Assessing Vibration: A Technical Guideline,” DEC, 
2006. 
[19]  British Standard Institution, “BS 7385-2: 1993 Evaluation and measurement for vibration in buildings - 
Pt 2: Guide to damage levels from groundborne vibration,” British Standard Institution, London, 1993. 
[20]  UK National Grid, “T/SP/SSW/22 Specification for Safe Working in the Vicinity of National Grid 
High Pressure Gas Pipelines and Associated Installations – Requirements for Third Parties,” UK 
National Grid, 2006. 
 
 
[[page 44]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-1 
 
 
 
 
Appendix A 
Glossary 
  
[[page 45]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-2 
 
 
 
 
A.1 Glossary 
Ambient Noise Level 
The ambient noise level is the overall noise level measured at a location from multiple noise sources. When 
assessing noise from a particular development, the ambient noise level is defined as the remaining noise level 
in the absence of the specific noise source being investigated. For example, if a fan located on a city building 
is being investigated, the ambient noise level is the noise level from all other sources without the fan 
running. This would include sources such as traffic, birds, people talking and other nearby fans on other 
buildings. 
Background Noise Level 
The background noise level is the noise level that is generally present at a location at all or most times. 
Although the background noise may change over the course of a day, over shorter time periods (e.g. 15 
minutes) the background noise is almost-constant. Examples of background noise sources include steady 
traffic (e.g. motorways or arterial roads), constant mechanical or electrical plant and some natural noise 
sources such as wind, foliage, water and insects. 
Assessment Background Level (ABL) 
A single-number figure used to characterise the background noise levels from a single day of a noise survey. 
ABL is derived from the measured noise levels for the day, evening or night time period of a single day of 
background measurements. The ABL is calculated to be the tenth percentile of the background LA90 noise 
levels – i.e. the measured background noise is above the ABL 90% of the time. 
Rating Background Level (RBL / minLA90,1hour) 
A single-number figure used to characterise the background noise levels from a complete noise survey. The 
RBL for a day, evening or night time period for the overall survey is calculated from the individual 
Assessment Background Levels (ABL) for each day of the measurement period, and is numerically equal to 
the median (middle value) of the ABL values for the days in the noise survey. This parameter is denoted 
RBL in NSW, and minLA90,1hour in QLD. 
Decibel 
The decibel scale is a logarithmic scale which is used to measure sound and vibration levels. Human hearing 
is not linear and involves hearing over a large range of sound pressure levels, which would be unwieldy if 
presented on a linear scale. Therefore a logarithmic scale, the decibel (dB) scale, is used to describe sound 
levels.  
An increase of approximately 10 dB corresponds to a subjective doubling of the loudness of a noise. The 
minimum increase or decrease in noise level that can be noticed is typically 2 to 3 dB. 
dB(A) 
dB(A) denotes a single-number sound pressure level that includes a frequency weighting (“A-weighting”) to 
reflect the subjective loudness of the sound level. 
The frequency of a sound affects its perceived loudness. Human hearing is less sensitive at low and very high 
frequencies, and so the A-weighting is used to account for this effect. An A-weighted decibel level is written 
as dB(A). 
Some typical dB(A) levels are shown below. 
Sound Pressure Level dB(A) Example 
130 Human threshold of pain 
120 Jet aircraft take-off at 100 m 
[[page 46]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-3 
 
 
 
 
Sound Pressure Level dB(A) Example 
110 Chain saw at 1 m 
100 Inside nightclub 
90 Heavy trucks at 5 m 
80 Kerbside of busy street 
70 Loud stereo in living room 
60 Office or restaurant with people present 
50 Domestic fan heater at 1m 
40 Living room (without TV, stereo, etc) 
30 Background noise in a theatre 
20 Remote rural area on still night 
10 Acoustic laboratory test chamber 
0 Threshold of hearing 
 
L1  
The L1 statistical level is often used to represent the maximum level of a sound level that varies with time.  
Mathematically, the L1 level is the sound level exceeded for 1% of the measurement duration. As an 
example, 87 dB LA1,15min is a sound level of 87 dB(A) or higher for 1% of the 15 minute measurement 
period. 
L10  
The L10 statistical level is often used as the “average maximum” level of a sound level that varies with time.  
Mathematically, the L10 level is the sound level exceeded for 10% of the measurement duration. L10 is often 
used for road traffic noise assessment. As an example, 63 dB LA10,18hr is a sound level of 63 dB(A) or 
higher for 10% of the 18 hour measurement period. 
L90  
The L90 statistical level is often used as the “average minimum” or “background” level of a sound level that 
varies with time.  
Mathematically, L90 is the sound level exceeded for 90% of the measurement duration. As an example, 
45 dB LA90,15min is a sound level of 45 dB(A) or higher for 90% of the 15 minute measurement period. 
Leq 
The ‘equivalent continuous sound level’, Leq, is used to describe the level of a time-varying sound or 
vibration measurement. 
Leq is often used as the “average” level for a measurement where the level is fluctuating over time. 
Mathematically, it is the energy-average level over a period of time (i.e. the constant sound level that 
contains the same sound energy as the measured level). When the dB(A) weighting is applied, the level is 
denoted dB LAeq. Often the measurement duration is quoted, thus Laeq,15 min represents the dB(A) 
weighted energy-average level of a 15 minute measurement. 
Lmax  
The Lmax statistical level can be used to describe the “absolute maximum” level of a sound or vibration 
level that varies with time. 
Mathematically, Lmax is the highest value recorded during the measurement period. As an example, 94 dB 
Lamax is a highest value of 94 dB(A) during the measurement period. 
[[page 47]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-4 
 
 
 
 
Since Lmax is often caused by an instantaneous event, Lmax levels often vary significantly between 
measurements.  
Lmax spec 
Lmax spec is another representation of the highest noise or vibration levels during the measurement period. 
Lmax spec is the spectrum of the event that caused the highest overall sound or vibration level during the 
measurement period is denoted by dB Lmax spec. An example of the relationship between dB Lmax and dB 
Lmax spec is shown below. 
 
Lmax (see definition above), when measured on an octave band or 1/3 octave band meter, is the spectrum 
obtained by recording the highest measured value in each band. However, the highest measured values in 
each band may occur at different times. 
Hence, Lmax spec represents a real event, while Lmax is often the mathematical addition of frequency band 
values from different times and often does not represent a real-world event. 
Since Lmax spec is caused by an instantaneous event, Lmax spec levels often vary significantly between 
measurements. 
Frequency 
Frequency is the number of cycles per second of a sound or vibration wave. In musical terms, frequency is 
described as “pitch”. Sounds towards the lower end of the human hearing frequency range are perceived as 
“bass” or “low-pitched” and sounds with a higher frequency are perceived as “treble” or “high pitched”. 
Peak Particle Velocity (PPV)  
Peak Particle Velocity (PPV) is the highest velocity of a particle (such as part of a building structure) as it 
vibrates. Most sound level meters measure root mean squared (RMS) values; it is common to approximate 
the PPV based on an RMS measurement. 
PPV is commonly used as a vibration criteria, and is often interpreted as a PPV based on the Lmax or 
Lmax,spec index. 
Sound Exposure Level (SEL) 
The Sound Exposure Level or Single Event Noise Exposure Level, denoted SEL or LAE, is a measure of the 
total amount of acoustic energy contained in an acoustic event. The SEL is the constant sound pressure level 
that would produce in a period of one second the same amount of acoustic energy contained in the acoustic 
event. SEL is commonly used to quantify the total acoustic energy contained in transient events such as a 
vehicle pass-by. 
 
 
Noise from other event(s) 
during the measurement 
period 
[[page 48]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-5 
 
 
 
 
Sound Power and Sound Pressure 
The sound power level (Lw) of a source is a measure of the total acoustic power radiated by a source. The 
sound pressure level (Lp) varies as a function of distance from a source. However, the sound power level is 
an intrinsic characteristic of a source (analogous to its mass), which is not affected by the environment 
within which the source is located. 
Sound Reduction Index I 
The sound reduction index (or transmission loss) of a building element is a measure of the loss of sound 
through the material, i.e. its sound attenuation properties. It is a property of the component, unlike the sound 
level difference, which is affected by the common area between the rooms and the acoustics of the receiving 
room. R is the ratio (expressed in decibels) of the sound energy transmitted through the building element to 
the sound energy incident on the building element for a particular frequency.  
The weighted sound reduction index, Rw, is a single figure description of sound reduction index across a 
wider frequency range and is defined in BS EN ISO 717-1: 1997. Rw values are calculated from 
measurements in an acoustic laboratory. Sound insulation ratings derived from site measurements (which are 
invariably lower than the laboratory figures) are referred to as apparent sound reduction index (R’w ) ratings. 
Speech Transmission Index (STI) 
STI is a technical index, predictable and measurable using specialised equipment, for assessing speech and 
vocal intelligibility. STI takes into account the signal/noise ratio of the speech signal and the reverberation of 
the receiving environment. The higher the value of STI, the higher the expected speech intelligibility. 
STI ratings are assigned subjective categories, as follows: 
STI Range Subjective Category 
< 0.3 Bad 
0.3 – 0.45 Poor 
0.45 – 0.6 Fair 
0.6 – 0.75 Good 
0.8 – 1.0 Excellent 
 
Spectrum Adaptation Terms (C and Ctr) 
The terms C and Ctr are spectrum adaptation terms (in dB) that are added to the Rw or Dw value of a 
partition in order to determine the overall sound insulation rating of a partition for various conditions. The 
overall performance of the partition is quoted as the sum of the Rw value and the spectrum adaptation terms, 
e.g. Dw + C 55 dB; Rw + Ctr 60 dB. 
C is a spectrum adaptation term used to measure the performance of a partition for medium to high-
frequency noise sources, such as speech. 
Ctr is a spectrum adaptation term used to measure the performance of a partition for low-frequency noise 
sources such as traffic noise. 
The values of C and Ctr are dependent on the construction of the partition. Because C and Ctr are (usually) 
negative quantities, they typically increase the Rw requirement of a partition (eg if Ctr is -6 dB, an Rw of 
56 dB is required to achieve a rating of Rw + Ctr 50 dB). 
Vibration 
Waves in a solid material are called “vibration”, as opposed to similar waves in air, which are called “sound” 
or “noise”. If vibration levels are high enough, they can be felt; usually vibration levels must be much higher 
to cause structural damage. 
[[page 49]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page A-6 
 
 
 
 
A vibrating structure (eg a wall) can cause airborne noise to be radiated, even if the vibration itself is too low 
to be felt. Structureborne vibration limits are sometimes set to control the noise level in a space. 
Vibration levels can be described using measurements of displacement, velocity and acceleration. Velocity 
and acceleration are commonly used for structureborne noise and human comfort. Vibration is described 
using either metric units (such as mm, mm/s and mm/s²) or else using a decibel scale. 
 
[[page 50]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-1 
 
 
 
 
Appendix B 
Ambient noise survey conducted as part of other projects 
 
• Construction Noise Management Plan for Central Sydney Industrial Estate [2] 
• Parramatta Light Rail Stage 2 EIS [3] 
• Rydalmere Wharf Interchange Upgrade, Review of Environmental Factors [5] 
• Camellia – Rosehill place strategy [4] 
• Viva Energy Clyde Western Area Remediation project [6]  
  
[[page 51]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-2 
 
 
 
 
The relevant extracts from the reports listed above regarding the noise monitoring survey have been provided 
below. Those include monitoring locations (Section B.1), methodology, equipment used and results (Section 
B.2), noise monitoring graphs (Section B.3) where available. 
B.1 Monitoring locations 
B.1.1 L1 - 530 John Street, Rydalmere [2] 
 
Note that location M1 in the Construction Noise Management Plan for Central Sydney Industrial Estate 
corresponds to location L1 in this report. 
 
 
B.1.2 L2 - 23 John Street, Rydalmere [4] 
 
 
  

[[page 52]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-3 
 
 
 
 
B.1.3 L3 – 15 John Street, Rydalmere [5] 
 
B.1.4 L4 – 5 Hope Street, Rosehill [3] 
Note that location A in the PLR report correspond to location L4 respectively in this report. 
 
 
 
  

[[page 53]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-4 
 
 
 
 
B.1.5 Attended measurements between R1/L1 and R2 [7] 
 
 

[[page 54]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-1 
 
 
 
 
B.2 Ambient noise survey methodology, equipment used 
and results  
B.2.1 L1 - 530 John Street, Rydalmere [2] 
 
 
  

[[page 55]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-2 
 
 
 
 
B.2.2 L2 - 23 John Street, Rydalmere [4] 
 
 
B.2.3 L3 – 15 John Street, Rydalmere [5] 
\ 
 
 

[[page 56]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-3 
 
 
 
 
 
B.2.4 L4 – 5 Hope Street, Rosehill [3] 
 
  
  
 
 

[[page 57]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-4 
 
 
 
 

[[page 58]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-1 
 
 
 
 
   
B.2.5 Attended measurements between R1/L1 and R2 [7] 
 
 
 
 

[[page 59]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-2 
 
 
 
 
  

[[page 60]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-3 
 
 
 
 
 
 

[[page 61]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-4 
 
 
 
 
 
 
 
B.3 Noise monitoring graphs 
B.3.1 L1 - 530 John Street, Rydalmere [2] 
 - 
B.3.2 L2 - 23 John Street, Rydalmere [4] 
- 

[[page 62]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-5 
 
 
 
 
B.3.3 L3 – 15 John Street, Rydalmere [5] 
 

[[page 63]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-6 
 
 
 
 
 

[[page 64]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-7 
 
 
 
 
 

[[page 65]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-8 
 
 
 
 
 
B.3.4 L4 – 5 Hope Street, Rosehill [3] 
(See following pages) 
 
 
 
 

[[page 66]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-1 
 
 
 
 
 

[[page 67]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-2 
 
 
 
 
 

[[page 68]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-3 
 
 
 
 
 

[[page 69]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page B-4 
 
 
 
 
 
 

[[page 70]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page C-1 
 
 
 
 
Appendix C 
Vibration Criteria 
 
 
  
[[page 71]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page C-2 
 
 
 
 
C.1 Vibration Criteria 
C.1.1 Disturbance to buildings occupants 
Potential vibration disturbance to human occupants of buildings is made in accordance with the NSW DEC 
Assessing Vibration; a technical guideline [18]. The criteria outlined in the guideline is based on the British 
Standard BS 6472-1992 Evaluation of human exposure to vibration in buildings (1-80Hz) [19]. Sources of 
vibration are defined as either 'Continuous', 'Impulsive' or 'Intermittent', as described in Table 20. 
Table 20: Types of vibration - Definition 
Type of 
vibration Definition Examples 
Continuous 
vibration 
Continues uninterrupted for a defined 
period (usually throughout the day-time 
and/or night-time) 
Machinery, steady road traffic, continuous construction 
activity (such as tunnel boring machinery). 
Impulsive 
vibration 
A rapid build-up to a peak followed by a 
damped decay that may or may not 
involve several cycles of vibration 
(depending on frequency and damping). 
It can also consist of a sudden 
application of several cycles at 
approximately the same amplitude, 
providing that the duration is short, 
typically less than 2 seconds 
Infrequent: Activities that create up to 3 distinct 
vibration events in an assessment period, e.g. 
occasional dropping of heavy equipment, occasional 
loading and unloading. 
Intermittent 
vibration 
Can be defined as interrupted periods of 
continuous or repeated periods of 
impulsive vibration that varies 
significantly in magnitude 
Trains, nearby intermittent construction activity, 
passing heavy vehicles, forging machines, impact pile 
driving, jack hammers. 
Where the number of vibration events in an assessment 
period is three or fewer, this would be assessed against 
impulsive vibration criteria. 
 
Table 21 reproduces the ‘Preferred’ and ‘Maximum’ values for continuous and impulsive vibration from 
Table 2.2 of the Guideline. 
Table 21: Preferred and maximum vibration acceleration levels for human comfort, m/s2 
Location Assessment period1 
Preferred values Maximum values 
z-axis x- and y-
axes z-axis x- and y-
axes 
Continuous vibration (weighted RMS acceleration, m/s 2, 1-80Hz) 
Residences Daytime 0.010 0.0071 0.020 0.014 
Night-time 0.007 0.005 0.014 0.010 
Offices, schools, educational 
institutions and places of 
worship 
Day- or night-time 0.020 0.014 0.040 0.028 
Workshops Day- or night-time 0.04 0.029 0.080 0.058 
Impulsive vibration (weighted RMS acceleration, m/s 2, 1-80Hz) 
Residences Daytime 0.30 0.21 0.60 0.42 
Night-time 0.10 0.071 0.20 0.14 
Offices, schools, educational 
institutions and places of 
worship 
Day- or night-time 0.64 0.46 1.28 0.92 
Note 1 - Daytime is 7:00am to 10:00pm and night-time is 10:00pm to 7:00am 
[[page 72]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page C-3 
 
 
 
 
Table 22 reproduces the ‘Preferred’ and ‘Maximum’ values for intermittent vibration from Table 2.4 of the 
Guideline. The VDV is dependent upon the level and duration of the vibration episode and the number of 
vibration episodes occurring during the assessment period; a higher vibration level is permitted if the total 
duration of the vibration event(s) is small. 
Table 22: Acceptable vibration dose values (VDV) for intermittent vibration (m/s1.75)  
Location 
Daytime1 Night-time 
Preferred 
value 
Maximum 
value 
Preferred 
value 
Maximum 
value 
Residences 0.20 0.40 0.13 0.26 
Offices, schools, educational institutions 
and places of worship 
0.40 0.80 0.40 0.80 
Workshops 0.80 1.60 0.80 1.60 
1- Daytime is 7:00am to 10:00pm and night-time is 10:00pm to 7:00am 
C.1.2 Structural damage 
Potential structural or cosmetic damage to buildings as a result of vibration is typically assessed in 
accordance with British Standard 7385 Part 2 [19]. 
C.1.2.1 Standard structures  
British Standard 7385 Part 1: 1993, defines different levels of structural damage as: 
• Cosmetic - The formation of hairline cracks on drywall surfaces, or the growth of existing cracks in 
plaster or drywall surfaces; in addition, the formation of hairline cracks in mortar joints of 
brick/concrete block construction. 
• Minor - The formation of large cracks or loosening of plaster or drywall surfaces, or cracks through 
bricks/concrete blocks. 
• Major - Damage to structural elements of the building, cracks in supporting columns, loosening of 
joints, splaying of masonry cracks, etc. 
Table 1 and Section 7.4.2 of BS7385-2 sets limits for the protection against the different levels of structural 
damage and those levels are reproduced in Table 23 below. 
Table 23: BS 7385-2 Structural damage criteria 
Group Type of structure Damage level 
Peak component particle velocity, mm/s 1 
4 Hz to 15 Hz 15 Hz to 40 Hz 40 Hz and 
above 
1 Reinforced or framed structures 
Industrial and heavy 
commercial buildings3 
Cosmetic 50 
Minor2 100 
Major2 200 
2 Un-reinforced or light framed 
structures Residential or light 
commercial type buildings 
Cosmetic 15 to 20 20 to 50 50 
Minor2 30 to 40 40 to 100 100 
Major2 60 to 80 80 to 200 200 
Notes: 
1 - Peak Component Particle Velocity is the maximum Peak particle velocity in any one direction (x, y, z) as measured by a tri-axial vibration 
transducer. 
2 - Minor and major damage criteria established based on British Standard 7385 Part 2 (1993) Section 7.4.2 
3_Considered to be relevant for the M7 abutment. 
All levels relate to transient vibrations in low-rise buildings. Continuous vibration can give rise to dynamic magnifications that may require levels 
to be reduced by up to 50%. 
[[page 73]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page C-4 
 
 
 
 
The guide values in Table 23 relate predominantly to transient vibration which does not give rise to resonant 
responses in structures, and to low rise buildings. Where the dynamic loading caused by continuous vibration 
is such as to give rise to dynamic magnification due to resonance, especially at the lower frequencies where 
lower guide values apply, then the guide values in Table 23 may need to be reduced by up to 50%. 
C.1.2.2 Sensitive structures 
German Standard DIN 4150 – Part 3 ‘Structural vibration in buildings – Effects on Structure’ [16] is 
generally recognised to be conservative and is often referred to for the purpose of assessing structurally 
sensitive buildings. 
Heritage buildings and structures should not be assumed to be more sensitive to vibration unless they are 
found to be structurally unsound and should otherwise be assessed in accordance with BS7385-2. If a 
heritage building or structure is found to be structurally unsound (following inspection) DIN 4150-3, line 3 
as outlined in Table 24, provides a conservative cosmetic damage objective that should be adopted unless 
alternative limits are justified by a dilapidation or structural survey. The sensitivity of heritage buildings and 
other potentially at-risk structures are subject to confirmation by the contractor prior to start of any works. 
Table 24: DIN 4150-3 structural damage guideline values 
Line Type of structure 
Peak component particle velocity (PCPV), mm/s 
Vibration at the foundation at a 
frequency of 
At horizontal 
plane of highest 
floor 
In the 
vertical 
direction, 
at floor 
slabs 
1 Hz to 
10 Hz 
10 Hz to 
50 Hz 
50 Hz to 
100 Hz1 All frequencies All 
frequencies 
3 Structures that because of their 
particular sensitivity to 
vibration, cannot be classified 
under lines 1 and 2 and are of 
great intrinsic value (e.g. listed 
buildings under a preservation 
order)3 
3 3 to 8 8 to 10 8 202 
Notes: 
1. At frequencies above 100 Hz, the values given in this column may be used as minimum values. 
2. Guideline value might have to be lowered to prevent minor damage 
3. Line 1 refer to buildings used for commercial purposes, industrial buildings and buildings of similar design, while Line 2 refers to residential 
buildings and buildings of similar design and/or occupancy 
 
Note that no sensitive structures have been identified near the site. 
C.1.2.3 Buried services 
It is not expected that the proposed works will impact upon buried services, however the following is 
nonetheless provided for guidance. 
DIN 4150-2:2016 sets out guideline values for vibration effects on buried pipework (see Table 25). 
Table 25: Guideline values for short-term vibration impacts on buried pipework 
Line Pipe material Peak component particle velocity (PCPV) measured on pipe, 
mm/s 
1 Steel, welded 100 
2 Vitrified clay, concrete, reinforced 
concrete, pre-stressed concrete, 
metal (with or without flange) 
80 
3 Masonry, plastic 50 
[[page 74]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page C-5 
 
 
 
 
Line Pipe material Peak component particle velocity (PCPV) measured on pipe, 
mm/s 
- High pressure gas pipelines* 75 
Monitoring required if predicted above 50. 
No piling within 15 m of pipeline without detailed assessment. 
Notes: 
- For gas and water supply pipes within 2 m of buildings, the levels given in DIN4150-3 [16] should be applied. Consideration must also be given 
to pipe junctions with the building structure as potential significant changes in mechanical loads on the pipe must be considered. 
- For Rock breaking/hammering and sheet piling activities are considered to have the potential to cause dynamic loading in some structures and it 
may therefore be appropriate to reduce the transient values by 50%. 
* Based on UK National Grid’s specification [20] 
 
Other services that maybe encountered include electrical cables and telecommunication services such as fibre 
optic cables. While these may sustain vibration velocity levels from between 50 mm/s and 100 mm/s, the 
connected services such as transformers and switchgear, may not. Where encountered, site specific vibration 
assessment in consultation with the utility provider should be carried out.
  
[[page 75]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page D-1 
 
 
 
 
Appendix D 
SY9 Sources  
[[page 76]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup 
Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page D-2 
 
 
 
 
D.1 SY9 sources 
[[page 77]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page D-0 
 
 
 
 
Table 26: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp) – SY9 
Equipment 
Mitigation 
measures 
included 
Source Description Parameter Overall 
dB(A) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
Generators1,2 
Within 
generator 
building 
SY9 specification 
documents 
Generator Building 
wall 
Lp at 1m 
Indicative 
dimensions of 
individual 
generator 
room: 21.5 m 
x 13.2 m x 4.7 
m  
68 69 79 71 62 57 56 25 29 
Generator Building 
roof 
Lp at 1m 
Indicative 
dimensions  
21.5 m x 13.2 
m 
56 62 67 61 54 43 36 25 29 
Exhaust Lp at 1m 76 95 79 69 53 50 54 65 74 
Intake louvre 
Lp at 1m 
Indicative 
louvre 
size:20m2 
76 88 91 74 47 45 42 48 67 
Discharge louvre 
Lp at 1m 
Indicative 
louvre 
size:18m2 
69 81 84 66 35 33 31 40 60 
Load bank Enclosed 
loadbank 
SY9 specification 
documents4 Container 
Lp at 1m 
indicative 
container 
dimensions 
12m x 4m x 
7m 
71 74 71 69 65 65 64 62 55 
Cooling towers Low noise 
cooling 
towers  
Super low sound 
fan EVAPCO, AXS 
12-19M22 
- Lw (day) 
89 93 89 86 84 84 81 80 81 
AHU - Sy9 specification 
documents - Lw 86 73 74 84 81 81 79 75 71 
Condensers 
- Mitsubishi 
PYHY-P800YSJM-
A1 (-BS) 
Lp 64 dBA at 1 m 
(0.8m x 2.5m x 
1.7m) 
Lw 80 92 85 82 77 74 70 67 60 
Chillers 
(packaged) 
Enclosed 
water cooled 
chillers 
Sy9 specification 
documents 
- 
Lw 70 79 64 59 57 59 68 36 36 
[[page 78]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page D-1 
 
 
 
 
Equipment 
Mitigation 
measures 
included 
Source Description Parameter Overall 
dB(A) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
Chiller pumps 
(packaged) 
Enclosed 
pumps 
SY9 specification 
documents 
- 
Lw  78 74 75 75 73 74 69 68 57 
Indoor 
transformer 
(within eWalls 
and meWalls) 
- Sgb Smit 2.8 MVA Lw 86 87 92 87 87 78 70 65 58 
UPS RAF Lined duct  Fantech 
AP0632GP3/27 
Lp 77 @ 3m Lw3 98 97 101 93 92 93 91 86 82 
STS RAF Lined duct Fantech 
AP0564AP5/23 
Lp 59 @ 3m  Lw3 80 81 80 76 76 75 73 71 58 
OAF - FantechTD-
2000/315ECO 
- Lw 64 47 61 62 57 61 56 51 46 
UPS CRAC Lined duct  - - Lw3 87 89 91 87 87 82 72 65 54 
STS CRAC Lined duct   Lw 93 95 96 93 93 87 77 70 59 
Notes: 
1_Noise emission from the acoustic enclosure shall be free of the tonal, modulated and impulsive noise (refer to NPfI [1]). 
2_Sound pressure levels are indicative only, as sound power will be dependent on surface area and size of components 
3_This Lw is for the unit prior to mitigation measures 
4_This specification is for one large loadbank operating during maintenance testing with dimensions as per indicated in the table. Should two smaller loadbanks be used instead of one larger loadbank, the 
cumulative sound power level of the load banks would be equal to or less than the sound power level of the larger loadbank. 
 
 
[[page 79]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia 
Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
Appendix E 
Noise Contours 
  
[[page 80]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia 
Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-1 
 
 
 
 
E.1 Noise Contours – Standard Operation – Day with 
enhanced weather conditions 
[[page 81]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
 

[[page 82]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-1 
 
 
 
 

[[page 83]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia 
Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
E.2 Noise Contours – Standard Operation – Night with 
enhanced weather conditions
[[page 84]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
 

[[page 85]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-1 
 
 
 
 

[[page 86]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia 
Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
E.3 Noise Contours – Emergency Operation –Enhanced 
weather conditions
[[page 87]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-0 
 
 
 
 
 

[[page 88]]
 
Confidential SY10 Data Centre 
 
 SY10-RP-Y-7012-XX-XX-XXXX-ARP | Revision 4 | 9 October 2024 | Arup Australia Pty Ltd Noise and Vibration Impact Assessment - SSDA Page E-1 
 
 
 
 
 
