[[page 1]]
Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 1 of Davis Road Data Centre 
(Cundall) 
State Significant Development Modification Assessment Report (SSD-59416728-MOD-1)  
August 2025 
 
 

[[page 2]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report 
Acknowledgement of Country 
The Department of Planning, Housing and Infrastructure acknowledges 
that it stands on Aboriginal land. We acknowledge the Traditional 
Custodians of the land and show our respect for Elders past, present and 
emerging through thoughtful and collaborative approaches to our work, 
seeking to demonstrate our ongoing commitment to providing places in 
which Aboriginal people are included socially, culturally and economically. 
Published by NSW Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) 
Assessment Report 
Published: August 2025 
 
 
 
Copyright and disclaimer 
© State of New South Wales through Department of Planning, Housing and 
Infrastructure 2025. Information contained in this publication is based on 
knowledge and understanding at the time of writing, August 2025, and is 
subject to change. For more information, please visit nsw.gov.au/copyright 
[[page 3]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | i 
Preface 
This assessment report provides a record of the Department of Planning, Housing and Infrastructure’s 
(the Department) assessment and evaluation of Cundall Johnston and Partners Pty Ltd’s (the 
Applicant) application to modify the State significant development (SSD) consent for the Davis Road 
Data Centre (Cundall), located in the Fairfield City Council local government area. The report includes: 
• a description of the proposed modification 
• an assessment of the modification against government policy and statutory requirements, 
including mandatory considerations 
• a demonstration of how matters raised by Fairfield City Council and a government agency have 
been considered 
• an assessment of the likely environmental, social and economic impacts of the modification 
• an evaluation which weighs up the likely impacts and benefits of the modification, having 
regard to Council and government agency advice, and provides a view on whether the impacts 
are, on balance, acceptable  
• a recommendation to the decision-maker, along with the reasons for the recommendation, to 
assist them in making an informed decision about whether the consent should be modified 
and any conditions that should be imposed. 
  
[[page 4]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | ii 
Contents 
Preface ........................................................................................................................................................... i 
1 Introduction ....................................................................................................................................... 1 
1.1 Background .......................................................................................................................................................................... 1 
1.2 Subject Site .......................................................................................................................................................................... 1 
1.3 Approval History ............................................................................................................................................................... 3 
2 Proposed Modification .................................................................................................................... 4 
2.1 Modification Overview .................................................................................................................................................... 4 
2.2 Applicant’s Justification for the Proposed Modification ................................................................................ 4 
3 Statutory Context ........................................................................................................................... 5 
3.1 Scope of Modification and Assessment Pathway ............................................................................................. 5 
3.2 Mandatory Matters for Consideration..................................................................................................................... 5 
3.3 Biodiversity Development Assessment Report .................................................................................................. 5 
3.4 Matters of National Environmental Significance ............................................................................................... 6 
4 Engagement ......................................................................................................................................7 
4.1 Department’s Engagement .......................................................................................................................................... 7 
4.2 Summary of Advice Received from Government Authorities ...................................................................... 7 
4.3 Summary of Council Submission(s) .......................................................................................................................... 7 
5 Assessment ...................................................................................................................................... 8 
6 Evaluation ......................................................................................................................................... 9 
7 Recommendation ............................................................................................................................ 10 
8 Determination .................................................................................................................................. 11 
Glossary ...................................................................................................................................................... 12 
Appendices ................................................................................................................................................. 13 
Appendix A – List of Referenced Documents ................................................................................................................ 13 
Appendix B – Recommended Instrument of Modification ....................................................................................... 13 
[[page 5]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 1 
1 Introduction 
The modification application seeks to  modify the development consent for Davis Road Data Centre 
(Cundall) (SSD- 59416728-MOD-1) to amend the number of existing trees to be removed by the 
development.  
The application was lodged on 21 July 2025 by Cundall Johnston and Partners Pty Ltd (the Applicant) 
pursuant to section 4.55(1A) of the Environmental Planning and Assessment Act 1979 (EP&A Act). 
A more detailed overview of the proposed modification is provided in Section 2 of this report. 
1.1 Background 
The Applicant is constructing  a  d a t a  c e n t r e  a t  3  D a v i s  R o a d ,  W e t h e r i l l  P a r k  i n  t h e  F a i r f i e l d  l o c a l  
government area (LGA). The development has a capital investment value of $1,597,338,256 and is 
expected to generate up to 556 construction jobs and 72 operational jobs  (see Figure 1 and Figure 
2). 
At the time of writing this report, the Applicant has commenced construction of the development. 
1.2 Subject Site 
The site comprises 10.54 hectares (ha) of E4 General Industrial zoned land located at 3 Davis Road, 
Wetherill Park and is legally described as Lot 1 DP 864615 (see Figure 2). The site currently features 
an existing local distribution centre known as the Reservoir Distribution Centre, containing two units 
leased by two separate tenants.  
The site additionally features a 30.48 metre (m) wide electricity transmission easement located 
within the front setback of the site, comprising of a transmission tower and associated transmission 
line. The western boundary of the site also contains a 22.86 m drainage canal easement running 
north-south through the site (see Figure 2).  
[[page 6]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 2 
Figure 1 | Regional Context 

[[page 7]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 3 
 
Figure 2 | Local Context 
1.3 Approval History 
On 20 December 2024 , development consent was granted by the Acting Director, Industry 
Assessments f o r  t h e  d e v e l o p m e n t  o f  t h e  Davis Road Data Centre (Cundall) (SSD-59416728). The 
development consent permits the c onstruction and operation of two, three -storey data centre 
buildings and a two-storey storage building, with a maximum power consumption of 160.85 MW. The 
development also includes a high voltage substation, earthworks, internal access roads, car parking, 
tree removal and associated landscaping. 
  

[[page 8]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 4 
2 Proposed Modification 
2.1 Modification Overview 
The modification is described in full in the Modification Report included in Appendix A . 
The modification seeks to amend the approved removal of 342 existing trees to accurately reflect the 
removal of 392 existing trees.  
The applicant states that the reference to 342 trees was included in error in various documents 
provided with the application. The correct extent of vegetation removal, requiring the removal of 392 
trees rather than 342  trees, and 18 ecosystem credits , was fully assessed in the Biodiversity 
Development Assessment Report (BDAR) provided with the original application.  The modified 
application would not require a change in the total biodiversity offset requirements. 
2.2 Applicant’s Justification for the Proposed Modification 
The Applicant has advised that the reference to 342 trees in the documentation was included in error, 
and that the correct extent of vegetation removal was previously assessed. The area of vegetation to 
be removed contains 392 trees. The proposed modification seeks to correct this error.  
[[page 9]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 5 
3 Statutory Context 
3.1 Scope of Modification and Assessment Pathway 
Details of the assessment pathway under which the modification is sought is  provided in Table 1 
below. 
Table 1 | Assessment Pathway 
Consideration Description 
Scope of 
modification  
The Department is satisfied the proposed modification is within the scope of section 
4.55(1A) of the EP&A Act and does not constitute a new development application. 
Accordingly, the Department considers that the application should be assessed and 
determined under section 4.55(1A) of the EP&A Act rather than requiring a new 
development application to be lodged. 
Consent  Authority  The Minister is the consent authority under section 4.5(a) of the EP&A Act.  
Decision -maker  Under the Minister’s delegation of 9 March 2022, the Acting Team Leader, Industry 
Assessments, may determine the application under delegation as: 
– the application has not been made by a person who has disclosed a reportable political 
donation under section 10.4 of the EP&A Act 
– there are no public submissions in the nature of objections, and  
– Council has not made a submission by way of objection under the mandatory 
requirements for community participation listed under Schedule 1 of the EP&A Act.  
3.2 Mandatory Matters for Consideration 
The Department undertook a comprehensive assessment of the application against the mandatory 
matters for consideration as part of the original assessment of SSD-59416728 (under section 4.15 of 
the EP&A Act ). This modification application does not result in significant changes that would alter 
the Department’s consideration of the mandatory matters for consideration under section 4.15(1) of 
the EP&A Act and conclusions made as part of the original assessment. 
3.3 Biodiversity Development Assessment Report  
Section 7.17(2) of the Biodiversity Conservation Act 2016 (BC Act) requires all SSD modifications to be 
accompanied by a Biodiversity Development Assessment Report (BDAR) unless the authority or 
person determining the application is satisfied that the modification will not increase the impact on 
biodiversity values (as identified in the BC Act and in the Biodiversity Conservation Regulation 2017) 
[[page 10]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 6 
A BDAR was submitted to the Department with the modification application documents and has been 
considered as part of the Department’s assessment (see Section 5). The BDAR has been amended to 
correct the error in the listed number of trees for removal. It now reflects the correct number of trees, 
without altering the extent of vegetation removal originally assessed. 
3.4 Matters of National Environmental Significance 
Under the Environment Protection and Biodiversity Conservation Act 1999 (EPBC Act), assessment and 
approval are required from the Australian Government if a project is likely to impact on a Matter of 
National Environmental Significance (MNES), as it is considered to be a ‘controlled action’.  
T h e  E I S  f o r  t h e  d e v e l o p m e n t  i n c l u d e d  a  p r e l i m i n a r y  a s s e s s m e n t  o f  t h e  M N E S  i n  r e l a t i o n  t o  t h e  
development and concluded the development would not impact on any of these matters and is 
therefore not a ‘controlled action’. As such, the Applicant determined a referral to the Australian 
Government Department of Climate Change, Energy, the Environment and Water was not required.  
[[page 11]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 7 
4 Engagement 
4.1 Department’s Engagement 
In accordance with the Environmental Planning and Assessment Regulation 2021 ( EP&A Regulation) 
the Department made the modification application publicly available on the Department’s website on 
22 July 2025 and forwarded the application to Council and the Conservation Programs, Heritage and 
Regulation (CPHR) of the NSW Department of Climate Change, Energy, the Environment and Water 
(DCCEEW) for comment.  
4.2 Summary of Advice Received from Government Authorities 
The Department received advice from Council and one  government a uthority on the modification 
application. A summary of the advice is provided in Table 2.  
Table 2 | Summary of Government Authority Advice 
Authority Advice Summary 
CPHR CPHR raised no concerns regarding the modification to correct the errors in the documentation 
and noted that the updated BDAR (prepared by Narla, dated July 2025) assessed a total of 1.17 
ha of Cumberland Plain Woodland for clearing, incorporating  the removal of 392 trees  and 
requiring 18 ecosystem credits. This is the same area of clearing identified in the previous BDAR 
(August 2024), and no changes to the total number of biodiversity offset credits are required. 
No additional conditions were recommended. 
4.3 Summary of Council Submission(s) 
Council advised it had no objections to  the modification and was satisfied that the error  could be 
corrected by the modification application. No additional comments or conditions were recommended.  
  
[[page 12]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 8 
5 Assessment 
The Department has assessed the merits of the proposed modification. During this assessment, the 
Department has considered the: 
- Modification Report provided to support the proposed modification (see Appendix A ) 
- documentation relating to the original SSD application (see Appendix A ) 
- Advice from State government authorities and Council (Appendix A )  
- relevant environmental planning instruments, policies and guidelines 
- requirements of the EP&A Act, including the objects of the EP&A Act. 
Tree Removal  & Biodiversity  
The original development consent approved the removal of 342 trees within the site to accommodate 
the new data centre development. This figure was included in error, with the correct number of trees 
to be removed being 392. 
Council and CPHR raised no concerns around the correction of the tree removal number, particularly 
as the total area for tree clearing has not increased, and there are no changes to the total number of 
biodiversity offset credits required.  
T h e  D e p a r t m e n t  i s  s a t i s f i e d  t h a t  t h e  p r e v i o u s  r e f e r e n c e s  t o  t h e  r e m o v a l  o f  3 4 2  t r e e s  i n  t h e  
documentation submitted with the original development application were made in error, and that the 
c o r r e c t  n u m b e r  o f  t r e e s  t o  b e  r e m o v e d  i s  3 9 2 .  T h e  D e p ar t m e n t  i s  al s o  s at i s f i e d  t h at  t h e  e x t e n t  o f  
vegetation removal, which contains the 392 trees, has not changed and is consistent with the area 
previously assessed in the BDAR submitted with the original development application. 
The approved biodiversity management plan and landscape management plan, which include the 
planting of local native species to enhance biodiversity values, will remain consistent with the 
landscaping schedule as originally approved. 
Accordingly, the Department agrees that tree revision across the site  i s  u n l i k e l y  t o  i m p a c t  t h e  
biodiversity vales of the site  that was approved under the existing approval , with no new conditions 
required.  
The Department’s assessment concludes that the reference to 392 trees was made in error, and the 
modification application can be approved subject to the abovementioned changes to the consent. 
  
[[page 13]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 9 
6 Evaluation 
The Department’s assessment has considered the relevant matters and objects of the EP&A Act and 
considers the proposed modification is appropriate on the basis that: 
• the proposed modification will result in minimal environmental impacts beyond the approved 
facility  
• the approved data centre operations would remain unchanged as a result of the proposal 
• the proposed modification will rectify an error in the previously submitted information 
• the modified development is substantially the same as originally approved. 
T h e  D e p a r t m e n t ’ s  a s s e s s m e n t  n o t e s  t h a t  t h e  m o d i f i c a t i o n  c o r r e c t s  a n  e r r o r  i n  t h e  a p p r o v e d  
documentation and will not alter the approved area of vegetation clearing as previously assessed, nor 
the biodiversity offset credits required under the existing conditions of consent. 
The Department is satisfied the modification should be approved subject to conditions. 
  
[[page 14]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 10 
7 Recommendation 
It is recommended that the Acting Team Leader, Industry Assessments , as delegate of the Minister: 
• considers  the findings and recommendations of this report 
• determines that the application Modification 1 of Davis Road Data Centre (Cundall)  (SSD-
59416728-MOD-1) falls within the scope of section 4.55(1A) of the EP&A Act  
• accepts and adopts  the findings and recommendations in this report as the reasons for making 
the decision to approve the modification 
• modifies the consent  for the Davis Road Data Centre (Cundall) (SSD-59416728), subject to the 
conditions in the attached instrument of modification. 
• signs the attached instrument of modification (Appendix B ). 
Recommended by: 
 
 
Dave Auster  
Senior Environmental Assessment Officer 
Industry Assessments  
  

[[page 15]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 11 
8 Determination 
The recommendation is adopted  by: 
15 August 2025 
Catriona Shirley  
Acting Team Leader 
Industry Assessments 
  

[[page 16]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 12 
Glossary  
Abbreviation Definition 
Applicant  Cundall Johnston and Partners Pty Ltd 
Council  Fairfield City Council 
CPHD Conservation Programs, Heritage and Regulation  
NSW DCCEEW  NSW Department of Climate Change, Energy, the Environment and Water  
Department  Department of Planning, Housing and Infrastructure  
EIS Environmental Impact Statement 
EP&A Act  Environmental Planning and Assessment Act 1979 
EP&A Regulation  Environmental Planning and Assessment Regulation 2021  
EPI Environmental Planning Instrument 
LGA Local Government Area 
LEP Local Environmental Plan  
Minister  Minister for Planning and Public Spaces 
Planning Secretary  Secretary of the Department of Planning, Housing and Infrastructure 
Planning Systems 
SEPP 
State Environmental Planning Policy (Planning Systems) 2021  
SEPP State Environmental Planning Policy 
SSD State Significant Development 
 
[[page 17]]
 
  Modification 1 of Davis Road Data Centre (Cundall) (SSD-59416728-MOD-1) Assessment Report | 13 
Appendices 
Appendix A – List of Referenced Documents 
The Department has relied upon the following key documents during its assessment of the proposed 
development: 
Modification Application  
• ‘Section 4.55(1A) Modification Application To Modify SSD- 59416728’ prepared by Willowtree 
Planning - https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-
tree-removal-correction  
Submissions and Advice  
• https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-tree-removal-
correction 
Department’s Assessment Report for SSD-59416728 
• https://www.planningportal.nsw.gov.au/major-projects/projects/davis-road-data-centre-
cundall 
Appendix B – Recommended Instrument of Modification  
https://www.planningportal.nsw.gov.au/major-projects/projects/modification-1-tree-removal-
correction 