[[page 1]]
 
 
Eror 
 
 
 
 
 
 
 
NEXTDC S5 DATA 
CENTRE AND 
INNOVATION HUB 
Environmental Impact Statement  
 
Prepared for 
NEXTDC LIMITED 
9 July 2024 
 

[[page 2]]
 
 
URBIS STAFF RESPONSIBLE FOR THIS REPORT WERE: 
Director Jennifer Cooper 
Associate Director Travis Lythall 
Senior Consultant Christopher Croucamp 
Consultant Rachael Helsham 
Project Code P0048038 
Report Number Final   
 
Urbis acknowledges the important contribution that 
Aboriginal and Torres Strait Islander people make in 
creating a strong and vibrant Australian society.  
 
We acknowledge, in each of our offices, the Traditional 
Owners on whose land we stand. 
 
 
  
 
All information supplied to Urbis in order to conduct this research has been treated in the strictest confidence.  
It shall only be used in this context and shall not be made available to third parties without client authorisation.  
Confidential information has been stored securely and data provided by respondents, as well as their identity, has been treated in the 
strictest confidence and all assurance given to respondents have been and shall be fulfilled. 
 
 
© Urbis Pty Ltd 
50 105 256 228  
 
All Rights Reserved. No material may be reproduced without prior permission. 
 
You must read the important disclaimer appearing within the body of this report. 
 
urbis.com.au 
 
[[page 3]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB   
 
CONTENTS 
Signed Declaration ........................................................................................................................................... 1 
Glossary and Abbreviations ............................................................................................................................ 3 
Executive Summary .......................................................................................................................................... 6 
Feasible Alternatives............................................................................................................ 7 
Development Description ..................................................................................................... 7 
Consultation ......................................................................................................................... 9 
Justification of the Project .................................................................................................... 9 
1. Introduction .....................................................................................................................................11 
1.1. Applicant Details ................................................................................................................11 
1.2. Project Description .............................................................................................................11 
1.3. Project Objectives ..............................................................................................................12 
1.4. Project Background ............................................................................................................12 
1.5. Restrictions and Covenants ...............................................................................................13 
1.6. Project Team ......................................................................................................................14 
2. Strategic Context .............................................................................................................................16 
2.1. Project Justification ............................................................................................................16 
2.1.1. Greater Sydney Region Plan: A Metropolis of Three Cities ...............................16 
2.1.2. Our Greater Sydney 2056: North District Plan ...................................................16 
2.1.3. Future Transport Strategy 2056 .........................................................................17 
2.1.4. Ryde Local Strategic Planning Statement 2020 .................................................18 
2.1.5. Macquarie Park Innovation Precinct Place Strategy ..........................................18 
2.1.6. Draft Macquarie Park Innovation Precinct – Stage 1 Rezoning Proposal ..........30 
2.1.7. Better Placed ......................................................................................................30 
2.2. Key Features of Site and Surrounds ..................................................................................32 
2.3. Development History ..........................................................................................................37 
2.4. Cumulative Impacts with Future Projects ..........................................................................38 
2.5. Agreements with Other Parties ..........................................................................................38 
2.6. Feasible Alternatives..........................................................................................................39 
3. Project Description .........................................................................................................................42 
3.1. Project Overview ................................................................................................................42 
3.2. Detailed Description ...........................................................................................................44 
3.2.1. Project Area ........................................................................................................44 
3.2.2. Physical Layout and Design ...............................................................................44 
3.2.3. Uses and Activities .............................................................................................55 
3.2.4. Parking and Access ............................................................................................59 
3.2.5. Public Domain Works .........................................................................................59 
3.2.6. Demolition and Bulk Earthworks ........................................................................59 
3.2.7. Tree Removal and Retention .............................................................................61 
3.2.8. Development Staging .........................................................................................62 
3.2.9. Construction Activities ........................................................................................63 
3.2.10. Public Benefit Offer .............................................................................................64 
4. Statutory Context ............................................................................................................................65 
4.1. Statutory Requirements .....................................................................................................65 
4.2. Pre-Conditions ...................................................................................................................67 
4.3. Mandatory Considerations .................................................................................................68 
5. Community Engagement ................................................................................................................73 
5.1. Engagement Carried Out ...................................................................................................73 
5.2. Government Agency Views ...............................................................................................73 
5.3. Community Views ..............................................................................................................74 
5.4. Engagement to be Carried Out ..........................................................................................75 
[[page 4]]
 
 
6. Assessment of Impacts ..................................................................................................................76 
6.1. Detailed Assessment Impacts ...........................................................................................76 
6.1.1. Built Form and Urban Design .............................................................................76 
6.1.2. Trees and Landscaping ......................................................................................82 
6.1.3. Visual Impact ......................................................................................................84 
6.1.4. Noise and Vibration ............................................................................................92 
6.1.5. Air Quality .........................................................................................................103 
6.1.6. Greenhouse Gas Emissions .............................................................................107 
6.1.7. Access, Traffic and Parking ..............................................................................109 
6.1.8. Construction Traffic ..........................................................................................112 
6.1.9. Hazards and Risks ...........................................................................................113 
6.1.10. Infrastructure Requirements and Utilities .........................................................117 
6.1.11. Aboriginal Cultural Heritage .............................................................................119 
6.1.12. Biodiversity .......................................................................................................121 
6.2. Standard Assessment Impacts ........................................................................................123 
6.2.1. Non-Aboriginal Cultural Heritage ......................................................................123 
6.2.2. Contamination and Remediation ......................................................................123 
6.2.3. Ecologically Sustainable Development ............................................................124 
6.2.4. Flooding ............................................................................................................126 
6.2.5. Ground and Water Conditions ..........................................................................127 
6.2.6. Water Management ..........................................................................................128 
6.2.7. Waste Management .........................................................................................130 
6.2.8. Social Impact ....................................................................................................132 
6.2.9. BCA ..................................................................................................................134 
6.2.10. Accessibility ......................................................................................................134 
6.2.11. Developer Contributions ...................................................................................134 
7. Justification of the Project ...........................................................................................................136 
7.1. Project Design ..................................................................................................................136 
7.2. Strategic Context .............................................................................................................136 
7.3. Statutory Context .............................................................................................................136 
7.4. Community Views ............................................................................................................137 
7.5. Likely Impacts of the Proposal .........................................................................................137 
7.6. Suitability of the Site ........................................................................................................139 
7.7. Public Interest ..................................................................................................................139 
Disclaimer ......................................................................................................................................................140 
  
FIGURES 
Figure 1 Aerial Photograph ................................................................................................................................ 6 
Figure 2 Photomontage - Waterloo Road .......................................................................................................... 8 
Figure 3 Structure Plan: Macquarie Living Station - Gari Nawi (Saltwater Canoe) ......................................... 19 
Figure 4 Aerial Photograph .............................................................................................................................. 34 
Figure 5 Regional Context Map ....................................................................................................................... 35 
Figure 6 Site Photographs ............................................................................................................................... 36 
Figure 7 Locality Photographs ......................................................................................................................... 37 
Figure 8 Concept Design Options ................................................................................................................... 40 
Figure 9 Proposed Site Plan ............................................................................................................................ 44 
Figure 10 View of urban plaza and Building A from Waterloo Road ............................................................... 46 
Figure 11 View of Building A entrance and ground floor retail spaces ............................................................ 46 
Figure 12 Proposed Building A Ground Floor Plan ......................................................................................... 47 
Figure 13 Proposed Building A Level 01 and Building B Basement Floor Plan  .............................................. 47 
Figure 14 Proposed Building A Level 02 and Building B Ground Floor Plan  .................................................. 48 
Figure 15 Proposed Building A Level 04 and Building B Level 01 Floor Plan  ................................................. 48 
Figure 16 Proposed North Elevation ............................................................................................................... 49 
[[page 5]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB   
 
Figure 17 Proposed East Elevation ................................................................................................................. 50 
Figure 18 Office Building Façade – View from Waterloo Road ....................................................................... 51 
Figure 19 Data Hall Building Façade – View from Lane Cove Road .............................................................. 51 
Figure 20 Signage Zones ................................................................................................................................ 52 
Figure 21 Proposed Sign A and D Details ....................................................................................................... 53 
Figure 22 Proposed Landscape Master Plan .................................................................................................. 54 
Figure 23 Proposed Urban Plaza Plan ............................................................................................................ 54 
Figure 24 Extract of Proposed Building A Level 01 Floor Plan ....................................................................... 56 
Figure 25 Proposed Access Arrangements ..................................................................................................... 59 
Figure 26 Demolition Plan ............................................................................................................................... 60 
Figure 27 Cut and Fill Plan .............................................................................................................................. 61 
Figure 28 Proposed Tree Removal Plan ......................................................................................................... 61 
Figure 29 Staging Plan .................................................................................................................................... 63 
Figure 30 Urban Design Response ................................................................................................................. 77 
Figure 31 Aerial Perspective from Lane Cove Road ....................................................................................... 78 
Figure 32 Built Form Drivers ............................................................................................................................ 79 
Figure 33 Future Built Form Context ............................................................................................................... 80 
Figure 34 Office Building Façade – View from Waterloo Road ....................................................................... 81 
Figure 35 Data Hall Building Façade – View from Road 13 ............................................................................ 81 
Figure 36 Overshadowing Analysis ................................................................................................................. 82 
Figure 37 Trees Retained and Proposed Plan ................................................................................................ 83 
Figure 38 Viewpoint Location Map .................................................................................................................. 85 
Figure 39 Viewpoint 1 Existing Environment - North-east view along Lane Cove Road from Epping 
Road intersection ............................................................................................................................................. 86 
Figure 40 Viewpoint 1 Proposed Environment - North-east view along Lane Cove Road from Epping 
Road intersection ............................................................................................................................................. 86 
Figure 41 Viewpoint 2 Existing Environment - View south-west from Waterloo Road & Lane Cove 
Road ................................................................................................................................................................ 87 
Figure 42 Viewpoint 2 Proposed Environment - View south-west from Waterloo Road & Lane Cove 
Road ................................................................................................................................................................ 87 
Figure 43 Viewpoint 4 Existing Environment -View north-west from Eden Park Drive & Waterloo Road 
roundabout. ...................................................................................................................................................... 88 
Figure 44 Viewpoint 4 Proposed Environment -View north-west from Eden Park Drive & Waterloo 
Road roundabout. ............................................................................................................................................ 88 
Figure 45 Viewpoint 6 Existing Environment - View north-east from 14 Napier Crescent .............................. 89 
Figure 46 Viewpoint 6 Proposed Environment - View north-east from 14 Napier Crescent ........................... 89 
Figure 47 Noise and Vibration Assessment Locations .................................................................................... 93 
Figure 48 Short- and Long-Term Ambient Noise Measurement Locations ..................................................... 93 
Figure 49 PMF Flood Hazard Map ................................................................................................................ 126 
Figure 50 Stormwater and Drainage Plan ..................................................................................................... 129 
 
PICTURES 
Picture 1 View south along existing driveway from Waterloo Road ................................................................ 36 
Picture 2 View of existing at-grade car park in between the two buildings ..................................................... 36 
Picture 3 View of sealed off vehicle crossover from Lane Cove Road.  ........................................................... 36 
Picture 4 View of site along the Lane Cove Road frontage. ............................................................................ 36 
Picture 5 View of Macquarie Park Metro Station entry portal. ......................................................................... 37 
Picture 6 View of Hyundai HQ offices to the west of the site across Lane Cove Road.  ................................. 37 
Picture 7 View of site to the west of Lane Cove Road to be redeveloped to accommodate proposed 
19-storey serviced apartments. ....................................................................................................................... 37 
[[page 6]]
 
 
Picture 8 View of Foxtel building to the east of the site. .................................................................................. 37 
 
TABLES 
Table 1 Applicant Details ................................................................................................................................. 11 
Table 2 Supporting Documentation ................................................................................................................. 14 
Table 3 Consistency with District Plan ............................................................................................................ 17 
Table 4 Macquarie Park Innovation Precinct Place Strategy .......................................................................... 20 
Table 5 Macquarie Park Innovation Precinct Master Plan .............................................................................. 26 
Table 6 Consistency with Better Placed objectives ......................................................................................... 30 
Table 7 Key Features of Site and Locality ....................................................................................................... 32 
Table 8 Summary of Previous Development Consents ................................................................................... 37 
Table 9 Approved and likely future developments .......................................................................................... 38 
Table 10 Project Alternatives ........................................................................................................................... 39 
Table 11 Project Details................................................................................................................................... 42 
Table 12 Signage Details................................................................................................................................. 52 
Table 13 Backup Generator Details ................................................................................................................ 57 
Table 14 Generator Testing Regime ............................................................................................................... 57 
Table 15 Indicative Construction Program ...................................................................................................... 63 
Table 16 Identification of Statutory Requirements for the Project ................................................................... 65 
Table 17 Pre-Conditions .................................................................................................................................. 67 
Table 18 Mandatory Considerations ................................................................................................................ 69 
Table 19 Summary of Overall Visual Impacts ................................................................................................. 90 
Table 20 Predicted construction noise levels at residential and non-residential receivers ............................. 95 
Table 21 Predicted noise levels – Standard operation (24h) and Generator testing operation - 
Standard weather conditions (Stability class D, wind = 3 m/s) ........................................................................ 99 
Table 22 Predicted noise levels – Standard operation (24h) and Generator testing operation - 
Enhanced weather conditions (Stability class D, wind = 3 m/s) .................................................................... 101 
Table 23 Predicted highest 100th percentile 24-hour PM₁₀ GLCs (Construction Scenario) ......................... 104 
Table 24 Summary of emissions for the Proposal – construction phase ...................................................... 108 
Table 25 Summary of emissions for the Proposal – operation phase ........................................................... 108 
Table 26 Car Parking Assessment ................................................................................................................ 110 
Table 27 Quantities of dangerous good stored within the site ...................................................................... 114 
Table 28 SEPP transport screening threshold .............................................................................................. 114 
Table 29 Summary of Credits Required to offset residual impacts ............................................................... 121 
Table 30 ESD Initiatives ................................................................................................................................ 124 
Table 31 Pollution Reduction ......................................................................................................................... 129 
Table 32 Estimated Waste Generation – Demolition and Construction ........................................................ 130 
Table 33 Expected Waste Generation Rates ................................................................................................ 131 
[[page 7]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  1 
 
SIGNED DECLARATION 
 
Project details 
Project name NEXTDC S5 Data Centre and Innovation Hub 
Application number SSD-63168959 
Address of the land in 
respect of which the 
development 
application is made 
269 Lane Cove Road, Macquarie Park, NSW, 2113 
Applicant details 
Applicant name NEXTDC Limited 
Applicant address GPO Box 3219, Brisbane QLD 4001 
Phone: +61 7 3177 4777 
Details of people by whom this EIS was prepared 
Names and 
professional 
qualifications 
Jennifer Cooper 
Bachelor Town 
Planning (Hons), 
(UNSW) 
Travis Lythall 
Bachelor of 
Science (UoN) 
Chrisopher 
Croucamp 
Master of 
Planning (UTS) 
Rachael 
Helsham 
Master of 
Planning 
(Macquarie 
University) 
Address Level 8, Angel Place, 123 Pitt Street, Sydney NSW 2000 
Declaration 
The undersigned declares that this EIS:  
▪ has been prepared in accordance with section 190 - 192 of the Environmental Planning and 
Assessment Regulation 2021;  
▪ contains all available information relevant to the environmental assessment of the development, 
activity or infrastructure to which the EIS relates;  
▪ does not contain information that is false or misleading;  
▪ contains the information required under the Registered Environmental Assessment Practitioner 
Guidelines; 
▪ addresses the Planning Secretary’s Environmental Assessment Requirements (SEARs) for the 
Project; 
▪ identifies and addresses the relevant statutory requirements for the Project, including any relevant 
matters for consideration in environmental planning instruments;  
▪ has been prepared having regard to the Department’s State Significant Development Guidelines - 
Preparing an Environmental Impact Statement; 
[[page 8]]
 
2 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ contains a simple and easy to understand summary of the Project as a whole, having regard to the 
economic, environmental and social impacts of the Project and the principles of ecologically 
sustainable development;  
▪ contains a consolidated description of the Project in a single chapter of the EIS;  
▪ contains an accurate summary of the findings of any community engagement; and  
▪ contains an accurate summary of the detailed technical assessment of the impacts of the Project as a 
whole. 
Signatures 
Jennifer Cooper, 
Director (RPIA) 
 
Date 9 July 2024  
 
  

[[page 9]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  3 
 
GLOSSARY AND ABBREVIATIONS 
Reference Description 
ACHAR Aboriginal Cultural Heritage Assessment Report 
ACM Asbestos Containing Material 
AEP Annual Exceedance Probability 
AHD Australia Height Datum 
AHIMS Aboriginal Heritage Information Management System 
AIA Arboricultural Impact Assessment 
ANEF Australian Noise Exposure Forecast 
AQIA Air Quality Impact Assessment 
ASS Acid Sulphate Soils 
BAM Biodiversity Assessment Method 
BC Act Biodiversity Conservation Act 2016 
BC Reg Biodiversity Conservation Regulation 2017 
BDAR Biodiversity Development Assessment Report 
CBD Central Business District 
CEEC Critically Endangered Ecological Community 
CDA Concept Development Application 
CEMP Construction Environmental Management Plan 
CMP Construction Management Plan 
COPC Contaminants of Potential Concern 
CTMP Construction Traffic Management Plan 
DCP Development Control Plan 
DP Deposited Plan 
DPHI New South Wales Department of Planning, Housing and Infrastructure 
DSI Detailed Site Investigation 
EDC Estimated Development Cost  
EIS Environmental Impact Statement 
[[page 10]]
 
4 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Reference Description 
EP&A Act Environmental Planning and Assessment Act 1979 
EPA Regulation Environmental Planning and Assessment Regulation 2021 
EPBC Act Environment Protection and Biodiversity Conservation Act 1999 
EIS Environmental Impact Statement 
EPA New South Wales Environment Protection Authority 
EPI Environmental Planning Instrument 
ESCP Erosion and Sediment Control Plan 
ESD Ecologically Sustainable Development 
GANSW Government Architect New South Wales 
GFA Gross Floor Area 
GTP Green Travel Plan 
HIPAP Hazardous Industry Planning Advisory Paper 
HIS Heritage Impact Statement 
ICT Information and Communication Technology 
Kv Kilovolt  
LEC Land Environment Court New South Wales 
LEP Local Environmental Plan 
LGA Local Government Area 
LSPS Local Strategic Planning Statement 
MW Megawatts  
MWe Megawatts of Electricity  
MCX Mission Critical Office  
MNES Matters of National Environmental Significance 
MUSIC Model for Urban Stormwater Improvement Conceptualisation 
NML Noise Management Level 
NSW New South Wales 
NVIA Noise and Vibration Impact Assessment 
OEMP Operational Environmental Management Plan 
[[page 11]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  5 
 
Reference Description 
R&H SEPP State Environmental Planning Policy (Resilience and Hazards) 2021 
PAD Potential Archaeological Deposit 
PBP Planning for Bushfire Protection 
PMF Probable Maximum Flood 
POM Plan of Management 
PSI Preliminary Site Investigation 
Planning Systems 
SEPP 
State Environmental Planning Policy (Planning Systems) 2021 
SAII Serious and Irreversible Impacts 
SARs Commonwealth Supplementary Assessment Requirements 
SEARs Secretary’s Environmental Assessment Requirements 
SEPP State Environmental Planning Policy 
SIA Social Impact Assessment 
Site Lot 3 in Deposited Plan 1129811 
SSD State Significant Development 
SSDA State Significant Development Application 
T&I SEPP State Environmental Planning Policy (Transport and Infrastructure) 2021  
TfNSW Transport for New South Wales 
TIA Traffic Impact Assessment 
VIA Visual Impact Assessment 
WCM Water Cycle Management 
WMP Waste Management Plan 
WSUD Water Sensitive Urban Design  
 
  
[[page 12]]
 
6 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
EXECUTIVE SUMMARY 
This Environmental Impact Statement (EIS) has been prepared on behalf of NEXTDC Limited (the 
Applicant) in support of a State Significant Development Application (SSDA) for the staged construction and 
operation of a data centre and innovation hub at 269 Lane Cove Road, Macquarie Park.  
The proposed ‘data centre’ has a total power consumption of 90 megawatts and accordingly, is classified as 
a State Significant Development (SSD) under schedule 1, clause 25(1) of the State Environmental Planning 
Policy (Planning Systems) 2021. This report has been prepared to address the Secretary’s Environmental 
Assessment Requirements (SEARs) issued for the Project (SSD-63168959). This EIS concludes that the 
proposed development is suitable and warrants approval subject to the implementation of the following 
planned management and mitigation measures.  
The S5 Data Centre and Innovation Hub (S5 Proposal) seeks to deliver a high-quality urban form that is 
compatible with the existing and future desired character of Macquarie Park. It has been carefully designed 
to avoid adverse environmental impacts on the surrounding public domain and nearby sensitive receivers , 
while capitalising on its Macquarie Park location (refer Figure 1) and its role as an innovation and high 
technology hub. The site will benefit from being co-located with other data centres to support business 
activity that occurs in Macquarie Park, the Eastern Economic Corridor and Greater Sydney.  
Figure 1 Aerial Photograph  
 
Source: Urbis GIS, 2024 
Specifically, the intended outcomes of the Project are to: 
▪ Deliver a state-of-the art development in two stages to meet market demands for data storage facilities 
with ancillary office and innovation floor space to host industry seminars, conferences and workshops for 
tenants and clients, other industry partners and stakeholders in government and universities. 
▪ Leverage the strategic location of the site to support the growth of the Macquarie Park Corridor as an 
innovation precinct and the Eastern Economic Corridor and make a significant contribution to the delivery 
of strategic policy objectives. 

[[page 13]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  7 
 
▪ Optimise efficiencies based on the site location in Macquarie Park, including proximity to existing 
NEXTDC infrastructure to support the growth for the digital economy within NSW.  
▪ Provide for a variety of employment generating land uses including a significant component of ancillary 
office floor space and ground floor retail uses. 
▪ Deliver significant public domain improvements, including a high quality and active landscaped plaza, 
new roads and active transport connection to benefit the site and locality.   
▪ Achieve design excellence through high-quality architectural, urban and landscape design and 
sustainability measures to reduce energy consumption, while avoiding unacceptable environmental and 
adverse amenity impacts. 
The S5 Proposal includes a public benefit offer (to be negotiated between NEXTDC Limited and the City of 
Ryde Council) to deliver the urban plaza and proposed Road 5 and Road 13 in accordance with the Ryde 
Development Control Plan 2014 (RDCP 2014). This enables the Proposal to unlock additional height and 
floor space through clause 6.9 of Ryde Local Environmental Plan 2014 (RLEP 2014).  
Feasible Alternatives 
Various Project alternatives were considered for the required data centre. A ‘do nothing’ approach was 
dismissed as the objectives of the Project would not be met. If the Project was not to proceed, the site would 
remain underutilised, and the delivery of critically needed data storage space would not be realised.  
Consideration was given to carrying out the development on alternative sites, however, these sites were 
dismissed based on their potential impacts which could not be mitigated, other site constraints , site servicing 
issues and operational inefficiencies. Alternative design options for the site were also considered and 
dismissed based on substandard design and public amenity outcomes. 
The siting and design of the proposed development, including a two-stage construction process, was 
resolved through a comprehensive analysis of the site opportunities and constraints  in consultation with key 
stakeholders. It was identified as being the most suitable option to achieve the Project objectives as:  
▪ The site is strategically located within Macquarie Park which is identified as an innovation precinct with a 
particular prevalence of existing and planned high-technology industries.  
▪ The site is close to other data centres owned by NEXTDC and will benefit from co -location to support 
business activity in Macquarie Park, the Eastern Economic Corridor and Greater Sydney.  
▪ The Proposal is compatible with the local context and will result in minimal impacts to the environment 
through the implementation of suitable mitigation measures where required.  
▪ The development can be achieved without having unacceptable environmental impacts in relation to 
traffic, noise, air quality, biodiversity, and visual impacts, including management and mitigation measures 
to avoid adverse impacts to sensitive receivers. 
▪ The site presents the most orderly and economic use and development of the land to deliver a new data 
storage facility. 
▪ The proposed layout will facilitate delivery of the RDCP 2014 roads and public open space. 
The key features of the preferred scheme are outlined in further detail below.  
Development Description 
The Project comprises the staged redevelopment of the site as outlined within the Architectural Plans 
prepared by HDR Architects and photomontage provided overleaf. The key features of the Proposal are 
summarised as follows: 
▪ Site preparation works including demolition and removal of existing structures, tree removal and bulk 
earthworks.   
▪ Staged construction and operation of two data centre buildings (Building A and Building B), each with a 
maximum height of 65 metres and a combined total gross floor area (GFA) of 46,935m2 comprising 
33,643m2 of technical data hall floor space and 13,292m2 of office, retail and innovation hub floor space. 
[[page 14]]
 
8 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 2 Photomontage - Waterloo Road 
  
Source: HDR Architects 
▪ Building A will be delivered in Stage 1, comprising:  
‒ Basement parking for 105 cars including four accessible spaces and 10 EV spaces.  
‒ Two retail tenancies at ground level: 335m2.  
‒ Lobby and innovation hub including auditorium and training rooms: 3,192m2.  
‒ NEXTDC and mission critical (MCX) office floor space: 9,765m2. 
‒ Seven storeys of technical data floor space accommodating seven data houses: 17,258m2  
‒ Utilities including diesel generators (2MWe), above-ground water tanks for industrial water (460kL 
each), above-ground diesel storage tanks (110kL each) and an above-ground water tank for fire 
water (350kL each). 
‒ Business identification signage facing Waterloo Road and Lane Cove Road. 
▪ Building B will be delivered in Stage 2, comprising:  
‒ Seven storeys of technical data floor space accommodating seven data halls: 16,385m2. 
‒ Construction of a sky bridge which will connect with Building A, providing direct access between the 
data halls. 
‒ Utilities including diesel generators (2MWe), above-ground water tanks for industrial water (460kL 
each), above-ground diesel storage tanks (110kL each) and an above-ground water tank for fire 
water (350kL each). 
‒ Business identification signage on the western and southern building facades.  
▪ Landscaping across the site in accordance with the Project staging, delivering a mix of native and 
endemic plant species, shrubs and grasses, including 93 additional trees within a total area of 4,825m2 
deep soil and a resultant tree canopy cover of 6,211m2. 

[[page 15]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  9 
 
▪ Staged delivery of public domain works, including: 
‒ Stage 1: construction of the northern extent of Road 13 from Waterloo Road and urban plaza 
between Building A and Waterloo Road. 
‒ Stage 2: construction of the remaining southern extent of Road 13 and the full extent of Road 5.  
▪ Delivery of 90 megawatts of power (via a separate application with Ausgrid) with a 33kV switching station 
to be accommodated on site, as well as other site services, including stormwater infrastructure.  
Consultation 
Community consultation and stakeholder engagement has been undertaken by Urbis and the Project Team 
during the preparation of the SSDA. This includes direct engagement and consultation with:  
▪ Adjoining landowners, tenants and businesses.  
▪ Registered Aboriginal Parties (RAPs) including the Metropolitan Local Aboriginal Land Council.  
▪ State and Local Government, agency and utility stakeholders as listed within the SEARs .  
The outcomes of the community and stakeholder engagement have been incorporated into the Project and 
are discussed in detail at Section 5 of this EIS.  
Justification of the Project 
This EIS assesses the development in accordance with relevant planning instruments and policies. The key 
issues identified in the SEARs have been assessed in detail, with specialist reports underpinning the key 
findings and recommendations identified in the Assessment of Impacts in Section 6.  
It has been demonstrated that the likely impacts are either positive or can be appropriately managed and 
mitigated. Overall, the Project represents a positive development outcome for the site and surrounding area 
for the following reasons: 
▪ The Proposal is consistent with State and local strategic planning policies: 
The Proposal is consistent with the relevant goals and strategies contained in:  
‒ Greater Sydney Region Plan: A Metropolis of Three Cities 
‒ Our Greater Sydney 2056: North District Plan 
‒ Ryde Local Strategic Planning Statement 2020  
‒ Macquarie Park Innovation Precinct Place Strategy 
‒ GANSW Better Placed 
‒ Future Transport Strategy 2056 
▪ The Proposal satisfies the applicable local and State development controls: 
The Proposal is permitted with consent in the E2 Commercial Centre zone and meets the statutory 
requirements of the relevant environmental planning instruments, including:  
‒ State Environmental Planning Policy (Planning Systems) 2021 
‒ State Environmental Planning Policy (Resilience and Hazards) 2021 
‒ State Environmental Planning Policy (Industry and Employment) 2021 
‒ State Environmental Planning Policy (Transport and Infrastructure) 2021  
‒ State Environmental Planning Policy (Biodiversity and Conservation) 2021  
‒ State Environmental Planning Policy (Sustainable Buildings) 2022 
‒ Ryde Local Environmental Plan 2014 
 
[[page 16]]
 
10 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ The design responds appropriately to the opportunities and constraints presented by the site:  
‒ The proposed data centre use responds to the strategic location of the site being co -located close to 
other data centres and located in a high technology hub of Sydney.  
‒ The built form responds to both the functional and spatial requirements of the data centre and is 
compatible with the existing and future character of the locality which consists of commercial office 
and business park development.  
‒ The proposed design and landscape strategy delivers an urban plaza and active frontage to 
Waterloo Road which will be publicly accessible as an activated open space.  
‒ Unlike typical data centre developments, the Proposal provides a variety of employment generating 
land uses including a significant component of ancillary office floor space and an innovation hub and 
ground floor retail uses to activate the surrounding public domain.  
▪ The Proposal is highly suitable for the site: 
‒ The Proposal is consistent with the E2 Commercial Centre objectives, is permitted with consent and 
satisfactorily addresses the relevant provisions in the RLEP 2014 and RDCP 2014.  
‒ The site will benefit from being co-located with other data centres to support business activity that 
occurs in Macquarie Park, the Eastern Economic Corridor and Greater Sydney.  
‒ The proposed development will optimise use of an underutilised site and deliver strategic objectives 
to revitalise Macquarie Park as an innovation precinct with high amenity and employment outcomes. 
‒ The character and scale of the development is compatible and consistent with its existing and likely 
future context. There are no significant environmental constraints that would limit the Project from 
being developed at the site. 
‒ The site is highly accessible to both public transport and the regional road network. The site is 
adjacent to both the Macquarie Park Metro Station and high frequency bus stops operating along 
Waterloo Road and Lane Cove Road. 
▪ The Proposal is in the public interest:  
‒ The Proposal is consistent with relevant State and local strategic plans and complies with the 
relevant State and local planning controls including the relevant provisions in the RLEP 2014 and 
RDCP 2014. 
‒ Subject to the implementation of the recommended mitigation measures, no adverse social or 
environmental impacts result from the Proposal in terms of traffic, noise and vibration, air quality or 
views during construction and operation of the development.   
‒ The Proposal directly contributes to the important role that Macquarie Park plays as an innovation 
precinct within the broader Eastern Economic Corridor, as identified by the Greater Sydney 
Commission.  
‒ The Proposal will generate significant construction and operational jobs.  
‒ The Proposal will provide for public domain upgrades including an urban plaza, new roads and 
landscaping.  
‒ No major issues relating to the construction and operation of the development were raised during the 
pre-lodgement consultation with the local community, Council, Government and agency 
stakeholders.  
‒ The site will facilitate the orderly and economic use and development of the land.  
In view of the above, it is considered that this SSD Application has significant merit and should be 
approved subject to the implementation of the mitigation measures described in this EIS and 
supporting documents.  
 
[[page 17]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  11 
 
1. INTRODUCTION 
This section of the report identifies the Applicant for the Project and describes the site and proposed 
development. It outlines the site history and feasible alternatives explored in the development of the 
proposed concept, including key strategies to avoid or minimise potential impacts.  
1.1. APPLICANT DETAILS 
The Applicant details for the Project are listed in the following table. 
Table 1 Applicant Details 
Descriptor Proponent Details 
Full Name(s) NEXTDC Limited c/o Urbis Ltd 
Postal Address Level 8, 123 Pitt Street, Sydney NSW 2000 
ABN 35 143 582 521 
Nominated Contact Christopher Croucamp 
 
1.2. PROJECT DESCRIPTION 
This Environmental Impact Statement (EIS) is submitted to the Department of Planning, Housing and 
Infrastructure (DPHI) on behalf of NEXTDC Limited (the Applicant) in support of a State Significant 
Development Application (SSDA). The SSDA seeks approval for the staged construction and operation of a 
data centre and innovation hub at 269 Lane Cove Road, Macquarie Park, including: 
▪ Site preparation works including demolition and removal of existing structures, tree removal and bulk 
earthworks.   
▪ Staged construction and operation of two data centre buildings (Building A and Building B), each with a 
maximum height of 65 metres and a combined total gross floor area (GFA) of 46,935m2 comprising 
33,643m2 of technical data hall floor space and 13,292m 2 of office, retail and innovation hub floor space. 
▪ Building A will be delivered in Stage 1, comprising:  
‒ Basement parking for 105 cars including four accessible spaces and 10 EV spaces.  
‒ Two retail tenancies at ground level: 335m2.  
‒ Lobby and innovation hub including auditorium and training rooms: 3,192m2. 
‒ NEXTDC and mission critical (MCX) office floor space: 9,765m2. 
‒ Seven storeys of technical data floor space accommodating seven data houses: 17,258m2  
‒ Utilities including diesel generators (2MWe), above-ground water tanks for industrial water (460kL 
each), above-ground diesel storage tanks (110kL each) and an above-ground water tank for fire 
water (350kL each). 
‒ Business identification signage facing Waterloo Road and Lane Cove Road.  
▪ Building B will be delivered in Stage 2, comprising:  
‒ Seven storeys of technical data floor space accommodating seven data halls: 16,385m2. 
‒ Construction of a sky bridge which will connect with Building A, providing direct access between the 
data halls. 
[[page 18]]
 
12 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
‒ Utilities including diesel generators (2MWe), above-ground water tanks for industrial water (460kL 
each), above-ground diesel storage tanks (110kL each) and an above-ground water tank for fire 
water (350kL each). 
‒ Business identification signage on the western and southern building facades.  
▪ Landscaping across the site in accordance with the Project staging, delivering a mix of native and 
endemic plant species, shrubs and grasses, including 93 additional trees within a total area of 4,825m2 
deep soil and a resultant tree canopy cover of 6,211m2. 
▪ Staged delivery of public domain works, including: 
‒ Stage 1: construction of the northern extent of Road 13 from Waterloo Road and urban plaza 
between Building A and Waterloo Road. 
‒ Stage 2: construction of the remaining southern extent of Road 13 and the full extent of Road 5.  
▪ Delivery of 90 megawatts of power (via a separate application with Ausgrid) with a 33kV switching station 
to be accommodated on site, as well as other site services, including stormwater infrastructure.  
1.3. PROJECT OBJECTIVES  
The key objectives of the Project are described as follows:  
▪ Deliver a state-of-the art development in wo stages to meet market demands for data storage facilities 
with ancillary office and innovation floor space to host industry seminars, conferences and workshops for 
tenants and clients, other industry partners and stakeholders in government and universities. 
▪ Leverage the strategic location of the site to support the growth of the Macquarie Park Corridor as an 
innovation precinct and the Eastern Economic Corridor and make a significant contribution to the delivery 
of strategic policy objectives. 
▪ Optimise efficiencies based on the site location in Macquarie Park, including proximity to existing 
NEXTDC infrastructure to support the growth for the digital economy within NSW.  
▪ Provide for a variety of employment generating land uses including a significant component of ancillary 
office floor space and ground floor retail uses. 
▪ Deliver significant public domain improvements, including a high quality and active landscaped plaza, 
new roads and active transport connection to benefit the site and locality.   
▪ Achieve design excellence through high-quality architectural, urban and landscape design and 
sustainability measures to reduce energy consumption, while avoiding unacceptable environmental and 
adverse amenity impacts. 
Society is increasingly reliant on digital technology, including commercial and social interactions. The Project 
would provide a clear benefit in society’s ongoing digital transformation in that it would:  
▪ Provide a secure location for the storage of data in a suitable location within the Sydney Metropolitan 
basin.  
▪ Increase the speed of digital access to clients in Sydney and NSW generally.  
▪ Contribute to the security of sensitive data by avoiding offshore hosting.  
▪ Provide an additional location for the backup and redundancy of data stored elsewhere in NSW.  
▪ Increase global resilience by providing for distribution of data within a physical location that benefits from 
few major physical disruptors (such as natural disasters), as well as stable governance and social order.  
These benefits apply to NSW residents and tenants who use digital services on a daily basis.  
1.4. PROJECT BACKGROUND 
NEXTDC is an ASX 100-listed technology company and the leading independent data centre operator with a 
nationwide network of facilities in the Australian market, servicing local and international organisations. With 
a focus on sustainability and renewable energy, NEXTDC deliver industry leading solutions that champion 
the best energy efficiency ratings in the country and NABERS 5-star certification. Their partner ecosystem 
[[page 19]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  13 
 
comprises Australia’ largest specialised information and communication technology (ICT) community of over 
750 clouds, networks and IT service providers. This enables customers to source and connect with cloud 
platforms, service providers and vendors to build integrated Hybrid Cloud deployments and scale their IT 
infrastructure and services. 
As the digital economy increases in scale and importance, issues of speed and security are becoming 
increasingly relevant. Historically, many digital services were typically hosted from a centralised server in a 
single physical location, however, the need to serve content swiftly requires new ways of operating. This 
includes expansion of ‘content distribution networks’ where identical information is hosted in multiple 
locations around the globe. Key users are also sensitive to data theft by commercial competitors or foreign 
agents. This has led to some organisations placing restrictions on the physical location in which certain 
digital information may be held. For example, Australian Government agencies may specify that all data must 
be hosted on servers physically located within Australia. 
Based on these requirements and in response to the anticipated future demand  for data storage, NEXTDC 
identified the need for new data centres in NSW. The following criteria were applied in the site selection 
process for the S5 Data Centre and Innovation Hub:  
▪ Must be within the Sydney basin. 
▪ Close to key customers. 
▪ Within a suitably sized and serviced parcel of land. 
▪ Close to key digital (optic fibre) backbones. 
▪ Within proximity to travel and transport networks for operational staff. 
▪ In a location with high resilience and lower sensitivity to amenity impacts.  
▪ In a geotechnically stable location. 
▪ In an area less susceptible to natural disasters or other shocks or stresses such as terrorism.  
The site selection process assessed different locations across Sydney. Some sites were deemed unsuitable, 
with others shortlisted for further assessment. The selected site was deemed appropriate based on its 
response to the criteria, including the land size and location within Macquarie Park, adjacent to Macquarie 
Park Metro Station and access to Lane Cove Road, as well as operational efficiencies based on its proximity 
to the S1 and S2 data centres.  
The site is currently under-utilised, comprising a two-storey warehouse currently occupied by a commercial 
office furniture tenant and a vacant warehouse building which was previously used as offices and studios 
associated with Foxtel. The proposed staged redevelopment of the site to accommodate the S5 Proposal 
provides a significant opportunity to revision and repurpose the site so it makes a meaningful contribution to 
the planned revitalisation of Macquarie Park as an Innovation Precinct. 
1.5. RESTRICTIONS AND COVENANTS 
The site is burdened by the following easements and restrictions: 
▪ Drainage easement (2.5m wide) which runs along the eastern boundary.  
▪ Three (3) electrical substations (one substation located along the Lane Cove Road frontage, one 
substation located along the eastern boundary of the site and one substation located at the northern end 
of the site adjacent to Waterloo Road). 
▪ Electricity easement which passes through the site at the southern end of the site.  
NEXDC is actively liaising with Ausgrid to facilitate the removal and/or relocation of redundant easements 
related to electricity. The drainage easement will be accommodated within the new road reserve.  
[[page 20]]
 
14 INTRODUCTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
1.6. PROJECT TEAM 
The EIS should be read in conjunction with the following plans and technical consultant reports: 
Table 2 Supporting Documentation 
Document Title Consultant Appendix 
SEARs Compliance Table Urbis Appendix A 
Statutory Compliance Table Urbis Appendix B 
Mitigation Measures Urbis Appendix C 
Engagement Summary Table  Urbis  Appendix D 
Architectural Plans HDR Architects  Appendix E 
Architectural Design Report HDR Architects  Appendix F 
Estimated Development Cost Calculation  WT Partnership  Appendix G 
Survey Plan HDR Architects  Appendix H 
BCA Compliance Report McKenzie Group Appendix I 
Landscape Plans Arcadia Appendix J 
Landscape Design Report Arcadia Appendix K 
Visual Impact Assessment Urbis   Appendix L 
Transport Impact Assessment TTPP Appendix M 
ESD Report ARUP Appendix N 
Air Quality Report ARUP Appendix O 
Noise and Vibration Assessment ARUP Appendix P 
Flood Risk Assessment Report  TTW Appendix Q 
Civil Engineering Report TTW Appendix R 
Hazards and Risk Report ARUP Appendix S 
Infrastructure Requirements Report ARUP Appendix T 
Civil Plans TTW Appendix U 
Preliminary Site Investigation  JK Geotechnics  Appendix V 
Aboriginal Cultural Heritage Assessment Report  Urbis  Appendix W 
Heritage Impact Statement Urbis  Appendix X 
Social Impact Assessment  Urbis  Appendix Y 
[[page 21]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  INTRODUCTION  15 
 
Document Title Consultant Appendix 
Back Up Power System Report ARUP Appendix Z 
Geotechnical Investigation  JK Geotechnics Appendix AA 
Waste Management Plan  Encycle  Appendix BB 
Arboricultural Impact Assessment  CPS Planning  Appendix CC 
Access Review Report  MGAC Appendix DD 
Green Travel Plan  TTPP Appendix EE 
Construction Traffic Management Plan  TTPP Appendix FF 
Emissions Embodiment Form WT Partnership  Appendix GG 
Community and Stakeholder Engagement 
Outcomes Report 
Urbis  Appendix HH 
Biodiversity Development Assessment Report Eco Logical Australia Pty 
Ltd 
Appendix II 
Maps and Plans  Urbis  Appendix JJ 
Greenhouse Gas Assessment  ARUP Appendix KK 
[[page 22]]
 
16 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
2. STRATEGIC CONTEXT 
This section of the EIS describes the way in which the Project addresses the strategic planning policies 
relevant to the site. It identifies the key strategic issues relevant to the assessment and evaluation of the 
Proposal assessed in further detail in Section 7 of this EIS. 
2.1. PROJECT JUSTIFICATION 
2.1.1. Greater Sydney Region Plan: A Metropolis of Three Cities 
The Greater Sydney Region Plan: A Metropolis of Three Cities (Region Plan) provides the overarching 
strategic plan for growth and change in Sydney. It is a 20-year plan with a 40-year vision that seeks to 
transform Greater Sydney into a metropolis of three cities - the Western Parkland City, Central River City and 
Eastern Harbour City. It identifies key challenges facing Sydney including increasing the population to eight 
million by 2056, 817,000 new jobs and a requirement of 725,000 new homes by 2036.   
The site is located within the Eastern Harbour City. The Project aligns with the vision of the Eastern 
Economic Corridor in that the development will facilitate the provision of jobs and economic activity which is 
well connected to transport links. The Eastern Economic Corridor extends from Macquarie Park to Sydney 
Airport, contains close to a third of Greater Sydney’s jobs. Specifically, the Project will deliver on the 
following key objectives set out in the Region Plan: 
▪ Objective 21. Internationally competitive health, education, research and innovation precincts  
The Proposal will support the growth of Macquarie Park as a competitive innovation precinct and high-tech 
industry employment hub by providing additional data storage space close to areas that require this critical 
infrastructure. Since Covid-19, the need for data centres has accelerated as businesses and employees 
embrace remote working and therefore require their data to be stored in a cloud environment.  By being in 
close proximity to high-tech industry hubs, and other data centres and sources of power, it reduces the risk 
of connectivity issues.  
▪ Objective 22. Investment and business activity in centres 
The Proposal will provide a significant boost in investment in Macquarie Park and provide key technology 
infrastructure that will support the business activity that occurs within Macquarie Park, the Eastern Economic 
Corridor and Greater Sydney. The S5 Data Centre and Innovation Hub will serve the needs of existing 
commercial businesses in the area, facilitating jobs and economic activity and critical infrastructure for the 
growth of the digital economy within NSW. The site is well connected to transport links and the Proposal will 
provide high-quality public domain improvements which will increase activity within Macquarie Park.  
▪ Objective 24. Economic sectors are targeted for success 
The Proposal aligns with the vision of the Eastern Economic Corridor as it will support the continued growth 
of Macquarie Park as a hub of activity through co-location of key digital infrastructure with innovative 
technology businesses. Increased storage capacity responds to changing technologies, embracing 
opportunities to expand startup and digital innovation that allow people to work remotely.  
2.1.2. Our Greater Sydney 2056: North District Plan 
Our Greater Sydney 2056: North District Plan (District Plan) is a 20-year plan to manage growth in the 
context of economic, social and environmental matters to implement the objectives of the Greater Sydney 
Region Plan. The intent of the District Plan is to inform local strategic planning statements and local 
environmental plans, guiding the planning and support for growth and change across the district.  
The District Plan contains strategic directions, planning priorities and actions that seek to implement the 
objectives and strategies within the Region Plan at the district-level. The District Plan identifies that major 
growth is anticipated for Macquarie Park as Australia’s fourth largest commercial precinct by 2030 and this 
requires new and innovative infrastructure to support it.  
  
[[page 23]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  17 
 
As identified in Table 3, the Project aligns with following priorities of the District Plan: 
Table 3 Consistency with District Plan 
Planning Priority  Proposal  
Planning Priority N1: 
Planning for a city 
supported by infrastructure 
The S5 Data Centre and Innovation Hub will improve accessibility and 
supply of new digital storage infrastructure to Macquarie Park. The site will 
benefit from being co-located near other data centres and within the vicinity 
of key customers which will support business activity that occurs in 
Macquarie Park. 
Planning Priority N8: 
Eastern Economic Corridor 
is better connected and 
more competitive 
The Project will contribute to enhance the competitiveness of the Eastern 
Economic Corridor. New internal roads and a highly activated urban plaza 
will improve connectivity and public amenity within the locality. The Proposal 
will leverage the site’s strategic location to support the growth of Macquarie 
Park as an innovation precinct and support the Eastern Economic Corridor. 
Planning Priority N9: 
Growing and investing in 
health and education 
precincts 
The S5 Data Centre and Innovation Hub will provide additional data storage 
space close to Macquarie University and Macquarie University Hospital, 
each of which require a significant amount of data storage, supporting the 
potential growth of the health and education hub.  
Planning Priority N10: 
Growing investment, 
business opportunities and 
jobs in strategic centres 
Macquarie Park is identified as a strategic centre, and the Project will 
provide significant investment in the area by providing key technology 
infrastructure that supports business activity within Macquarie Park. The 
Proposal will contribute up to 942 full-time equivalent (FTE) jobs during 
construction and 490 FTE jobs once operational.   
Planning Priority N12: 
Delivering integrated land 
use and transport planning 
and a 30-minute city 
The Proposal will supply new employment opportunities in a highly 
accessible location that will help to achieve the 30-minute city. The site is 
adjacent to both the Macquarie Park Metro Station and high frequency bus 
stops along Waterloo Road and Lane Cove Road. 
 
2.1.3. Future Transport Strategy 2056 
The Future Transport Strategy 2056 (the Strategy) was released by Transport for NSW (TfNSW) in March 
2018. The Strategy provides a 40-year vision for the NSW transport system aligned with the land use 
planning initiatives outlined within the Region and District Plans. 
The Strategy seeks to support a productive economy, through the delivery of transport that enables business 
to reach new markets, attract new investment, while presenting more jobs and training  opportunities. 
Transport is recognised as a significant importance in the creation of liveable  communities in association 
with its ability to transform the public domain, activate centres and unlock new commercial and housing 
developments, renewing existing neighbourhoods and spaces. Additionally, productivity, livea bility and 
sustainability are sought to be achieved by the Strategy through the mobilisation of emerging technologies 
and innovation, for which the Proposal, for the purposes of a data centre and innovation hub will facilitate 
accordingly.  
The strategic siting of the Proposal adjacent to the Macquarie Park Metro Station, will enable the data centre 
to be accessed via sustainable and active modes of travel. The Project will deliver significant public domain 
improvements to the area immediately adjacent to the Metro Station entrance in the form of a highly 
activated new urban plaza. The design of the urban plaza will further promote public transport usage by 
incorporating a new bus shelter to service high frequency bus routes operating along Waterloo Road.  The 
Proposal will also provide new footpaths and roads improving trafficability for anyone accessing the site by 
walking or cycling.  
[[page 24]]
 
18 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
2.1.4. Ryde Local Strategic Planning Statement 2020 
The Ryde Local Strategic Planning Statement 2020 (LSPS) provides the framework for land use planning 
and decision making about where housing, jobs, infrastructure, and open space should be located within the 
LGA for the next 20 years. The LSPS sets out actions for the delivery of planning priorities to meet the  
community’s future economic, social and environmental needs and aspirations. The Proposal aligns with 
following key planning priorities and actions of the LSPS: 
▪ Planning Priority M1: Develop Macquarie Park as a health and education strategic centre focused 
around activity hubs including Macquarie Park Station.  
The site is located adjacent to the Macquarie Park Metro station and the Project will provide additional data 
storage space close to vital health and education institutions. The Proposal will include an innovation hub 
which will include an auditorium capable of hosting a variety of events associated with the high-tech industry, 
and two ground floor retail tenancies which will front onto a highly activated urban plaza. This urban plaza 
will provide both a civic experience and practical amenity to the community and will assist in activating the 
area around the Metro station entrance.   
▪ Planning Priority M2: Ensure the economic vitality of the Macquarie Park Health and Education 
Strategic Centre and retain the precinct’s strong economic base as shown by its contribution to 
Australia’s GDP. 
The Proposal will provide additional technology infrastructure that will assist in maintaining the economic 
vitality of Macquarie Park. In addition to providing 33,643m2 of critically needed data storage floor space, the 
Proposal will include 13,292m2 of ancillary office, innovation hub and retail floor space. The Proposal will 
deliver approximately 942 jobs during the construction life and 490 full-time employment opportunities once 
the facility is fully operational.  
▪ Action M2.2 Support Macquarie Park as a globally and locally recognised, innovative education 
and technology hub. 
The Proposal is consistent with this action in that it will:  
▪ Provide key digital infrastructure to support the economic viability of the area.  
▪ Increase job numbers, choice and diversity.  
▪ Enhance local economic activity in centres and suburban areas.  
▪ Deliver new internal roads and public open space in accordance with the Structure Plan.  
Data centres are identified as critical infrastructure as they are the heart of the digital world. Data centres are 
the places where the ‘cloud’ meets the ‘ground’ enabling businesses and residents to stay connected, 
informed and entertained across every facet of our lives. Given Macquarie Park is identified as a health, 
innovation and education precinct, data storage in this precinct is critical to the operation of these key 
institutions, reducing the risk of connectivity issues.  
▪ Action M5.3: Prepare a master plan for Waterloo Road that acknowledges its role as the 
precinct’s “main street”, creating a series of meeting, resting and active space with a pedestrian 
focus that promotes connectivity.  
The Project addresses the interface with Waterloo Road, acknowledging its role as the Precinct’s ‘main 
street’. The Proposal will deliver new internal roads and public open space in the form of a highly activated 
urban plaza. The urban plaza will promote a pedestrian focus and provide a civic focal point at a key 
intersection within Macquarie Park. The design of the urban plaza will provide opportunities for the 
community to meet and rest. Retail uses at ground level which will encourage greater activation.  
2.1.5. Macquarie Park Innovation Precinct Place Strategy 
The Macquarie Park Innovation Precinct Place Strategy (Place Strategy) and supporting Master Plan was 
finalised in August 2022. The Place Strategy sets out a long-term vision for the area to guide its transition 
from a successful suburban business park to a vibrant commercial centre. The Place Strategy aims to 
establish a framework for creating an additional 20,000 jobs over the next 20 years.  
[[page 25]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  19 
 
As per the Place Strategy, the site is located within the ‘Macquarie Living Station – Gari Nawi (Saltwater 
Canoe)’ neighbourhood. An extract of the proposed Structure Plan for the Precinct with the subject site 
outlined is provided at Figure 3.  
Figure 3 Structure Plan: Macquarie Living Station - Gari Nawi (Saltwater Canoe)  
 
 
Source: Macquarie Park Place Strategy 
 
Site 
[[page 26]]
 
20 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Section 35(2)(h) of the Environmental Planning and Assessment Regulation 2021 (EPA Regulation) 
requires assessment of the Proposal in accordance with the Place Strategy. Section 35(4)(h) of the EPA 
Regulation further clarifies the relevant plan for land in the Macquarie Park Corridor for the purposes of 
section 35 is the Place Strategy and supporting Master Plan. As the site is locat ed in the Macquarie Park 
Corridor an assessment of the Proposal’s consistency with the Place Strategy and Master Plan has therefore 
been undertaken in Table 4 and Table 5 respectively.  
In summary, the Project is consistent with the vision of the Place Strategy as it:  
▪ Provides an employment-generating development with public domain spaces which will help realise the 
vision for Macquarie Park. 
▪ Generates significant employment opportunities through technical data floor space, as well as a 
significant component of ancillary office floor space and ground floor retail tenancies. The proposed data 
centre will also support significant indirect job growth across the Precinct.  
▪ Delivers two planned internal roads (Road 5 and Road 13) in accordance with the RDCP 2014 and the 
Place Strategy. Road 13 will be designed to allow for a future connection with indicative Road 6 which is 
to be delivered on the adjoining site to south west.  
▪ Delivers an urban plaza at the northern end of the site adjacent to the Macquarie Park Metro Station 
entrance.  
▪ Provides an active frontage to Waterloo Road with a lobby, innovation hub and ground floor retail 
tenancies proposed at the interface with the new urban plaza.  
▪ Seeks to locate taller buildings around the Metro Station and activity hub. 
Table 4 Macquarie Park Innovation Precinct Place Strategy 
Strategy Objective Response 
Big Moves 
1. Drive the transformation of Macquarie 
Park into an innovation precinct 
The S5 Data Centre and Innovation Hub will provide digital 
infrastructure that will assist in strengthening Macquarie Park 
as an innovation and high-technology industry hub. By being 
close to these industries, the Proposal will reduce the risk of 
connectivity issues for new businesses and industries that 
are heavily reliant on the storage of data and information. 
The Project will drive technological advancement by 
providing high-performance computing resources that 
accelerate research and development in fields like artificial 
intelligence, big data analytics, and machine learning. The 
Proposal will facilitate access to essential cloud services, 
allowing businesses and startups to scale operations without 
extensive infrastructure investments. Data centres enable the 
storage and analysis of vast amounts of data, empowering 
local businesses and researchers to develop innovative 
products and solutions. 
The data centre will improve the speed and responsiveness 
of online services, reducing latency for users in the area, 
particularly for applications requiring real-time interactions. 
The local availability of data centres attracts tech startups 
and entrepreneurs, fostering a vibrant startup ecosystem that 
contributes to innovation and economic growth. 
[[page 27]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  21 
 
Strategy Objective Response 
The Proposal includes a state-of-the-art innovation hub 
which will cater to the needs of a variety of NEXTDC clients. 
The innovation hub will include a variety of spaces including 
an auditorium which will be used for a variety of events, 
seminars, and training. 
2. Scale and time new development to 
match infrastructure capacity 
Data centres are identified as critical infrastructure as they 
are the heart of the digital world. The need for data centres is 
continuing to grow in Australia as a result from the expansion 
of digital technologies and since Covid-19 as businesses and 
their employees embrace remote working and require their 
central files to be stored in a cloud environment. 
As outlined in the Infrastructure Requirements Report 
prepared by ARUP, existing infrastructure can be augmented 
to cater for the utility needs of the S5 Data Centre and 
Innovation Hub.  
3. Re-balance transport use The site is located adjacent to the Macquarie Park Metro 
Station. The site is also serviced by several high frequency 
bus routes which will provide easy access for both workers 
and visitors. The inclusion of covered walkways linking retail 
areas to the new bus stops, integrated into the urban plaza 
will encourage public transport usage.  
A Green Travel Plan has been prepared and provides 
measures aimed at encouraging staff and visitors to use 
sustainable methods instead of using a personal motor 
vehicle. In addition, the Proposal will provide EV charging car 
spaces to encourage EV use.  
4. Prioritise and enrich the pedestrian 
experience 
The Project includes publicly accessible spaces to enhance 
the pedestrian experience and improve connectivity across 
the site. This includes a highly activated urban plaza facing 
Waterloo Road, integrated with the existing Metro Station 
entrance, new pedestrian footpaths with the new internal 
roads and various other landscaped areas. Pedestrian-
friendly infrastructure like covered shelter walkways and 
tiered seating arrangements, support green urbanism and 
prioritising pedestrian amenity.  
5. Create sustainable neighbourhoods 
within Macquarie Park, each with their 
own identity and role 
The S5 Data Centre and Innovation Hub incorporates a 
range of sustainability measures including:  
▪ Provision of solar panels, convenient bike parking, and 
an end-of-trip facility, transform the data centre into an 
eco-conscious building. 
▪ A breathable facade, and sun shading at strategic 
locations optimise energy efficiency. 
[[page 28]]
 
22 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Strategy Objective Response 
▪ Lush terrace gardens within the facility contribute to 
urban greenery and biodiversity. 
▪ A lively urban plaza which links retail areas and public 
transport, fostering social interaction and community 
engagement. 
▪ Materials which are robust with integral colours and 
finishes that are high quality, durable and low 
maintenance.  
▪ EV charging stations to encourage EV use.  
▪ Rainwater collection and reuse and water and energy 
efficient fixtures.  
6. Connect to Country and delivery better 
quality open spaces. 
The Project has been designed in accordance with the Place 
Strategy and having regard to previous community 
consultation and the Connecting with Country Framework. 
The Project site sits at the heart of Gari Nawi and the layout 
and design respects the woven ways identified in the Place 
Strategy. As a data centre and innovation hub, the Proposal 
functions as a store of memory, learning and connection but 
it also provides a space for cultural memory. The public 
domain provides opportunities for connections to, and 
memories of, Gari Nawi, the Eel Songlines, Wallumai and 
other dreamings of Dharug Ngurra such as the Seven Sisters 
constellation, which has informed the seven neighbourhoods 
of the Place Strategy. 
Overall Design Criteria – applicable to all neighbourhoods 
New public open space  
▪ Ensure open space is inviting, 
accessible, diverse and comfortable, 
fostering opportunities for active 
lifestyles and social connections.  
▪ Ensure visual and physical 
connectivity between the open 
spaces, woven ways and through-site 
access to link them to each other and 
to the wider area.  
▪ Ensure open space design considers 
and embraces the topography of the 
neighbourhood. 
The S5 Data Centre and Innovation Hub incorporates a 
range of publicly accessible open space across the site. This 
includes: 
▪ An urban plaza which seeks to act as a civic meeting 
place. Integrated with public transport stops, the plaza 
enhances accessibility and convenience for the public, 
employees, and commuters. The plaza will include tiered 
seating, verdant landscapes, and sheltered areas, to 
foster a welcoming atmosphere conducive to social 
connections. 
▪ Retail shops integrated into the ground floor of the data 
centre will spill out onto the urban plaza which will allow 
visitors to unwind amidst lush greenery or gather at tiered 
seating scatted across the site.  
▪ A linear park along proposed Road 13 which features a 
variety of lush landscaping and covered walkways 
[[page 29]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  23 
 
Strategy Objective Response 
connecting the urban plaza to public transport stops for 
commuters’ convenience.  
▪ New pedestrian footpaths integrated into the streetscape 
of the new roads which will promote connectivity across 
the site.  
▪ Extensive landscaping and retention of existing canopy 
cover in some areas will help maintain the green buffer 
particularly along the Lane Cove Road frontage.  
Greenery  
▪ Ensure no net loss of canopy across 
the precinct.  
▪ Aim for 35% canopy target in 
Business zoned land. 
The Project will incorporate a landscaping strategy which 
includes extensive tree plantings to off-set the trees required 
to be removed to accommodate the building footprints and 
new urban plaza and roads. This includes 93 additional trees 
within the linear park, urban plaza, new road reserves and 
along the Lane Cove Road frontage. The new tree plantings 
will provide a green buffer to the surrounding environment, 
including shade and improved air quality. Overall, the 
Proposal will result in a net increase to the tree canopy cover 
from 4,119m2 to 6,211m2 (27.8% of the site area). 
Building typologies  
▪ Avoid large footprint, single-site 
buildings and aim for series of 
buildings around courtyards that allow 
through-site links. 
▪ Consider mixed-use buildings with 
cultural, educational/school, health 
and community facilities as well as 
residential and commercial uses. 
▪ Encourage a diversity of apartment 
types, sizes and layouts to 
accommodate households of all ages, 
abilities, sizes and needs, including 
those with demands on space and 
acoustic privacy due to working from 
home.  
▪ Use changes in scale and built form 
to create architectural interest and 
diversity and enhance relationship 
with the public domain. 
The proposed built form has been broken down into two 
separate buildings separated by proposed Road 5 and 
connected by a skybridge. The two buildings have been 
designed to optimise space utilisation and operational 
efficiency while activating key frontages. The S5 Proposal 
seeks a different approach to standard industry security 
design for data centres by allowing access to ground-floor 
uses and activating the surrounding public domain. This 
includes an innovation hub, commercial offices and ground 
floor retail uses.  
The overall massing has been arranged and articulated to 
reflect the primary building functions. The office building is 
located to the north, with the data halls located behind and to 
the south. The massing of the buildings has been broken 
down to provide a more considered urban scale and finer 
grained architectural response. The built form has been 
divided into three horizontal sections to minimise the 
perception of the building height. The two leading corners 
fronting the urban plaza are articulated with a recessive slot, 
adding visual interest and engaging the building with the 
adjoining public realm.  
The massing has been further broken down through a series 
of double height and centrally located stacked atriums. 
These garden terraces soften the presentation of the building 
and provide zones of amenity, respite, outlook and social 
connection. 
[[page 30]]
 
24 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Strategy Objective Response 
Overshadowing 
▪ Protect solar access to public open 
space, with winter solstice protection 
from 10am to 2pm.  
▪ Require all solar testing without the 
benefit of artificial solar access or 
heliostat intervention. 
The overshadowing analysis prepared by HDR Architects 
demonstrates the Proposal will not cause any additional 
overshadowing to public open space between 10am and 
2pm during the winter solstice. 
Wind  
▪ Design building massing, setbacks 
and articulation zones to enable the 
achievement of appropriate wind 
conditions.  
▪ Ensure design mitigates adverse wind 
effects and satisfies the relevant wind 
criteria for the intended uses of the 
public domain.  
▪ Ensure design does not exceed the 
Wind Safety Standard.  
▪ Ensure wind impacts in public areas 
should not exceed the wind comfort 
standard criteria for sitting, standing 
and walking, considering the intended 
use of the space. 
The design, siting, landscaping and setbacks will avoid 
unacceptable wind impacts. The setbacks and building 
separation will minimise wind tunnel effects to public spaces 
with extensive landscaping.  
Building design  
▪ Ensure design responds to context, 
character, culture and Country.  
▪ Promote architecture that puts people 
first, including how they experience a 
building at street level and how public 
areas and buildings interface.  
▪ Encourage innovative, creative and 
high-quality building design that 
positively contributes to the public 
domain and defines streets and public 
spaces. 
▪ Achieve high-level sustainable 
development baseline targets 
The S5 Data Centre and Innovation Hub involves a state-of-
the-art data storage facility which incorporates an active 
ground floor plane to Waterloo Road. NEXTDC have 
internalised the security measures required for data centres 
to facilitate pedestrian access around the site, with retail 
premises that are accessible by the public.  
An innovative design will allow views inside the data centre 
with glazing which will break up the façade of the building. 
The office and innovation space component will incorporate 
an architectural façade to create a visually interesting look.  
The design and siting of the building will incorporate two new 
roads as per the Place Strategy to allow for improved active 
transport connections. A landscaped setback with significant 
tree plantings is proposed along the Lane Cove Road 
frontage to provide shading and improved pedestrian 
amenity. The development will also incorporate sustainability 
initiatives, aiming to achieve 5-star NABERS. 
Location of taller buildings  The S5 Data Centre and Innovation Hub will have a 
proposed height of 65 metres height inclusive of roof plant 
[[page 31]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  25 
 
Strategy Objective Response 
▪ Locate taller buildings where they 
have least shadow impact on public 
areas, including footpaths, 
connections and meeting spaces.  
▪ Locate taller buildings to take 
advantage of views and proximity to 
open space.  
▪ Ensure adequate separation between 
buildings to maximise direct solar 
access to adjoining properties.  
▪ Use appropriate design features on 
taller buildings to minimise the impact 
of wind on the public domain. 
which is the maximum incentive height control permitted 
under the RLEP 2014.  
The buildings are south of the urban plaza, avoiding potential 
overshowing impacts. The shadow analysis demonstrates 
the proposed development will not increase shadow impact 
to the public domain. The siting, building separations and 
setbacks maximise solar access to adjoining properties. The 
building setbacks, separations and landscaping will also 
minimise wind impacts on the public domain.  
Taller building design  
▪ Avoid visual bulk when taller buildings 
are viewed from street areas not only 
at site level, but when considering the 
buildings together at the activity hubs 
and from, where relevant, the M2 or 
creek areas.  
▪ Design taller buildings to allow for a 
permeable and interesting skyline.  
▪ Provide variation in built form and 
heights to ensure appropriate 
interface with adjacent development 
sites.  
▪ Maximise direct solar access to 
adjoining properties. 
The Project has been designed to fit within the existing and 
future development context within the Macquarie Park 
Corridor. The Proposal includes two separate buildings to a 
height of 65 metres which will be connected by a skybridge 
link over proposed DCP Road 5.  
The massing has been divided into three horizontal sections 
to break down the facade height and reduce bulk. While the 
proposed floor plan and siting is to suit the data centre 
needs, the design and façade materials chosen will break up 
blank facades and create visual interest at the site. Glazing 
will allow views into the main buildings and the office façade 
will feature an architectural design. This allows for variations 
in visual language around the site. 
The establishment of a two-storey base (reflecting the 
articulation of adjoining developments), a finer grained 
vertical expression to the primary side elevations, and a 
recessive top reduces the perceived height and scale of the 
Proposal. 
Podium Design  
▪ Consider weather protection and clear 
identifiable entrances.  
▪ Prioritise building frontages that 
create human scale and are busy and 
active, addressing open space, 
pathways and woven ways to bring 
activity and connections and provide 
passive surveillance 
The lower two floors of Building A are clearly separated from 
the tower above and will be expressed as a transparent and 
recessive glazed base. This transparent base provides for 
strong visual connections with the adjacent urban plaza, 
whilst helping to break down and reduce the perceived scale 
of the office building.  
The ancillary office space and innovation space is situated 
towards Waterloo Road as the primary active frontage. The 
ground floor plane will be activated through multiple retail 
tenancies. The proposed architectural design seeks to 
deliver a high-quality visual backdrop to Macquarie Park 
Metro Station and the urban plaza.  
[[page 32]]
 
26 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
 
Table 5 Macquarie Park Innovation Precinct Master Plan 
Master Plan Objectives & Design Criteria Response 
Master Plan Objectives 
Objective 1: Improve the Quality of 
Movement from private to public to active 
transport, improving the quality of how 
people and things move around Macquarie 
Park is vital to creating better outcomes for 
all. The Strategic Master Plan will:  
▪ Increase walkable links and walking 
choices within and into Macquarie Park 
and its neighbourhoods;  
▪ Increase the quality of interchange 
between metro, bus and active transport 
networks;  
▪ Encourage a sustained transition away 
from private vehicle use to a more 
balanced mode share. This will include 
parking innovation; and  
▪ Respond to the natural features and 
attributes of Country to enhance 
streamlined movement through and to 
Macquarie Park. 
The site is adjacent to Macquarie Park Metro Station, 
which will provide easy access for commuters and 
visitors. The provision of public spaces, such as the urban 
plaza (which incorporates a new bus shelter as well as a 
linear park and footpaths along the verges of the 
proposed DCP roads), will promote walkability within 
Macquarie Park. A Green Travel Plan has been prepared 
to further promote public transport usage.  
Objective 2: Improve the Quality of Place  
▪ Increasing the cultural and social life of 
Macquarie Park and connecting its users 
more strongly to its non-urban setting is 
vital to sustaining its economic status. 
The Strategic Master Plan will:  
▪ Increase opportunities where the 
Macquarie Park community and its 
visitors can connect to the deep history 
and features and attributes of 
Wallumattagal Country to continue its 
long tradition of sharing knowledge and 
culture; 
▪ Deliver a well-connected network of new 
and improved green infrastructure for the 
growing Macquarie Park community; and  
▪ Enrich the relational interconnection of all 
entities within Macquarie Park, 
connecting the dots between business, 
The public domain has been designed to be consistent 
with the Place Strategy and includes a linear park along 
proposed Road 13 and an urban plaza fronting Waterloo 
Road and Lane Cove Road. The public domain 
improvements will create an attractive environment for the 
Macquarie Park community and visitors to enjoy and 
improve the connectedness of the Precinct with 
surrounding areas. 
The provision of new roads, an urban plaza and linear 
park will help deliver a well-connected network of green 
infrastructure. The Proposal has targeted the retention of 
as many existing trees on site to preserve mature canopy 
trees. Any tree removal required will be offset by 
extensive tree plantings particularly along the Lane Cove 
Road frontage.  
 
[[page 33]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  27 
 
Master Plan Objectives & Design Criteria Response 
environment, cultural and social 
infrastructure 
Objective 3: Improve the Business 
Community Improvement to network assets, 
physical assets and economic assets in 
Macquarie Park is required to increase scale, 
quality and accessibility of opportunities. The 
Strategic Master Plan will:  
▪ Support the continued development of a 
business ecosystem;  
▪ Make new and adapted built form, and 
active ground floors, that will diversify 
business types, sizes and sectors;  
▪ Ensure collaborative working between 
government, business, university and 
communities to create inclusive growth 
and opportunities for all;  
▪ Introduce new governance and 
leadership models based on 
collaboration, interconnection and 
integration; and  
▪ Provide a framework for the existing 
governance structures in place to 
oversee the coordinated delivery of the 
Master Plan’s objectives. 
The S5 Data Centre and Innovation Hub will play a pivotal 
role in enhancing the local economy by creating 
significant job opportunities within the community. The 
innovation hub will host events which cater to the needs 
of a variety of NEXTDC clients, including an auditorium.   
The Proposal will provide an active ground floor plane to 
Waterloo Road and will help create a welcoming space 
which is collaborative and interconnected. The ground 
floor will incorporate retail uses which will further diversify 
business opportunities. 
Data centres support the local market by attracting 
businesses that offer services and support to the 
technology industry, such as hardware suppliers, software 
developers, and IT consulting firms. 
Gari Nawi (Saltwater Canoe) – Macquarie Living Station 
Public Open Space and Green 
Infrastructure 
▪ Deliver a series of high-quality open 
spaces ranging in scale and form from 
parks, plazas and squares totalling 9,000 
- 14,000m2 in area for this 
neighbourhood. 
▪ Ensure open spaces are inviting, 
accessible, diverse and comfortable, 
fostering active lifestyles and social 
connections. 
▪ Ensure integration with the Waterloo 
Road Active Street Master Plan. 
▪ Connectivity between the open spaces 
and providing woven ways and through-
The urban plaza will include a range of soft and hard 
landscaping features and public art opportunities which 
will provide for inviting and diverse connections. The 
plaza will be oriented towards the Waterloo Road active 
street frontage as required by the Master Plan. The linear 
park, footpaths and urban plaza will encourage activation 
around the site and improve connections in-between and 
with the wider area.  
The Proposal will result in a net increase to the existing 
tree canopy coverage from 4,119m2 to 6,211m2 (which 
equates to 27.8% of the site area).  
 
[[page 34]]
 
28 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Master Plan Objectives & Design Criteria Response 
site access to link them to each other 
and to the wider area is critical.  
▪ As this is a predominantly commercial 
neighbourhood, the open space target 
should aim for all areas to be within 
400m of a minimum 3,000m2 park.  
▪ Urban tree canopy cover along streets, 
woven ways, through-site links and open 
space targets are: - 35% Commercial 
Core - 35% Business Park - 40% 
Residential - 45% Open Space Tree 
canopy targets should be accompanied 
by suitable deep soil targets to allow 
sufficient space for trees to grow to full 
maturity. The provision of green 
elements on buildings such as green 
roofs and green walls should be in 
addition to canopy targets.  
▪ For tree replacement ensure no net loss 
of canopy across the neighbourhood. 
Location of Taller Buildings 
▪ Taller buildings should be centred around 
the metro station and the new Activity 
Hub to create identity and a hierarchy of 
place within the neighbourhood. 
▪ Locate taller buildings where they have 
least shadow impact on public realm 
spaces.  
▪ Locate taller buildings to take advantage 
of views (Lane Cove National Park) and 
open space proximity. Maximise direct 
solar access to adjoining properties. 
The proposed height of both Building A and Building B will 
be 65 metres which complies with the maximum height 
allowable under the incentive height control of the RLEP 
2014.  
There will be no additional overshadowing on public parks 
or urban plaza between 10am and 2pm on June 21. The 
separation of the two buildings and large setbacks will 
maximise sun access to adjoining properties and to the 
public domain within the site. 
Building Design 
▪ Ensure a considered response to 
context, character, culture and Country. 
Well-designed buildings and spaces 
create places people can engage and 
connect with. 
▪ Encourage innovative, creative, and 
high-quality building design that 
positively contributes to the public 
The proposed layout responds to the surrounding context 
of the Macquarie Park Innovation Precinct, comprising a 
state-of-the-art data storage facility with an active ground 
floor plane to Waterloo Road and pedestrian connectivity 
through the site. An innovative design allows views inside 
the data centre, including office and innovation space 
component to create a visually interesting appearance.  
The design and siting of the building will incorporate two 
new roads in alignment with the Place Strategy with 
improved pedestrian connections through and around the 
site.  
[[page 35]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  29 
 
Master Plan Objectives & Design Criteria Response 
domain and enables a strong definition of 
streets and public places.  
▪ Achieve a high-level of sustainable 
development baseline targets for 
buildings within the neighbourhood. 
The development incorporates significant sustainability 
initiatives, aiming to achieve 5-star NABERS. 
Taller Building Design 
▪ Avoid visual bulk when viewed from the 
public domain. Not just at a site level, but 
when considering the buildings together 
at the Activity Hub and the metro station.  
▪ The design of taller buildings should 
allow for a permeable and interesting 
skyline.  
▪ Maximise direct solar access to adjoining 
properties.  
▪  Provide variation in built form and 
heights to ensure appropriate interface 
with adjacent development sites. 
The S5 Data Centre and Innovation Hub has been 
designed to fit within the context of existing and future 
development within Macquarie Park, as well as the 
surrounding development. The design and façade 
materials avoid blank facades and create visual interest at 
the site. Glazing will allow views into the main buildings 
and the office façade will deliver variations in visual 
language around the site. The establishment of a two-
storey base (reflecting the articulation of adjoining 
developments), a finer grained vertical expression to the 
primary side elevations, and a recessive top reduces the 
perceived height and scale of the Proposal. 
Podium Design 
▪ Ensure active frontages are prioritised to 
address open spaces and the fine grain 
pathways and woven ways to help 
activate and provide passive surveillance 
to these spaces and important 
connectivity routes.  
▪ Promote architecture that respects 
human scale at the street level and 
public domain interface.  
▪ Podium design to consider weather 
protection and clear and identifiable 
entrances. 
The office and innovation spaces are positioned toward 
Waterloo Road to activate the primary frontage with 
activation to the ground floor plane and provide for 
passive surveillance.  
Building Typologies 
▪ Large footprint, single site buildings 
should be avoided and instead a series 
of buildings located around courtyards 
that allow site-through links are to be 
encouraged. Active frontages should be 
prioritised around these courtyards and 
the site-through links. 
▪ Use changes in scale and built form to 
create architectural interest and diversity 
The S5 Data Centre and Innovation Hub provides two 
separate buildings within an extensively landscaped area 
that provides public open space and active transport 
connections. The Proposal will deliver a built form that is 
compatible and consistent with existing and likely future 
development. 
[[page 36]]
 
30 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Master Plan Objectives & Design Criteria Response 
and enhance relationship with the public 
domain. 
Overshadowing 
▪ Solar access to new public open space is 
a primary design objective and important 
criteria. All solar testing is required 
without the benefit of artificial solar 
access or heliostat intervention. This is to 
ensure that all the open spaces are 
enjoyable and sunny spaces during key 
periods of the day. 
▪ Open spaces are to have solar protection 
between 10am-2pm on the winter 
solstice. 
As shown in the overshadowing analysis prepared by 
HDR Architects, the Proposal will not cause any 
additional overshadowing to public open space between 
10am and 2pm on the winter solstice. 
 
2.1.6. Draft Macquarie Park Innovation Precinct – Stage 1 Rezoning 
Proposal 
The Macquarie Park Innovation Precinct – Stage 1 Rezoning Proposal was placed on public exhibition from 
9 November to 10 December 2023. Stage 1 includes a Master Plan and introduces new planning controls to 
guide future development within the priority neighbourhoods.  
The site is not located within Stage 1 and as such, the Rezoning Proposal does not have any effect on the 
siting and design of the Proposal. However, the Stage 1 Rezoning Proposal also seeks to prohibit data 
centres in the E2 Commercial Centre zone, which could have future implications for this Proposal, depending 
on likely timing for its resolution and gazettal.  
In the meantime, the existing planning framework remains relevant to the assessment of the Proposal, 
including the permissibility of data centres in the E2 zone. 
2.1.7. Better Placed 
In August 2017, the Government Architect for NSW (GANSW) released Better Placed which seeks to 
establish priorities and objectives that shape design to create well-designed built environments. The Better 
Placed policy establishes guidelines to achieve good design within the built environment in New South 
Wales. As demonstrated in Table 6, the Project is consistent with the Better Placed objectives. 
Table 6 Consistency with Better Placed objectives 
Better Placed 
objectives 
Proposal  
Objective 1 - 
Better Fit  
The S5 Data Centre and Innovation Hub Proposal responds to the surrounding 
context of Macquarie Park with a focus on technology businesses, education and 
research. Data centres are vital infrastructure used by many of these businesses. 
Having data centres close to business increases efficiencies for data transfer and 
reliability. Situated within the Macquarie Park commercial core, the proximity to 
NEXTDC’s existing S1 and S2 data centre locations underscores the importance of 
integrating the new facility seamlessly into its surroundings.   
[[page 37]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  31 
 
Better Placed 
objectives 
Proposal  
The inclusion of retail shops on the ground floor will encourage activation to the urban 
plaza and Waterloo Road frontage which is consistent with Council’s objectives. The 
covered walkways and tiered seating, along with landscaped gardens, will create a 
well-lit and welcoming environment that fosters social connections. The proposed 
design seeks to respond to the character of the area by providing green spaces, 
public open space and through site links with green connections. This will help create 
a rich pedestrian network close the public transport. 
Objective 2 – 
Better 
Performance 
The Project will utilise the latest most efficient technologies. Consideration has been 
given to material selection and resource consumption, considering increased global 
resource scarcity and the pursuit of material conservation and productivity. Waste 
minimisation practices such as storage and collection of recyclables and construction 
and demolition waste management planning will be implemented to mitigate the 
impact of resource consumption on the environment. 
Sustainable features like efficient energy systems and resource management will 
reduce operational costs and carbon footprint. Designing for adaptability will allow for 
the infrastructure to evolve with technological advancements, ensuring continued 
relevance in the fast-paced tech industry. Incorporating durable materials will ensure 
the longevity of the facility, reducing the need for frequent upgrades or replacements.   
Objective 3 – 
Better for 
Community 
The S5 Data Centre and Innovation Hub Proposal not only addresses technological 
needs but also embraces community integration and diversity. A variety of spaces will 
be incorporated such as an urban plaza, seating areas, landscaping and through site 
links. In addition, public art opportunities can be incorporated into these spaces and 
Connecting with Country will be at the heart of these places.  
By enhancing the urban plaza with retail spaces and connectivity to public transport, 
the Proposal will foster inclusivity and engagement within the community. Landscape 
design elements like covered walkways and tiered seating create inviting spaces for 
social interaction, promoting a sense of belonging to the public space. Additionally, 
the Proposal’s round-the-clock activity ensures constant activation of the public 
domain, enhancing safety and utilisation. 
Objective 4 – 
Better for People 
The Project will include outdoor publicly accessible spaces including extensive 
landscaping and seating areas providing comfortable spaces as outlined above. 
Pedestrian links improve connectivity with safe and equitable access. Landscaping 
and tiered seating offer spaces for social engagement and relaxation. The Proposal’s 
emphasis on safety, comfort, and usable public spaces underscores its commitment 
to creating spaces that prioritise human needs. 
Objective 5 – 
Better Working 
The Project includes a significant office component to support the use of the data 
centre. This space will include an innovation hub and other collaborative areas. The 
office spaces are designed specifically to cater for the employees of NEXTDC and 
tenants of the data storage facility. Retail spaces will also be incorporated into the 
ground floor plane which will enhance the working experience. The integration of well -
design civic spaces and landscape design offers employees opportunities for 
relaxation and social interaction, reducing stress and fostering a sense of community 
[[page 38]]
 
32 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Better Placed 
objectives 
Proposal  
within the workplace. Access to amenities such as retail shops and outdoor seating 
areas will enhance convenience and work-life balance for employees. 
Objective 6 – 
Better Value 
Sustainable materials and finishes have been chosen and assessed on life span, 
embodied energy to be reduced by the use of renewables in production processes, 
and recyclability.  
The S5 Data Centre and Innovation Hub facility exemplifies how strategic planning 
and design can create a dynamic, efficient, and aesthetically pleasing environment 
that adds significant value to both users and the broader community. 
Objective 7 – 
Better Look and 
Feel 
The Proposal will deliver a high-quality urban design outcome through the careful 
consideration of material, finishes and siting to reduce the perceived bulk and scale of 
the development. The surrounding landscaping will enhance the development when 
viewed from the public domain and surrounding developments. By incorporating 
engaging and attractive design elements, such as well-designed architecture, 
landscaping and inviting civic spaces, the Project will elevate the visual appeal from 
the site from the surrounding streetscape.  
 
2.2. KEY FEATURES OF SITE AND SURROUNDS 
The site is located at 269 Lane Cove Road, Macquarie Park (previously known as 34 Waterloo Road) and is 
legally described at Lot 3 in Deposited Plan (DP) 1129811. The site is in the City of Ryde Local Government 
Area (LGA) within the Macquarie Park Corridor.  
The key features of the site are summarised in Table 7 and an aerial photograph of the site is provided at 
Figure 4. A map of the site in its regional setting is provided at Figure 5. 
Table 7 Key Features of Site and Locality 
Descriptor Site Details 
Land 
Configuration 
The site has a total area of approximately 22,381m2 with the following dimensions: 
▪ North: 55 metres to Waterloo Road 
▪ West: 210 metres to Lane Cove Road 
▪ South: 99.76 metres 
▪ East: 210 metres 
The high point is at the southern end, sloping down to the northern boundary adjacent 
to the Macquarie Park Metro Station entry. The site generally falls from the southwest 
to the northeast.  
Land Ownership The site is owned by NEXTDC Limited. 
Existing 
Development 
Existing development at the site includes a two-storey warehouse currently occupied 
by a commercial office furniture tenant and a warehouse building previously used as 
offices and studios associated with Foxtel. Scattered trees exist along the site 
boundaries, particularly within the western setback to Lane Cove Road, along the 
[[page 39]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  33 
 
Descriptor Site Details 
southern boundary and the eastern boundary. Photographs of the existing 
development is provided at Figure 6. 
Local Context The site is within an established employment precinct as described below: 
▪ North: an entry to the Macquarie Park Metro Station is at the corner of Lane Cove 
Road and Waterloo Road. A large business park is located to north on the opposite 
side of Waterloo Road. 
▪ South: a two-storey warehouse building owned by Goodman is located to south 
with the five-storey Quest Hotel located to south-west.  
▪ East: a business park including the eight-storey Foxtel commercial office building. 
▪ West: Lane Cove Road runs along the western boundary with a low-rise 
warehouse development and a six-storey building accommodating the Hyundai 
office headquarters and a showroom on the opposite side. 
Photographs of the surrounding land uses are provided at Figure 7. 
Regional 
Context 
Macquarie Park is a nationally significant research and employment centre among the 
top ten precincts contributing to the Australian GDP and includes the head offices for 
some of Australia’s leading companies. The site is approximately 2km southeast of 
Macquarie University, and 1.5km southeast of Macquarie Shopping Centre.  
Infrastructure  The site is within an established urban environment and is well serviced by public 
transport with several bus routes operating along Lane Cove Road and Waterloo 
Road. The entrance to Macquarie Park Metro Station is immediately to the north of the 
site. The site includes a lengthy frontage to Lane Cove Road which provides access to 
the M2 Hills Motorway and Epping Road. 
Site Access Vehicle access is currently provided from Waterloo Road with an internal driveway 
providing access to several at-grade parking areas. A further vehicle crossover has 
been constructed along the Lane Cove Road frontage; however, barriers have been 
installed prohibiting access.  
Easements and 
Covenants  
Lot 3 in Deposited Plan 1129811 is affected by the following easements and 
restrictions:  
▪ Drainage easement (2.5 metres wide) which runs along the eastern boundary.  
▪ Three electrical substations (one substation located along the Lane Cove Road 
frontage, one substation located along the eastern boundary of the site and one 
substation located at the northern end of the site adjacent to Waterloo Road).  
▪ Electricity easement which passes through the site at the southern end of the site.  
Flora and 
Fauna 
Scattered trees exist along the site boundaries, particularly within the western setback 
to Lane Cove Road, along the southern boundary and the eastern boundary.  
Additional trees separate the two existing buildings and additional landscaping is 
across the site.  
[[page 40]]
 
34 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Descriptor Site Details 
Contamination A Preliminary Site Investigation (PSI) has been prepared by JK Environments which 
concludes the site can be made suitable for the proposed data centre use.  
Stormwater and 
Flooding 
A Flood Risk Assessment Report has been prepared by ARUP which confirms the site 
is not prone to flooding. 
Aboriginal 
Heritage 
An ACHAR has been prepared by Urbis which confirms the site has a low potential for 
containing any potential Aboriginal Heritage.  
European 
Heritage 
The site is not identified as a heritage item, nor is it located within a heritage 
conservation zone. The are no heritage items within the vicinity 
 
Figure 4 Aerial Photograph  
 
Source: Urbis GIS 2023 

[[page 41]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  35 
 
Figure 5 Regional Context Map 
 
Source: Urbis GIS, 2023 
 

[[page 42]]
 
36 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 6 Site Photographs  
 
 
 
Picture 1 View south along existing driveway from 
Waterloo Road 
 Picture 2 View of existing at-grade car park in 
between the two buildings 
 
 
 
Picture 3 View of sealed off vehicle crossover from 
Lane Cove Road. 
Source: Urbis, 2023 
 Picture 4 View of site along the Lane Cove Road 
frontage.  
  

[[page 43]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  37 
 
Figure 7 Locality Photographs 
 
 
 
Picture 5 View of Macquarie Park Metro Station entry 
portal. 
 Picture 6 View of Hyundai HQ offices to the west of 
the site across Lane Cove Road. 
 
 
 
Picture 7 View of site to the west of Lane Cove Road 
to be redeveloped to accommodate proposed 19-
storey serviced apartments. 
Source: Urbis, 2023 
 
 Picture 8 View of Foxtel building to the east of the 
site. 
2.3. DEVELOPMENT HISTORY 
A summary of the previous development consents for the site is provided in Table 8.  
Table 8 Summary of Previous Development Consents 
Reference Description Determination  
LDA2009/0214 New exit to outside from Comms Services Room (Foxtel Building) 29/05/2009 
LDA2016/0083 To replace existing cladding on western elevation with five new 
windows. 
2/03/2016  
LDA2023/0044 Demolition of a raised pedestrian walkway and making good of 
the external facades 
17/04/2023 
 

[[page 44]]
 
38 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
2.4. CUMULATIVE IMPACTS WITH FUTURE PROJECTS 
The site is located within the Macquarie Park Corridor which has been undergoing significant change over 
recent times, predominantly with new large-scale commercial and residential developments. Approved and 
likely future developments which may be relevant in the cumulative impact assessment of the Proposal are 
summarised in Table 9.  
Table 9 Approved and likely future developments 
DA Reference Development Description Current Status 
SSD-52947710 
35 Waterloo Road, 
Macquarie Park 
Demolition and construction of a new build-to-rent 
development consisting of 47,504m2 of GFA 
encompassing 594 units across 6 buildings, with 
retail, community uses and recreation areas at 
ground floor level and basement parking. 
Response to 
Submissions 
SSD-59516710 
44-50 Waterloo Road, 
Macquarie Park 
Construction and operation of a new data centre, 
with an overall height of 65 metres. 
Test of Adequacy  
SSD-10467 
11-17 Khartoum Road 
and 33-39 Talavera 
Road, Macquarie Park 
Construction and 24-hour operation of a data 
centre, comprising a five-storey data storage 
building with ancillary office space, supporting 
infrastructure, services and landscaping. 
Approved - 28/05/2021  
SSD-24299707 
17-23 Talavera Road, 
Macquarie Park 
Construction and operation of an expansion to an 
existing data centre, comprising a five-storey 
building, ancillary office space and staff 
amenities, a back-up power system, including 
lithium-ion batteries, associated infrastructure, car 
parking, loading docks and landscaping. 
Approved – 19/01/2024 
 
The potential cumulative impacts of the Project are addressed in Section 6 of the EIS in accordance with the 
DPHI Assessing Cumulative Impacts guidelines. 
2.5. AGREEMENTS WITH OTHER PARTIES 
The Applicant is separately seeking to enter to into a Planning Agreement with the City of Ryde for delivery 
of public benefits as outlined below: 
▪ Construction of the proposed urban plaza adjacent to Waterloo Road. 
▪ Construction and dedication of Road 13 (14.5m wide) located along the eastern boundary of the site. 
▪ Construction and dedication of Road 5 (14.5m wide) which runs through the middle of the site. 
▪ Monetary contribution of the required incentive and s7.11 contributions (offset by the cost of the 
contribution works).  
  
[[page 45]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  39 
 
2.6. FEASIBLE ALTERNATIVES 
Section 192(c) of the Environmental Planning and Assessment Regulation 2021 (EPA Regulation) requires 
an analysis of any feasible alternatives to the Project, including the consequences of not carrying out the 
development. Each of the development options is listed and discussed in Table 10.  
Table 10 Project Alternatives 
Option Assessment 
Option 1 - Do 
Nothing 
A ‘do nothing’ approach was dismissed as the objectives of the Project would not 
be met. If the Project was not to proceed, the site would remain underutilised, and 
the delivery of critically needed data storage space would not be realised. This 
scenario would also forego an opportunity to provide new roads and an urban 
plaza as per RDCP 2014 requirements.   
A ’do nothing’ scenario would mean that the considerable social and economic 
benefits, strategic merit and optimisation of public transport in the surrounding 
area would not be realised. Specifically, the consequences of not carrying out the 
Project would include: 
▪ The loss of public domain upgrade works along the Waterloo Road and Lane 
Cove Road frontages, which would otherwise make a major contribution to 
activating the area and improving the amenity of the surrounding streetscape 
which is currently uninviting. 
▪ A failure to realise the planning objectives in the Macquarie Park Innovation 
Precinct Place Strategy and Master Plan.  
▪ This scenario would not adhere to the principle of orderly planning and 
economic use of land as per the objectives of section 1.3(c) of the EP&A Act. 
This option was therefore no longer considered by NEXTDC. 
Option 2 - Alternative 
Location 
Consideration was given to carrying out development on alternative sites, 
however, these were dismissed as follows:  
▪ The sites were close to sensitive land activities, including residential 
development, and potential impacts could not be mitigated.  
▪ The sites were not close to other NEXTDC data centres or adequate transport 
infrastructure.  
▪ The sites were physically constrained and could not accommodate the 
required scale of development.  
▪ The sites were constrained by environmental sensitive areas, including 
heritage or bushfire. 
▪ The sites were not adequately serviced by the critical utility infrastructure 
including power and water required to support a data centre.  
▪ The sites were not located close to commercial locations to service core 
businesses aligned with their operational servicing model. 
 
[[page 46]]
 
40 STRATEGIC CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Option Assessment 
Option 3- Alternative 
Design 
A range of design options were explored including alternatives to minimise 
impacts on vegetation as detail in the Architectural Design Report prepared by 
HDR Architects and submitted with the SSDA.   
In summary, these options were dismissed as it would not facilitate the delivery of 
the operational requirements for the data centre, would result in an unacceptable 
design outcome and/or would exceed the maximum height provisions in the 
planning controls. 
Figure 8 Concept Design Options 
 
Source: HDR Architects 
 
Option 4 – The 
Proposal 
The siting and design of the S5 Data Centre and Innovation Hub Proposal was 
resolved through a comprehensive analysis of the site opportunities and 
constraints. The Project has been developed in consultation with key stakeholders 
and with regards to minimising impacts, while achieving a good urban design 
outcome. Overall, the Proposal was identified as being the most suitable option to 
achieve the Project objectives as:  
▪ The site is strategically located within Macquarie Park which is identified as an 
innovation precinct with a particular prevalence of existing and planned high-
technology industries.  
▪ The site is close to other data centres owned by NEXTDC and will benefit 
from co-location to support business activity in Macquarie Park, the Eastern 
Economic Corridor and Greater Sydney.  
▪ The Proposal is compatible with the local context and will result in minimal 
impacts to the environment through the implementation of suitable mitigation 
measures where required. 

[[page 47]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STRATEGIC CONTEXT  41 
 
Option Assessment 
▪ The development can be achieved without having unacceptable 
environmental impacts in relation to traffic, noise, heritage, biodiversity, and 
visual impacts.  
▪ Management and mitigation measures can be implemented to avoid adverse 
impacts to any sensitive receivers identified on adjoining commercial land 
uses, 
▪ The site presents the most orderly and economic use and development of the 
land to deliver a new data storage facility. 
▪ The proposed layout can ensure the delivery of the envisaged RDCP 2014 
roads and public open space. 
 
 
[[page 48]]
 
42 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
3. PROJECT DESCRIPTION 
The following sections of the EIS summarise the key numeric components of the proposed development and 
describe the demolition, site preparation, construction, and operational phases in further detail.  
3.1. PROJECT OVERVIEW 
This SSDA seeks consent for the staged construction and operational use of the S5 Data Centre and 
Innovation Hub. The key components of the Project are listed in the following table. Architectural Plans 
prepared by HDR Architects are submitted with the SSDA.  
Table 11 Project Details  
Descriptor Project Details 
Project Area The site has a total area of 22,381m2. The entire site area will be 
disturbed by the Project. The developable site area (excluding Road 5 
and Road 13) is 17,432m2. 
Use and Activities Data centre with ancillary office and innovation space.  
Two retail premises at ground level. 
Project Summary 
 
▪ Demolition of existing buildings and structures.  
▪ Site preparation works including tree removal, bulk earthworks, 
excavation and construction of retaining walls.  
▪ Staged construction of two data centre buildings including technical 
data hall floor space, ancillary office and innovation space and two 
ground floor retail premises.  
▪ Vehicle access via Waterloo Road with on-site car parking and 
loading within basement.  
▪ Associated landscaping including a trees, shrubs and grasses. 
▪ Business identification signage.  
▪ Staged delivery of public domain works via a Planning Agreement, 
including construction of Road 5 and Road 13 and an urban plaza 
between Building A and Waterloo Road. 
▪ Provision of required utilities, including an on-site switching station.  
Gross floor area (GFA) A total GFA of 46,935m2 is proposed and is broken down as follows: 
▪ Data halls/technical floor space: 33,643m2 
▪ Lobby and innovation hub floor space: 3,192m2 
▪ Mission critical (MCX) office floor space: 9,765m2 
▪ Two x retail tenancies: 335m2  
▪ Total number of data houses: 14 data houses 
Maximum Height ▪ Building A: office and innovation hub – 49 metres over 10-storeys  
[[page 49]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  43 
 
Descriptor Project Details 
▪ Building A: data centre – 65 metres over nine-storeys  
▪ Building B: data centre – 65 metres over nine-storeys:  
Floor Space Ratio 2.1:1 
Deep Soil Area 4,825m2 of deep soil area (21.6% of site area or 27.7% of developable 
site area)  
Car Parking 105 car spaces including 4 accessible spaces and 10 EV spaces 
Motorbike Spaces 11 spaces 
Bicycle Spaces 12 spaces  
Tree Removal  146 trees  
Cut and Fill Volume  Net cut of 46,530m3 
Utilities Provision of required utilities including:  
▪ 60 x diesel generators (2MWe).  
▪ 12 x above-ground diesel storage tanks (110kL each). 
▪ Eight above-ground water tanks for industrial water (460kL each).   
▪ Two above-ground water tanks for fire water (350kL each).  
▪ 33kV switching station (subject to concurrence from Ausgrid).  
Power Consumption 90 megawatts  
Operations and Management The facility would be constructed and operated by NEXTDC. The site 
would be operated on a 24-hour, 7 day a week basis. 
Existing Services and 
Infrastructure 
The site is fully serviced; however, existing services and infrastructure will 
be extended, adapted and augmented to meet the demands of the 
Project. A new 33kV switching station will be required to provide power to 
the site in the event of an emergency blackout to facilitate power to the 
generators. 
Estimated Development Cost 
(EDC) 
The Project has a total EDC of $1,429,400,000 excluding GST. 
Staging/Phasing The Project will be constructed in two stages: 
▪ Stage 1 will include the early works for the entire site, construction of 
Building A, the urban plaza and the northern section of Road 13. 
▪ Stage 2 will include construction of Building B, including a skybridge 
connection to Building A, Road 5, and the remainder of Road 13.  
Jobs Construction: Approximately 942 full-time equivalent employees  
[[page 50]]
 
44 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Descriptor Project Details 
Operation: Approximately 490 specialist and related full-time roles 
 
3.2. DETAILED DESCRIPTION 
3.2.1. Project Area 
The total site area is approximately 22,381m2 which includes the data centre development and public domain 
improvements. The developable area of 17,432m2 excludes the required DCP roads and the potential future 
road widening works along the Lane Cove Road frontage.  
Figure 9 Proposed Site Plan 
 
Source: HDR Architects 
3.2.2. Physical Layout and Design 
3.2.2.1. Site Layout  
The Project comprises the redevelopment of the site as summarised below:  
▪ Site preparation works including demolition and removal of existing structures on the site, removal of 146 
trees and bulk earthworks.   
▪ Staged construction and operation of two data centre buildings (Building A and Building B), each with a 
maximum height of 65 metres and a combined total gross floor area (GFA) of 46,935m2 comprising 
33,643m2 of technical data hall floor space and 13,292m 2 of office, retail and innovation hub floor space. 
 

[[page 51]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  45 
 
▪ Building A will be delivered in Stage 1, comprising:  
‒ Basement parking for 105 cars including four accessible spaces and 10 EV spaces.  
‒ Two retail tenancies at ground level: 335m2.  
‒ Lobby and innovation hub including auditorium and training rooms: 3,192m2. 
‒ NEXTDC and mission critical (MCX) office floor space: 9,765m2. 
‒ Seven storeys of technical data floor space accommodating seven data houses: 17,258m2  
‒ Utilities including  
• 30 x diesel generators (2MWe).  
• Four above-ground water tanks for industrial water (460kL each). 
• Six above-ground diesel storage tanks (110kL each). 
• One above-ground water tank for fire water (350kL each). 
‒ Business identification signage facing Waterloo Road and Lane Cove Road.  
▪ Building B will be delivered in Stage 2, comprising:  
‒ Seven storeys of technical data floor space accommodating seven data halls: 16,385m2. 
‒ Construction of a sky bridge which will connect with Building A, providing direct access between the 
data halls. 
‒ Utilities including  
• 30 x diesel generators (2MWe).  
• Four above-ground water tanks for industrial water (460kL each). 
• Six above-ground diesel storage tanks (110kL each). 
• One above-ground water tank for fire water (350kL each). 
‒ Business identification signage on the western and southern building facades.  
▪ Landscaping across the site in accordance with the Project staging, delivering a mix of native and 
endemic plant species, shrubs and grasses, including 93 additional trees within a total area of 4,825m2 
deep soil and a resultant tree canopy cover of 6,211m2. 
▪ Staged delivery of public domain works, including: 
‒ Stage 1: construction of the northern extent of Road 13 from Waterloo Road and urban plaza 
between Building A and Waterloo Road. 
‒ Stage 2: construction of the remaining southern extent of Road 13 and the full extent of Road 5.  
▪ Delivery of 90 megawatts of power (via a separate application with Ausgrid) with a 33kV switching station 
to be accommodated on site, as well as other site services, including stormwater infrastructure.  
Photomontages and plan extracts showing the key features of the proposed development are provided on 
the following pages.  
  
[[page 52]]
 
46 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 10 View of urban plaza and Building A from Waterloo Road 
 
Source: HDR Architects 
Figure 11 View of Building A entrance and ground floor retail spaces  
 
Source: HDR Architects 

[[page 53]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  47 
 
Figure 12 Proposed Building A Ground Floor Plan 
 
Source: HDR Architects 
Figure 13 Proposed Building A Level 01 and Building B Basement Floor Plan 
 
Source: HDR Architects 

[[page 54]]
 
48 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 14 Proposed Building A Level 02 and Building B Ground Floor Plan 
 
Source: HDR Architects 
Figure 15 Proposed Building A Level 04 and Building B Level 01 Floor Plan 
 
Source: HDR Architects 
  

[[page 55]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  49 
 
3.2.2.2. Design and Built Form 
The Proposal includes the staged construction and operation of two data centre buildings (Building A and 
Building B). The proposed building heights include: 
▪ Building A: office and innovation hub – 49 metres over 10-storeys  
▪ Building A: data centre – 65 metres over nine-storeys  
▪ Building B: data centre – 65 metres over nine-storeys: 
The built form has been divided into two distinct blocks, to allow for a central through-site link. A skybridge 
connects the two data centres over proposed Road 5, including direct links between the data centre halls 
and the office/innovation hub in Building A. The siting of the two buildings has also been designed to allow 
for the provision of an urban plaza to the Waterloo Road frontage. This highly activated plaza will provide 
public and community amenity at the intersection of Waterloo Road and Lane Cove Road and shares a 
direct interface with the Macquarie Park Metro Station entrance.  
The built form has been arranged and articulated to reflect the primary building functions  and to provide an 
urban scale and finer grained architectural response. Building A is designed to activate the new public plaza 
that anchors the north-eastern corner of the site, with the data halls located behind and to the southwest.  
The lower two floors of Building A are expressed as a transparent and recessive glazed base to provide 
strong visual connections with the adjacent urban plaza and reduce the perceived scale of the office building. 
The overall massing A has been further broken down through a series of double height and centrally located 
stacked atriums. These garden terraces will soften the presentation of the building  and provide zones of 
amenity, respite, outlook and social connection. 
The two leading corners of Building A have been articulated with a recessive slot, adding visual interest and 
allowing the building to better engage outwards with the adjoining public realm and street in all directions. 
The facades of the data hall towers (both the rear component of Building A and Building B) have been 
divided in three horizontal sections to break down the height and massing. Each facade element reflects a 
particular internal function. Corridors are proposed to the external facade surface o f the data halls to animate 
the facade at night-time, break down the building mass and offer a more transparent façade. The overall 
mass of the data hall towers has been further broken down with the introduction of a finer grained recessed 
vertical expression aligned to the buildings structural grid to the primary side elevations.  
The proposed siting of the development aims to reduce the loss of existing site vegetation. The building 
envelopes have been setback from the internal DCP roads to allow for deep soil plantings. Mature existing 
trees have been retained where possible and will be complemented by new plantings to create a green edge 
and to enhance the quality, visual amenity and comfort of this streetscape.  
Figure 16 Proposed North Elevation 
 
Source: HDR Architects 

[[page 56]]
 
50 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 17 Proposed East Elevation 
 
Source: HDR Architects 
3.2.2.3. Materials and Finishes 
The Proposal will incorporate a predominately glazed façade to both Waterloo Road and Land Cove Road. 
The distinctive red accents are consistent with NEXTDC’s other data centres. The Proposal seeks to 
implement a greater amount of glazing to present as a contemporary office building to the plaza. The colours 
and materials will enhance the visual interest of the façade and provide views internally to the building which 
is not indicative of a typical data centre.  
The facades to the data hall component will predominantly comprise of a variety of concrete finishings, metal 
cladding, glazed elements and metal louvres. A detailed materials and finishes schedule is provided with the 
Architectural Plans. Extracts of the proposed façade design are provided from Figure 18 and Figure 19. 

[[page 57]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  51 
 
Figure 18 Office Building Façade – View from Waterloo Road 
 
Source: HDR Architects 
Figure 19 Data Hall Building Façade – View from Lane Cove Road 
 
Source: HDR Architects 
  

[[page 58]]
 
52 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
3.2.2.4. Signage  
The Proposal includes signage associated with the NEXTDC branding. The proposed signage will be located 
on three facades as shown in Figure 20. A summary of the signage details is provided in Table 12. 
Figure 20 Signage Zones 
 
Source: HDR Architects 
Table 12 Signage Details 
Sign 
Identification 
Dimensions Location Contents 
Sign A 16.037m x 3.115m East elevation at the top right of 
Building A  
NEXTDC logo and 
wording 
Sign B 6.311m x 4.913m North elevation at the top right of 
Building A 
NEXTDC logo and 
wording 
Sign C 6.311m x 4.913m North elevation at the top right of 
Building B 
NEXTDC logo and 
wording 
Sign D 16.037m x 3.115m West elevation at the top left of 
Building B 
NEXTDC logo and 
wording 
 
The signage will incorporate high-quality materials and finishes and provide a coherent and integrated colour 
scheme based on the branding, logo and colours of NEXTDC. The proposed signage will be affixed directly 
to the building facades and will comprise of a fabricated aluminium finish. 
The signage is commensurate with other commercial development signage within the area.  The signage is 
proposed to be internally illuminated with illumination devices integrated into the design. The signage will be 
illuminated between 6pm and 6am daily.  
An extract of the proposed signage plans is provided at Figure 21. The illuminated signage is not anticipated 
to have any negative impacts in terms of glare. The intensity of the illumination will be able to be adjusted, if 
necessary. 

[[page 59]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  53 
 
Figure 21 Proposed Sign A and D Details 
  
Source: HDR Architects 
3.2.2.5. Landscaping  
Arcadia has prepared Landscape Plans and a Landscape Design Report which detail the proposed 
landscape strategy. The key components include: 
▪ A highly activated urban plaza located between Building A and Waterloo Road, including a raised open 
turf space surrounded by edge seating, tiered seating areas, accessible pathways, deep soil with native 
plantings and feature trees and a stepped entrance bordered by feature walls and native plantings.  
▪ The urban plaza also provides for public art and a variety of amenity zones with active and passive uses 
that link the ground floor retail areas that spill out onto the plaza and the entrance to the Metro station. 
▪ Deep soil zones with native plantings between the buildings and the proposed DCP roads and footpaths 
integrated into the streetscape.  
▪ Retention of existing canopy cover (where possible) along the Lane Cove Road frontage and other site 
boundaries augmented by extensive native perimeter plantings.  
▪ Double height and centrally located garden terraces to the northern façade of Building B which represent 
a vertical extension of the landscaped plaza. These lush gardens within the facility will contribute to 
urban greenery and biodiversity.  
Landscape plantings will comprise a mix of native and endemic plant species, shrubs, trees and grasses to 
provide on-site amenity and an attractive streetscape. The landscape strategy seeks to retain existing trees 
where possible and any required tree removal will be offset by replacement plantings.  
The proposed 4,825m2 of deep soil area equates to 27.7% of the developable site. The landscaping strategy 
will increase the urban tree canopy to promote an urban forest vision for the site, while providing a functional 
and inviting urban plaza and softening the built form through increased planting within the setbacks. Road 5 
and Road 13 create additional opportunities for greenery within the setbacks  and street trees. Tree species 
are based on Council’s Tree Planting List.  
An extract of the proposed landscape master plan is provided at Figure 22. A detailed plan of the urban 
plaza is provided at Figure 23. 

[[page 60]]
 
54 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 22 Proposed Landscape Master Plan 
 
Source: Arcadia 
Figure 23 Proposed Urban Plaza Plan  
 
Source: Arcadia 
  

[[page 61]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  55 
 
3.2.3. Uses and Activities  
3.2.3.1. Hours of Operation 
The S5 Data Centre and Innovation Hub facility will operate for 24-hours a day, seven days a week. This 
allows for the critical nature of their operations and includes loading and unloading, data centre and office 
operations.   
3.2.3.2. Employment 
The facility will generate approximately 490 full time employees once fully operational, having regard to 24-
hour operations and three 8-hour typical shifts. A further 942 construction jobs will be generated during the 
construction phase of the Project.  
3.2.3.3. Data Centre  
The Proposal includes 33,643m2 of technical data hall floor space accommodating 14 data houses spread 
across seven levels of Building A and Building B. The data halls will be strategically segmented to have the 
retail enterprise data halls on the lower floors and hyperscale data halls on the upper floors.  
This vertical stratification will enhance the spatial efficiency and provide a logical flow of operations, 
facilitating ease of access and maintenance while enhancing scalability. All data halls will be fitted out with 
data hardware in a staged manner over time. The specific nature of the data hardware will vary depending 
on customer requirements, though is likely to include rows of racks. A skybridge will connect the upper levels 
of the data centres over proposed Road 5. 
3.2.3.4. Innovation Hub  
The innovation hub will cater to the needs of NEXTDC and their clients. The innovation hub will be located 
on the lower levels of Building A fronting the plaza and include a variety of spaces including an auditorium 
and training rooms.  
The innovation hub includes a lobby, a training room, meeting rooms, a boardroom, an auditorium, breakout 
spaces and technology display areas. These are secure spaces available for NEXTDC staff, customers and 
invited guests. These amenities support everyday private business and internal communication events, 
collaborative working, private and invited industry functions. These areas are shared spaces for NEXTDC 
staff, customers and invited guests and will adhere to NEXTDC’s strict security rules.  
The auditorium and support spaces will be used by NEXTDC to host industry seminars, conferences, 
workshops and other learning and training opportunities for tenants, clients, consultants and contractors as 
well as broader industry partners and stakeholders in government and universities. The transparency of the 
Building A base will allow for a high degree of activation, and for visual connections between users of the 
innovation hub and users of the plaza.  
An extract of the Level 01 floor plan is provided at Figure 24 which shows the layout of the auditorium and 
other training spaces which form part of the innovation hub.  
3.2.3.5. NEXTDC and MCX Offices 
The Proposal includes 9,765m2 of ancillary office floor space within the front portion Building A overlooking 
the plaza. These offices will house NEXTDC employees and provide mission critical (MCX) office space for 
NEXTDC clients.  
The MCX offices are secure, flexible workspaces available for NEXTDC customers, the offices contain desks 
and workstations, meeting rooms and office amenities. The NEXTDC offices are secure workspaces for 
NEXTDC commercial and operational staff, the offices contain desks and workstations, meeting rooms and 
office amenities.  
The ancillary office spaces will be designed with high quality finishes and deliver superior internal amenity. 
The office areas will include various other facilities required for staff including staff kitchens, break out areas, 
meeting rooms and amenities.  
3.2.3.6. Retail Tenancies  
The Proposal includes the provision of two retail tenancies at the ground level of Building A which will spill 
out onto the urban plaza. These retail tenancies have been integrated into the ground floor and will provide 
[[page 62]]
 
56 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
workers and the public an opportunity to relax in the outdoor colonnade seating or spill out on the lawn or 
various seating options throughout the urban plaza.  
The specific fit out and use of these retail tenancies will be subject to a separate approval via a local DA or 
complying development certificate, as appropriate.  
Figure 24 Extract of Proposed Building A Level 01 Floor Plan  
 
Source: HDR Architects 
3.2.3.7. Access and Security  
Data centres typically require a completely secured site to facilitate their operations. However, NEXTDC 
have provided an open site with internalised security systems to facilitate delivery of the public domain 
improvements. NEXTDC have used ingenuity to design a robust security outcome while maintaining good 
public access.  
Palisade fences are provided in different locations around Buildings A and B, as close to building footprint as 
possible to increase the sense of openness. The site will remain highly accessible with Road 5 and Road 13 
also functioning as pedestrian through site links. These links will be highly landscaped to enhance the 
experience of people accessing the site.  
Connectivity between Building A and Building B remains critical, with a skybridge link proposed between the 
two buildings over Road 5. The skybridge will provide access between each of the data hall levels.  
3.2.3.8. Utilities  
The S5 Data Centre and Innovation Hub facility will include the provision of the following required utilities to 
be located within the building footprints:  
▪ 60 x diesel generators (2MWe) in total (30 per building).  
▪ 12 above-ground diesel storage tanks (110kL each, six per building). 
▪ Eight above-ground water tanks for industrial water (460kL each, four per building).   
▪ Two above-ground water tanks for fire water (350kL each, one per building) 
▪ 33kV switching station on site.  

[[page 63]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  57 
 
3.2.3.9. Back-up Power System 
The back-up power system will provide standby rated continuous power to enable critical data services to 
operate. The back-up generator system comprises a total of 60 low-voltage 2MW generators rated to supply 
the data centre in the event of mains power failure.  
Each generator will be accommodated within a plantroom on each level and fed by a 1,000-litre day tank 
connected to a bulk fuel tank located at lowest level of the buildings. Testing of the generators is to be 
between 9am and 4pm, Monday to Friday, with a total cumulative testing duration of not more than 200-
hours in a year. The generators will not be tested concurrently. A summary of the generator quantity 
proposed and generator testing regime is provided below. 
Table 13 Backup Generator Details  
Location Data Hall Generator  Quantity  
Data Centre Building A Hyperscale and 
Enterprise Data Hall 
and Admin and Life 
Safety  
2MWe Generators  Total of 30 Generators  
Data Centre Building B Hyperscale and 
Enterprise Data Hall 
and Admin and Life 
Safety  
2MWe Generators  Total of 30 Generators  
 
Table 14 Generator Testing Regime  
Parameter Value 
Number of generators 60 
Test frequency per generator Quarterly 
Run time per test Quarter 1 – 20 mins per generator 
Quarter 2 – 40 mins per generator 
Quarter 3 – 20 mins per generator 
Quarter 4 – 90 mins per generator 
Number of generators per test 1 
Total testing time for all generators 170 hrs 
 
3.2.3.10. Plant and Equipment  
The Proposal consists of two data centre buildings, with each building supported by: 
• 33kV, 35MVA, redundant, HV, incoming supplies. 
• 2 x 33kV switchboards, which in turn supply 6 x open point, HV rings within each building. 
• Each ring supports 5 x 33 kV ring main units (30 in total).  
Each data centre building comprises of 2 x 2.5MW IT load enterprise data halls, and 5 x 5MW IT load 
hyperscale data halls. 
[[page 64]]
 
58 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
The two enterprise data halls are electrically and mechanically combined with a single set of services to 
support the overall 5MW IT load, identical to each 5MW IT load hyperscale data halls. 
The Approximate Power Usage Effectiveness (PUE) is 1.4, meaning each line up has an approximate total 
load of 7MW.  
Each 7MW load is supported by the following, electrical line up: 
• 5 x 2MW strings in an N+1, distributed redundant, configuration. 
• Each building consists of 6 electrical line ups. 
• Each line up consists of 5 electrical strings. 
• Each electrical string consists of: 
o 1 x 33KV Ring Main Unit. 
o 1 x 2.25MVA Transformer. 
o 1 x 2MWe Diesel Generator. 
o 2 x 1MWe UPS systems. 
o 1 x 1.6MWr Water Cooled Chillers. 
o 1 x 1.8MWr Cooling Tower. 
• Total numbers of equipment across the two buildings are: 
o 4 x HV switch rooms.  
o 60 x 33KV Ring Main Units. 
o 60 x 2.25MVA Transformers. 
o 60 x 2MWe Diesel Generators. 
o 120 x 1MWe UPS systems. 
o 60 x 1.6MWr Water Cooled Chillers. 
o 60 x 1.8MWr Cooling Towers. 
• The chiller and associated cooling towers have the same redundancy as the electrical systems that 
support them (N+1).  
• The chillers supply CHW headers and distribution pipework that supports 15 x Fan Wall Units 
(FWU’s) per data hall. 
• The data halls also take advantage of free cooling. Each data hall has the capability to draw fresh air 
in to reduce the mechanical cooling load for each data hall. The free cooling will have the capacity to 
support approximately 60% of the overall cooling load for a specific data hall, dependent on ambient 
conditions. 
3.2.3.11. Stormwater Management 
All new stormwater is required to be conveyed by gravity as discharge from the site via Council’s existing 
drainage system. Outflows from the site for all design storms are required to be less than the maximum  
outflow for the uncontrolled post-development site in the 5-year ARI (20% AEP) storm.  
Roof catchments will be collected in roof gutters and conveyed by downpipes to an in-ground pipe system. 
Surface stormwater flows will be conveyed by site grading and collected by surface inlet pits. Inground 
stormwater will be conveyed to on-site stormwater detention (OSD) and water quality treatment devices.  
Stormwater will be delivered in stages, with the Stage 1 works including a temporary sedimentation basin on 
the Stage 2 land. The remaining stormwater infrastructure will be completed as part of the Stage 2 after 
which the temporary sedimentation basin will be removed. 
[[page 65]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  59 
 
3.2.4. Parking and Access 
Access to the site will be provided from proposed Road 13 via Waterloo Road, in the same location as the 
existing vehicle access. The vehicle access from Lane Cove Road (which is currently barricaded) will be 
removed.  
Road 13 will run along the eastern boundary of the site and will provide access to Road 5 which acts as a 
through site link. As per TfNSW requirements, Road 5 is not intended to connect to Lane Cove Road and 
has instead been designed to include a cul-de-sac which will allow for improved vehicle circulation. A 
basement car park within Building A will provide a total of 105 parking spaces (including four accessible 
spaces and 10 EV charging spaces), 10 motorcycle spaces and 12 bicycle spaces accessed via Road 13. 
An additional 28 on street parking spaces will be provided along Road 5 and Road 13.  
A loading dock with separate access will be provided within Building A for deliveries. A separate loading 
dock will also be provided within Building B. Access to both loading docks will be via proposed Road 13. The 
loading docks will be capable of accommodating up to a 19-metre articulated vehicle and 12.5-metre heavy 
rigid vehicle. An overview of proposed site access arrangements is provided in Figure 25. 
Figure 25 Proposed Access Arrangements  
 
Source: HDR Architects 
3.2.5. Public Domain Works  
The Proposal includes public domain works to be delivered in stages (refer Section 3.2.8) via a Planning 
Agreement, including the urban plaza and construction and dedication of Road 13 and Road 5.  
The roads will be 14.5 metres wide as outlined within the Civil Engineering Report. Pedestrian footpaths, 
parallel parking bays and stormwater pits and pipes will be delivered with both new roads. The construction 
of a retaining wall along Road 13 will manage level differences along the site boundary. 
An integrated bus shelter will be provided to a new bus stop to Waterloo Road. Provision is also made for 
construction of cycle way path along Waterloo Road frontage and widening of Lane Cove Road (to be 
carried out by TfNSW in the future).  
3.2.6. Demolition and Bulk Earthworks  
Demolition of existing buildings and hardstand areas will be undertaken in accordance with the demolition 
plan – refer plan extract at Figure 26. Site preparation works will include tree removal, bulk earthworks, 

[[page 66]]
 
60 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
construction of retaining walls and installation of site services. Works will be undertaken in accordance with 
the Construction Traffic Management Plan and Waste Management Plan lodged with the SSDA. 
Due to the slope of the site, bulk earthworks will be required to facilitate the proposed development. To the 
south of the site, this will mostly require fill, up to three metres. Most of the cut is within the centre of the site, 
with a maximum cut level of between eight and nine metres. An extract of the cut and fill plan is provided at 
Figure 27. The earthworks will provide four building pads with a total net cut (excavation) of 46,530m3.  
Figure 26 Demolition Plan 
 
Source: HDR Architects 

[[page 67]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  61 
 
Figure 27 Cut and Fill Plan 
 
Source: TTW 
3.2.7. Tree Removal and Retention  
216 trees were observed on or adjacent to the site and surveyed as part of the Arboricultural Impact 
Assessment. 69 trees will be retained, and 146 trees will need to be removed to accommodate the buildings, 
DCP roads and widening of Lane Cove Road (by TfNSW).  
An extract of the proposed tree removal plan is provided at Figure 28. The Proposal will offset the required 
tree removal through the planting of an additional 93 trees, increasing the existing tree canopy area of 
4,119m2 to 6,211m2. 
Figure 28 Proposed Tree Removal Plan 
 
Source: Arcadia 

[[page 68]]
 
62 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
3.2.8. Development Staging  
The Project will be constructed in two stages as shown in Figure 29 . Stage 1 will include the early works, 
construction of Building A, the urban plaza and a portion of Road 13, while Stage 2 will include construction 
of Building B, Road 5, and the remainder of Road 13. Stage 2 will also include the construction of a 
pedestrian bridge over Road 5 linking Building A and Building B.  
A more detailed description of the proposed staging is provided below:  
Stage 1  
▪ Site preparation works including demolition of existing structures, tree removal, earthworks, utility 
services and stormwater management.  
▪ Construction of Building A. 
▪ Construction of the urban plaza.  
▪ An integrated bus shelter with new bus stop to Waterloo Road.  
▪ Entry driveway to connect Road 13 to Waterloo Road. 
▪ Partial construction of Road 13 with construction of a temporary turnaround where Road 13 connects 
with the Stage 1 boundary.  
▪ Construction of retaining wall along Road 13 to manage the level differences between the designed level 
and existing boundary. 
▪ Construction of hoarding for Stage 2 
▪ Stage 1 landscaping, external works and public domain including the urban plaza.  
▪ Dedication of Road 13 (Stage 1) to Council.  
Stage 2 
▪ Construction of Building B.  
▪ Construction of data hall level bridge links.  
▪ Construction of remainder of Road 13.  
▪ Construction of Road 5.  
▪ The connection of Road 5 and Road 13.  
▪ Stage 2 landscaping works.  
▪ Road 5 and Road 13 (Stage 2) dedicated to Council. 
  
[[page 69]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  PROJECT DESCRIPTION  63 
 
Figure 29 Staging Plan 
 
Source: HDR Architects 
3.2.9. Construction Activities  
The indicative construction staging, and estimated duration of construction is summarised in Table 15.  
Table 15 Indicative Construction Program 
Construction Activities Duration (months) Indicative Timing  
Demolition (and remediation if 
required)  
3 months April 2025 to June 2025 
Excavation and Site Preparation 3 months June 2025 to September 2025 
Construction and Building Works 
(Building A and Plaza)  
22 months September 2025 to July 2027  
Construction and Building Works 
(Building B)  
14 months April 2026 to July 2027  
Public Domain Works 3 months May 2027 to July 2027 
Total  Building A - 28 months 
Building B – 14 months  
 
 
 

[[page 70]]
 
64 PROJECT DESCRIPTION  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
 
It is envisaged that the standard construction work hours will be as follows:  
▪ Monday to Friday: 7am – 5pm 
▪ Saturday: 8am – 1pm 
▪ Sunday and Public Holidays: No works 
Any works outside these times will only occur with approval from the relevant authorities prior to the 
commencement of any works. Such works may include delivery of cranes, large plant or equipment required 
for the site.  
Access to the site will be provided off Waterloo Road via the existing internal driveway, which only services 
the site. No works zone will be required as part of the works. All loading and unloading will occur wholly 
within the site. Construction vehicles likely to be generated by the construction activities include:  
▪ Small to heavy rigid vehicles, vans and couriers for smaller deliveries, and  
▪ Concrete pumps and concrete trucks to facilitate construction works. 
Most trucks are expected to be 8.8 metre medium rigid vehicles (MRV) or 12.5 metre heavy rigid vehicles 
(HRV). Swept path analysis has been conducted using a 12.5m long HRV and is provided as included in the 
Construction Traffic Management Plan.  
All truck drivers will be advised of designated truck routes to/from the site and required to adhere to the 
nominated routes. Limited on-site vehicle parking will be provided during construction. All workers will be 
encouraged and expected to use public transport and/or carpool to travel to/from the  site. This will be 
incorporated in the workers induction program to ensure minimal parking impact on surrounding streets. 
3.2.10. Public Benefit Offer 
In parallel to the SSDA, the Applicant is separately seeking to enter to into a Planning Agreement with the 
City of Ryde for the following: 
▪ Construction of a publicly accessible urban plaza between Building A and Waterloo Road.  
▪ Construction and dedication of Road 13 (14.5m wide) located along the eastern boundary of the site.  
▪ Construction and dedication of Road 5 (14.5m wide) which bisects the middle of the site. 
▪ Monetary contribution of the required incentive and section 7.11 contributions (offset by the cost of the 
contribution works).  
A draft public benefit offer letter will be submitted to the City of Ryde Council under separate cover. The draft 
letter is the initial step associated with a Planning Agreement under section 7.4 of the EP&A Act in 
accordance with the City of Ryde Voluntary Planning Agreements (VPA) Policy. 
By entering into a Planning Agreement, this SSDA seeks approval for development in accordance with the 
incentive height and floor space ratio (FSR) provisions pursuant to clause 6.9 of Ryde Local Environmental 
Plan 2014 (RLEP 2014).   
Sub clause 6.9(3) identifies a maximum incentive floor space ratio of 3:1 and a maximum incentive building 
height of 65 metres for the site if the following is demonstrated:  
(a) There will be adequate provision for recreation areas and an access network, and  
(b) The configuration and location of the recreation areas will be appropriate for the recreational 
purposes of the precinct, and  
(c) The configuration and location of the access network will allow a suitable level of connectivity within 
the precinct.  
Each of the above matters has been satisfied through the inclusion of the public domain improvements as 
outlined in detail within the EIS. Accordingly, the Project is eligible to pursue a development which complies 
with the ‘incentive’ built form controls. The VPA is to be finalised and executed prior to the determination of 
the SSDA. 
  
[[page 71]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STATUTORY CONTEXT  65 
 
4. STATUTORY CONTEXT 
This section of the report provides an overview of the key statutory requirements relevant to the site and the 
Project, including:  
▪ Commonwealth Environment Protection and Biodiversity Conservation Act 1999 (EPBC Act) 
▪ NSW Biodiversity Act 2016 (BC Act) 
▪ Protection of the Environment Operations Act 1997 (POEO Act)  
▪ Roads Act 1993 (Roads Act) 
▪ Environmental Planning and Assessment Act 1979 (EP&A Act) 
▪ Environmental Planning Assessment Regulation 2021 (EPA Regulation) 
▪ State Environmental Planning Policy (Biodiversity and Conservation) 2021 (B&C SEPP) 
▪ State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP) 
▪ State Environmental Planning Policy (Resilience and Hazards) 2021 (R&H SEPP) 
▪ State Environmental Planning Policy (Transport and Infrastructure) 2021 (T&I SEPP) 
▪ State Environmental Planning Policy (Sustainable Buildings) 2022 (Sustainable Buildings SEPP) 
▪ State Environmental Planning Policy (Industry and Employment) 2021 (I&E SEPP) 
▪ Ryde Local Environmental Plan 2014 (RLEP 2014) 
Consideration is also required to be given to the following non-statutory matters:  
▪ Ryde Development Control Plan 2014 (RDCP 2014) 
It identifies the key statutory matters which are addressed in detail within the EIS, including the power to 
grant consent, permissibility, other approvals, pre-conditions and mandatory considerations.  
4.1. STATUTORY REQUIREMENTS 
Table 16 categorises and summarises the relevant requirements in accordance with the DPHI State 
Significant Development Guidelines. A detailed statutory compliance table for the Project is provided at 
Appendix B. 
Table 16 Identification of Statutory Requirements for the Project 
Statutory 
Relevance  
Action  
Power to grant 
approval 
The Planning Systems SEPP identifies development that is SSD, State significant 
infrastructure and regionally significant development. In accordance with Schedule 
1, development for the purpose of a data centre that has a total power 
consumption greater than 15 megawatts is classified as SSD: 
25. Data Centres  
(1) Development for the purpose of storage premises used for the storage of data 
and related information technology hardware that has a total power consumption 
of more than the relevant amount.  
(2) In this clause—relevant amount means—  
[[page 72]]
 
66 STATUTORY CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Statutory 
Relevance  
Action  
(a) for development in relation to which the relevant environmental 
assessment requirements are notified under the Act on or before 31 
May 2023—10 megawatts, or  
(b) for any other development—15 megawatts.” 
The proposed data centre has a megawatt capacity of 90 megawatts and 
accordingly, the Proposal is classified as SSD.  
Permissibility The site is zoned E2 Commercial Centre in accordance with the RLEP 2014.  The 
proposed development constitutes a ‘data centre’ which is defined as following:  
data centre means a building or place the principal purpose of which 
is to collect, distribute, process or store electronic data using 
information technology. 
Data centre is a type of ‘high technology industry’, which in turn a high technology 
industry is a type of ‘light industry’. Light industries are permitted with consent 
within the E2 Zone.  
The Proposal also includes 13,935m2 of ancillary office and innovation hub floor 
space. The office floor space will be used as mission critical space (MCX) by 
customers of NEXTDC. The innovation hub will include an auditorium and other 
internal spaces to be used by NEXTDC to host industry seminars, conferences 
and workshops for tenants and clients as well as broader industry partners and 
stakeholders in government and universities. Planning Circular PS 21-008 (‘How 
to characterise development’) outlines that an ancillary use is a use that is 
subordinate or subservient to the dominant purpose on the land. Accordingly, the 
innovation and office components are permitted as being ancillary to the data 
centre as the primary land use. 
The Proposal also includes two retail tenancies at ground level which are 
accessible NEXTDC workers and visitors, as well as the broader public. ‘Retail 
premises’ are a type of ‘commercial premises’ and is therefore permitted.  
Other approvals  Roads Act 1993 
The Project connects proposed Road 13 to the existing road network via Waterloo 
Road. Approval under section 138 of the Roads Act 1993 will be required. 
Protection of the Environment Operations Act 1997 
The Protection of the Environment Operations Act 1997 (POEO Act) sets out the 
scheduled activities for which a licence is required. Relevant to this Project is 
clause 9 under Schedule 1 of the POEO Act, which relates to ‘chemical storage’. 
For the purpose a scheduled activity, ‘chemical storage’ includes petroleum 
products storage, which is defined as ‘the storage or packaging of petroleum 
products in containers, bulk storage facilities or stockpiles’. 
The Project includes 1,137 tonnes of diesel fuel storage and 432 tonnes for the 
storage of Li-ion batteries which are below the 2,000-tonne trigger for petroleum 
products storage for which an EPL would be required. However, the Project also 
[[page 73]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STATUTORY CONTEXT  67 
 
Statutory 
Relevance  
Action  
includes storage of 29 tonnes of non-toxic and non-flammable pressurised gas 
across the site, which exceeds the 20 tonne criteria for pressurised gas general 
chemicals storage. As such, an Environmental Protection License (EPL) will be 
required as per the requirements of schedule 1 clause 9 of the POEO Act. 
EPBC Act Under the EPBC Act any action (which includes a development, Project or activity) 
that is considered likely to have a significant impact on Matters of National 
Environmental Significance (MNES) (including nationally threatened ecological 
communities and species and listed migratory species), must be referred to the 
Commonwealth Minister for the Environment. The purpose of the referral is to 
allow a decision to be made about whether an action requires approval on a 
Commonwealth level. If an action is considered likely to have significant impact on 
Matters of National Significance, it is declared a “Controlled Action” for which 
formal Commonwealth approval is required. 
As outlined in the BDAR submitted with the EIS, three MNES were assessed as 
part of the BDAR investigations, including:  
▪ Callocephalon fimbriatum (Gang-gang Cockatoo), 
▪ Lathamus discolor (Swift Parrot), 
▪ Pteropus poliocephalus (Grey-headed Flying-fox). 
The assessment confirmed that the proposed development will not result in a 
significant impact to any of the three species.  
In addition, Turpentine-Ironbark Forest of the Sydney Basin Bioregion was 
identified within the subject site, which is listed as critically endangered ecological 
community (CEEC) under the EPBC Act. Within the site, no patches of PCT 3262 
vegetation met the condition thresholds outlined in the approved listing due to 
patch sizes being less than 1ha in size and adjacent vegetation lacking a native 
midstorey/understorey. Therefore, a test of significance under the EPBC Act was 
not required for this vegetation present within the site.  
Accordingly, a referral to the Commonwealth Department of Climate Change, 
Energy, the Environment and Water is not required for the proposed development. 
4.2. PRE-CONDITIONS 
Table 17 outlines the pre-conditions to exercising the power to grant approval which are relevant to the 
Project and the section where these matters are addressed within the EIS.  
Table 17 Pre-Conditions 
Statutory 
Reference 
Pre-condition Relevance Section in 
EIS 
EPA 
Regulation  
Part 8 Infrastructure and 
environmental impact 
assessment. An environmental 
impact statement must be 
This EIS has been prepared in 
accordance with Part 8 of the EPA 
Regulation. 
Signed 
Declaration 
[[page 74]]
 
68 STATUTORY CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Statutory 
Reference 
Pre-condition Relevance Section in 
EIS 
prepared in accordance with 
the SEARs issued for the 
Project, and contain the 
relevant information identified 
in sections 190 and 192 of the 
EPA Regulation. 
This EIS addresses the SEARs issued 
by the Secretary pursuant to section 
175 of the EPA Regulation and contains 
the detailed information identified in 
section 190 and section 192 of the EPA 
Regulation.  
Specifically, this includes a statement 
prepared by a Registered 
Environmental Assessment Practitioner. 
The Proposal is consistent with the 
principles of ESD as per section 193 of 
the EPA Regulation as discussed in 
Section 7. 
This application will be placed on public 
exhibition on the NSW Major Projects 
Portal.  
SEARs 
reference 
table at 
Appendix 
A. 
R&H SEPP - 
section 4.6(1) 
A consent authority must be 
satisfied that the land is 
suitable in its contaminated 
state - or will be suitable, after 
remediation - for the purpose 
for which the development is 
proposed to be carried out.  
A Preliminary Site Investigation (PSI) 
was undertaken by JK Environments 
which confirms the site can be made 
suitable for the proposed development 
via remediation. The PSI includes 
mitigation measures which will need to 
be implemented following the 
demolition of the existing development. 
Section 
6.2.2 and 
Appendix V 
B&C SEPP- 
section 8.8(1)  
A consent authority must not 
grant consent to the carrying 
out of development under Part 
4 of the Act on land in the 
Sydney drinking water 
catchment unless it is satisfied 
that the carrying out of the 
proposed development would 
have a neutral or beneficial 
effect on water quality.  
The Project is located on land within the 
Sydney drinking water catchment. The 
nature of this Project and the location of 
the site are such that there are no 
specific controls which directly apply, 
with the exception of the objective of 
improved water quality. The proposed 
development has been designed in 
accordance with the stormwater 
management scheme for the Council as 
outlined in the Civil Engineering Report 
and Civil Plans and is therefore unlikely 
to result in any significant 
environmental impacts.  
Appendix R 
and 
Appendix U 
 
4.3. MANDATORY CONSIDERATIONS 
Table 18 outlines the relevant mandatory considerations to exercising the power to grant approval and the  
section where these matters are addressed within the EIS. 
[[page 75]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STATUTORY CONTEXT  69 
 
Table 18 Mandatory Considerations 
Statutory 
Reference 
Mandatory Consideration Section In EIS 
Consideration under the EPA Regulation 
Section 35 Additional requirements for development applications in certain 
areas of Sydney 
Section 35(2)(h) of the EPA Regulation requires that: 
(2) A person must not apply to a consent authority 
for development consent to carry out development 
on the following land unless the application is 
accompanied by an assessment of the consistency 
of the development with the relevant plan – 
(h) land in the Macquarie Park Corridor under the 
Ryde Local Environmental Plan 2014. 
Section 2.1.5 
and Appendix B 
Section 193 Consideration of the principles of ecologically sustainable 
development 
Appendix B 
Consideration under the EP&A Act  
Section 1.3 Relevant objects of the EP&A Act Appendix B 
Section 4.15 Relevant environmental planning instruments Appendix B 
▪ Planning Systems SEPP Appendix B 
▪ I&E SEPP Appendix B 
▪ R&H SEPP Appendix B 
▪ T&I SEPP Appendix B 
▪ B&C SEPP Appendix B 
▪ Sustainable Buildings SEPP Appendix B 
▪ RLEP 2014 Appendix B 
Relevant draft environmental planning instruments 
▪ There are no draft EPIs relevant to the proposed 
development.  
N/A 
Relevant planning agreement or draft planning agreement 
▪ Voluntary Planning Agreement for the site to be entered into 
between the Applicant and the City of Ryde Council 
Section 3.2.10 
Development control plans  
▪ Ryde Development Control Plan 2014 
Appendix B 
[[page 76]]
 
70 STATUTORY CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Statutory 
Reference 
Mandatory Consideration Section In EIS 
The likely impacts of that development, including environmental 
impacts on both the natural and built environments, and social 
and economic impacts in the locality 
Section 6 and 
Section 7.5 
The suitability of the site for the development Section 7.6 
The public interest Section 7.7 
Mandatory relevant considerations under EPIs 
R&H SEPP - 
section 3.7 
Departmental guidelines:  
▪ Applying SEPP 33 (identify relevant requirements) 
▪ HIPAP No.3 – Risk Assessment (identify relevant 
requirements)  
▪ HIPAP No.12 – Hazards – related Conditions of Consent 
Section 6.1.9 
R&H SEPP - 
section 4.6 
(1)  A consent authority must not consent to the carrying out of 
any development on land unless— 
(a)  it has considered whether the land is contaminated, and 
(b)  if the land is contaminated, it is satisfied that the land is 
suitable in its contaminated state (or will be suitable, after 
remediation) for the purpose for which the development is 
proposed to be carried out, and 
(c)  if the land requires remediation to be made suitable for the 
purpose for which the development is proposed to be carried out, 
it is satisfied that the land will be remediated before the land is 
used for that purpose. 
Section 6.2.2  
B&C SEPP – 
sections 8.7 and 
8.8  
Water NSW’s current recommended practices and standards. 
Development consent cannot be granted unless neutral or 
beneficial effect on water quality 
Appendix R and 
Appendix U 
T&I SEPP – 
sections 2.122 
and 2.119 
Section 2.122 and Schedule 3 of the T&I SEPP identifies ‘traffic 
generating development’ which must be referred to the RMS for 
concurrence. The schedule includes development for the 
purposes of ‘industry’ with a site greater than 20,000m 2 or 
equivalent gross floor area (GFA).  
Section 2.119 pertains to development with a frontage to a 
classified road.  
Appendix B and 
Section 6.1.6 
Sustainable 
Buildings SEPP 
– Chapter 3 – 
Standards for 
Section 3.2 - Development consent for non-residential 
development 
The consent authority must consider whether the development 
has been designed to enable: 
Appendix B and 
Appendix GG 
[[page 77]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  STATUTORY CONTEXT  71 
 
Statutory 
Reference 
Mandatory Consideration Section In EIS 
non-residential 
development 
▪ Minimisation of waste from demolition and construction, 
including by the choice and reuse of building materials 
▪ Reduction in peak demand for electricity, including through 
the use of energy efficient technology 
▪ Reduction in reliance of artificial lighting and mechanical 
heating and cooling through passive design 
▪ Generation and storage of renewable energy 
▪ Metering and monitoring of energy consumption 
▪ Minimisation of consumption of potable water 
Section 3.3 - Other considerations for large commercial 
development 
The consent authority must consider whether the development 
minimises the use of on-site fossil fuels, as part of the goal of 
achieving net zero emissions in New South Wales by 2050 
Development consent must not be granted to large commercial 
development unless the consent authority is satisfied the 
development is capable of achieving the standards for energy and 
water use specified in Schedule 3. 
Development is capable of achieving a standard specified in 
Schedule 3 if there is a NABERS commitment agreement in place 
to achieve the standard. 
I&E SEPP – 
Chapter 3 and 
Schedule 5  
A consent authority must not grant development consent to an 
application to display signage unless the consent authority is 
satisfied that the signage is consistent with the objectives of this 
Chapter as set out in section 3.1(1)(a), and that the signage the 
subject of the application satisfies the assessment criteria 
specified in Schedule 5. 
Appendix B  
RLEP 2014 Objectives and land uses for E2 Zone: 
Part 4 – Principal development standards 
Part 5 – Miscellaneous provisions 
Part 6 – Additional local provisions 
Appendix B 
Considerations under other legislation  
BC Act – 
section 7.14 
The BC Act protects native vegetation, species of threatened flora 
and fauna, endangered populations and endangered ecological 
communities and their habitats in NSW. Section 7.9 requires a 
development application for SSD to be accompanied by a 
Biodiversity Development Assessment Report (BDAR), unless the 
Planning Agency Head and the Environment Agency Head 
 Section 6.1.12 
[[page 78]]
 
72 STATUTORY CONTEXT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Statutory 
Reference 
Mandatory Consideration Section In EIS 
determines that the proposed development is not likely to have 
any significant impact on biodiversity values.  
A BDAR has been prepared and is submitted with this EIS. 
Mitigation measures recommended in the BDAR have been 
included in the EIS to ensure the potential for biodiversity impacts 
are limited and there are no Serious and Irreversible Impacts 
(SAII) on biodiversity significance and values. 
Development Control Plans 
RDCP 2014  Section 2.10 of the Planning Systems SEPP states that 
development control plans (whether made before or after the 
commencement of this Policy) do not apply to SSD. 
As such, there is no requirement for assessment of the Proposal 
against the RDCP 2014 for this SSDA. Notwithstanding this, 
consideration has been given to the following provisions: 
Part 4.5 Macquarie Park Corridor 
Part 7.2 Waste Minimisation and Management 
Part 8 Stormwater and Floodplain Management 
Part 9.3 Parking Controls 
Appendix B 
Development Contributions Plan 
City of Ryde 
Section 7.11 
Development 
Contributions 
Plan 2020 
A public benefit offer will be submitted to City of Ryde Council and 
is discussed in Section 3.2.10.  
The proposed development will be subject to s7.11 contributions 
(minus any offsets based on the incentive height/FSR monetary 
contribution). 
Given the SSDA is not submitted prior to 1 October 2023, the 
proposed development will be subject to the Housing and 
Productivity Contribution of $15 per square metre of new GFA. 
Section 3.2.10 
[[page 79]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  COMMUNITY ENGAGEMENT  73 
 
5. COMMUNITY ENGAGEMENT  
The following sections of the report describe the engagement activities that have been undertaken during the 
preparation of the EIS and the community engagement which will be carried out if the Project is approved. 
5.1. ENGAGEMENT CARRIED OUT 
Community and stakeholder engagement has been undertaken by the Project Team in the preparation of the 
SSDA. This included direct engagement and consultation with:  
▪ Surrounding landowners, tenants and businesses including Connect Macquarie Park innovation District, 
Macquarie Park Ryde Business Chamber and Macquarie Centre.  
▪ Registered Aboriginal Parties (RAPs), including Metropolitan Local Aboriginal Land Council 
▪ Government, agency and utility stakeholders as listed within the SEARs.  
The following actions were taken to inform the community regarding the Project and seek feedback 
regarding the Proposal: 
▪ Letterbox drop of community newsletter 
▪ Community Information session on 8 February 2024  
▪ Enquiry management 
▪ E-newsletter 
▪ Stakeholder briefings  
The community engagement activities were tailored to the site context, having regard to the established 
commercial precinct, the existing development and the closes residential and sensitive land uses.  Other 
government agencies, utility providers and key stakeholders consulted during the preparation of the SSDA 
included:  
▪ City of Ryde Council  
▪ Department of Planning, Housing, and Infrastructure (Planning and Assessment Team, Water Group, 
Environment and Heritage Branch and Environment Protection Authority)  
▪ Transport for NSW (TfNSW) 
▪ Sydney Metro Authority  
▪ Sydney Water   
▪ Ausgrid 
▪ Infrastructure NSW 
▪ NSW Department of Enterprise, Investment and Trade  
▪ Cyber Security NSW 
This engagement was consistent with the community participation objectives in the Undertaking Engagement 
Guidelines for State Significant Projects and complied with the community engagement requirements in the 
SEARs.  
In accordance with the EPA Regulation, the EIS will be placed on formal public exhibition once DPHI has 
reviewed the EIS and deemed it ‘adequate’ for this purpose. Following this exhibition period, the Applicant 
will respond to any matters raised by notified parties. 
5.2. GOVERNMENT AGENCY VIEWS 
Engagement with a variety of government agencies was undertaken through the EIS preparation stage. 
Responses received were generally for minor clarifications and updated drawings, all of which were provided 
to the relevant agencies.  
[[page 80]]
 
74 COMMUNITY ENGAGEMENT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
A meeting was held with the City of Ryde Council on 29 November 2023 to understand their key issues and 
matters that needed to be considered in the final siting and design of the Proposal in accordance with the 
SEARs. The key issues raised by Council were as follows: 
▪ Council suggested that a data centre is not the best use for site given low levels of activation and low 
employment generation. It was requested that the SSDA demonstrate appropriateness of the land use in 
the zone, and the appropriateness of a data centre at this particular site.  
▪ Council made several recommendations related to the proposed roads and pedestrian links, indicating 
that they may not be accepted by TfNSW. 
▪ Council noted that consideration should be given to how the design can accommodate future road 
widening works. 
▪ Council noted that an on-site stormwater detention is required and requested clarification about the 
sustainability measures around water usage.  
▪ Due to the site’s proximity to the Metro Station, Council recommended minimal parking so that public 
transport to and from the Proposal site is encouraged. 
The above key issues have been addressed through the detailed design development and assessed 
throughout this EIS. Detailed justification has been provided for the proposed data centre based on its 
suitability for the site. This includes the permissibility of the use as per the current E2 land use zone 
provisions and the activated ground floor frontage, including the retail premises , innovation hub activities and 
urban plaza facing Waterloo Road and the station entrance. 
A detailed breakdown of responses is outlined within the Community and Stakeholder Engagement and 
Outcomes Report prepared by Urbis and submitted with the SSDA. 
5.3. COMMUNITY VIEWS 
The Community and Stakeholder Engagement Outcomes Report outlines the responses received from the 
community and surrounding stakeholders. Several potential impacts were raised by the community. These 
included but are not limited to: 
▪ Water usage and general environmental impacts 
▪ Land use highest and best use.   
▪ Traffic generation on Epping Road and Waterloo Road 
The above issues have been addressed through the EIS and the EIS (including supporting plans and 
reports) show that these issues can be mitigated through appropriate management and mitigation measures. 
In addition to surrounding community members, more targeted engagement was carried out with direct 
neighbours and community groups. The following issues were raised: 
▪ Foxtel (Neighbour to the east) 
‒ Construction noise impacting operations within the Foxtel broadcasts.  
‒ Operational noise impacts 
▪ Connect Macquarie Park Innovation District  
‒ Raised the need for further activation.  
‒ Expressed concerns of the proposed land use next to the Metro Station 
‒ Potential for access issues for bus stop on Lane Cove Road 
NEXTDC is committed to mitigating any potential construction impacts on neighbours and will take all 
necessary measures to reduce impacts on Foxtel’s business functioning. NEXTDC will continue to consult 
and provide Project updates to Foxtel, including potential construction methodology, timing and staging, and 
offer the opportunity to comment and provide feedback. Should the Proposal be approved:  
▪ Construction is likely to take around 2.5 years, and staging is subject to market demand and response .  
[[page 81]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  COMMUNITY ENGAGEMENT  75 
 
▪ During construction, NEXTDC will have channels and processes in place to ensure ongoing and two -way 
communications.  
▪ During construction, vibration monitors will be placed at adjacent properties.  
Land use zoning and development controls at the site permit data centre developments, and NEXTDC has 
included public features in the Proposal to maximise activation and integration with the site’s surrounding 
context. NEXTDC has undertaken noise monitoring specifically in relation to potential noise impacts to 
Foxtel’s studios and surrounding sensitive receiver locations as previously identified by the NSW DPHI .  
If the Proposal is approved, NEXTDC will consider partnerships with neighbours and the surrounding 
community as part of the facility’s operation.  
The outcomes of the consultation and relevant responses are detailed in the Community and Stakeholder 
Engagement Outcomes Report prepared by Urbis and submitted with the SSDA. 
5.4. ENGAGEMENT TO BE CARRIED OUT 
NEXTDC welcomes feedback on the Proposal. NEXTDC will continue to keep stakeholders and the 
community informed of the Project approval process through the exhibition and determination phases by:  
▪ Continuing to engage with the community about the Project, its potential impacts, and the approval 
process.  
▪ Enabling the community to seek clarification about the Project through the two-way communication 
channels.  
  
[[page 82]]
 
76 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
6. ASSESSMENT OF IMPACTS 
This section describes the way in which the key issues identified in the SEARs have been assessed. It 
provides a comprehensive description of the specialist technical studies undertaken regarding the potential 
impacts of the proposed development and recommended mitigation, minimisation, and management 
measures to avoid unacceptable impacts. Further detailed information is appended to the EIS, including:  
▪ SEARs compliance table identifying where the SEARs have been addressed in the EIS ( Appendix A). 
▪ Statutory compliance table identifying where the relevant statutory requirements have been addressed 
(Appendix B).  
▪ Proposed mitigation measures for the Project which are additional to the measures built into the physical 
layout and design of the Project (Appendix C). 
▪ Community engagement table identifying where the issues raised by the community during engagement 
have been addressed (Appendix D). 
The detailed technical reports and plans prepared by specialists and appended to the EIS are individually 
referenced within the following sections. 
6.1. DETAILED ASSESSMENT IMPACTS  
This section of the report provides a detailed assessment of the key issues which could have a significant 
impact on the site and locality. It provides a comprehensive assessment of the relevant issues and the 
mitigation measures required to avoid, mitigate and/or offset the impacts of the Project. 
6.1.1. Built Form and Urban Design 
An Architectural Design Report has been prepared by HDR and is provided at Appendix F. The Architectural 
Design Report provides details of the built form and urban design approach to the proposed S5 Data Centre 
and Innovation Hub.  
6.1.1.1. Existing Environment 
Existing development includes a two-storey warehouse currently occupied by a commercial office furniture 
tenant and a warehouse building previously used as offices and studios associated with Foxtel. An enclosed 
overhead walkway (now demolished) previously provided direct access to the adjoining Foxtel building at 5 
Thomas Holt Drive.  
The existing buildings are well setback from the road frontages and the site includes a significant number of 
trees along its boundaries. The trees form a buffer between the property and the adjacent roads and 
footpaths. The car parking and external landscaped areas surrounding the buildings are dotted with mature 
landscaping trees and hedging. A grassy mound with retaining walls exists towards the northern end of the 
site adjacent to the interface with the Macquarie Park Metro Station.  
The surrounding area is undergoing a transformation from predominantly low-rise commercial developments 
to higher density mixed-use developments. Two NEXTDC data centres (S1 and S2) are within close walking 
distance of the site. 
6.1.1.2. Design and Layout  
The Project involves a state-of-the-art data storage facility which incorporates two separate buildings and an 
active ground floor plane to Waterloo Road. The key design principles have been carefully developed to 
manage the potential built form impacts and deliver proposed Road 5 and Road 13 as well as the urban 
plaza.  
The urban plaza (over 3,500m2 in size) is strategically positioned between Building A and the Waterloo Road 
frontage, providing a highly activated frontage at this key intersection in Macquarie Park. The plaza will be 
integrated with the existing entrance to the Macquarie Park Metro Station and will provide functional spaces 
for the public to enjoy.  
[[page 83]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  77 
 
Figure 30 Urban Design Response  
 
 
Source: HDR Architects 
The plaza will include various seating areas which will act both as outdoor meeting rooms and places for the 
public to use as passive recreation. This will improve public amenity and add to the sense of community. 
Accessible pathways framed by native tree plantings will connect the development to the surrounding public 
domain and provide a leafy environment for visitors and workers alike.  
Building A will contain an office and innovation hub component which has been located to activate the new 
urban plaza that anchors the north-eastern corner of the site. Retail tenancies at ground level will spill out 
onto the plaza and provide opportunities for workers and the public to sit and relax, further stimulating activity 
in this part of the site.   
The construction of the two DCP roads will assist in breaking down the grid within the Macquarie Park 
Corridor allowing for improved pedestrian connections through and around the site.  The proposed design 
seeks to respond to the character of the area and enhance it by generating green connections from 
surrounding roads to the urban plaza creating a pedestrian network for the community.  
Emphasis has been placed on the quality of the streetscapes and retention of mature trees along the site 
boundaries where possible. To Waterloo Road, existing trees will be retained and complemented by new 
plantings to create a green edge and to enhance the quality, visual amenity and comfort of this streetscape. 
A large, landscaped setback with extensive tree plantings is proposed along the Lane Cove Road frontage 
which will further contribute to better pedestrian amenity and improve overall urban canopy coverage.  
NEXTDC have internalised the security measures required for the data centres to make the public domain as 
inviting as it can be by allowing public access to pedestrians around the site and providing retail 
opportunities. The development has been designed to respond to the specific spatial functions of a data 
centre, the extent of plant and equipment required and the high level of security necessary for the facility , 
whilst complementing the required amenity outcomes within the public domain .  
The DCP building setbacks are provided along all road frontages to deliver a built form that is consistent with 
the surrounding locality, maintain existing street trees, improve pedestrian connections around the site and 
minimise potential visual impact. An assessment against the setback controls in the RDCP 2014 is provided  
at Appendix B. 
With its broad glazed frontage to the public domain, integration with public transport links, generous 
unfenced landscape curtilage, public streets and retail shops embedded in the envelope, the Proposal 

[[page 84]]
 
78 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
inverts the standard model of a typical data centre characterised as a ring-fenced fortress to deliver critical 
digital infrastructure in a way which is completely new, different, and engaging.  
6.1.1.3. Bulk and Scale 
The site is located within the Macquarie Park Corridor which has been undergoing significant change from 
predominantly low-rise commercial and business park developments to large-scale mixed-use buildings.  
The two buildings have been designed to optimise space utilisation and operational efficiency, with an office 
component located to the northeast to address and activate the proposed urban plaza.  
Figure 31 Aerial Perspective from Lane Cove Road 
 
Source: HDR Architects 
The proposed built form provides variation in scale and visual interest. Building A includes the office and 
innovation hub component stepping down from the maximum height of 65 metres to 49-metres. This 10-
storey component will be highly articulated and provides a change in scale from the taller data centres. 
The proposed design provides generous setbacks and landscaped areas, while appropriately managing the 
bulk and scale. A 20.5-metre separation between Buildings A and B provides for Road 5 and generous deep 
soil zones. A skybridge will provide a pedestrian connection between the two data centre buildings.  
As shown in Figure 32, the overall massing of the data centre buildings has been broken down to provide a 
more considered urban scale and finer grained architectural response. Three horizontal sections are 
provided to the external facades of the data centres to break down the facade height.  Corridors have been 
brought to facade surface of the data hall central facade element to animate the facade at night time, break 
down the building mass and offer a more transparent facade to building environment.  

[[page 85]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  79 
 
Figure 32 Built Form Drivers 
 
 
Source: HDR Architects 
Visually, the office component, as the main civic presence of the Proposal, will be interpreted as a floating 
box on a series of expressed “Y” columns, with articulated ends to address the street corners. The two 
leading corners of the building fronting the urban plaza will be articulated with a recessive slot, adding visual 
interest which allows the building to better engage outwards with the adjoining public realm and street in all 
directions.  
The establishment of a two-storey base to the office component reflects the articulation of adjoining 
developments and provides a finer grained vertical expression to the primary side elevations. A recessive top 
reduces the perceived height and scale of the building. The lower two floors of the building will be clearly 
separated from the built form above and will be expressed as a transparent and recessive glazed base. This 
transparent base provides for strong visual connections with the adjacent urban plaza, whilst he lping to 
break down and reduce the perceived scale of the office building.  
The massing of the office component has been further broken down through the introduction of a series of 
double height and centrally located stacked atriums. These garden terraces soften the presentation of the 
building, whilst for the building users they allow zones of amenity, respite, outlook, and social connection. 
Coupled with extensive landscaping and well-articulated facades, the perceived scale of the development 
will be reduced.  
As shown in Figure 33, the bulk and scale of the Proposal will be generally consistent and compatible with 
the existing and future character of the locality. Overall, the bulk and scale reflect the evolution of data centre 
design and sets a desirable precedent for any future data centres undertaken across the Sydney 
Metropolitan Region. 

[[page 86]]
 
80 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 33 Future Built Form Context  
 
Source: HDR Architects  
6.1.1.4. Façade Design, Materials and Colours 
The materials and colours palette adopted seeks to create visual interest while being in line with the 
commercial precinct that surrounds it. The Proposal seeks to implement a greater amount of glazing in 
comparison to other data centres. The colours and materials will enhance the visual interest of the façades 
and provide views internally to the buildings which is not indicative of a normal data centre.  
The design and façade material will break up blank walls and create visual interest at the site. The facades 
to the data hall elevations comprise concrete and metal cladding, metal louvres  and glazed elements which 
will allow for views inside the data centre and further articulation. As demonstrated in Figure 34, the office 
and innovation space component will incorporate an architectural façade to create a visually interesting look. 
The proposed sky gardens on the facade of the office building will act as a vertical extension of the plaza.  

[[page 87]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  81 
 
Figure 34 Office Building Façade – View from Waterloo Road  
 
Source: HDR Architects 
Figure 35 Data Hall Building Façade – View from Road 13 
 
Source: HDR Architects 
  

[[page 88]]
 
82 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
6.1.1.5. Overshadowing 
The Proposal will be a maximum of 65 metres in height which is consistent with the RLEP 2014. An 
overshadowing analysis has been undertaken by HDR, with an extract provided at Figure 36. The analysis 
demonstrates that overshadowing will occur predominantly to the south and east of the site during the winter 
solstice. The overshadowing is deemed acceptable as it will not result in significant impacts between 10am 
and 2pm during the winter solstice and will only begin impacting the site to the east after 2pm.  
Figure 36 Overshadowing Analysis 
 
Source: HDR Architects 
6.1.2. Trees and Landscaping 
An Arboricultural Impact Assessment (AIA) has been prepared by CPS and is provided at Appendix CC. 
The AIA was prepared to assess the impacts to trees across the site identifying tree species for retention, 
replanting and removal in accordance with Australian Standard AS4373-2007 – Pruning of Amenity Trees 
and Council’s DCP controls.  
Existing Environment 
Scattered trees exist along the site boundaries, including within the western setback to Lane Cove Road, 
along the southern boundary and the eastern boundary. The trees form a buffer between the property and 
the adjacent roads and footpaths. The car parking and external landscaped areas surrounding the buildings 
are dotted with mature landscaping trees and hedging.  
Overall, a total of 216 trees were assessed in the AIA, of which 155 trees occur within the boundary of the 
site. Most existing trees include planted native and exotic vegetation with remnant vegetation occurring 
within a small area along the western boundary of the site.  
 
 

[[page 89]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  83 
 
Potential Impacts  
The Proposal will require the removal of 146 trees, including 136 trees within the development footprint and 
10 trees based on impacts to their Tree Protection Zones (TPZ). 69 trees will be retained and protected. The 
significance of the trees to be removed is summarised below: 
▪ 26 trees are high retention value. 
▪ 57 trees are medium retention value. 
▪ 63 trees are low retention value. 
93 new trees will result in a tree canopy area of 6,211m2, a net increase to the existing tree canopy 
coverage. The location of the existing and new trees is shown below. 
Figure 37 Trees Retained and Proposed Plan 
 
Source: Arcadia, 2024 
The landscaping strategy will comprise a mix of native and endemic plant species, shrubs, trees and grasses 
to provide on-site amenity and an attractive streetscape. The landscape strategy will provide a functional and 
inviting urban plaza and softening the built form through increased planting within the setbacks.  
The Proposal provides a total deep soil area of 4,825m2 which equates to 27.7% of the developable site area 
and complies with RDCP 2014 requirements. New street trees will be provided in the urban plaza and to all 
road frontages and boundaries. Tree species will be selected in accordance with Council’s Tree Planting 
List. Fence lines are within the site boundary to provide a landscaped interface with the public domain.  
The urban plaza provides pedestrian circulation space around the Metro station entrance. The plaza will be 
publicly accessible, with tiered seating, verdant landscapes, and sheltered areas, to foster a welcoming 
atmosphere conducive to social connections. It will promote a pedestrian focus and a civic focal point at a 
key intersection within Macquarie Park. 
Mitigation Measures 
The AIA recommends the following mitigation measures to protect the retained trees during the construction 
phase as summarised below:  
▪ A Project Arborist experienced in tree protection on construction sites should be engaged prior to the 
commencement of any works on site. The Project Arborist shall monitor and report regularly to the 
Principal Certifying Authority (PCA) and the Applicant on the condition and protection of the retained 
trees during the works. The Project Arborist is to supervise and monitor any excavation, machine 
trenching or compacted fill placement within the TPZ of retained trees throughout construction.  

[[page 90]]
 
84 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Following design development and prior to any construction works taking place on site, a Tree Protection 
and Management Plan is to be prepared by a suitably qualified AQF Level 5 Arborist. The purpose of this 
document is to provide a suitable framework for tree protection to ensure all trees nominated for retention 
are not adversely impacted by the proposed works. 
▪ The trees to be retained shall be protected prior and during construction from activities that may result in 
an adverse effect on their health or structural condition.  
▪ TPZ fencing shall be located at the perimeter of the TPZ. Where TPZ areas overlap, TPZ fencing may be 
combined to form a single larger TPZ area. Fencing may be setback to allow for demolition/construction 
access and for the installation of pavements only where appropriate ground protection is installed and 
approved by the Project Arborist. 
▪ As a minimum, the Tree Protection Fence shall consist of 1.8m high wire mesh panels supported by 
concrete feet. 
▪ Where possible, scaffolding shall not be located within the TPZ. 
▪ Where required by the Project Arborist, trunk protection shall be installed. Trunk protection shall be 
installed by wrapping padding (either carpet underlay or 10mm thick jute geotextile mat) around the trunk 
and first order branches to a minimum height of 2m. Timber battens (90 x 45m m) spaced at 150mm 
centres shall be strapped together and placed over the padding. Timber battens must not be fixed to the 
trees. 
▪ Underground service installation within the TPZ shall be supervised by the Project Arborist. 
▪ Excavations and root pruning within the TPZ shall be supervised by the Project Arborist. Excavations 
within the TPZ shall be avoided wherever possible. 
▪ Demolition of existing structures/pavement within the TPZ shall be supervised by the Project Arborist. 
Machinery is to be excluded from the TPZ unless operating from the existing slabs, pavements or areas 
of ground protection. Machinery should not contact the tree's roots, trunk, branches and crown.  
Provided that the above mitigation measures are implemented during the construction phase and tree 
replacement planting occurs, the Proposal can be supported on tree removal grounds. 
6.1.3. Visual Impact 
A Visual Impact Assessment (VIA) has been prepared by Urbis and is provided at Appendix L. The VIA has 
been prepared to analyse the visual effects of the proposed built form on nearby sensitive visual receivers 
and public domain views from key locations surrounding the site.  
Existing Environment 
The site is located along Lane Cove Road within the commercial core of Macquarie Park. No residential 
development is located within the immediate visual catchment of the site with the closest residents located 
150 metres to the southwest of the site across Epping Road. The site is largely screened from the residential 
area. The surrounding area is characterised by majority commercial land uses with some future residential 
land uses proposed. These land uses are consistent with the character of the Macquarie  Park Corridor. The 
surrounding development is generally characterised as large suburban style business parks with some 
landscaping and on-site parking. 
The VIA involved an analysis of a range of viewpoints from which the proposed development may have a 
potential visual impact. An extract of the viewpoint location map is provided at Figure 38. Existing and 
proposed viewpoints are provided from Figure 39 to Figure 46. The four viewpoints extrapolated below have 
been highlighted within the EIS as these views are considered to produce the highest potential visual 
impacts.  
In accordance with the viewpoint location map, the specific locations are noted as follows:  
▪ Viewpoint 1: Northeast view along Lane Cove Road from Epping Road intersection  
▪ Viewpoint 2: View southwest from Waterloo Road and Lane Cove Road 
▪ Viewpoint 3: View southwest from Goodman entrance stairs on Lane Cove Road  
▪ Viewpoint 4: View northwest from Eden Park Drive and Waterloo Road roundabout.  
[[page 91]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  85 
 
▪ Viewpoint 5: View east from Ryde Hunters Hill District Hockey Club 
▪ Viewpoint 6: View northeast from 14 Napier Crescent 
▪ Viewpoint 7: View northwest from steps to Cassaniti Bridge 
Figure 38 Viewpoint Location Map 
 
Source: Urbis, 2024 

[[page 92]]
 
86 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 39 Viewpoint 1 Existing Environment - North-east view along Lane Cove Road from Epping Road 
intersection 
 
Source: Urbis, 2024 
Figure 40 Viewpoint 1 Proposed Environment - North-east view along Lane Cove Road from Epping Road 
intersection 
 
Source: Urbis, 2024 

[[page 93]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  87 
 
Figure 41 Viewpoint 2 Existing Environment - View south-west from Waterloo Road & Lane Cove Road 
 
Source: Urbis, 2024 
Figure 42 Viewpoint 2 Proposed Environment - View south-west from Waterloo Road & Lane Cove Road 
 
Source: Urbis, 2024 

[[page 94]]
 
88 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Figure 43 Viewpoint 4 Existing Environment -View north-west from Eden Park Drive & Waterloo Road 
roundabout. 
 
Source: Urbi, 2024 
Figure 44 Viewpoint 4 Proposed Environment -View north-west from Eden Park Drive & Waterloo Road 
roundabout. 
 
Source: Urbis, 2024 

[[page 95]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  89 
 
Figure 45 Viewpoint 6 Existing Environment - View north-east from 14 Napier Crescent 
 
Source: Urbis, 2024 
Figure 46 Viewpoint 6 Proposed Environment - View north-east from 14 Napier Crescent 
 
Source: Urbis, 2024 
 

[[page 96]]
 
90 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Potential Impacts 
The VIA methodology identifies objective ‘visual baseline’ information about the site and surrounds, analyses 
the extent of visual effects or quantum of change using visual aids from key locations, and considers the 
importance of that change.  
The VIA method takes into consideration other relevant factors such as the underlying strategic planning 
intent of the site, its immediate or wider setting. The methodology adopted also distinguishes and places 
‘weight’ on key factors such as view place and viewer sensitivity, and physical absorption capacity, and 
considers impacts on unique settings near the site that could be potentially affected, including for example 
heritage items, conservation areas, views to icons and areas of high scenic quality.  
A visual effects analysis was undertaken to determine the extent of the visual change based on the seven 
representative modelled views (photomontages). In determining the base visual analysis, the following 
factors were considered: 
▪ Visual character of the site 
▪ Scenic quality  
▪ View place sensitivity 
▪ Viewer sensitivity 
Urbis then applied relevant weighting factors to determine the overall level of visual impacts or importance of 
the visual effects. The factors have been considered in relation to the visual effects to provide up -weight or 
down-weights and to determine a final impact rating. The weighting factors include sensitivity, visual 
absorption capacity and compatibility with urban features. A summary of the overall visual impacts for each 
of the selected viewpoints is provided below. 
Table 19 Summary of Overall Visual Impacts  
Viewpoint  Visual effects of Proposal  Overall 
Visual 
Impacts 
Viewpoint 1: 
Northeast view along 
Lane Cove Road from 
Epping Road 
intersection 
The Proposal replaces existing built-form and vegetation on site 
and introduces new, contemporary buildings to the mid-ground 
composition. The proposed buildings increase the level and 
perception of built-from along Lane Cove Road, with the mid and 
upper sections of the buildings visible above proposed reinstated 
and new planting along the western edge of the site. The proposed 
planting filters views of the lower sections of the proposed 
buildings. The Proposal does not block views to any heritage items 
or areas of unique scenic quality. 
Medium 
Viewpoint 2: View 
southwest from 
Waterloo Road and 
Lane Cove Road 
The foreground composition is unaffected by the Proposal. The 
Proposal replaces existing built-form and vegetation on site and 
introduces new, contemporary built-form to the mid-ground 
composition. The proposed buildings increase the level and 
perception built-from along Lane Cove Road, with the mid and 
upper sections of the buildings visible above proposed reinstated 
and new planting along the western edge of the site. The proposed 
planting filters views of the lower sections of the proposed 
buildings. The Proposal does not block views to any heritage items 
or areas of unique scenic quality. 
Medium 
Viewpoint 3: View 
southwest from 
The foreground composition is unaffected by the Proposal while 
mid-ground elements filter views to the northern elevation of 
Medium-
Low 
[[page 97]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  91 
 
Viewpoint  Visual effects of Proposal  Overall 
Visual 
Impacts 
Goodman entrance 
stairs on Lane Cove 
Road 
Building A. The Proposal replaces existing built-form and 
vegetation on site and introduces new, contemporary built-form to 
the mid-ground composition. The proposed buildings increase the 
level and perception built-from along Lane Cove Road, with the 
mid and upper sections of the buildings visible above proposed 
reinstated and new planting along the western edge of the site. 
The proposed planting filters views of the lower sections of the 
proposed buildings. The Proposal does not block views to any 
heritage items or areas of unique scenic quality. 
Viewpoint 4: View 
northwest from Eden 
Park Drive and 
Waterloo Road 
roundabout 
The foreground composition is unaffected by the Proposal. The 
Proposal introduces new, contemporary built-form to the mid-
ground composition above existing and retained vegetation and 
built-form. The Proposal increases the perception built-from in the 
composition and blocks a small amount of commercial tower form 
under construction west of the site and open sky. The Proposal 
does not block views to any heritage items or areas of unique 
scenic quality. 
Low-
Medium 
Viewpoint 5: View 
east from Ryde 
Hunters Hill District 
Hockey Club 
The Proposal is not visible and does not generate any visual 
effects or impacts on the existing composition. 
Nil 
Viewpoint 6: View 
northeast from 14 
Napier Crescent 
The foreground and mid-ground compositions are unaffected. The 
Proposal introduces new, contemporary built form to the distant 
composition. The mid and upper sections of the buildings are 
visible above intervening mid-ground elements which block views 
of the lower sections of the building. The Proposal does not block 
views to any heritage items but does block a small section of tree 
canopy within the Lane Cove National Park to the north-east. 
Low-
Medium 
Viewpoint 7: View 
northwest from steps 
to Cassaniti Bridge 
The foreground and mid-ground compositions are unaffected. The 
Proposal introduces new, contemporary built form to the distant 
composition, where mid and upper sections of the buildings are 
visible above intervening mid-ground elements. The lower sections 
of the Proposal are blocked by intervening vegetation and built 
form. The Proposal does not block visual access to any heritage 
items, icons or areas of unique scenic quality. 
Low 
 
  
[[page 98]]
 
92 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Overall, the VIA makes the following conclusions regarding potential visual impacts: 
▪ The Proposal is visually compatible with the desired future character and land uses within Macquarie 
Park Innovation Precinct Strategic Master Plan. 
▪ Views from the public domain are predominantly limited to transport corridors and as such, visibility is 
typically from moving situations. 
▪ Views from the most heavily trafficked locations (Lane Cove Road and Waterloo Road) are typically 
oblique views. 
▪ Potential views of the Proposal from significant public recreation space are limited by distance, 
intervening elements and topography, but would be possible from open sections of Lachlan’s Line Park 
to the south-east due to underlying topography. 
▪ Visual effects of the Proposal with regard to viewing periods from the public domain are low, typically 
from moving viewing situations (both pedestrian and vehicle) and experienced for short periods.  
▪ Analysis of seven public domain photomontages found that: 
‒ The visual impact for the assessed viewpoints ranges from nil to medium-low.  
‒ The Proposal does not block views to any heritage items or areas of unique scenic quality.  
▪ Views to the site and Proposal from private domain dwellings in the wider visual catchment are limited 
due to intervening built form and vegetation. 
▪ Views from private dwellings are likely to be limited to dwellings with elevated positions, such as 
Macquarie Gardens or from the second storey of dwellings south of the site.  
▪ Views from private domain dwellings are unlikely to include the Proposal and scenic or highly valued 
features in the same composition. 
Taking into consideration the existing visual context and baseline factors against which to measure change, 
the level of visual effects of the proposed development and in the context of additional weighting factors, the 
visual impacts of the Proposal were found to be acceptable. 
6.1.4. Noise and Vibration 
A Noise and Vibration Impact Assessment (NVIA) has been prepared by ARUP and is provided at Appendix 
P. The assessment considers the potential noise and vibration impacts that may result from the construction 
and operation of the proposed development. 
Existing Environment 
The locality is currently characterised by a mix of commercial uses with the closest existing residential 
receivers located approximately 160 metres to the southwest of the site on Allengrove Crescent. The 
surrounding area is undergoing a transformation from predominantly low-rise commercial developments to 
higher density mixed-use developments. The nearest future residential receivers include a hotel to the west 
of the site and residential buildings to the north of the site at 35 Waterloo Road approximately 90 metres 
from the site.   
The approved and proposed future developments and future receivers have been incorporated into the 
sensitive receivers assessed in the NVIA. The future receivers include short-stay accommodation to the west 
of the site and future residential buildings to the north of the site across Waterloo Road.  
A map showing the location of sensitive receivers subject to noise monitoring is provided in Figure 47. In 
addition, five short and three long term noise monitoring locations were also placed for ambient noise to 
establish the operational noise criteria. These locations are shown in Figure 48. 
Both short- and long-term noise monitoring was undertaken from Monday 11 September 2023 to Thursday 
21 September 2023. As requested by DPHI, noise monitoring was undertaken at additional locations from 
Monday 27 May 2024 to Wednesday 5 June 2024.  
With the long-term monitoring taking day evening and night measurements and short-term monitoring taken 
at various times on various days. The NVIA concluded that the exiting noise environment in the surrounding 
area is dominated by traffic noise.  
[[page 99]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  93 
 
Figure 47 Noise and Vibration Assessment Locations 
 
Source: ARUP, 2024 
Figure 48 Short- and Long-Term Ambient Noise Measurement Locations 
 
Source: ARUP, 2024:  

[[page 100]]
 
94 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
 
6.1.4.1. Construction Noise and Vibration 
Potential Impacts 
The NVIA involved the development of a noise model to predict noise levels from the proposed construction 
work to all surrounding receivers. The assessment used a ‘realistic worst-case scenario’ to determine the 
impacts from the noisiest 15-minute periods that are likely to occur for each work scenario being: 
▪ Site establishment and excavation 
▪ Foundations 
▪ Pavement and road works 
In relation to construction noise and vibration, the findings of the NVIA concluded that: 
▪ Noise levels during the construction phase of the development are likely to exceed the Noise 
Management Levels (NMLs) at the sensitive receivers without the adoption of mitigation measures. It is 
noted that the predicted construction noise levels do not represent a constant noise emission that would 
be experienced by the community on a daily basis throughout the Project construction period. In reality, 
the predicted noise levels will vary in intensity and would only be experienced for limited periods of time 
when works are occurring. 
▪ The highest exceedances will be during the site preparation and foundation laying phases of the Project. 
This is due to the nosiest equipment being utilised during this time such as jackhammers and pneumatic 
hand tools. 
▪ The NVIA noted that there is insufficient data to conduct a detailed assessment if construction traffic 
would increase noise levels by more than 2dBA. Given that the site is adjacent to two busy roads ( Lane 
Cove Road and Waterloo Road), the increase in traffic noise is likely to be negligible.  
▪ The nearest sensitive receivers to the site are likely to be within the human comfort minimum working 
distance for a number of plant items. Therefore, these receivers may be able to perceive vibrations at 
times when vibratory rollers and hydraulic hammers are in use. Where impacts are perceptible, they 
would likely only be for short periods when intensive equipment is in use. 
▪ A number of the sites may potentially be within cosmetic damage minimum working distances for 
vibration intensive equipment. Offset distances from specific vibration intensive plant to the nearest 
receivers should be confirmed before commencing vibration intensive works during construction.  
Table 20 outlines the predicted construction noise levels at residential and non-residential receivers. The 
results show that construction noise levels are predicted to exceed the NMLs at the nearest receivers.  As 
such, ARUP has recommended mitigation measures (outlined further below the table) to ensure that impacts 
associated with noise and vibration during the construction period can be abated.  
 
 
[[page 101]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  95 
 
Table 20 Predicted construction noise levels at residential and non-residential receivers 
Residential 
Receiver 
NML, dBLAeq 15min Predicted noise level, dBLAeq(15min). Complies 
Standard hours Highly Noise 
Affected 
Activity 1: Site 
establishment 
and excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement and 
road works 
Activity 4: 
Building 
construction 
R1 68 75 65-69 65-69 60-65 59-65 No 
R2a 68 75 67-72 67-72 62-68 61-68 No 
R2b 56 75 62-68 62-68 57-64 56-64 No 
R3_Bld_A_1 66 75 76-85 76-85 71-81 70-81 No 
R3_Bld_A_2 62 75 76-84 77-84 72-80 70-80 No 
R3_Bld_B 61 75 75-82 72-85 70-78 69-78 No 
R3_Bld_C_1 62 75 71-79 72-79 66-75 65-75 No 
R3_Bld_C_2 66 75 72-80 73-80 68-76 66-76 No 
R4 56 75 58-65 58-65 53-61 52-61 No 
R5 56 75 48-54 48-54 43-50 42-50 Yes 
R6 56 75 60-69 61-69 55-65 54-65 No 
R7 56 75 43-48 44-48 38-44 37-44 Yes 
R8 56 75 50-61 51-61 45-57 44-57 No 
C1 70 - 77-84 77-84 72-80 71-80 No 
C2 70 - 77-82 77-82 72-78 71-78 No 
[[page 102]]
 
96 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Residential 
Receiver 
NML, dBLAeq 15min Predicted noise level, dBLAeq(15min). Complies 
Standard hours Highly Noise 
Affected 
Activity 1: Site 
establishment 
and excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement and 
road works 
Activity 4: 
Building 
construction 
C3 70 - 77-82 77-82 72-78 71-78 No 
C4 70 - 66-71 67-71 61-67 60-67 No   
C5 70 - 81-87  82-87 76-83 75-83 No 
C8 70 - 84-95 85-95 79-91 78-91 No 
C9 70 - 79-90 80-90 74-86 73-86 No 
CC10 70 - 75-83 76-83 70-79 69-79 No 
CC11 70 - 80-89 81-89 75-85 74-85 No 
CC12 70 - 69-78 69-78 64-74 63-74 No  
CC1 65 - 65-74 66-74 61-70 59-70 No 
CC2 55 - 49-61 50-61 45-57 43-57 No 
AR1 65 - 58-67 59-67 53-63 52-63 No 
H1 70 - 78-86 78-86 73-82 72-82 No 
H2 70 - 82-88 82-88 77-84 76-84 No 
 
 
[[page 103]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  97 
 
Mitigation Measures 
Construction noise and vibration management plan 
To mitigate the potential construction noise and vibration impacts, the NVIA has recommended  the following:  
▪ Preparation of a Construction Noise and Vibration Management Plan (CNVMP) prior to the 
commencement of any works on site.  
▪ The CNVMP must identify all potentially impacted receivers, assess the potential noise and vibration 
impacts from the Project and provide details regarding how the impacts would be minimised through use 
of all feasible and reasonable mitigation measures. It must also contain procedures for handling 
complaints and compliance monitoring requirements.  
General  
In addition to the requirement to prepare a CNVMP, the following general mitigation measures should be 
adopted to reduce construction noise impacts: 
▪ Adherence to the standard approved working hours. 
▪ The location of stationary plant (concrete pumps, air-compressors, generators, etc.) as far away as 
possible from sensitive receivers 
▪ Using site sheds and other temporary structures or screens to limit noise exposure where possible. 
▪ The appropriate choice of low-noise construction equipment and/or methods (such as using bored piling 
instead of impact piling for example) 
▪ Modifications to construction equipment or the construction methodology or program  where a noisy 
activity will mask a less noisy activity, or, at different times where more than one noisy activity will 
significantly increase the noise. 
▪ Carry out consultation with the community and surrounding building owners/occupants during 
construction including, but not limited to; advance notification of planned activities and expected 
disruption/effects, construction noise complaints handling procedures. 
Universal work practices  
Regularly train workers and contractors (such as at toolbox talks) to use equipment in ways to minimise  
noise. 
▪ Site managers to periodically check the site and nearby residences for noise problems so that solutions  
can be quickly applied. 
▪ Avoid the use of radios or stereos outdoors. 
▪ Avoid the overuse of public address systems. 
▪ Avoid shouting and minimise talking loudly and slamming vehicle doors. 
▪ Turn off all plant and equipment when not in use. 
Specific noise mitigation measures 
▪ Community consultation with Foxtel building should be implemented. The community consultation  should 
include advanced notification of planned activities and expected disruption/effects.  
Subject to the above-described recommendations being incorporated, it is predicted that the potential 
construction noise and vibration impacts of the development can be appropriately managed.  
  
[[page 104]]
 
98 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
6.1.4.2. Operational Noise and Vibration 
Potential Impacts 
To assess potential noise impacts during operation, ARUP adopted the following three scenarios:  
▪ Standard operation (24-hours): assumes all non-emergency equipment operating (excludes standby 
plant). All units are operating at their optimum settings for energy efficiency with the fresh air  damper 
open. This scenario is expected to occur 24-hours a day. 
▪ Generator testing operation (daytime only): assumes all non-emergency equipment operating 
(excludes standby plant), one emergency generator and one load bank (across the whole site) operating 
for routine generator testing. All units are operating at their optimum settings for energy efficiency. This 
scenario is only expected to occur during the day (7am – 6pm).  
▪ Emergency operation (in event of power failure): assumes all non-emergency equipment operating 
and all emergency generators across the site (60 generators) operating simultaneously. The load banks  
are assumed to not be operating. 
Operational noise emissions from the site were assessed by ARUP in accordance with the NSW Noise 
Policy for Industry (NPfI), which is primarily concerned with controlling intrusive noise impacts in the short -
term for residences and maintaining long-term noise level amenity for residences and other land uses. It is 
noted that the NPfI does not distinguish between generator testing and standard operation. The standard 
operation scenario is expected to occur 24-hours a day and was therefore assessed against the night-time 
criteria (the most stringent).  
As demonstrated in Table 21 and Table 22, the predicted noise levels for the standard operation scenario 
and generator testing operation scenario will comply with the night-time criteria for both and standard and 
enhanced weather conditions and the daytime criteria for the generator testing oper ation. Therefore, the 
standard operation and generator testing scenarios do not exceed the relevant noise criteria and will not 
result in any potential noise impact on the community.  
It is assumed that a less stringent criteria would apply for an emergency situation (when all generators are 
operating due to a power failure) due to the low likelihood of this event which would be considered atypical. 
Furthermore, if a grid power failure was to occur, the duration of an outage is expected to be hours rather 
than days. The Proposal is designed to operate from the 33kV utility power supply which has a high reliability 
performance. The Macquarie Park zone substation (132/33kV) is currently be ing upgraded by Ausgrid and is 
due for completion in December 2025. New 33kV feeders will be constructed used to supply the S5 facility. 
The Macquarie Park Zone Substation is a highly reliable facility.  
In addition, the proposed design will also include a fully redundant, 33kV utility power supply to further 
mitigate the likelihood for a need for the backup generators to run. This fully redundant 33kV supply, will 
increase the reliability of the utility power supply and provide additional security, that would minimise 
downtime further and would limit disruption to only parts of the facility. Ausgrid analysed the outage 
scenarios of other zone substations in their network such as Homebush, Willoughby, Port Hacking and 
Alexandria and stated in writing that there had been no outages for customers, with similar, redundant 
supplies, in the last 10 years.  
Therefore, the emergency operations scenario, presented in the NVIA, has not been assessed against the 
standard operation criteria, but calculated levels are presented in the NVIA for reference and information 
purposes.  
Mitigation Measures 
To mitigate potential noise and vibration impacts during operations, the NVIA has recommended the 
following:  
▪ Select equipment with sound power levels no more than values as listed in Table 16 of the NVIA.  
▪ Plant roof screens and louvres should be incorporated as described in Figure 3 and Figure 4 of the NVIA.  
▪ Generators should be attenuated as per the recommendations provided in Table 15 of the NVIA.  
▪ Load banks and water-cooled chillers are to be contained within an acoustic enclosure.  
▪ Adoption of all other noise mitigation measures provided in Table 15. 
[[page 105]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  99 
 
Table 21 Predicted noise levels – Standard operation (24h) and Generator testing operation - Standard weather conditions (Stability class D, wind = 3 m/s) 
Receiver Generator testing operation - Daytime - Standard weather conditions Standard operation – Nighttime1 - Standard weather conditions 
Overall site 
criteria, Day 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
Overall site 
criteria, Night 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
dBLAeq, 15min dBLAeq,15min 
R1 58 38 -  Yes 48 27 - Yes 
R2a 58 44 - Yes 48 36 - Yes 
R2b 51 42 - Yes 42 33 - Yes 
R3_Bld_A_1 57 46 - Yes 44 42 - Yes 
R3_Bld_A_2 58 47 - Yes 48 43 - Yes 
R3_Bld_B 56 45 - Yes 43 41 - Yes 
R3_Bld_C_1 58 42 - Yes 48 38 - Yes 
R3_Bld_C_2 57 44 - Yes 44 39 - Yes 
R4 51 39 - Yes 42 29 - Yes 
R5 51 36 - Yes 42 23 - Yes 
R6 51 43 - Yes 42 23 - Yes 
R7 51 36 - Yes 42 23 - Yes 
R8 51 34 - Yes 42 23 - Yes 
C1 63 41 - Yes 63 38 - Yes 
C2 63 44 - Yes 63 42 - Yes 
[[page 106]]
 
100 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Receiver Generator testing operation - Daytime - Standard weather conditions Standard operation – Nighttime1 - Standard weather conditions 
Overall site 
criteria, Day 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
Overall site 
criteria, Night 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
dBLAeq, 15min dBLAeq,15min 
C3 63 44 - Yes 63 42 - Yes 
C4 63 39 - Yes 63 30 - Yes 
C5 63 45 - Yes 63 44 - Yes 
C6 63 41 - Yes 63 36 - Yes 
C7 63 54 - Yes 63 45 - Yes 
C8 63 63 - Yes 63 57 - Yes 
C9 63 42 - Yes 63 40 - Yes 
C10 63 48 - Yes 63 57 - Yes  
C11 63 56 - Yes 63 49 - Yes  
C12 63 48 - Yes 53 40 - Yes  
CC1 53 47 - Yes 53 37 - Yes 
CC2 53 47 - Yes 53 26 - Yes 
AR1 53 41 - Yes 53 29 - Yes 
H1 63 55 - Yes 48 47 - Yes 
H2 63 49 - Yes 48 44 - Yes 
This scenario is expected to occur 24-hours a day and is therefore assessed against the night-time criteria (the most stringent). Compliance with the night-time 
criteria will ensure compliance with the daytime criteria. 
[[page 107]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  101 
 
Table 22 Predicted noise levels – Standard operation (24h) and Generator testing operation - Enhanced weather conditions (Stability class D, wind = 3 m/s) 
Receiver Generator testing operation - Daytime - Enhanced weather conditions Standard operation – Nighttime - Enhanced weather conditions 
Overall site 
criteria, Day 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
Overall site 
criteria, Night 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
dBLAeq, 15min dBLAeq,15min 
R1 58 40 -  Yes 48 30 - Yes 
R2a 58 47 - Yes 48 38 - Yes 
R2b 51 44 - Yes 42 34 - Yes 
R3_Bld_A_1 57 48 - Yes 44 44 - Yes 
R3_Bld_A_2 58 48 - Yes 48 44 - Yes 
R3_Bld_B 56 47 - Yes 43 42 - Yes 
R3_Bld_C_1 58 44 - Yes 48 39 - Yes 
R3_Bld_C_2 57 46 - Yes 44 41 - Yes 
R4 51 41 - Yes 42 32 - Yes 
R5 51 38 - Yes 42 25 - Yes 
R6 51 45 - Yes 42 35 - Yes 
R7 51 38 - Yes 42 25 - Yes 
R8 51 36 - Yes 42 25 - Yes 
C1 63 42 - Yes 63 39 - Yes 
C2 63 45 - Yes 63 42 - Yes 
[[page 108]]
 
102 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Receiver Generator testing operation - Daytime - Enhanced weather conditions Standard operation – Nighttime - Enhanced weather conditions 
Overall site 
criteria, Day 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
Overall site 
criteria, Night 
Predicted level 
dBLAeq,15min 
Predicted 
exceedance 
Meets Project 
criteria? 
dBLAeq, 15min dBLAeq,15min 
C3 63 45 - Yes 63 43 - Yes 
C4 63 41 - Yes 63 32 - Yes 
C5 63 46 - Yes 63 44 - Yes 
C6 63 43 - Yes 63 38 - Yes 
C7 63 55 - Yes 63 46 - Yes 
C8 63 63 - Yes 63 58 - Yes 
C9 63 44 - Yes 63 41 - Yes 
C10 63 49 - Yes 63 45 - Yes  
C11 63 57 - Yes 63 50 - Yes  
C12 63 50 - Yes 53 42 - Yes  
CC1 53 49 - Yes 53 39 - Yes 
CC2 43 42 - Yes 53 29 - Yes 
AR1 53 43 - Yes 53 31 - Yes 
H1 63 56 - Yes 48 48 - Yes 
H2 63 51 - Yes 48 45 - Yes 
This scenario is expected to occur 24-hours a day and is therefore assessed against the night-time criteria (the most stringent). Compliance with the night-time 
criteria will ensure compliance with the daytime criteria. 
[[page 109]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  103 
 
6.1.5. Air Quality 
An Air Quality Impact Assessment (AQIA) has been prepared by ARUP and is included at Appendix O. The 
assessment provides an analysis of the air quality impact of the proposed development on surrounding 
sensitive receivers during the construction and operation of the proposed development.  
Existing Environment 
The locality is currently characterised by a mix of commercial uses with the closest existing residential 
receivers located approximately 160 metres to the southwest of the site on Allengrove Crescent. The 
surrounding area is undergoing a transformation from predominantly low-rise commercial developments to 
higher density mixed-use developments. The nearest future residential receivers include a hotel to the west 
of the site and residential buildings to the north of the site at 35 Waterloo Road.   
Data from the nearest Air Quality Monitoring Station (AQMS) located at Macquarie Park, approximately 2.5 
km to the north-west of the site, was used to establish the background pollutant concentrations for the 
Project. The maximum monitored pollutant concentrations for 2022 at Macquarie Park AQMS show that the 
background concentrations were all below the NSW Approved Methods for the Modelling and Assessment of 
Air Pollutants in New South Wales (EPA, 2022) (Approved Methods) impact assessment criteria. 
Potential Impacts  
6.1.5.1. Construction Air Quality 
Construction activities have the potential to generate short-term emissions of particulates, typically 
associated with uncontrolled or fugitive dust emissions. This is generally experienced by nearby receivers as 
amenity impacts rather than health-related impacts; however, health impacts can be experienced if 
construction dust remains unmanaged for an extended period of time. 
A quantitative construction dust impact assessment was undertaken by ARUP using the atmospheric 
dispersion modelling system (AERMOD) based on the worst-case construction activity for dust-related 
impact during the construction phase, which involves bulk excavation and piling activities. The dust 
emissions from the construction activity were modelled assuming that earthworks would occur across the 
entirety of the site area, with equipment operating every day, to ensure that the day of worst -case dispersion 
meteorology is covered by the modelling. Heavy construction work was assumed to occur during standard 
hours of work.  
As demonstrated in Table 23, the results indicated that the cumulative PM10 concentrations (i.e. inclusive of 
background concentrations) are predicted to comply with the relevant daily impact assessment criteria at all 
assessed sensitive receivers at ground as well as at elevated levels. As the impact assessment criteria were 
met at the nearby receivers under worst-case conditions, the dust impact risk during construction is 
considered low, subject to the adoption of the mitigation measures provided in the AQIA. 
 
[[page 110]]
 
104 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Table 23 Predicted highest 100th percentile 24-hour PM₁₀ GLCs (Construction Scenario) 
Receiver ID 24-Hour PM₁₀ Concentration (µg/m3 ) Comply 
Incremental Cumulative Criteria 
R1 3.6 25.9  
 
 
 
 
 
 
 
 
 
 
50 
Yes 
R2 4.5 25.9 Yes 
R3 4.1 28.1 Yes 
R4 12.5 28.3 Yes 
R5 14.4 26.3 Yes 
R6 4.2 25.9 Yes 
C1 10.1 26.8 Yes 
C2 13.1 27.0 Yes 
C3 13.3 27.4 Yes 
C4 4.2 25.9 Yes 
C5 13.2 29.8 Yes 
C6 35.7 49.4 Yes 
C7 8.7 25.9 Yes 
C8 25.3 37.2 Yes 
C9 35.7 49.4 Yes 
C10 4.6 25.9 Yes 
[[page 111]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  105 
 
Receiver ID 24-Hour PM₁₀ Concentration (µg/m3 ) Comply 
Incremental Cumulative Criteria 
C11 24.5 35.5 Yes 
C12 10.9 25.9 Yes 
CC1 3.3 25.9 Yes 
CC2 1.0 25.9 Yes 
 
 
[[page 112]]
 
106 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
6.1.5.2. Operational Air Quality 
The primary source of potential emissions to air during the operational phase will be the standby generators 
which are included as a back-up power supply, to ensure continuous power capacity to critical data 
infrastructure in the event of a failure of the primary or secondary power supply to the site. The proposed 
data centre facility is a mission critical facility that if not able to operate 100% of the time, could lead to 
catastrophic impacts for society, organisations, and businesses that it serves.  
The Proposal is therefore supplied by dual redundant utility feeds using a 33kV highly reliable power utility 
supply arrangement and back-up power generation. It is only in the event of both primary and secondary 
feeds failing, that back-up power generation would be required using the standby generators, which is highly 
unlikely. 
A dispersion modelling assessment of the proposed 60 standby generators was undertaken to ascertain the 
air quality impacts at nearby receivers during a highly unlikely worst-case scenario where all generators 
would be operational, as well as routine maintenance/testing (realistic operations). Emissions to the air from 
the standby generators associated were estimated using manufacturers specification datasheets for 
indicative pieces of equipment. Predicted ground-level as well as elevated pollutant concentrations were 
assessed at identified nearby discrete sensitive receivers. 
Hourly varying background concentration data was used to assess all relevant pollutants. A photochemical 
conversion for short-term concentrations (i.e. hourly average) from nitrogen oxides (NOx) to nitrogen dioxide 
(NO2) were determined in accordance with the United States EPA’s Ozone Limiting Method, which is 
recognised in the NSW Approved Methods. 
Scenario 1: Highly unlikely worst-case scenario (peak emissions) 
In the unlikely event of an interruption of mains power from the dual redundant feeds, the standby generators 
would switch on to provide power to each of the buildings. The proposed facility is designed to operate from 
the 33kV utility power supply which has a high reliability performance. The design for the facility will also 
include a fully redundant, 33kV utility power supply, which increases the reliability of the utility power supply 
and provides additional security, mitigating the need for the standby generators to be operational. 
A dispersion modelling assessment was undertaken to determine the likely pollutant concentrations if all on-
duty standby generators were needed to operate during the highly unlikely power outage event. The 
modelling results indicated the predicted pollutants’ impact concentrations generally meet the impact 
assessment criteria outlined in the Approved Methods at identified nearby sensitive receivers.  
Emissions of 1-hour average oxides of NOx, which convert to NO2 in the atmosphere, and 24-hour average 
particulate matter (PM2.5) from the generators exceed the impact assessment criteria at nearby sensitive 
receivers. The predicted exceedances assumes that a power outage occurs continuously for 24 hours, which 
is highly unlikely in an event of loss of mains power scenario and considered to be very conservative. 
Predicted exceedances of impact assessment criteria for NO2 and PM2.5 are not uncommon for facilities 
including standby diesel generators, where all generators would be required to operate where a loss of 
mains power occurs. However, it is highly unlikely that the standby generators would ever need to be used in 
their capacity to provide back-up power generation, with the likelihood of this happening being far lower than 
0.01% of the year. 
Based on the above, ARUP concluded that the air quality impact risk from the highly unlikely worst -case 
scenario (power outage) activity would be very low.  
Scenario 2: Realistic operations during routine maintenance 
The on-duty standby generators would need to undergo routine maintenance and testing to make sure they 
are operational if required during a power outage. Routine maintenance follows a prescribed testing regime 
that sets the frequency and duration of testing to minimise emissions to air while undertaking all required 
maintenance. It is anticipated that only one generator would be tested at any one time during the daytime, 
with a total cumulative testing duration of not more than 200-hour in a year. 
Dispersion modelling was undertaken to determine potential air quality impacts at nearby identified sensitive 
receivers as a result of routine maintenance. Predicted pollutant concentrations at nearby identified sensitive 
receivers during all maintenance or testing periods complied with the impact assessment criteria for all 
assessed pollutants, due to less generators being operational, compared with the highly unlikely worst -case 
scenario. Therefore, the air quality impact risk from the routine maintenance activity would be negligible.  
[[page 113]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  107 
 
Mitigation Measures  
To mitigate the potential air quality impacts, the AQIA has recommended the following:  
Construction: 
▪ A dust and air quality management plan shall be prepared and implemented as part of the Proposal’s 
CEMP: 
‒ Potential sources of air pollution (such as dust, vehicles, odour transporting waste, plant and 
equipment) during construction.  
‒ Air quality management objectives consistent with any relevant published EPA guidelines.  
‒ Mitigation and suppression measures to be implemented, such as spraying or covering exposed 
surfaces, provision of vehicle clean down areas, covering of loads, street cleaning, use of dust 
screens, maintenance of plant in accordance with manufacturer's instructions.  
▪ Maintain sufficient water content on the soil across the general construction footprint boundary to 
minimise dust impact from wind erosion.  
▪ Methods to manage works during strong winds or other adverse weather conditions.  
▪ A progressive rehabilitation strategy for exposed surfaces.  
▪ Explanation of when the air quality, suppression and management measures need to be applied, who is 
responsible, and how effectiveness will be assessed.  
▪ Community notification and complaint handling procedures, as required.  
▪ The following management measures shall be included as part of the Project’s CEMP to minimise 
emissions to air from construction vehicles and site machinery: 
▪ Implementation of a high standard of engine maintenance to minimise vehicle emissions.  
▪ A requirement for completion of pre-start vehicle checklists to make sure construction vehicles are in 
good working order. 
Operational:  
▪ Operation of standby generators during testing and maintenance should be minimised as far as 
practicable and should follow the prescribed testing regime assessed in this report.  
▪ Generator testing during routine maintenance should be undertaken under a load where emissions 
comply with the emission concentration limit for solid particles outlined in the relevant POEO (Clean Air) 
Standard of Concentration requirement for non-scheduled premises. 
▪ In the event of a loss of mains power, all practical measures should be taken to reduce the duration of 
the outage to ensure that standby generators operate for the least amount of time possible.  
Measures to mitigate the need for the standby generators to operate to provide back -up power generation 
include: 
▪ The adoption of high voltage utility power supply to provide much higher reliability than a conventional 
utility.  
▪ The adoption of dual redundant utility feeds to provide a secondary feed in the event of a primary power 
supply failure.  
6.1.6. Greenhouse Gas Emissions  
A Greenhouse Gas Assessment has been prepared by ARUP and is included at Appendix KK. An 
assessment of the greenhouse gas (GHG) emissions during the construction and operation of the Proposal 
was conducted to quantify the impact and consider mitigation measures included in the design to reduce  
GHG emissions. 
  
[[page 114]]
 
108 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Potential Impacts  
GHG emissions were calculated using information and data specific to the Proposal where possible,  
supplemented by benchmark data. Over the 50-year project life, the Proposal will result in 1.68 metric tonnes 
(mT) CO2-e of GHG emissions. A summary of the GHG emissions for the Proposal is outlined below.  
Table 24 Summary of emissions for the Proposal – construction phase  
Scope Emissions category Construction 
emissions (t CO2-e) 
Construction emissions as % of 
all GHG emissions  
Scope 
1 
Construction fuel use - 
stationary equipment 
1,080 0.1% 
Construction fuel use - mobile 
equipment 
92 0.01% 
Scope 
2  
Construction electricity use 15 0.001% 
Commissioning electricity use 2,190 0.1%  
Scope 
3  
Materials 409,000 24.4% 
Construction material 
transport 
3,330 0.2% 
Landfilling construction waste 129 0.01% 
Transport of construction 
employees to site 
2,240 0.1% 
Total (construction)  418,000 24.9% 
 
Table 25 Summary of emissions for the Proposal – operation phase  
Scope Emissions category Operation emissions 
over 50 years (t CO2-
e) 
Operation emissions 
as % of all GHG 
emissions  
Scope 
1 
Diesel generator – testing 262 0.02% 
Refrigerant leakage 184 0.01% 
Scope 
2  
Operation electricity use (accounting for 
reduction in GHG emissions from the grid 
based on projections) 
1,130,000 62.7% 
Scope 
3 
Water use 113,000 6.7% 
Transport of employees to work 17,700 1.1% 
Fuel use for waste collection and 
deliveries 
453 0.03% 
Total (operation) 1,260,000 75.1% 
 
[[page 115]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  109 
 
Operational emissions over a 50-year design life account for 75.1% of total GHG emissions for construction 
and operation of the Proposal, primarily due to the high electrical loads. The Proposal’s total GHG emissions 
of 1.68 Mt CO2-e is <2% of national and state GHG emissions. 
Mitigation Measures 
Mitigation measures have been identified to target the two largest emitters during operation, i.e. electricity 
use (67.2%) and water use (6.7%). In addition, during construction, embodied emissions from construction 
materials contribute 24.4% of total GHG emissions for the Proposal. As such, mitigation options are targeted 
towards these three large contributors of GHG emissions.  
The mitigation measures being considered for the Proposal in relation to the three major emission categories 
identified in the assessment are summarised below. 
Materials (Scope 3 – construction phase): 
▪ Structural optimisation considering dematerialisation against material carbon impacts and  local 
availability, aiming to develop a Design for Disassembly strategy. 
▪ Consideration of materials used, such as low carbon concrete (reducing Portland cement  content), 
potentially carbon neutral certified concrete for concrete elements, arc furnace  produced steel, low 
carbon steel, high recycled content lower embodied carbon aluminium for glazing systems. 
Electricity use (Scope 2 – operation phase): 
▪ Minimum 5-star National Australian Built Environment Rating System (NABERS) Energy rating, with a 
5.5-star stretch target. 
▪ Cooling towers, using heat exchangers on the water side that use cooling directly from  cooling tower to 
reduce use of chillers and using economiser on the air side. 
▪ Envelope design using insulation, high performance selective glazing and external shading  on 
appropriate elevations to achieve Section J envelope minimum compliance, balanced with  allowing 
daylight into office spaces to reduce the reliance on artificial lighting.  
▪ Efficient LED lighting throughout. 
▪ Solar photovoltaic generation across rooftop areas where are is available.  
▪ Mixed mode ventilation to office spaces to reduce the reliance on mechanical heating and  cooling. 
▪ Metering and monitoring of energy consumption. 
▪ High albedo materials to reduce Heat Island Effect, including high 'Solar Reflectance Index'  'cool roof' 
cladding materials and paving. 
Water use (Scope 3 – operation phase): 
▪ Rainwater collection, for cooling tower water top-up and irrigation. 
▪ Cooling tower capture for re-use. 
▪ Water treatment measures to improve the number of cycles, thereby reducing cooling tower  discharge. 
▪ Efficient fixtures and fittings with high Water Efficiency Labelling and Standards (WELS)  ratings. 
6.1.7. Access, Traffic and Parking 
A Transport Impact Assessment (TIA) has been prepared by TTPP and is included at Appendix M. The 
purpose of the report was to identify and analyse the potential traffic related impacts associated with the 
Proposal.  
Existing Environment 
Vehicle access to the site is currently provided from Waterloo Road with an internal driveway providing 
access to several at-grade parking areas, amounting to approximately 225 car parking spaces. An existing 
loading dock for both buildings is accessed via the internal driveway which connects to Waterloo Road. 
There is also a vehicle crossover at Lane Cove Road however this driveway is not in use and barriers have 
been installed to prevent vehicles entering the site.  
[[page 116]]
 
110 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
The site is well serviced by a network of public transport services, including train and bus services.  The 
Macquarie Park Metro Station is located adjacent to the site within a 50-metre walking distance. The Metro 
Station is serviced by Sydney Metro Northwest, which runs between Chatswood and Tallawong. Metro 
services arrive every five minutes during the peak periods and every 10 minutes during the off-peak periods.  
Well-established pedestrian infrastructure is provided within the vicinity of the site. Sealed pedestrian 
footpaths are provided on Lane Cove Road whereas shared paths between pedestrians and cyclists are 
provided on Waterloo Road and Epping Road.  Dedicated pedestrian facilities are provided on three of the 
four approaches at the intersection between Waterloo Road and Lane Cove Road in the form of signalised 
crossings or zebra crossings. Pedestrians may use these facilities to safely cross the road.  
The surrounding road network includes:  
▪ Lane Cove Road is a classified State Road and forms one of the major north-south arterial links in the 
northern/ north-western suburbs.  
▪ Epping Road is a classified State Road and connects to Blaxland Road in the west and Longueville Road 
in the east.  
▪ Waterloo Road is a local road which connects to Wicks Road in the south and University Avenue in the 
north. The road provides one through traffic lane in each direction. The site will be accessed via the 
existing site access provided off Waterloo Road. 
Potential Impacts  
6.1.7.1. Parking 
The S5 Data Centre and Innovation Hub facility includes 105 parking spaces in the basement of Building A. 
Car parking rates were based on the maximum rate of 1 space per 100m2 for the office-related activities. The 
33,643m2 data hall floor space does not generate parking demand and has been excluded for the purpose of 
assessing parking and traffic requirements. The two retail tenancies are also excluded based on the minor 
GFA, multi-purpose trips and availability of public transport options.  
A summary of the maximum RDCP 2014 parking requirements against the proposed parking provision for 
the proposed development is summarised in Table 26.  
Table 26 Car Parking Assessment 
Land use  Size DCP Parking 
Rate 
(Maximum) 
Maximum DCP 
Parking 
Requirement 
Proposed 
Parking 
Provision  
Compiles 
Data Centre 
(Commercial 
Premises) 
12,600m2 1 space per 
100m2 
(maximum 
rate) 
126 spaces 105 spaces Yes 
 
The above table indicates that the proposed development has a maximum allowable car parking requirement 
of 126 spaces. As the Proposal provides 105 car parking spaces, it complies with the RDCP 2014. 
Therefore, car parking is considered satisfactory.  
The Proposal will also provide 28 on street parking spaces within Road 5 and Road 13 in accordance with 
RDCP 2014 requirements. These spaces have not been included in the parking assessment as these 
spaces will be available for use by the general public once the land is dedicated to Council.   
In terms of parking allocation, the main components of the Proposal include the data halls, innovation hub 
and MCX and NEXTDC offices. The data centre will operate 24 hours per day, 7 days per week with staff 
numbers varying across the day. Staff trips will be typically long term and outside of  peak hours. Customer 
trips will typically be short term and outside of peak hours.  
The innovation hub includes a lobby, a training room, meeting rooms, a boardroom, an auditorium, breakout 
spaces and technology display areas. These are secure spaces available for NEXTDC staff, customers and 
invited guests. These amenities support everyday private business and internal communication  events, 
[[page 117]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  111 
 
collaborative working, private and invited industry functions. These areas are  shared spaces for NEXTDC 
staff, customers and invited guests and adhere to NEXTDC’s strict security rules.  
The MCX offices are secure, flexible workspaces available for customers. The offices contain desks and 
workstations, meeting rooms and office amenities. Customer trips will likely be short term and outside of 
peak hours.  
The NEXTDC offices are secure workspaces for NEXTDC commercial and operational staff. The offices 
contain desks and workstations, meeting rooms and office amenities. Staff trips will be typically long term 
and are likely to take place in peak hours. 
The car parking proposed has therefore considered the total car parking required for the whole ‘secure’ site. 
The only public facing element includes a small retail tenancy (which will likely be a food & drinks premises) 
and no parking is proposed for this use, although there is a loading zone provided on Road 13 adjacent to 
the retail tenancies. 
Accessible Parking 
The RDCP 2014 states that an office building is categorised as Class 5 and is required to provide three per 
cent of proposed car spaces as accessible spaces. Based on the provision of 105 spaces, the Proposal is 
required to provide three accessible car parking spaces. The Proposal provides four accessible spaces 
which complies with this requirement. 
Bicycle Parking and Facilities 
According to the RDCP 2014, every new building, where floor space exceeds 600m 2 GFA (except for 
dwelling and multi-unit housing) must provide bicycle parking equivalent to 10 per cent of the required car 
spaces or part thereof. As the Proposal provides a total of 105 car spaces, a total of 11 bicycle spaces is 
required. The Proposal provides 12 bicycle spaces which complies with the RDCP 2014. Appropriate end of 
trip facilities accessible to staff will also be provided on the ground floor to encourage cycli ng to work. 
Motorcycle Parking 
No motorcycle parking rates are currently provided within the RDCP 2014. However, it is proposed to provide 
11 motorcycle spaces, which represents approximately 10 per cent of proposed parking car parking 
provision. The proposed motorcycle parking provision is considered satisfactory.  
Access Arrangements and Servicing Requirements  
Access to the site will be facilitated by the construction of Road 13 and Road 5 as identified in the RDCP 
2014. Road 13 will run along the eastern boundary of the site providing access from Waterloo Road. Road 5 
will traverse through the middle of the site and will be connected to Road 13. The redundant access from 
Lane Cove Road will be removed. 
Road 13 and Road 5 will be constructed to Council standards for dedication to Council as part of the public 
benefit offer. These roads will be 14.5m wide and include landscaping, footpaths and bicycle paths in line 
with the RDCP 2014. For further details regarding the design of the new roads, refer to the Civil Engineering 
Report at Appendix R.  
The Proposal includes two loading docks, with each loading dock capable to accommodate up to a 19m long 
articulated vehicle (AV) and 12.5m long heavy rigid vehicle (HRV). In addition, a fuel bay for a 12.5m HRV is 
required external to the building to refuel the diesel tanks required to run the servers and emergency back-up 
generators. This fuel bay will be located outside of the loading dock, where fuel trucks are required to use. 
Use of the fuel bay would be infrequent and outside of standard operating hours for deliveries to minimise its 
impact on surrounding road users.  
A swept path assessment was undertaken to assess vehicle accessibility to/from the loading dock using an 
19m AV and 12.5m HRV. Based on this, all service vehicles could be expected to enter and exit the loading 
dock in a forward direction. The swept path assessment is enclosed in the TIA provided at Appendix M. 
6.1.7.2. Operational Traffic  
There are no traffic generation rates specified for data centres in TfNSW’s Guide to Traffic Generating 
Developments 2002. Therefore, TTPP has undertaken traffic generation surveys from the NEXTDC data 
centre in Artarmon which is comparable in size and population. 100 car parking spaces are provided in 
[[page 118]]
 
112 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Artarmon with secure access via Broadcast Way. Based on the existing provision of approximately 285 
employees and 100 spaces, this equates to a trip rate of 0.08 trips per person, or 0.22 trips per car space  
Based on the above, the Proposal is expected to generate up to 23 trips per hour, which is negligible. Using 
higher traffic generation rates from Ason Group (2018) of 0.45 trips per parking space, the site could 
generate up to 47 trips during peak periods or one vehicle every 1-2 minutes. The low development traffic 
would be further diluted across multiple intersections. As such, it is not expected to create any noticeable 
traffic effects. Further, the reduced on-site car parking may result in less traffic generation compared to the 
previous developments.  
Due to the very small increases to the traffic volumes at turning movement/intersection level, any intersection 
modelling software (such as SIDRA) is unlikely to register the changes in the intersection performance. 
Modelling results are not expected to return any meaningful intersection performance output.   
Green Travel Plan  
A Green Travel Plan (GTP) has been prepared by TTPP and is available at Appendix EE. The aim of the 
GTP is to outline how the development intends to make travel to and from the site safer and more 
sustainable for staff and visitors. The GTP identifies the following: 
▪ The existing transport policy context 
▪ The existing transport context 
▪ Mode share targets 
▪ Strategies to encourage sustainable travel modes 
▪ Monitoring strategy to track the performance of the GTP 
The GTP has set a mode target of only 31% travelling via private transport with the rest being spread across 
public and active transport, notably a 34% target for the Metro. These targets are in line with Council’s 
targets for the Macquarie Park Precinct. 
6.1.8. Construction Traffic 
A Construction Traffic Management Plan (CTMP) has been prepared by TTPP and is provided at Appendix 
FF:  
Potential Impacts  
Different vehicles are expected to be entering and exiting the site during demolition and construction:  
▪ Semi-trailer and truck-and-dog trailer trucks for use during demolition and excavation works,  
▪ 12.5m heavy rigid vehicles and concrete truck mixers for structural and finishing works, and  
▪ Small rigid vehicles, vans and couriers for smaller deliveries as required.  
Up to 80% of all construction vehicles are likely to be heavy and medium rigid vehicles with the rest being 
small rigid vehicles. The exact number of trips generated from construction vehicles is not known at this 
stage. However, given the location to major roads and low traffic conditions, the proposed construction 
phase is not likely to have any negative impacts on the surrounding road network.  
Mitigation Measures 
To mitigate the potential impacts of the construction activities on the surrounding road network , the CTMP 
recommends the following: 
▪ Implementation of a site-specific Traffic Management Scheme which TTPP have prepared as part of the 
CTMP. 
▪ Have dedicated personnel on site to manage traffic flow in and out and around the site.  
▪ Dedicated routes are to be established to provide the shortest distance to and from the arterial road 
network. 
▪ On-site parking to be provided during the construction period. 
[[page 119]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  113 
 
▪ Preparation of Traffic Guidance Scheme to demonstrate the construction route and manoeuvring in and 
out of the site. 
▪ All loading and unloading will occur wholly within the site boundary during approved work hours  
▪ The following protocols must be in place to minimise the impacts associated with the nominated 
construction vehicle routes: 
‒ Site induction shall include procedures for accessing the site.  
‒ Drivers shall adhere to the designated transport routes. Drivers shall be aware of pedestrians and 
cyclists in the vicinity of the site.  
‒ Drivers shall be aware of existing sign posted speed limits. 
‒ Site induction shall promote road safety and obey the NSW road rules at all times.  
‒ Truck drivers must not drive under the influence of drugs and alcohol.  
▪ Construction monitoring will occur to ensure the Contractor’s Construction Management Plan is adhered 
to. This includes daily site inspections to ensure conditions are being met.  
▪ Encourage construction works to use public transport by: 
‒ Provide an on-site tool drop-off and storage facility to allow trade-people to store their specific tools 
for the Project. 
‒ Inform workers during the induction training of the existing public transport services around the site 
(i.e. train services at Macquarie Park train station). 
‒ Encourage workers to use public transport to access the site, where possible.  
‒ Assist and encourage workers to carpool to access the site during the induction training and toolbox 
talks (including carpooling from other public transport hubs). 
▪ A daily site inspection prior to the start of construction to ensure site conditions are in accordance with 
requirements and there are no hazards on site.  
▪ All site workers must undergo site induction training to ensure they understand site produces. The 
induction will include permitted access routes to and from the construction site for all vehicles, as well as 
standard environmental, OH&S, driver protocols and emergency procedures. 
6.1.9. Hazards and Risks 
A Hazards and Risk Report has been prepared by ARUP and is provided at Appendix S. The report 
reviewed the quantity of dangerous goods stored on site and associated transport of dangerous goods under 
the threshold criteria outlined in the R&H SEPP.  
Potential Impacts 
The Project is proposed to contain the following hazardous materials stored on site:  
▪ 60 x diesel generators;  
▪ 120 x lithium-ion (li-ion) batteries;  
▪ 12 x diesel storage tanks;  
▪ Fire suppression system containing IG-541 gas; and  
▪ Pre-action sprinkler system containing nitrogen gas.  
To support site operations and uninterrupted and consistent power supply, both lithium-ion batteries and 
diesel generators will be on site. While diesel is not classified as a dangerous good by the Australian 
Dangerous Goods Codes (ADGC), it is a Class C1 combustible liquid. Li-ion batteries have the potential for 
thermal runaway and are identified as Class 9 dangerous goods. The classes and qualities of dangerous 
good to be stored on the site is summarised in Table 27. 
[[page 120]]
 
114 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
Table 27 Quantities of dangerous good stored within the site 
Substance UN number Dangerous goods class Quantity 
Lithium-ion batteries 3480/3481 9 432,000kg 
Diesel 1202 C1/C2 (combustible liquid) 1,320kL 
 
Resilience and Hazards SEPP Screening Results  
A screening assessment was undertaken by ARUP in accordance with the provisions of the R&H SEPP. As 
Class 9 dangerous goods, Class 2.2 non-flammable, non-toxic gases and C1 & C2 combustible liquids are 
excluded, no storage screening is required.  
The SEPP screening for transportation only applies to the movement of Lithium-ion batteries. The movement 
of Li-ion batteries is only expected during the commissioning stage with no movement of Li -ion batteries 
expected during operation. During the commission stage, the peak movement of Li-ion batteries is expected 
to be 5 times per week. The movement threshold for Li-ion batteries is outlined in Table 30. 
Table 28 SEPP transport screening threshold 
Substance DG Class Peak Weekly 
Movements 
Expected 
Weekly 
Movements 
Threshold 
Threshold 
Exceeded 
Lithium -ion 
batteries 
9 5 >60 No 
 
As shown in the above table, the transportation thresholds are not exceeded. Therefore, the screening 
assessment confirmed that neither the storage quantities nor transportation thresholds are exceeded for 
dangerous goods on-site. It was therefore determined that the facility is not deemed “potentially hazardous” 
as per the R&H SEPP.  
Storage of Hazardous Materials  
The hazards associated with the storage of diesel storage and lithium-ion batteries must still be managed 
appropriately. The potential risks that may arise can be mitigated by achieving compliance with/ taking into 
account guidance from relevant international guidelines and Australian Standards.   
Accordingly, ARUP has undertaken an assessment of the Proposal against the relevant Australian 
Standards. Diesel storage is subject to AS1940:2017 and lithium-ion batteries are subject to AS/NZS 
4681:2000.  
Mitigation Measures 
To mitigate risks associated with the storage of potentially dangerous goods at the site, the Hazards and 
Risk report recommends the following: 
AS/NZ 4681-2000 Compliance 
To achieve compliance with this standard the following measures are required to be implemented:  
▪ Back-up Li-ion batteries shall not be kept near substances with which they are incompatible and shall be 
kept away from sources of heat. 
▪ Back-up Li-ion batteries should be stored in rooms with no other substances and with no sources of heat.  
ARUP recommend the following be considered: 
▪ Back-up battery storage areas and the required fire safety measures associated with them should be 
considered in the overall fire safety strategy by the Project fire engineer. 
AS IEC 62619-2023 Compliance 
[[page 121]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  115 
 
▪ The Li-ion batteries shall be compliant with AS IEC 62619-2023. 
AS 1940-2017 Compliance 
To achieve compliance with this standard the following measures are required to be implemented: 
▪ The static storage tanks shall be designed and constructed to be compliant with Category 3 tank 
requirements in accordance with AS 1692-2006 Steel tanks for flammable and combustible liquids. 
▪ The tank fill points shall comply with Clause 5.3, including 5.3.2 (d) Where practicable, the fill point for 
any tank containing a combustible liquid shall be outside. If it is inside, it shall be not more than 2 m from 
a building entrance useable by a tank vehicle, and shall not be in a boiler room, furnace room, or an 
elevated temperature area. 
▪ The day tanks located in the generator rooms on levels 03-08 have a capacity of 1000L, each shall 
comply with Clause 5.6.3.1. 
▪ The single skin diesel storage tanks installed on, level 00 in Building A and level 01 in Building B, shall 
comply with the following: 
‒ Secondary containment shall be provided by the tank rooms having an FRL of 240/240/240 and 
complying with the provisions of clause 5.9. 
‒ The distance between horizontal tanks in the same tank room shall be at least 600 mm.  
▪ “Fuel Tank Room” in Building A shows tanks arranged end-to-end. Compliance with 5.7.6 (c) Tanks shall 
not be arranged end-to-end unless the potential for end failure and the resulting exposure hazard has 
been taken into account when determining the tank’s location, shall be demonstrated in later design 
stages in the plans. 
▪ Secondary containment shall be adequately designed and constructed, to contain the entire contents of 
the primary tank. Each tank room contains three identical diesel storage tanks with a capacity of 110m³ 
per tank. 
▪ Design of the tank room containment shall comply with Clause 5.8.3, Bunds and Compounds, design 
and construction requirements. 
▪ Note Clause 6.2.1(o) requires that design considerations shall take into account, fire resistance, where 
piping could be exposed to fire, when designing or installing any piping.  
▪ Generator rooms with service tanks shall be provided with at least one powder type extinguisher located 
within 10 m of the tank and 10L/s hydrant protection. 
▪ Each tank room shall be provided with: 
‒ Coverage to each tank from a hose reel and foam-making equipment complying with Clause 11.5.3, 
for use where the water supply is adequate; or 
‒ Two powder-type extinguisher per diesel tank. 
▪ The maximum travel distance to access a fire extinguisher shall not exceed 15 m.  
It is also recommended the following mitigation measures be implemented:  
▪ The generator rooms be fire separated from adjoining areas. 
▪ Considerations of spill containment around fill points, to address regulation 357 of the WHS Regulation.  
FM Global Property Loss Prevention Compliance 
It is recommended the following mitigation measures be implemented with respect to Li -ion battery rooms:  
▪ Fire separation of the back-up battery storage rooms from adjoining areas.  
▪ Provide standoff distances of battery racks from walls, floor, ceiling and other batteries, refer FMDS 5 -33 
Clause 2.3.5; and  
[[page 122]]
 
116 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Provide adequate ventilation and sensors to ensure the combustible gas generated from a battery fire 
does not exceed the lower explosive limit (LEL). Mechanical ventilation to battery rooms at a rate of at 
least 0.3 m³/min/m² of floor area.  
▪ Provide sufficient water supply such that it is capable of providing sprinkler water and hose stream 
requirements for the duration of the fire event. The expected duration will depend on the number of racks 
in a single fire area. The fire area is comprised of a row or rows of racks where minimum separation is 
not provided in accordance with FMDS 5-33 Clause 2.3.5. The duration should be estimated as 45 
minutes times the number of adjacent ESS racks.  
▪ No storage or other materials permitted in the battery rooms.  
▪ Back-up battery storage areas rooms and required fire safety measures should be considered in the 
overall fire safety strategy by the Project fire engineer.  
AS 4214-2018 Compliance  
To achieve compliance with this standard the following measures are required to be implemented:  
▪ Signage in accordance with AS 4214-2018, and 
▪ Mechanical ventilation sufficient to maintain the IG-541 volume below the NOAEL in the event of a 
cylinder release. 
ARUP recommend the following controls to be implemented in the cylinder stores to further reduce the risk 
associated with accidental discharge of a cylinder: 
▪ Locked entries with access restrictions. 
▪ Cylinder leak detection equipment. 
▪ Oxygen depletion alarms (audible and visual) be fitted in each cylinder store.  
▪ Interlocks on doors to prevent entry in the event of oxygen depletion alarm triggering .  
Other Legislation Requirements  
To ensure compliance with the requirements for the Work Health and Safety Regulation 2017 (WHS 
Regulation), the following mitigation measures must be adopted:  
▪ An outer warning placard shall be prominently displayed at workplace entrances where emergency 
services may enter in accordance with Regulation 349. In addition, the placard shall be clearly legible, 
separate from other signs and otherwise compliant with Schedule 13.f. 
▪ Placards shall be prominently displayed on or near the diesel storage tanks and fire suppression gas 
storage rooms in accordance with Regulation 350. In addition, the placard shall be clearly legible, 
separate from other signs and otherwise compliant with Schedule 13.  
▪ A manifest of the hazardous chemicals referenced in Schedule 11 shall be prepared in accordance with 
Regulation 347 and Schedule 12 of the WHS Regulation. 
▪ SafeWork NSW shall be notified of diesel and gas storage exceeding manifest quantities in accordance 
with Regulation 348 of the WHS Regulation. 
▪ An emergency plan shall be prepared for the site and provided to Fire and Rescue NSW as per the 
requirements of Regulation 361 and Division 4 of Part 3.2 of the WHS Regulation.  
▪ An Environmental Protection License (EPL) shall be obtained pursuant to the requirements of the POEO 
Act, section 48 and Schedule 1 Part 9, due to the quantity of pressurised gas proposed to be stored on-
site, which exceeds the 20-tonne threshold criteria. Coordination with the NSW EPA will be undertaken 
during the assessment process to facilitate the procurement of an EPL. All obligations outlined under the 
future EPL would be required to be adhered to by NEXTDC during the operational phases of the 
Proposal, including update and renewal of the license when required. 
 
[[page 123]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  117 
 
6.1.10. Infrastructure Requirements and Utilities 
An Infrastructure Requirements Report has been prepared by ARUP and is provided at Appendix T. The 
report assessed the existing and required infrastructure needed to service the site and future data centre.  
Existing Environment 
Within the site boundary, there are currently three substations servicing the existing buildings with 
associated underground incoming cables from Lane Cove Road and Waterloo Road.  
For the electrical demand, the following on-site infrastructure will be required: 
▪ A new 33kV Ausgrid switching station to cater for each building with N-1 feeders for ultimate supply. 
▪ Both Building A and Building B will be provided with Ausgrid Switching station room on GF level.  
The infrastructure in the new switching station will be owned by NEXTDC and will include:  
▪ 33kV switchgear for control of the incoming 33kV feeders, and protection and distribution.  
▪ 33kV switchgear to allow for protection, control, and distribution of power around the site via a 33kV 
network.  
▪ Additional miscellaneous equipment relating to monitoring system, protection, control, and operation of 
the substation. 
The site is readily serviced by water utilities. The existing Sydney Water’ water mains infrastructure consists 
of water mains around the north and western boundaries, 
There are number of Sydney Water sewer mains around the boundary of the site  including: 
▪ 225mm Vitrified Clay (VC) mains crossing Waterloo Road.  
▪ 225mm VC main running along the access road to on the eastern boundary of the site connecting to the 
Waterloo Road mains.  
▪ 225mm VC mains on the southern boundary of the site connecting to mains on Lane Cove Road.  
Existing telecommunication services serve the site. This includes major providers such as Telstra, Optus and 
the NBN. The site is also serviced by Jemena in terms of gas supply.  
Potential Impacts 
As the proposed use is a data centre, it will require a significant electrical and water demand. This can vary 
depending on the time of year due to temperature changes. A large number of telecommunication conduits 
are required to support a data centre. A summary of the potential impacts associated with the demand for 
utilities is provided below.  
Electricity 
The potential impacts for electricity demand are listed below: 
▪ High electrical demand impacting the surrounding HV distribution network.  
▪ High noise levels when testing or operating back-up generators.  
▪ Fuel spills when filling generators.  
▪ Fire and explosion risks associated with the generators.  
▪ Fire and explosion risks associated with the switching station.  
▪ Air pollution when generators are operational.  
Water and Sewerage 
The site will need to be supplied with both potable and industrial water. ARUP noted that two connections 
will be required from the 150mm and 200mm connections on Waterloo Road. A pressure and flow test were 
completed to determine the on-site requirements. The test found that fixed on-site fire hydrant protection 
system pumps and tanks are required for the multi-story buildings.  
[[page 124]]
 
118 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
In addition, pressure boosting pumps shall be required to service the potable and industrial water demands. 
An overall estimated demand for the site once both buildings are complete and fully operational will be 
3,732kL / peak day usage. This is expected to be required by 2031.  
Potential impacts from water usage include the high demand of water usage for the site and the potential 
overtopping of rainwater harvesting/water storage tanks. Potential operational impacts of the water and 
sewer infrastructure include: 
▪ High demands reducing the capacity of the estate or precinct water and sewer networks.  
▪ Overtopping of rainwater harvesting/water storage tanks. 
Telecommunications 
The key operational issue for NEXTDC is that the facility can operate in the event one telecoms route is 
offline. The facility will be serviced by separate telecom supply routes to ensure path diversity. 
Gas 
No gas supply is proposed to serve the data centre facility. All power supplies will be from electrical sources 
with auxiliary supply from diesel generators. There are also no existing gas services within the Proposal 
boundary and therefore the development causes no impact to existing gas networks. As such there is no 
potential risk during the operational and maintenance phase. 
Mitigation Measures 
To mitigate the potential impacts related to electricity and water usage, the Infrastructure Requirements 
Report prepared by ARUP recommends the following:  
▪ To address high electrical demand impacting the surrounding HV distribution network , provide dedicated 
supply feeders from Zone substation currently being negotiated with supply authority.  
▪ To address potential fuel spills when filling generators, design the tanks to meet AS1940 requirement. 
▪ To address fire and explosion risks associated with the generators, generators and separation between 
associated fuel tanks will be designed in accordance with AS 1940.  
▪ To address fire and explosion risks associated with the switching station, HV switching station will be 
designed by a certified Level 3 ASP designer in accordance with relevant current version of Australian 
Standards and Industry Associations Standards and Guidelines. Switching station  is to be located within 
a secure lockable plantroom meaning only approved personnel can access this area.  
▪ To address air pollution when generators are operational, two separate, HV electrical supply routes are 
proposed and so the probability of mains failure has been investigated for the electrical supply. Failure 
rates for a supply in this arrangement are extremely low meaning the generators will rarely be used. 
Generators will include specific emissions control measures to Australian EPA requirements.  
▪ To address redundant telecoms supply, 4no. PoE telecommunications pathways are physically 
separated by a minimum of 20m to minimise risk of concurrent damage to multiple pieces of 
telecommunications infrastructure. 
▪ To reduce the water demand, the Proposal will utilise rainwater stored within the 150,000-litre water tank. 
It is estimated that the rainwater reuse will reduce the potable water consumption by 15%.  
▪ The evaporative cooling system will only be turned on when the ambient temperature reaches 30°C. The 
cooling system will supply ambient air directly, without providing any form of cooling and hence not using 
water, when ambient temperature is less than 30°C. Further to this, to minimise water usage, the non-
evaporated water will be recirculated from the sump to the pad to be evaporated. This recirculation 
process will occur until adequate evaporation process has taken place such that the concentration of 
solids within the sump water reaches six times the incoming water - achieving 6 cycles of concentrations. 
 
 
[[page 125]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  119 
 
6.1.11. Aboriginal Cultural Heritage 
An Aboriginal Cultural Heritage Assessment Report (ACHAR) has been prepared by Urbis for the Project 
and is provided at Appendix W. The ACHAR documents the process of investigation, Aboriginal community 
consultation with locally listed Aboriginal communities and the Registered Aboriginal Parties ( RAPs) and 
assessment with regard to potential Aboriginal cultural heritage and Aboriginal archaeology  across the site. 
Consultation with RAPs was undertaken in the following stages: 
▪ Stage 1 – Notification of Project Proposal and registration of interest. 
▪ Stage 2 – Presentation of information about the proposed Project. 
▪ Stage 3 – Gathering information about the cultural significance. 
▪ Stage 4 – Review of draft cultural heritage assessment report. 
Urbis initiated consultation with the RAPs in October 2023 to facilitate preparation of the ACHAR. In total, 59 
letters were sent to identified Aboriginal groups and individuals in November 2023.  
A total of 15 groups registers their interest in the Project. The consultation was undertaken in accordance 
with the Aboriginal Cultural Heritage Consultation Requirements for Proponents 2010. During November 
2023, RAPs were provided with written details of the Project and a methodology pack outlined the proposed 
ACHAR process.  
Three responses were received as part of stage 2-3 questionnaire. The three responses all endorsed the 
ACHARs methodology. As a result, the draft ACHAR was sent to the RAPs. As part of stage 4, four 
responses were received from the contacted RAPs none of which raised conc erns about the ACHAR and its 
findings.  
In addition to the above, the ACHAR also investigated the potential for Aboriginal Objects and significance at 
the site. This included a desktop search for registered Aboriginal objects and a site visit. The investigations 
revealed no Aboriginal objects or places registered within the subject area, with the nearest registered object 
being 800 metres away.  
Potential Impacts 
The following conclusions were drawn from the ACHAR assessment for the potential impacts of the 
development: 
▪ There are no Aboriginal objects or Places registered within the subject area.  
▪ The nearest registered site was an Isolated Find and PAD approximately 800m north -east of the subject 
area which consisted of an Aboriginal object located in a disturbed context. 
▪ The majority of recorded Aboriginal sites in the area were in relatively undeveloped land in proximity to  
Lane Cove River. The paucity of registered sites in proximity to the subject area, however, is likely a  
reflection of a lack of archaeological investigation and/or historical disturbance.  
▪ The environmental context of the subject area is not indicative of Aboriginal archaeological sensitivity.  
▪ Previous archaeological assessments in the area highlight that modern disturbance, and in particular cut  
and fill activities for construction significantly reduce archaeological potential.  
▪ The subject area is located within the Glenorie Soil Landscape, characterised by shallow to moderately  
deep soils which are susceptible to erosion and disturbance during phases of historical land use.  
▪ Historical land use for agriculture, and subsequent industrial development will have caused high levels of  
disturbance. The shallow to moderately deep soil profile in the subject area indicates that this  
disturbance will have been significant across the majority of the subject area.  
▪ A visual inspection of the subject area revealed that historical disturbance is high, with a series of level  
surfaces having been cut into the naturally sloped terrain which ascends from Waterloo Road.  
▪ Preliminary geotechnical investigations indicate that the site has been subject to extensive cut and fill  
activities. 
[[page 126]]
 
120 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Predictive modelling for archaeological site types suggests there is nil potential for Art, Bora / Ceremonial  
sites, Grinding Grooves, Middens, Modified Trees and Shelters within the subject area and low potential  
for Artefact Scatters / Campsites, Burial, Contact Site, Isolated Finds and PAD.  
▪ No comments relevant to the specific social or cultural values of the subject area were received from  
RAPs during Stage 2-3 of the consultation process. 
This ACHAR concludes that the proposed data centre development is suitable and warrants approval subject 
to the implementation of the following mitigation measures. 
Mitigation Measures 
To mitigate potential impacts related to Aboriginal cultural heritage, the ACHAR recommended the following 
be implemented during the construction phase of the Project: 
▪ Consultation with RAPs should continue until the finalisation of the proposed development to ensure the 
opportunity for community input. 
▪ Should any archaeological deposits be uncovered during any site works within this portion of the subject 
area an unexpected finds protocol will be implemented. The protocol is as following:  
‒ All works within the vicinity of the find must immediately stop. The find must not be moved ‘out of the 
way’ without assessment. The find must be cordoned-off and signage installed to avoid accidental 
impact.  
‒ The site supervisor or another nominated site representative must contact either the Project 
archaeologist (if relevant) or Heritage NSW (Enviroline 131 555) to contact a suitably qualified 
archaeologist.  
‒ The nominated archaeologist must examine the find, provide a preliminary assessment of 
significance, record the item and decide on appropriate management measures. Such management 
may require further consultation with Heritage NSW, preparation of a research design and 
archaeological investigation/salvage methodology and registration of the find with the Aboriginal 
Heritage Information Management System (AHIMS). 
‒ Depending on the significance of the find, reassessment of the archaeological potential of the subject 
area may be required and further archaeological investigation undertaken.  
‒ Reporting may need to be prepared regarding the find and approved management strategies.  
‒ Works in the vicinity of the find can only recommence upon receipt of approval from Heritage NSW.  
▪ In the unlikely event that human remains are uncovered during any site works, the following protocols 
must be undertaken: 
‒ All works within the vicinity of the find must immediately stop. The find must be cordoned -off and 
signage installed to avoid accidental impact.  
‒ The site supervisor or other nominated manager must notify the NSW Police and Heritage NSW 
(Enviroline 131 555).  
‒ The find must be assessed by the NSW Police, which may include the assistance of a qualified 
forensic anthropologist.  
‒ Management recommendations are to be formulated by the NSW Police, Heritage NSW and site 
representatives.  
‒ Works are not to recommence until the find has been appropriately managed.  
It is anticipated that the above recommended mitigation measures would adequately address any potential 
adverse impacts on Aboriginal cultural heritage during the construction and operational phases of the 
Project. 
 
[[page 127]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  121 
 
6.1.12. Biodiversity  
A Biodiversity Development Assessment Report (BDAR) has been prepared by Eco Logical Australia Pty Ltd 
and is provided at Appendix II. 
Existing Environment 
The site is within a highly urbanised location however tracts of remnant native vegetation exist, including 
some planted landscaped areas. The vegetation present is primarily located along the southwestern portion 
of the site, with native planted areas located along much of the eastern and central portions of the site. The 
planted areas act as a barrier defining the parking areas/businesses for the existing buildings within 
development footprint. 
A field survey was undertaken to establish the Plant Community Types (PCT) and to assign threatened 
ecological communities where applicable and, undertake vegetation integrity ( VI) plots within vegetation 
zones within the site. One native PCT was identified within the site (PCT 3262) which forms part of the 
threatened ecological community (TEC) Sydney Turpentine ironbark Forest. The remaining vegetation within 
the site was mapped as planted native vegetation, or a mix of planted native and exotic landscape plantings. 
A small portion of the subject land was also mapped as exotic grassland. 
Potential Impacts 
The existing buildings were assessed for their potential to contain habitat for threatened fauna species.  
Microbats were considered as potentially having habitat within the buildings, as they are a faunal group 
which can utilise buildings as roosting habitat. One small hollow was also present within  the site and was 
assessed for its potential to provide roosting habitat for microbat species. A nocturnal microbat survey was 
conducted utilising an Anabat acoustic device to record potential microbat activity. Upon reviewing the 
recording, no microbat activity was recorded. An additional external survey of the existing structures on site 
found no evidence of microbat activity. Following assessment of the buildings and the hollow-bearing tree, it 
was concluded that neither were likely to be currently used as roosting habitat for threatened microbat 
species. 
Measures to avoid and minimise impacts have been applied to the development footprint and 0.06 ha  of PCT 
3262 will be retained within the site. The residual impacts of the development footprint which are not avoided 
require credits for biodiversity values. A summary of credit requirements to offset impacts to, PCT 3262 is 
shown in the table below.  
Table 29 Summary of Credits Required to offset residual impacts 
Vegetation 
zone 
PCT ID PCT Scientific 
Name 
Condition Direct impact 
(ha) 
Credits  
1 3262 Sydney 
Turpentine 
Ironbark Forest 
Good 0.35ha 13 
 
PCT 3262 is listed as critically endangered under the Biodiversity Conservation Act 2016 (BC Act) and forms 
a part of the federally listed TEC Turpentine-Ironbark Forest of the Sydney Basin Bioregion. However, the 
vegetation within the subject land did not meet any of the required condition classes and therefore is not 
recognised as a TEC under the EPBC Act.  
Sydney Turpentine Ironbark Forest in the Sydney Basin Bioregion is a candidate for a Serious and  
Irreversible Impact (SAII) and an assessment has been undertaken. No candidate SAII species credit 
species were identified and therefore no credits are required. Removal of 0.36ha of planted native and 
planted native/exotic vegetation was also assessed and does not require offsets.  
An assessment of significance for EPBC Act list species including the Gang-gang Cockatoo, Swift Parrot and 
Grey-headed Flying-fox concluded that the proposed development is unlikely to cause a significant impact to 
foraging habitats for these species.  
A referral to the Commonwealth Department of Climate Change, Energy, the Environment and Water was 
not recommended. A preclearance survey of the vegetation to be removed and the buildings should be 
[[page 128]]
 
122 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
inspected by a qualified ecologist is recommended to ensure that there is no evidence of fauna prior to 
removal. 
Mitigation Measures 
To mitigate potential impacts related to biodiversity, Eco Logical has recommended the following:  
▪ Preclearance surveys should be undertaken prior to vegetation removal to identify any fauna.  
▪ Clearing protocols should be implemented (including installation of fencing around vegetation to be 
retained, no-go signage) to limit inadvertent clearing and to manage wildlife. 
▪ Ensure all contractors are inducted and understand where no-go areas are.  
▪ Complete regular inspections of fencing to ensure they are functional and fit for purpose.  
▪ Erect and maintain erosion and sediment controls to control the quality of water released from the site 
into the receiving environment.  
▪ Only conduct clearing and operation of machinery inside of typical work hours .  
▪ Consideration of directional and fauna sensitive lighting in the design of the building for use during 
operation. Conduct works during daylight hours. 
▪ Implement industry practice controls of dust at bulk earth works sites.  
▪ Erect and maintain temporary construction fencing to protect significant environmental features such as 
riparian zones.  
▪ Carry out site inductions to explain environmental significance of the subject land.  
▪ Contractor to ensure site is well maintained with adequate facilities for rubbish disposal. 
▪ Prevent litter occurring in retained vegetation on or adjacent to site. 
▪ Make provision for the ecological restoration, rehabilitation and/or ongoing maintenance of retained 
native vegetation habitat on or adjacent to the subject land. 
▪ Delineate area of retained PCT to ensure protection. 
Mitigating prescribed impacts 
To mitigate prescribed impacts related to biodiversity, Eco Logical has recommended the following:  
▪ Preclearance surveys should be undertaken prior to removal vegetation to identify any trees containing 
nest or possum dreys. 
▪ A preclearance survey of part of the southern building where vent is located and external infrastructure 
within the subject land is recommended to ensure no microbat species are present prior to demolition. 
▪ An ecologist to be present to supervise removal of nonnative vegetation and care and relocation of fauna 
and habitat (if present). 
▪ Stop-work measures if fauna species are observed within buildings. 
▪ If microbats are present in buildings, consider preparation of compensatory habitat plan and provision of 
nest boxes. Follow clearance protocols for any nests or dreys encountered in the planted vegetation to 
be removed. Garden vegetation removed during construction will be supplemented with the installation of 
landscaping areas on the northern and eastern sides of the site. 
▪ Standard sediment and erosion control (SEC) measures and dust control measures should be 
implemented.  
▪ Train staff regarding the protection of retained vegetation within the subject land and within the indirect 
impact areas. 
[[page 129]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  123 
 
6.2. STANDARD ASSESSMENT IMPACTS 
This section of the report addresses the matters which require a standard assessment . It outlines the 
findings of the assessment and the key mitigation measures used to ensure compliance with the relevant 
standards or performance measures. 
6.2.1. Non-Aboriginal Cultural Heritage 
A Heritage Impact Statement (HIS) has been prepared by Urbis and is included at Appendix X. The HIS 
assessed the site and the surrounding area for any direct or indirect impacts that the Proposal may have on 
the heritage significance of the area. 
As confirmed in the HIS, the subject site is not listed as a heritage item under Schedule 5 of the RLEP 2014 
nor comprises any statutory heritage listings. The site is not within the vicinity of any heritage items or 
heritage conservation areas. Accordingly, it has been found that there is no potential for works to have any 
detrimental heritage impacts. Therefore, the proposed works are recommended for approval from a heritage 
perspective. 
The HIS assessed the archaeological potential of the site across four different phases. The historical 
archaeological assessment determined that the subject area has low potential for retaining historical relics. 
No further historical archaeological assessment is therefore recommended prior to commencement of works. 
Although the archaeological potential of the site is low, the HIS outlined the following mitigation measures for 
unexpected finds:  
▪ If any archaeological deposits or features are unexpectedly discovered during any site works, the 
following steps must be carried out: 
‒ All works within the vicinity of the find must immediately stop. The find must not be moved ‘out of the 
way’ without assessment. The find must be cordoned-off and signage installed to avoid accidental 
impact. 
‒ The site supervisor or another nominated site representative must contact either the Project 
archaeologist (if relevant) or Heritage NSW (Enviroline 131 555) to contact a suitably qualified 
archaeologist. 
‒ The nominated archaeologist must examine the find, provide a preliminary assessment significance, 
record the item and decide on appropriate management measures. Such management may require 
further consultation with Heritage NSW, preparation of a research design and archaeological 
investigation/salvage methodology and notification of the discovery of a relic to Heritage NSW in 
accordance with S.146 of the Heritage Act 1977. 
‒ Depending on the significance of the find, reassessment of the archaeological potential of the subject 
area may be required and further archaeological investigation undertaken.  
‒ Reporting may need to be prepared regarding the find and approved management strategies.  
‒ Works in the vicinity of the find would only recommence upon receipt of approval from Heritage 
NSW. 
In addition to the unexpected finds protocol, the HIS outlined the protocol for finding human remains. The 
protocol is the same as the human remains protocol outlined in Section 6.1.11.  
6.2.2. Contamination and Remediation  
A Preliminary Site Investigation (PSI) was undertaken by JKE and is provided at Appendix V. The primary 
aims of the investigation was to make a preliminary assessment of site contamination.  
The investigation included a review of historical information, soil sampling from 34 boreholes and 
groundwater sampling from four groundwater monitoring wells installed at the site. The site has historically 
been used for agricultural purposes until the 1950s and was subsequently used as a drive-in movie theatre 
and occupied by associated structures between the 1960s and 1970s. Since the 1980s, the site has been 
used for various commercial activities. Potential contamination sources identified at the site included:  
▪ Historical filling activities at the site;  
▪ Historical and current fuel storage at the site, including Underground Storage Tanks (USTs);  
[[page 130]]
 
124 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Historical agricultural land use;  
▪ Use of pesticides beneath the buildings and/or around the site;  
▪ Hazardous building materials within current and former structures at the site;  
▪ Potential use of fire-fighting foams containing Per-and Polyfluoroalkyl Substances (PFAS); and  
▪ Historical commercial printing/publishing activities at the site.  
During the site walkover inspection, fibre cement fragments (FCF) and asbestos containing material (ACM) 
were observed. The FCF and ACM was collected for laboratory testing and subsequently confirmed to 
contain asbestos. The investigation identified fill soils impacted by asbestos at concentrations above the 
adopted Site Assessment Criteria (SAC) in two locations in the north of the site. Asbestos was detected at 
concentrations below the SAC at two locations in the central part of the site. The investigation also identified 
that the groundwater beneath the site was impacted by heavy metals at concentrations above the adopted 
SAC. The pH of the groundwater was outside of the acceptable ranges (i.e. below the lower threshold). The 
low pH of the groundwater was considered likely to be a regional issue.  
Based on the findings of the investigation, JKE is of the opinion that the site can be made suitable for the 
proposed development, via remediation. The following is recommended:  
▪ A surface walkover and ‘emu-picking’ of all visible FCF/ACM from the site surface should be undertaken 
and an asbestos clearance certificate obtained from a Licensed Asbestos Accreditor ( LAA).  
▪ Interim management of the site is to occur under an Asbestos Management Plan ( AMP), until 
remediation occurs. The AMP is to be prepared by an LAA. 
▪ Undertake a DSI to better assess the risks associated with the area of environmental concern ( AEC) / 
potential sources of contamination and inform preparation of a RAP. The DSI should address the data 
gaps identified in the PSI. A Sampling, Analysis and Quality Plan (SAQP) should be prepared for the DSI 
prior to commencement of the investigation.  
▪ A RAP is to be prepared to address the contamination issues identified at the site.  
▪ The site is to be managed, remediated and validated in accordance with the RAP and AMP.   
6.2.3. Ecologically Sustainable Development 
An Ecologically Sustainable Development (ESD) Report has been prepared by ARUP and is included at 
Appendix N. The report outlines the energy efficiency measures which can be adopted for the Project to 
minimise greenhouse gas and carbon emissions. The ESD report has undertaken a detailed analysis of the 
potential impacts of the Proposal, including the following:  
▪ Energy and greenhouse gas emissions  
▪ Water usage  
▪ Materials and waste 
ARUP identified key initiatives to be implemented to minimise consumption and resources. Table 30 outlined 
below details the relevant ESD initiatives proposed as part of the development. It is expected that these 
initiatives will be further developed during the detailed design phase and tracked throughout the Project 
lifecycle.  
Table 30 ESD Initiatives 
Category Initiative 
Energy and 
Greenhouse 
Gas Emissions 
▪ Minimum 5-star NABERS Energy rating, with a 5.5-6-star stretch target.  
▪ Cooling towers, using heat exchangers on the water side that use cooling directly 
from cooling tower to reduce use of chillers and using economiser on the air side.  
▪ Envelope design using insulation, high performance selective glazing and external 
shading on appropriate elevations to achieve Section J envelope minimum 
[[page 131]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  125 
 
Category Initiative 
compliance, balanced with allowing daylight into office spaces to reduce the 
reliance on artificial lighting. 
▪ Efficient LED lighting throughout. 
▪ Solar photovoltaic generation across rooftop areas where are is available.  
▪ A battery energy storage system for peak energy shifting of PV generated power.  
▪ Mixed mode ventilation to office spaces to reduce the reliance on mechanical 
heating and cooling. 
▪ Provision of EV charging stations. 
▪ Metering and monitoring of energy consumption. 
▪ High albedo materials to reduce Heat Island Effect, including high ‘Solar 
Reflectance Index’ ‘cool roof’ cladding materials and paving. 
Water ▪ Rainwater collection, for cooling tower water top-up and irrigation. 
▪ Cooling tower capture for re-use. 
▪ Water treatment measures to improve the number of cycles, thereby reducing 
cooling tower discharge. 
▪ Efficient fixtures and fittings with high WELS ratings.  
▪ Use of native low water need species in landscaping. 
▪ Consideration of stormwater and/or greywater harvesting for irrigation and passive 
site cooling. 
▪ Prioritise permeable finishes and paving. 
Material 
Resources and 
Waste 
▪ Structure developed around enabling low carbon materials. 
▪ Structural optimisation considering dematerialisation against material carbon 
impacts and local availability, aiming to develop a Design for Disassembly strategy.  
▪ Consideration of low carbon, high Portland cement replacement concrete and/or 
potentially carbon neutral certified concrete for concrete elements, arc furnace 
produced steel, high recycled content lower embodied carbon aluminium for 
glazing systems.  
▪ Independently reviewed whole-building Life Cycle Assessment of embodied carbon 
and other materials impacts. 
▪ Provision of on-site separation of waste streams to maximise diversion from 
landfill. 
▪ Development of a construction and demolition waste management plan, detailing 
all major waste streams generated, including disposal and diversion rates.  
 
The above measures act to reduce the impacts of the proposal, particularly with regards to energy and water 
consumption. Below provides a summary of the key savings. 
[[page 132]]
 
126 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Energy use – Designing to a PUE of 1.28 rather than an industry standard of 1.6 has resulted in a 20%  
saving in energy use. In addition, the energy and greenhouse gas emissions targets are embedded 
within the NABERS Energy rating tool. The development is targeting a 5-star NABERS Energy rating, 
with a 5.5 or 6 star stretch target. 
▪ Water use - Designing to a WUE of 1.5 rather than an industry standard of 1.8 has resulted in a 17% 
saving in water use. 
6.2.4. Flooding 
A Flood Risk Assessment has been prepared by TTW and is provided at Appendix Q. As shown in Figure 
49, the site is not identified as being within the flood planning area or between the flood planning area and 
probable maximal flood (PMF) and as such is not subject to flood planning controls. Lane Cove Road and 
Waterloo Road experience mild to moderate flooding, mostly up to hazard level H2, but with some very 
localised areas of higher velocity, creating higher hazards. Some localised areas of greater hazards are 
predicted, but Lane Cove Road and Waterloo Road will remain safe to navigate both by foot and car.  
TTW’s assessment confirmed that the site itself is not a risk of flooding based on the City of Ryde Draft Flood 
Study 2023. Noting that the data used in the Draft Flood Study omits flooding with depths less than 100mm 
and DV <0.2m2/s, it is possible that some nuisance flooding may occur from localised runoff. This flooding 
would fall well within the H1 hazard level. While the development will not be subject to flood planning 
controls above ground, the proposed basement parking level must consider potential flooding at its access 
points from the surrounding proposed roadways. 
TTW noted that proposed Road 5 and Road 13 will be protected from overland flows if the current ground 
levels are maintained. This includes Road 13 being half a metre higher than Waterloo Road where it 
converges. As proposed Road 5 does not connect to Land Cove Road, the current landscaping levels will 
protect Road 5 from overland flow. TTW has designed a drainage system to convey the very localised runoff 
generated upon the site, including upon Road 5 and Road 13, to ensure there is no ponding at the site.  
Figure 49 PMF Flood Hazard Map 
 
Source: TTW, 2024 
While the development will not be subject to flood planning controls above ground, the proposed basement 
parking level must consider potential flooding at its access points from the surrounding proposed roadways. 
As such TTW recommended the following: 

[[page 133]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  127 
 
▪ Existing grades and elevations are to be maintained along proposed Road 13, and raised closer to the 
proposed building, proving flood immunity from flows on Waterloo Road.  
▪ Proposed landscaping levels are to be maintained adjacent to Lane Cove Road, which are raised above 
the PMF event’s surface water levels, protecting the proposed data centre, and basement, from any 
inundation during the critical PMF event. 
▪ As flooding is known to affect access via Waterloo Road and Epping Road, a more detailed Flood 
Emergency Management Plan should be developed for the site to inform of appropriate evacuation or 
shelter-in-place procedures during severe events. 
6.2.5. Ground and Water Conditions 
A Geotechnical Investigation has been prepared by JK Geotechnics and is provided at Appendix AA. This 
report considers the subsurface conditions as a basis for comments and recommendations on excavations, 
retention, hydrogeological considerations, footings, subgrade preparation, basement slabs and Sydney 
Metro.  
The Geotechnical Investigation undertaken encountered a surficial cover of pavements and fill overlying 
residual clays and then weathered siltstone bedrock at depths ranging from 0.2m to 5.0m, or between about 
RL55.7m and RL67.7m. The upper portion of the siltstone bedrock was typically of hard s oil strength and 
very low rock strength before improving to medium to high and high strength bedrock with depth. 
Groundwater was encountered between about RL63.4m towards the south-western end grading down to 
RL49.7m towards the north-eastern end of the site. 
A summary of the key findings from the Geotechnical Investigation are provided below:  
▪ Excavation for the proposed basement will be through pavements, fill, natural clays and then siltstone 
bedrock of very low to low strength, with higher strength iron indurated bands. Excavation of any bedrock 
of medium strength or better will require the use of “hard rock” excavation equipment for effective 
excavation, which may transmit vibrations through the rock mass that could affect adjoining 
infrastructure. 
▪ Retention systems will be required to support the proposed excavations. Although rock will be 
encountered, it is of poor quality and is not suitable to stand unsupported. Therefore, the retention 
system will need to extend for the full depth of the proposed excavation. Retention systems may 
comprise soldier pile walls with shotcrete infill panels where some movements are tolerable or more rigid 
contiguous pile walls if movements are to be kept low. Lateral support for the piles comprising temporary 
ground anchors may be required. 
▪ Based on groundwater measurements within the monitoring wells, we do not expect the proposed 
Building A basement or the tank excavation for Building B to extend below the groundwater table. In the 
long term, we consider that the use of a drained basement will be appropriate for this development, 
however approvals will need to be obtained from Water NSW/NRAR. 
▪ The proposed structure will need to be supported on piled footings founded within the good quality 
siltstone bedrock, unless large pad footings on the upper weathered bedrock are feasible. Suitable 
geotechnical inspections and testing of the footing excavations will be required, but the extent will 
depend on the design allowable bearing pressure adopted. 
▪ The proposed Building A basement will overlie bedrock for the majority of its footprint and therefore no 
particular subgrade preparation will be required for the basement slabs. However, the north -eastern 
corner of Building A, in the vicinity of BH5, and the entirety of Building B will overlie fill and therefore 
suitable subgrade preparation below the slab will be necessary. If the slab is fully suspended, then no 
particular subgrade preparation is required. Where pavements are proposed external to the base ment 
subgrade preparation works will be required. 
▪ Building A is expected to be located within the tunnel reserves of the nearby Sydney Metro with the 
station box at the corner of Lane Cove Road and Waterloo Road and the tunnels present below Waterloo 
Road. However, at this stage the location of the reserves has not been confirmed by the Project surveyor 
and this should be provided to assist with this assessment. Additional investigations in the form of deep 
cored boreholes to below the tunnel invert levels will be required, as well as a finite element anal ysis to 
assess the potential impact the proposed development may have on the Sydney Metro assets.  
[[page 134]]
 
128 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ Lane Cove Road is a Transport for NSW (TfNSW) State Road and therefore finite element modelling of 
the retention system, and the expected movements may be required by the TfNSW prior to their 
approval. Furthermore, geotechnical instrumentation and monitoring may be required during 
construction, which would be detailed within a geotechnical monitoring plan may approved by TfNSW.  
▪ Sydney Water assets are in close proximity to the subject site and therefore Sydney Water may request 
a Specialist Engineering Assessment (SEA) to assess the potential impact the proposed development 
may have on their assets. 
Based on the investigations undertaken, JK Geotechnics consider the site to be suitable to support the 
proposed development. Further comments on these issues and geotechnical design parameters will be 
required to be provided at later stages in the Project and should include the following:  
▪ Additional geotechnical investigations following demolition depending on the bearing pressures adopted, 
including obtaining samples for CBR testing. 
▪ Deep cored boreholes to below the tunnel invert levels to satisfy Sydney Metro requirements.  
▪ Additional investigations, monitoring and analysis to address Water NSW/NRAR requirements.  
▪ Analysis of potential retention system deflections for both Lane Cove Road and the Sydney Metro, 
depending on Council/TfNSW/Sydney Metro requirements. 
▪ Vibration monitoring at least during initial bulk excavation using rock hammers.  
▪ Nominal inspections during piling for the retention system to confirm founding conditions.  
▪ Regular groundwater observations during and on completion of excavation.  
▪ Witnessing installation and proof testing of anchors. 
▪ Inspection of footing excavations and pile drilling, possibly including spoon testing and additional cored 
boreholes at specific pile locations depending on the design bearing pressures adopted.  
6.2.6. Water Management 
A Civil Engineering Report has been prepared by TTW and is provided at Appendix R. The report provides 
a summary of the civil engineering design for the proposed data centre. The current site is approximately 
70% impervious and falls from the southwest to the northeast. A Council stormwater asset pit is located 
along Waterloo Road which is downstream. The site topography conveys the stormwater down toward the pit 
identified on Waterloo Road.  
The proposed stormwater has been designed in accordance with the RDCP 2014 and the Stormwater 
Management Technical Manual 2014. All new stormwater is required to be conveyed by gravity as discharge 
from the site via Council’s existing drainage system and existing catchment conditions should be maintained 
where practical. The site is broken up into an east and west catchment for each of the buildings. An OSD 
tank is required as part of this Proposal. The OSD tanks will be located under the eastern landscaped and 
paved areas. This will provide ease of access for maintenance. This can be seen in Figure 50 below.   
[[page 135]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  129 
 
Figure 50 Stormwater and Drainage Plan 
 
Source: TTW 
A preliminary DRAINS model has been developed to show uncontrolled post development catchment flows 
for the site with and without OSDs. Both the models show that the Proposal will be complaint on the 1% AEP 
conditions. As the respective OSD outflows in the 1% AEP storm as well as the total site discharge are below 
the permissible site discharge it is therefore acceptable. The tank specifications required are 150m 3 (324mm 
orifice) for the western catchment and 190m3 (no orifice) for the eastern catchment. 
Stormwater quality has been designed to satisfy the Water Sensitive Urban Design ( WSUD) guidelines set 
out in the RDCP 2014. The Model for Stormwater Improvement Conceptualisation ( MUSIC) modelling 
undertaken by TTW demonstrates that the proposed development can meet the nominated pollutant 
reduction targets outlined in the RDCP 2014 and is summarised in Table 31.  
Table 31 Pollution Reduction 
Pollutant Required Reduction Modelled Reduction Compliance 
Total Suspended Solids 85% 87.7% Yes 
Total Phosphorus 60% 67.3% Yes 
Total Nitrogen 45% 45.1% Yes 
Gross Pollutants 90% 100% Yes 
 
ARUP suggests the following methods to meet the stormwater quality reduction targets:  
▪ Ocean Protect Storm Filter Cartridges (or equivalent) 
▪ Ocean Protect Oceanguard Pit Inserts (or equivalent) Rainwater Tanks  
▪ First Flush Systems  
▪ Swales, bioretention swales, and buffer strips  
▪ Bioretention basins  
▪ Raingardens 
Noting that the Proposal cannot implement all the above, a 150,000L rainwater tank will be proposed as part 
of this development for re-use across the site. In addition, extensive landscaping and deep soil area s are 
proposed. In relation to Stormwater Treatment Measures (STMs), the Proposal will require 50 x Ocean 
Protect Ocean guards or equivalent and 23 x 690mm Ocean Protect PSorb Storm Filters or equivalent.  
The proposed civil design includes the following mitigation measures:  

[[page 136]]
 
130 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
▪ On-site stormwater detention to reduce the rate of discharge of stormwater from the site to an acceptable 
level in accordance with the RDCP 2014. 
▪ On-site stormwater quality treatment to mitigate the impact of the site on downstream water quality.  
▪ Erosion and sediment control measures during construction to mitigate downstream impacts on water 
quantity and quality. 
Subject to the implementation of the stormwater design and the soil and erosion control plan, it is anticipated 
that any stormwater and erosion impacts can be adequately managed. 
6.2.7. Waste Management 
Encycle have prepared a Waste Management Plan (WMP) which is provided at Appendix BB. The WMP 
identifies all potential waste likely to be generated by the proposed development during the demolition, 
construction and operational phases and includes a description of how the waste is to be handled, 
processed and disposed of, or reused and recycled. The WMP has been prepared in accordance with the 
RDCP 2014 and Council’s Site Waste Minimisation and Management Plan. 
6.2.7.1. Demolition and Construction Waste Management 
Table 32 details the estimated waste generation from the demolition and construction phases of the Project. 
Table 32 Estimated Waste Generation – Demolition and Construction 
Waste Type Estimated Volume - demolition Estimated Volume - construction 
Hard Material 6,630m3 1,940m3 
Timber 4,970m3 1,460m3 
Plastics 3,110m3 910m3 
Cement sheet 1,860m3 550m3 
Plasterboard 1,240m3 360m3 
Metals 1,240m3 360m3 
Paper / Cardboard 830m3 240m3 
Vegetation 620m3 180m3 
Soil 210m3 60m3 
General Waste 60m3 20m3 
TOTAL 20,770m3 6,060m3 
 
Where possible, all demolition and construction materials would be recycled either on-site through reuse or 
offsite at a licensed facility. Waste would be transported and disposed of offsite by a licensed contractor to a 
licensed landfill facility. 
6.2.7.2. Operational Waste Management 
There are no standard generation rates for data centres. The City of Ryde Council waste generation rates 
have been considered for office areas, retail and cafe, while for the data halls, estimated waste generation 
has been based on operational data from similar sized data centres provided by NEXTDC, and also Encycle 
experience of other data centres operating in Australia. 
[[page 137]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  131 
 
Specifically, the generation rates used are presented in Table 33 outlined below. The rates do not include a 
breakdown of material streams included in the ‘recycling’ stream. The final column presents Encycle 
Consulting’s in-house estimate of the material streams present in the recycling stream based on our working 
experience of operational buildings within Australia. 
Table 33 Expected Waste Generation Rates 
Premise type Waste generation 
rate 
Recycling generation 
rate 
Percentage breakdown of 
recycling stream by material  
Offices 10 L / 100m2 / day 10 L / 100m2 / day 7% commingled 
93% paper and cardboard 
10% soft plastics (additional) 
20% of waste is organics 
Cafe 10 L / 1.5m2 / day 2 L / 1.5m2 / day 40% commingled 
50% cardboard 
10% soft plastics 
40% of waste is organics 
Retail shop  0.5 L / 1m2 / day 0.5 L / 1m2 / day 25% commingled 
50% cardboard 
25% soft plastics 
 
Most waste at data centres is from unpacking servers and equipment in the unpacking and staging rooms. 
Waste generation from the process of unpacking and installing servers is determined by the rate and 
quantity of servers being installed. This fluctuates day to day, week to week and month to month. The bin 
systems proposed have the capacity to accommodate higher waste generation through increasing the 
collection frequencies on an as-needs basis.  
Based on the above likely waste generation, four bin stores are required to service the individual buildings 
separately: 
▪ Building A – NEXTDC Office and Data Hall (Bin store 1) 
▪ Building A – External operated food and beverage tenancy (Bin store 2) 
▪ Building A – External operated retail tenancies (Bin store 3) 
▪ Building B - NEXTDC Data Hall (Bin store 4) 
Each bin store will contain a varying number of bins adequate to service each component of the 
development. There will be three collection points for waste and recycling vehicles: 
▪ Building A: Within the building via the loading dock at street/ground level 
▪ Building A: Externally operated tenancies via kerbside from Road 13 
▪ Building B: Within the building via the loading dock at street/ground level  
The waste collection vehicle will enter the loading dock in a forward direction. Bins will be brought to the 
dock lifts for collection. Where possible, all demolition and construction materials would be recycled either 
on-site through reuse or offsite at a licensed facility. Waste would be transported and disposed of offsite by a 
licensed contractor to a licensed landfill facility. Similarly, recyclable and non -recyclable materials generated 
during operation would be collected and disposed of by a licensed contractor.  
[[page 138]]
 
132 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
To ensure waste is managed appropriately, Multiplex will develop a detailed Project specific construction 
waste management plan (CWMP) for the construction stage prior to commencement of construction. An 
Operational Waste Management Plan (OWMP) suitable for presenting to building users will also be 
developed and implemented and will include information relevant to both the initial occupation and ongoing 
management of the building and also the strategy for communicating the plan to relevant staff and 
stakeholders. 
6.2.8. Social Impact 
A Social Impact Assessment (SIA) has been prepared by Urbis and is provided at Appendix Y. The SIA 
identifies and analyses the potential positive and negative social impacts associated with the Proposal. 
Mitigation measures are proposed to minimise the negative impacts. 
Positive Impacts 
▪ A high (positive) impact on cybersecurity related to tenants and users.  
‒ Data centres house critical data that are essential for the operation of many businesses, 
organisations and government services. This data can provide valuable and sensitive information. 
Providing robust safety measures against cyberattacks and physical attacks is therefore important.  
NEXTDC has established security risk management measures implemented across its data centres. 
NEXTDC data centre are protected by six layers of security comprising anti-scale perimeter security, 
front of house secure access, anti-clone biometric fingerprint technology, ballistic rated security, elite 
security operations, digital access management, and risk and compliance management.   
▪ A high (positive) impact on local and regional employment during operation.  
‒ The Proposal provides for a variety of employment generating land uses including a mission critical 
office space (MCX) and an innovation hub, as well as retail tenancies to cater for the employees of 
NEXTDC and tenants of the facilities. Employment generation is higher than a typical data centre 
and the Proposal will have a positive impact on long term employment within Macquarie Park. 
Employment opportunities align with the existing skill set of Macquarie Park residents.  
▪ A medium (positive) impact on employment and training opportunities during construction.  
‒ 942 full time equivalent roles are generated for the duration of construction (36 months). These roles 
will demand a range of qualifications, from TAFE certifications including apprenticeships, certificate 
level, and diploma level qualifications, to degree qualifications in construction, civil, or engineering.  
This allows for a range of people to be sourced for employment throughout the construction phase.  
▪ A medium (positive) impact on the contribution to the activation of Macquarie Park.  
‒ The Proposal aligns with the strategic planning vision for the Macquarie Park Precinct by providing a 
highly activated frontage to Waterloo Road. An urban plaza is proposed which will promote a 
pedestrian focus and provide a civic focal point at a key intersection within Macquarie Park. The 
design of the urban plaza will provide opportunities for the community to meet and rest.  
‒ Retail uses at ground level will spill out onto the plaza which will encourage greater activation. A 
range of seating spaces, including a raised open turf space surrounded by a feature seating edge  
including outdoor meeting rooms and gathering spaces are proposed. The urban plaza will provide 
an open programmable space capable of hosting events. The office space and innovation hub will be 
located on the Waterloo Road frontage and will connect with the ground floor plane to encourage 
additional activation. 
▪ A medium (positive) impact on contribution to the delivery of economic opportunities for the Macquarie 
Park Precinct.  
‒ The data centre will support business, organisations and individuals in Macquarie Park and 
contribute to ongoing development of small and medium enterprises (SMEs), including for education 
and health facilities. The presence of advanced data centres that offer secure, reliable, and efficient 
data storage and processing capabilities, can play a key role in attracting investment in these areas.  
▪ A medium (positive) impact on the provision of a healthy work environment.  
‒ The Proposal includes amenities and design outcomes for a healthy work environment. This includes 
terraces and gardens, urban plaza, active transport, natural light, etc.  
[[page 139]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  133 
 
Potential Negative Impacts 
▪ A low (negative) impact on facilitating transport access to and around the site.  
‒ The unmitigated impact is assessed as low negative, where no additional mitigation measures are 
proposed. However, the Proposal provides significant public domain improvements which will 
enhance existing access arrangements, including traffic and parking management.  
▪ A low (negative) or neutral potential impact to Aboriginal culture and heritage.  
‒ No sites of aboriginal objects were detected in the ACHAR; therefore, it is unlikely that the Proposal 
will result in and negative impacts to aboriginal cultural heritage.  
▪ A low (negative) perceived impact on environmental values.  
‒ Community concern around sustainability is the main concern for impact on environmental values. 
This impact stems from the community’s environmental value and concerns sustainability and 
resilience, such as the ongoing challenge of urban heat. However, NEXDC are implementing 
sustainability initiatives which will reduce the environmental impacts of the data centre.  
▪ A low (negative) or neutral potential impact for visual amenity.  
‒ The VIA concludes that visual impacts for the assessed viewpoints range between nil to medium -low, 
and the visual effects caused by the proposed development are reasonable and acceptable. As such 
impacts to visual amenity are likely to be low.  
▪ A low (negative) impact on noise and vibration impacting business and service operations.  
‒ A television broadcast company is located within the adjacent building to the east. Concerns were 
raised regarding impacts from construction activities. The Noise and Vibration Impact Assessment 
(NVIA) concluded that the unmitigated impacts would exceed the criteria. However, mitigation 
measures will be implemented to reduce the noise and vibration impacts.  
A detailed description of the unmitigated and mitigated impacts can be found within the SIA.  
Mitigation Measures 
A number of mitigation measures are suggested within the SIA. Many of the mitigation measures are 
detailed in the respective technical reports. Further mitigation measures below are proposed in the SIA:  
▪ Local and regional employment and training opportunities during operation  
‒ Consider exploring partnerships with local universities such as Western Sydney University to offer 
support to students studying and pursuing a career in IT, Project management, and other relevant 
fields (e.g. internships, placements, traineeships, mentor programs or other support).  
‒ Consider exploring partnerships with local schools to provide opportunities to introduce students and 
young people to the field of IT, such as the NEXTDC program provided in FY23 which included 
several Year 10 interns spending the week at NEXTDC to gain insight and experience of data centre 
operations.  
▪ Employment and training opportunities during construction.  
‒ Increase Consider developing an employment plan which includes measures to encourage the 
procurement of local construction companies. 
‒ Consider establishing ongoing partnerships with local TAFE institutes to connect local apprentices 
and trainees with placements during construction. 
▪ Noise and vibration impacting business and service operations - To mitigate the potential construction 
noise and vibration impacts, the NVIA recommends that a Construction Noise and Vibration 
Management Plan (CNVMP) is prepared prior to commencing works on site. 
▪ Perceived impact on environmental values.  
‒ Consider repurposing thermal output such as the model implemented in the Data Castle in Frankfurt, 
the United Kingdom’s Telehouse North Two or the EcoDataCentre in Sweden. Reusing waste heat 
can be achieved by integrating data centres within energy grids, to connect them to a close district 
[[page 140]]
 
134 ASSESSMENT OF IMPACTS  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
heating system, or even in agriculture with the connection to heated-water pipes for greenhouses for 
instance. Repurposed thermal output could also be also used to heat water for fish farms or 
swimming pools. 
▪ Provision of a healthy work environment.  
‒ Consider the implementation of a Health and Wellbeing Program (HWP) to encourage future staff to 
engage with healthy lifestyle choices. HWPs are described by the Australian Government as a way to 
address physical and mental health of staff focusing on lifestyle practices, organisational change, 
and occupational health and safety factors.  
‒ Provide access to confidential counselling services or employee assistance programs ( EAPS). 
‒ Consider conducting regular mental health awareness training, workshops or events.  
▪ Potential impact to Aboriginal culture and heritage.  
‒ NEXTDC should consider engaging a local Aboriginal artist or organisation to consult on the art to be 
incorporated and Connecting with Country design features included within the design. 
▪ Contribution to the activation of Macquarie Park.  
‒ Consider developing a scheduled programme of industry related events to be hosted in the Urban 
Plaza and consider forming partnerships with nearby stakeholders like Macquarie University.  
‒ Consider hosting pop-up retail providers in the urban plaza (e.g., café cart or food trucks), including 
developing a plan to ensure regular and consistent provision of these amenities.  
6.2.9. BCA  
A BCA Compliance Report has been prepared by McKenzie Group and is available at Appendix I. The BCA 
Report has been prepared to: 
▪ Undertake an assessment of the proposed development against the deemed-to-satisfy provisions of the 
BCA. 
▪ Identify matters that require plan amendments in order to achieve compliance with the BCA.  
▪ Identify matters that are to be required to be addressed by Performance Solutions.  
Key items have been identified and noted on the architectural plans which require further resolution. These 
non-compliances can be addressed via performance solutions or plan amendments prior to the relevant 
Construction Certificate Stage. Notwithstanding the above, McKenzie Group conclude that the proposed 
development can readily achieve compliance with the BCA subject to resolution of the matters identified in 
the BCA Report.  
6.2.10. Accessibility 
An Access Review Report has been prepared by MGAC and is available at Appendix DD. The review of the 
proposed buildings showed that the development appears capable of achieving compliance  with the relevant 
accessibility requirements. Some areas require further detail to confirm; however, adjustments can be made 
during the detailed construction stage to achieve compliance.  
It is anticipated that a suitable condition of consent can be imposed on the proposed data centre to ensure 
the recommendations of the BCA and Access Report are addressed prior to the issue of the relevant 
Construction Certificate. 
6.2.11. Developer Contributions 
A draft public benefit Letter of Offer will be submitted to City of Ryde Council under separate cover. The draft 
letter is the initial step associated with a Planning Agreement under section 7.4 of the EP&A Act 1979 in 
accordance with the City of Ryde Voluntary Planning Agreements Policy.  It is NEXTDC’s intention to enter 
into a Planning Agreement for the following public benefits:  
▪ Construction of an urban plaza adjacent to Waterloo Road. 
▪ Construction and dedication of Road 13 (14.5m wide) located along the eastern boundary of the site.  
[[page 141]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  ASSESSMENT OF IMPACTS  135 
 
▪ Construction and dedication of Road 5 (14.5m wide) which runs through the middle of the site.  
▪ Monetary contribution of the required incentive and section 7.11 contributions (offset by the cost of the 
contribution works).  
It is the intention for the planning agreement to be finalised in a similar timeframe to SSDA assessment and 
determination, with a potential consent to capture the planning agreement as a condition of consent.  
The proposed development will be subject to s7.11 contributions (minus any offsets based on the incentive 
height/FSR monetary contribution). 
[[page 142]]
 
136 JUSTIFICATION OF THE PROJECT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
7. JUSTIFICATION OF THE PROJECT 
This section of the report provides a comprehensive evaluation of the Project having regard to its economic, 
environmental and social impacts, including the principles of ecologically sustainable development.  
It assesses the potential benefits and impacts of the proposed development, considering the interaction 
between the findings in the detailed assessments and the compliance of the Proposal within the relevant 
controls and policies. 
7.1. PROJECT DESIGN  
The design of the Project has been carefully considered to ensure any potential impacts of the development 
are minimised. The development will deliver a state-of-the-art data centre and innovation hub within a 
strategic site that can help bolster the increasing demand for cloud-based data storage in Australia. 
The design of the building and layout has been carefully considered to be optimised for the site. The building 
and associated landscaping will complement the existing and future character of the area. It will also deliver 
key infrastructure such as the urban plaza and Road 5 and Road 13.  
7.2. STRATEGIC CONTEXT 
This EIS has demonstrated that the Project is consistent with the strategic framework and has been 
considered against key Government and Council documents including the following:  
▪ Greater Sydney Region Plan: A Metropolis of Three Cities 
▪ Our Greater Sydney 2056: North District Plan 
▪ Ryde Local Strategic Planning Statement 2020  
▪ Macquarie Park Innovation Precinct Place Strategy 
▪ GANSW Better Placed 
▪ Future Transport Strategy 2056 
The Proposal is consistent with the State and local strategic planning policies. Consistency is achieved 
through the provision of employment, and implementation of ESD measures that contribute to create a new 
and leading-edge form of development, for the purposes of a data centre. The proposed development 
complements significant government investment in infrastructure.  
7.3. STATUTORY CONTEXT 
The relevant State and local environmental planning instruments are listed in Section 4 and assessed in 
Appendix B. The assessment concludes that the Proposal complies with the relevant provisions within the 
relevant instruments as summarised below: 
▪ The proposed development has been assessed and designed in respect to the relevant Objects of the 
EP&A Act as defined in section 1.3 the Act and addressed in Appendix B. 
▪ This EIS has been prepared in accordance with the SEARs as required by sections 190-192 of the EPA 
Regulation.  
▪ A BDAR has been prepared in accordance with Section 7.9 of the BC Act.   
▪ This SSDA pathway has been undertaken in accordance with the Planning Systems SEPP as the 
proposed development is classified as SSD. 
▪ An EPL will be required as per the requirements of schedule 1 clause 9 of the POEO Act.  
▪ Concurrence from TfNSW will be required as per the T&I SEPP for ‘traffic generating development’.  
▪ The Proposal complies with all relevant provisions under the RLEP 2014 as detailed in Appendix B. The 
proposed development is consistent with the objectives of the E2 zone.  
[[page 143]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  JUSTIFICATION OF THE PROJECT  137 
 
▪ The proposed development has been assessed in accordance with the R&H SEPP and the development 
complies with the relevant clauses.  
▪ The Proposal generally accords with the relevant provisions of the RDCP 2014 as outlined in Appendix 
B. 
7.4. COMMUNITY VIEWS 
Community and stakeholder engagement has been undertaken by the Applicant and Urbis in preparation of 
the SSDA. This included direct engagement and consultation with:  
▪ Surrounding landowners, tenants and businesses  
▪ RAPs as part of the ACHAR process  
▪ Government, agency, utility services and other key stakeholders. 
This engagement was consistent with the community participation objectives in the Undertaking Engagement 
Guidelines for State Significant Projects and complied with the community engagement requirements.  
Feedback obtained from Government agencies and utility stakeholders have been incorporated into the 
design and assessment in the EIS. At the time of lodgement of the SSDA, no responses had been received 
from surrounding landowners, tenants and businesses from the community engagement. 
In accordance with the EPA Regulation, the EIS will be placed on formal public exhibition once DPHI has 
reviewed the EIS and deemed it ‘adequate’ for this purpose. Following this exhibition period, the Applicant 
will respond to any matters raised by notified parties.  
7.5. LIKELY IMPACTS OF THE PROPOSAL 
The proposed development has been assessed considering the potential environmental, economic and 
social impacts as outlined below: 
▪ Natural Environment: The Proposal addresses the principles of ecologically sustainable development 
(ESD) in accordance with the requirements at section 193 of the EPA Regulation and as outlined below: 
‒ Precautionary principle: The precautionary principle relates to uncertainty around potential 
environmental impacts and where a threat of serious or irreversible environmental damage exists, 
lack of scientific certainty should not be a reason for preventing measures to prevent environ mental 
degradation.  
This EIS has not identified any serious threats of environmental damage that cannot be adequately 
mitigated or addressed based on current scientific standards and best practices. In this regard, the 
proposed development can be considered generally consistent with the precautionary principle. 
‒ Intergenerational equity: The needs of future generations are considered in decision making and that 
environmental values are maintained or improved for the benefit of future generations. The proposed 
development is intended to benefit both the current and future generations by:  
• Providing new local employment opportunities during the construction and operational phases.  
• Delivering a development that will assist in providing key technology infrastructure that will 
ensure the economic vitality of a key employment generating corridor and area of Sydney.   
‒ Conservation of biological diversity and ecological integrity: As demonstrated in Section 6 and 
throughout the EIS, the proposed development will not result in any significant impacts on biological 
and ecological integrity of surrounding land, subject to the implementation of mitigation measures. 
The planting of native vegetation will facilitate a development that will conserve and support local 
ecological diversity and integrity.  
‒ Improved valuation, pricing and incentive mechanisms: This requires the holistic consideration of 
environmental resources that may be affected as a result of the development including air, water and 
the biological realm. It places a high importance on the economic cost to environmental impacts and 
places a value on waste generation and environmental degradation. 
[[page 144]]
 
138 JUSTIFICATION OF THE PROJECT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
The development will not have any unacceptable impacts on the natural environment in relation to air 
quality, water quality or waste management. The effects of the development will be acceptable and 
managed accordingly by the proposed mitigation measures as required. 
Overall, the Proposal will not have any unacceptable impacts on the natural environment. The ESD 
report (Appendix N) identifies sustainability measures including energy savings, energy efficiency and 
waste minimisation. 
▪ Built Environment: The Proposal has been assessed in relation to the following key built environment 
impacts: 
‒ Built form: The Proposal is compatible with the existing and future surrounding context and provides 
a scale that is appropriate for the site and the current planning controls. The design of the building 
reflects a well-articulated design which provides high amenity, and the delivery of significant public 
domain improvements including the urban plaza is in line with the Place Strategy and RDCP 2014.   
‒ Visual Impacts: The Proposal is visually compatible with the desired future character and land uses 
within the Macquarie Park Innovation Precinct Strategic Master Plan. The visual impacts range from 
nil to medium-low. The Proposal does not block views to any heritage items or areas of unique 
scenic quality. The Proposal can therefore be supported on visual impact grounds as highlighted in 
Section 6.1.3.  
‒ Trees and Landscaping: The proposed tree removal is mitigated by the additional planting to be 
provided within the site and along the street frontages of Lane Cove Road and Waterloo Road as 
highlighted in Section 6.1.2. The inclusion of the urban plaza along Waterloo Road will provide 
opportunities for activation, passive uses, and public art integration. 
‒ Traffic: Future traffic generation is expected to be less than the existing site traffic generation and as 
such, it is not expected to result in any adverse impacts on the surrounding road network as 
highlighted in Section 6.1.6. The site is adjacent to various active and public transport options and 
delivers two new roads which will improve access and connectivity.   
‒ Noise and Vibration: The construction and operational noise impacts are generally below the relevant 
noise criteria. Any exceedances will be temporary during construction and appropriate mitigation 
measures have been recommended to manage construction noise. Overall, the Proposal has been 
assessed as appropriate from an acoustic perspective as outlined in Section 6.1.4. 
‒ Air Quality: The demolition, construction and operational air quality associated with the development 
is generally below the relevant criteria. Overall, the Proposal has been assessed as being 
appropriate from an air quality perspective as outlined in Section 6.1.5.  
▪ Social: The Proposal will have the following positive social impacts: 
‒ The Proposal will generate local and regional employment opportunities close to public transport 
services, with a variety of employment generating land uses and retail tenancies to cater for the 
employees of NEXTDC and tenants of the facilities.  
‒ The Proposal will contribute to ongoing development of small and medium enterprises (SMEs) within 
the Macquarie Park region by providing cost-effective access to advanced IT infrastructure and 
services.  
‒ The Proposal includes amenities and design outcomes for a healthy work environment, including 
terraces and gardens, urban plaza, active transport, natural light, etc.  
‒ Active uses are provided on the ground floor and within the office component, with the publicly 
accessible urban plaza further activating the site.  
‒ The Proposal will deliver significant improvements to the public domain and surrounding streetscape 
including new internal roads which will improve connectivity.   
▪ Economic: The Proposal will have the following positive economic impacts: 
‒ It will facilitate the orderly and economic development of a highly strategic site.  
‒ The Proposal will provide employment opportunities during both the construction and operational 
phases of the development. 
[[page 145]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  JUSTIFICATION OF THE PROJECT  139 
 
‒ The Proposal will meet the growing demand for data storage space in a highly suitable location.  
The potential impacts can be mitigated, minimised or managed through the measures discussed in detail 
within Section 6 and as summarised in Appendix C to this EIS. 
7.6. SUITABILITY OF THE SITE 
The site is considered highly suitable for the proposed development for the following reasons:  
▪ The Proposal is consistent with the E2 Commercial Centre objectives, is permitted with consent and 
satisfactorily addresses the relevant provisions in the RLEP 2014 and RDCP 2014.  
▪ The site will benefit from being co-located with other data centres to support business activity that occurs 
in Macquarie Park, the Eastern Economic Corridor and Greater Sydney.  
▪ The proposed development will optimise use of an underutilised site and deliver strategic objectives to 
revitalise Macquarie Park as an innovation precinct with high amenity and employment outcomes.  
▪ The character and scale of the development is compatible and consistent with its existing and likely 
future context. There are no significant environmental constraints that would limit the Project from being 
developed at the site. 
▪ The site is highly accessible to both public transport and the regional road network. The site is adjacent 
to both the Macquarie Park Metro Station and high frequency bus stops operating along Waterloo Road 
and Lane Cove Road. 
7.7. PUBLIC INTEREST 
The proposed development is considered in the public interest for the following reasons:  
▪ The Proposal is consistent with relevant State and local strategic plans and complies with the relevant 
State and local planning controls including the relevant provisions in the RLEP 2014 and RDCP 2014.  
▪ Subject to the implementation of the recommended mitigation measures, no adverse social or 
environmental impacts result from the Proposal in terms of traffic, noise and vibration, air quality or views 
during construction and operation of the development.   
▪ The Proposal directly contributes to the important role that Macquarie Park plays as an innovation 
precinct within the broader Eastern Economic Corridor, as identified by the Greater Sydney Commission.  
▪ The Proposal will generate significant construction and operational jobs.  
▪ The Proposal will provide for public domain upgrades including an urban plaza, new roads and 
landscaping.  
▪ No major issues relating to the construction and operation of the development were raised during the 
pre-lodgement consultation with the local community, Council, Government and agency stakeholders.  
▪ The site will facilitate the orderly and economic use and development of the land.  
Having considered all relevant matters, we conclude that the proposed development is appropriate for the 
site and approval is recommended, subject to appropriate conditions of consent.  
[[page 146]]
 
140 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
DISCLAIMER 
This report is dated 9 July 2024 and incorporates information and events up to that date only and excludes 
any information arising, or event occurring, after that date which may affect the validity of Urbis Pty Ltd 
(Urbis) opinion in this report.  Urbis prepared this report on the instructions, and for the benefit only, of 
NEXTDC (Instructing Party) for the purpose of Environmental Impact Statement (Purpose) and not for any 
other purpose or use. To the extent permitted by applicable law, Urbis expressly disclaims all liability, 
whether direct or indirect, to the Instructing Party which relies or purports to rely on this report for any 
purpose other than the Purpose, and to any other person which relies or purports to rely on this report for 
any purpose whatsoever (including the Purpose). 
In preparing this report, Urbis was required to make judgements which may be affected by unforeseen future 
events, the likelihood and effects of which are not capable of precise assessment.  
All surveys, forecasts, Projections and recommendations contained in or associated with this report are 
made in good faith and on the basis of information supplied to Urbis at the date of this report, and upon 
which Urbis relied. Achievement of the Projections and budgets set out in this report will depend, among 
other things, on the actions of others over which Urbis has no control.  
In preparing this report, Urbis may rely on or refer to documents in a language other than English, which 
Urbis may arrange to be translated. Urbis is not responsible for the accuracy or completeness of such 
translations and disclaims any liability for any statement or opinion made in this report being inaccurate or 
incomplete arising from such translations. 
Whilst Urbis has made all reasonable inquiries it believes necessary in preparing this report, it is not 
responsible for determining the completeness or accuracy of information provided to it. Urbis (including its 
officers and personnel) is not liable for any errors or omissions, including in information provided by the 
Instructing Party or another person or upon which Urbis relies, provided that such errors or omissions are not 
made by Urbis recklessly or in bad faith. 
This report has been prepared with due care and diligence by Urbis and the statements and opinions given 
by Urbis in this report are given in good faith and in the reasonable belief that they are correct and not 
misleading, subject to the limitations above. 
 
 
[[page 147]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  1 
 
  
APPENDIX A SEARS COMPLIANCE TABLE 
[[page 148]]
 
2 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX B STATUTORY COMPLIANCE TABLE 
[[page 149]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  3 
 
  
APPENDIX C MITIGATION MEASURES 
[[page 150]]
 
4 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX D ENGAGEMENT SUMMARY TABLE 
[[page 151]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  5 
 
  
APPENDIX E ARCHITECTURAL PLANS 
[[page 152]]
 
6 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX F ARCHITECTURAL DESIGN REPORT 
[[page 153]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  7 
 
  
APPENDIX G ESTIMATED DEVELOPMENT COST 
CALCULATION 
[[page 154]]
 
8 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX H SURVEY PLAN 
[[page 155]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  9 
 
  
APPENDIX I BCA COMPLIANCE REPORT 
[[page 156]]
 
10 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX J LANDSCAPE PLANS 
[[page 157]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  11 
 
  
APPENDIX K LANDSCAPE DESIGN REPORT 
[[page 158]]
 
12 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX L VISUAL IMPACT ASSESSMENT 
[[page 159]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  13 
 
  
APPENDIX M TRANSPORT IMPACT ASSESSMENT 
[[page 160]]
 
14 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX N ESD REPORT  
[[page 161]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  15 
 
  
APPENDIX O AIR QUALITY REPORT 
[[page 162]]
 
16 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX P NOISE AND VIBRATION ASSESSMENT 
[[page 163]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  17 
 
  
APPENDIX Q FLOOD RISK ASSESSMENT REPORT 
[[page 164]]
 
18 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX R CIVIL ENGINEERING REPORT 
[[page 165]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  19 
 
  
APPENDIX S HAZARDS AND RISK REPORT 
[[page 166]]
 
20 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX T INFRASTRUCTURE REQUIREMENTS 
REPORT 
[[page 167]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  21 
 
  
APPENDIX U CIVIL PLANS 
[[page 168]]
 
22 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX V PRELIMINARY SITE INVESTIGATION 
[[page 169]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  23 
 
  
APPENDIX W ABORIGINAL CULTURAL HERITAGE 
ASSESSMENT REPORT 
[[page 170]]
 
24 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX X HERITAGE IMPACT ASSESSMENT 
[[page 171]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  25 
 
  
APPENDIX Y SOCIAL IMPACT ASSESSMENT 
[[page 172]]
 
26 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX Z BACK UP POWER SYSTEM REPORT 
[[page 173]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  27 
 
  
APPENDIX AA GEOTECHNICAL INVESTIGATION 
[[page 174]]
 
28 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX BB WASTE MANAGEMENT PLAN 
[[page 175]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  29 
 
  
APPENDIX CC ARBORICULTURAL IMPACT ASSESSMENT 
[[page 176]]
 
30 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX DD ACCESS REVIEW REPORT 
[[page 177]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  31 
 
  
APPENDIX EE GREEN TRAVEL PLAN 
[[page 178]]
 
32 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
  
APPENDIX FF CONSTRUCTION TRAFFIC MANAGEMENT 
PLAN 
[[page 179]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  33 
 
APPENDIX GG EMISSIONS EMBODIEMENT FORM 
[[page 180]]
 
34 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
APPENDIX HH COMMUNITY AND STAKEHOLDER 
ENGAGEMENT OUTCOMES REPORT 
[[page 181]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  35 
 
APPENDIX II BIODIVERSITY DEVELOPMENT 
ASSESSMENT REPORT 
[[page 182]]
 
36 DISCLAIMER  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
APPENDIX JJ  MAPS AND PLANS 
[[page 183]]
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  DISCLAIMER  37 
 
 
 
APPENDIX KK GREENHOUSE GAS ASSESSMENT  
[[page 184]]
 
38 GREENHOUSE GAS ASSESSMENT  
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB 
 
 
  
[[page 185]]
 
 
URBIS 
ENVIRONMENTAL IMPACT STATEMENT - NEXTDC S5 DATA CENTRE AND 
INNOVATION HUB  GREENHOUSE GAS ASSESSMENT 39 
 
 
