[[page 1]]
Department of Planning
 , Housing and Infrastructure  
dphi.nsw.gov.au  
   
 
1
-
5 Khartoum Road Data Centre  
State Significant Development Assessment 
 Report 
 (
SSD
 -
63235720
 ) 
March 2026  
 
 

[[page 2]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report  
Acknowledgement  
of Country  
The Department of 
 Planning
 , Housing and Infrastructure  
acknowledges that 
it stands on Aboriginal land. We acknowledge the Traditional Custodians of 
the land and show our respect for Elders past, present and emerging 
through thoughtful and collaborative approaches to our work, seeking to 
demonstrate our ongoing  
 commitment to providing places in which 
Aboriginal people are included socially, culturally and economically.  
Published by NSW Department of 
 Planning
 , Housing and Infrastructure  
dphi.nsw.gov.au  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report  
Published:  
March 2026  
Copyright and disclaimer  
© State of New South Wales through Department of 
 Planning
 , Housing and 
Infrastructure  
 202
 6
. Information  
 contained in this publication is based on 
knowledge and understanding at the time of writing, 
 March 2026
 , and is 
subject to change. For more information, please visit 
 nsw.gov.au/copyright  
[[page 3]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 i 
Preface  
This report 
 details  
 the Department of 
 Planning, Housing and Infrastructure’s  
 (the 
 Department
 ) 
assessment of the State significant 
 development  
(SSD
 ) 
application for the 
 1
-
5 Khartoum Road Data 
Centre  
(the development)
 . 
The Department’s assessment considers all documents submitted by 
 Stockland  
Development Pty Ltd  
(
the Applicant
 )
, including the Environmental Impact Statement (EIS) and Submissions Report
 , 
submissions received from the public 
 and 
 City of Ryde  
Council
 , 
advice from government a
 uthorities
 , 
and all legislation and planning instruments relevant to the site and the development.  
The report includes:  
• 
 a description of the development  
and the  
surrounding environment  
• 
 an assessment of the 
 development  
 against government policy and statutory requirements, 
including mandatory considerations  
• 
 an explanation of why the 
 develop
 ment  
is SSD  
and who the consent authority  
is 
• 
 consideration of 
 matters raised by the community and other stakeholders  
• 
 an assessment of the likely environmental, social and economic impacts of the 
 development  
and recommendations for managing any impacts during construction and operation  
• 
 an evaluation which weighs up the likely impacts and benefits of the 
 development
 , having 
regard to the proposed mitigation  
measures
 , offsets, community views  
and government advice  
and expert advice
 , 
and provides a view on whether the impacts are
 , 
on balance, acceptable  
• 
 a recommendation to the decision
 -
maker, along with the reasons for the recommendation, to 
assist them in making an informed decision about whether 
 consent  
for  
the 
 development  
should 
be granted and any conditions that should be imposed.  
  
[[page 4]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 ii 
Executive Summary  
Stockland 
 (the Applicant) proposes 
 to construct and operate  
 a data centre with associated 
infrastructure  
and ancillary office space 
 at 1
-
5 Khartoum Road, Macquarie Park within the Ryde local 
government area (LGA)
 . 
 The 
 development  
 has a
 n estimated cost of development (EDC) 
 of 
$718,259,656  
and 
 is proposed to generate 
 up to 
 250  
full
 -
time equivalent construction jobs and 
 50 
operational jobs
 . 
The 
 development 
 seeks to respond to growing demand for secure, high
 -
performance digital 
infrastructure in the Sydney metropolitan area. The site 
 is located in the Macquarie Park business 
precinct  
and covers approximately 
 1
0,015  
square 
 metres (m
 2
) of 
 E3 Business Productivity  
zone 
 under 
the 
 Ryde  
Local Environmental Plan  
2014 (RLEP)
 . The site is 
 currently 
 used as 
 a car park.  
Surrounding land uses include 
 an existing data centre adjoining to the west  
at 11
-
17 Khartoum Road 
(SSD
 -
10467) at 11
 -
17 Khartoum Road
 , 
an 
 under construction  
data centre 
 to the east at 33
 -
39 Talavera 
Road (SSD
 -
24299707) 
 and an existing storage facility to the south.  
The development involves 
 the 
 construction 
 a
nd 24/7 operation of a 76.4 MW data centre containing 
24 data halls over six
 -
storeys including emergency back
 -
up generators, cooling plant, diesel and 
lithium
 -
ion battery storage, associated infrastructure, demolition, landscaping and earthworks.  
The 
 Department  
 exhibited the 
 development application and accompanying 
 E
 nvironmental Impact 
Statement (EIS) for the development  
 from 
 6 March 2025 until 2 April 2025  
 and  
 received three 
submissions from the public 
 (
1 special interest group, 2 individuals), a submission from Council
 , 
advice 
from six (6) government authorities and State
 -
owned corporations, and one (1) submission from a 
utility service provider.   
K
 ey issues raised by the public relate
 d 
 to 
 proximity to residential buildings
 , 
 noise  
 and 
 air quality  
pollution
 , visual and energy consumption
 . Council provided a number of comments relating to 
 the 
building
 ’s 
 car parking location
 , 
 fencing and landscaping
 , 
 flooding  
 and civil engineering  
 and 
environmental health.  
The Department
 ’s assessment focused on three key issues  
 being noise, air quality and design and 
visual impacts. The Department is satisfied the construction noise impacts can be mitigated through 
standard construction hours and the implementation of a site
 -
specific Construction Noise and 
Vibration Management Pl
 an. The development’s operational noise modelling confirmed 
 it could meet 
the established project noise trigger levels at all receivers during normal operations, subject to 
measures such as limiting g
 enerator testing, acoustic treatment of external plant and equipment, and 
maintaining sound power levels as modelled.  
Air quality impacts during construction would be negligible, subject to the implementation of 
standard dust suppression measures under the development’s Construction Environmental 
[[page 5]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 iii 
management Plan. Operational emissions 
 from the proposed back
 -
up generators were also assessed, 
during both standard testing and emergency outage scenarios. 
 E
 xceedances of 
 the 
 nitrogen dioxide 
(NO
 2
) 
 criteria were predicted 
 at 
 three (3) 
 future adjoining residential receivers at heights located 
above the proposed development 
 during the testing scenario,  
 however the Applicant provided 
supporting computational fluid dynamics (CFD) modelling and additional mitigation measures 
including best practice equipment
 , which demonstrated compliance with the criteria
 . 
 All  
 other 
pollutants were predicted to comply with the  
 relevant 
 criterion. The c
 onservative modelling  
of 
 the 
emergency outage scenario  
indicated poten
 tial exceedances of NO
 2 
during a prolonged emergency 
event, 
 however 
 the likelihood of such an event is extremely low. Conditions of consent will require the 
Applicant to implement an Air Quality Management Plan and a neighbour notification protocol to help 
manage any residual impacts during a power outage event.  
Th
 e size and scale of the  
development would not be out of place with the existing 
 urban 
 character of 
the 
 locality, particularly with consideration to 
 consistency with surrounding data centre and 
commercial development  
and 
 the façade and design treatment measures
 . 
The Department considers the development is consistent with the 
 Greater Sydney Region Plan
 , 
the 
North  
 District Plan  
 and Council’s Local Strategic Planning Statement, which all support the 
investment 
 in knowledge intensive jobs 
 and economic productivity
 . The development would deliver 
significant economic benefits, including 
 $718,259,656  
 and 
 provide up to 
 250  
 full
 -
time equivalent 
construction jobs and 
 50 
 operational jobs
 . 
The Department concludes the development would not result in significant environment or amenity 
impacts, subject to recommended conditions, and is in the public interest. Accordingly, the 
Department considers the development is approvable, subject to condi
 tions.  
 
[[page 6]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 iv 
Contents  
Preface  
................................
 ................................
 ................................
 ................................
 ...........................  
i 
Executive Summary  
................................
 ................................
 ................................
 ................................
 .... 
ii 
1 
 Introduction  
................................
 ................................
 ................................
 ................................
 ....... 
1 
1.1 
 Development Background  
................................
................................
................................
................................
............. 
1 
1.2 
 Site Description  
................................
................................
................................
................................
................................
. 
2 
1.3 
 Surrounding Land Uses  
................................
................................
................................
................................
.................. 
2 
1.4 
 Other Development Approvals  
................................
................................
................................
................................
... 
3 
1.5 
 Project Sector Description  
................................
................................
................................
................................
........... 
4 
2  
 Development  
................................
 ................................
 ................................
 ................................
 .... 
5  
2.1 
 Description of the Development  
................................
................................
................................
................................ 
5  
2.2  
 Physical Layout and Design  
................................
................................
................................
................................
....... 
10 
2.3  
 Process Description  
................................
................................
................................
................................
....................... 
12 
2.4  
 Related Development  
................................
................................
................................
................................
................... 
13 
2.5  
 Applicant’s Justification for the Development  
................................
................................
................................
.. 
13 
3  
 Strategic Context  
................................
 ................................
 ................................
 ...........................  
14 
3.1 
 Key Strategic Issues  
................................
................................
................................
................................
..................... 
14 
4  
 Statutory Context  
................................
 ................................
 ................................
 ..........................  
16 
4.1 
 Permissibility and Assessment Pathway  
................................
................................
................................
............. 
16 
4.2  
 Other Approvals and Authorisations  
................................
................................
................................
..................... 
17 
4.3  
 Mandatory Matters for Consideration
 ................................
................................
................................
................... 
17 
4.4  
 Public Exhibition and Notification  
................................
................................
................................
........................... 
17 
4.5  
 Objects of the EP&A Act  
................................
................................
................................
................................
............. 
17 
4.6  
 Biodiversity Development Assessment Report  
................................
................................
................................ 
17 
4.7  
 Matters of National Environmental Significance  
................................
................................
............................. 
18 
5  
 Engagement  
................................
 ................................
 ................................
 ................................
 .... 
19 
5.1 
 Consultation by the Applicant  
................................
................................
................................
................................
.. 
19 
5.2  
 Consultation by the Department  
................................
................................
................................
............................. 
19 
[[page 7]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 v 
5.3  
 Submissions and Advice  
................................
................................
................................
................................
.............. 
19 
5.4  
 Submissions Report and Supplementary Information  
................................
................................
.................. 
21 
6  
 Assessment  
................................
 ................................
 ................................
 ................................
 .... 
23  
6.1 
 Noise  
................................
................................
................................
................................
................................
.................... 
23  
6.2  
 Air Quality  
................................
................................
................................
................................
................................
.......... 
27  
6.3  
 Urban design  
................................
................................
................................
................................
................................
... 
32  
6.4  
 Other Issues  
................................
................................
................................
................................
................................
.... 
37  
7 
 Evaluation  
................................
 ................................
 ................................
 ................................
 ....... 
49  
8  
 Recommendation  
................................
 ................................
 ................................
 ............................  
51 
9  
 Determination  
................................
 ................................
 ................................
 ................................  
52  
Glossary  
................................
 ................................
 ................................
 ................................
 ..................... 
53  
Appendices  
................................
 ................................
 ................................
 ................................
 ................ 
55  
Appendix A 
 – 
List of Referenced Documents  
................................
................................
................................
............... 
55  
Appendix B 
 – 
Submissions and Government Authority Advice  
................................
................................
............ 
56  
Appendix C 
 – 
Community Views for Draft Notice of Decision  
................................
................................
.............. 
57  
Appendix D 
 – 
Statutory Considerations  
................................
................................
................................
.......................... 
62  
Appendix E 
 – 
Recommended Instrument of Consent  
................................
................................
............................... 
75  
 
[[page 8]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 1 
1 
 Introduction  
1.1 
 Development 
 Background  
Stockland  
 (the  
 A
 pplicant)  
 is seeking development consent for the construction and operation of  
 a 
five
 -
storey  
data centre with a power capacity of 
 76.4  
MW 
(the development)  
at 1
-
5 Khartoum Road, 
Macquarie Park within the Ryde local government area (LGA)
 . 
 A  
 detailed 
 description  
 of the 
development  
is provided in 
 Section 
 2
. 
The Applicant is  
one of the largest property groups in Australia  
that specialises in the construction 
and management of retail town centres, business and industrial assets
 , residential communities and 
retirement living villages throughout the country. In recent years, the Applicant 
 has entered into the 
data centre market with an existing data  
 centre 
 developed adjoining the subject site in Macquarie 
Park.  
The development is located  
 within the Macquarie Park business precinct  
 at 1
 -
5 Khartoum Road, 
Macquarie Park within the Ryde local government area (LGA) (see 
 Figure 
 1
). 
 The site  
 has been 
identified 
 by the Applicant 
 as an appropriate location for the purposes of the development 
 due to 
collocation of other data centre facilities within the precinct, 
 access to sufficient power supply and 
utilities, 
 well serviced by public transport and close proximity 
 to the technology industry
 , industry 
partners and universities (Macquarie University) for research and development  
in IT and computing.  
 
Figure 
 1 
| 
Regional 
 C
 ontext  
The Site  
Parramatta  
Sydney CBD  
Macquarie 
Park  
P
 ort Botany  
Liverpool  
[[page 9]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 2 
The development would allow for the creation of additional knowledge
 -
intensive operation jobs within 
Macquarie Park, while also providing data storage space to support the ongoing demand for internet 
usage and data storage across the state.   
1.2 
 Site Description  
The site comprises 
 10,015 
 s
quare  
metres  
(m
2
) 
of 
 E3 Productivity Support  
zoned land located at 
 1
-
5  
Khartoum Road, Macquarie Park  
(see  
Figure 
 2
)
, and 
 is legally described a
 s Part Lot 2  
DP 1043041
 . 
The 
site  
forms part of a broader 
 site 
 previously 
 owned by Johnson & Johnson Medical Pty Ltd and is located 
within the north
 -
eastern portion of the lot. 
 The lot 
 is  
an irregular battle
 -
axe lot format with multiple 
street frontages including 
 Khartoum Road, Waterloo Road, Talavera Road and 
 Murrell Street. 
 The 
subject development site within the lot responds directly to the Talavera Road and Murrell Street 
frontages.  
The site currently comprises of a two
 -
storey car parking facility and associated structures 
proposed to be demolished under this subject State significant development (SSD) application.  
 
Figure 
 2  
| 
Local 
 C
 ontext  
1.3 
 Surrounding Land Uses  
The site is located in the Macquarie Park business precinct and is surrounded by a range of land uses, 
including:  
The Site  
Road 1 DC  
(SSD
 -
80814238)  
Planned Build
 -
to
-
Rent  
Talavera Road DC 
(SSD
 -
24299707)  
Macquarie Park 
DC 
 (SSD
 -
10467
 ) 
[[page 10]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 3 
• 
 Macquarie Park Data Centre 
 (SSD
 -
10467) at 
 11
-
17 Khartoum Road and 33
 -
39 Talavera Road  
adjacent to direct to the west 
 and 
 Talavera Road Data Centre Campus 
 (SSD
 -
24299707) at 17
 -
23 
Talavera Road adjoining to the east.  
• 
 Fujifilm Australia and AstraZeneca’s Macquarie Park campus, located to the north
 -
west  
• 
 A Kennards self
 -
storage facility and Johnson & Johnson’s Macquarie Park campus, located to the 
south and south
 -
west.  
The nearest residential receiv
 ers  
are located approximately 230 metres (m) to the north
 -
west of the 
site at 101
 -
107 Waterloo Road, Macquarie Park 
 (see 
 Figure 
 3
 ). The main residential areas within 
Macquarie Park are located approximately 280 m to the north
 -
east and 300 m to the west of the site, 
respectively.  
 
Figure 
 3  
| 
Surrounding Land Uses  
1.4 
 Other Development Approvals   
A State significant development (SSD) application  
 for 
 a separate 
 data centre 
 development by the 
Applicant 
 on the site 
 being the Khartoum Road Data Centre Building H (SSD
 -
80814238)  
is currently 
under assessment with the Department
 . The proposed development is located 
 directly south of the 
subject development  
and 
 i
nvolves a 34.3 MW data centre with a building height of 73.4 m
 .  
 
Road 1 DC  
(SSD
 -
80814238)  
 
North Ryde  
Macq
 uarie 
University  
Marsfield  
M_
Park Commercial 
Precinct  
R
 esidential 
Receivers  
 
R
 esidential 
Receivers  
 
Residential 
Receivers  
The Site  
Macquarie Park 
DC 
 (SSD
 -
10467
 ) 
Project Apollo DC 
(SSD
 -
74069708
 ) 
Talavera Road DC 
(SSD
 -
24299707)  
M2 
Motorway  
[[page 11]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 4 
1.5 
 Project Sector Description   
Data centres are secure facilities used by organisations to store, process and manage electronic data 
and digital applications using specialised information technology (IT) infrastructure. This may include 
personal data (such as social media content or clo
 ud photo libraries), corporate data (such as financial 
systems or customer records), or sensitive government data (such as health and taxation information). 
Increasingly, data centres also support high
 -
performance computing tasks, including artificial 
inte
 lligence (AI), machine learning and real
 -
time analytics.  
In recent years, demand for both large
 -
scale and edge data centres has grown significantly across 
New South Wales. This growth is being driven by the rapid adoption of digital technologies, including 
AI, autonomous systems, cloud computing and next
 -
generat
 ion mobile networks. As these 
technologies become more embedded in everyday life and business operations, additional data centre 
capacity is required to support the increasing volume, speed and complexity of data generated and 
accessed by Australians.  
  
[[page 12]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 5 
2 
 Development  
2.1 
 Description of the 
 Development  
The major 
 aspects  
of the 
 d
evelopment  
are summarised in  
Table 
 1 
and shown in  
Figure 
 4  
and 
 Figure 
7
, and described in full in the Environmental Impact Statement (EIS)  
and  
Submissions Report  
included 
in 
Appendix A
 . 
Table 
 1 
| 
Main Aspects of the Development  
Aspect  
 Description  
Development Summary  
 Construction and 24/7 operation of a 76.4 MW data centre containing  
 24 
d
ata halls 
 over six
 -
storeys 
 including emergency back
 -
up generators, 
cooling plant, diesel and lithium
 -
ion battery storage, associated 
infrastructure, demolition, landscaping and earthworks.  
Site area  
 1
0,015  
m
 2 
Gross floor area (GFA)  
 19,434 m
 2 
comprising:  
• 
 Lobby and ancillary floor space: 6,010 m
 2 
• 
 Office floor space 830 m
 2 
• 
 Data hall space: 12, 594  
m
2 
Maximum building height  
 45 m  
Maximum power capacity  
 76.4 MW  
(51.4 
MW IT Load)  
Water  
consumption  
 Maximum 
 peak 
 of 3,084 cubic metres (m
 3
) 
water per day and a water usage 
effectiveness (WUE) of 1.5
 . 
Demolition  
 Demolition 
 of existing two
 -
storey car park and associated structures  
Earthworks  
 Net cut of 22,600 
 m
3 
[[page 13]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 6 
Aspect  
 Description  
Ancillary infrastructure  
 The operation of the development would be supported by:  
• 
 28 
 x 
 3 MW back
 -
up diesel generator
 s  
• 
 8  
above ground diesel storage tanks 
 with a total of 
 612 
kilolitre (
 kL
 )  
• 
 225,000 kilograms (kg) of Lithium
 -
ion batteries  
• 
 33 k
 ilovolt (kV) switching station  
• 
 16 
c
 ooling towers
 , 8 VRF condenser unit
 s  
and 8 pressurisation units (PAHU)  
Landscaping  
 Removal of 64 trees and 
 provision of 1,070 m
 2 
of deep soil area  
Construction timeframe  
 Construction of the development would occur 
 over a period of 33 months 
 a
s 
follows:  
• 
 Demolition 
 – 
3 months  
• 
 Excavation and Site Preparation 
 – 
3 months  
• 
 Construction  
and commissioning 
 – 
27 months  
Access  
 Site access is achieved via driveway access off Murrell Street (Road 22)  
with 
25 car parking spaces inside the building footprint  
Landscaping  
 Removal of 64 trees
 , retention of 15 trees  
and provision of 1,070 m
 2 
of deep soil 
area  
Hours of operation  
 24 hours, 7 days  
Estimated development cost  
 $718,259
 ,656  
Employment  
 250 
 full
 -
time equivalent 
 construction 
 jobs and 
 50 
 operational jobs  
 
[[page 14]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 7 
 
 
Figure 
 4  
| 
Site 
 L
 ayout  
/ Ground Floor Plan  
 

[[page 15]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 8  
 
Figure 
 5  
| 
Level 01 / Data Hall Plan  
Data  
Halls  
Mechanical Gallery  
Mechanical Gallery  
[[page 16]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 9 
 
Figure 
 6  
| 
Level 04 / Mechanical Plant Plan  
Electrical  
Generators  
[[page 17]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 10 
2.2  
 Physical 
 L
 ayout and 
 D
esign  
The physical layout and design of the development is shown in 
 Figure 
 7 
to 
 Figure 
 8  
below. The data 
centre presents as a six
 -
storey data centre building  
 with a rectangular building footprint that 
addresses the dual street frontage of Talavera Road and Murrell Street
 . 
The development is to have 
a 10
.19 m setback from Talavera Road 
 comprising of landscaping and a 7.08 m setback from Murrell 
Street comprising of landscaping, driveway access 
 and pedestrian egress ways with associated gates 
and fencing.  
 
Figure 
 7  
| 
Artist Impression  
The ground floor comprises of office space at the front of the building facing Talavera Road, internal 
car parking spaces, 
 loading dock, storage and amenities, diesel fuel storage, water storage and fire 
tanks. 
 Levels 1 to 3 are proposed to comprise of data hall space while levels 4 and 5 are proposed to 
comprise of 
 back
 -
up generators, battery storage and electrical infrastructure to support the data hall 
operations. 
 The rooftop is proposed to comprise of plant and equipment including cooling towers and 
gen
 erator intake.  
The development  
is proposed to be primarily constructed 
 of 
 grey toned 
 precast concrete panels 
 with 
glazed windows along the northern and western elevations of the development. 
 The façade of the 
development is proposed to be wrapped with a combination of perforated aluminium 
 cladding, 
aluminium rainscreen cladding 
 and vertical sun shading devices of bronze colour tones  
 to provide 
articulation.  
Louvres are additionally provided 
 around the rooftop of the development to appropriately 
screen rooftop plant and eq
 uipment such as cooling towers.  

[[page 18]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 11 
 
 
 
Figure 
 8  
| 
Elevations  
 

[[page 19]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 12 
2.3  
 Process Description  
The primary purpose of the development is for the collection, storage, processing and distribution of 
electronic data in associated IT hardware by cloud, content providers, digital services providers or 
government entities (the tenant/s).  
The data centre operator will fit out the development’s data halls with its own computer systems, 
server systems and networking equipment. This IT hardware would be stored in r
 a
cks designed to 
maximise the efficiency of the space. The data centre operator will then lease storage space within 
these systems to its tenant/s.  
The development’s data halls would be cooled using an air
 -
cooled chiller plant system which involves 
heat rejection through condenser fans. The cooling system has been designed to maintain a constant 
temperature within the data halls while minimising water  
demands for cooling. The ancillary office 
space would primarily be used by on
 -
site technicians, would provide IT support to external users and 
undertake regular maintenance as necessary.  
Data centres also require sophisticated back
 -
up power systems to ensure the data centre operator’s 
customers are always able to access their data and ensure digital systems such as online banking and 
public transport systems always remain functional. To th
 is end, the development includes a system 
of lithium
 -
ion batteries and diesel back
 -
up generators designed to minimise downtime during a power 
outage event.  
The site is proposed to be s
 upplied power 
 through 
 33kV feeders with N
 -
1 redundancy from 
 a proposed  
new Ausgrid substation asset (Wallumatta STS).  
Feeders are to be connected to the high voltage (HV) 
feeder room on the ground level comprising of MV switchgear  
to distribute the electrical load. 
 In the 
event of a power outage event, lithium
 -
ion batteries located within the buildings would provide an 
uninterrupted power supply until the back
 -
up generator system reaches load. The diesel back
 -
up 
generators would 
 be used to provide continuous power to the development until mains power has 
been restored by the energy provider.   
To ensure the development can function during a power outage event, the Applicant would also 
undertake regular testing of each back
 -
up generator. During certain tests, an artificial load would be 
applied to the generators using and electrical switching dev
 ice. The typical routine maintenance 
testing schedule is detailed in 
 Table 
 2 
below.  
Table 
 2  
| Routine generator testing regime  
Test Loading  
Generators tested 
simultaneously  
Testing Frequency  
Test duration 
(minutes)  
Total run  
hours 
(
annually
 ) 
100% load  
 1 
 Quarterly  
 (Quarters 
1 
– 
3)  
30 mins  
 (5 min 
cooldown)  
49  
[[page 20]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 13 
Test Loading  
Generators tested 
simultaneously  
Testing Frequency  
Test duration 
(minutes)  
Total run  
hours 
(
annually
 ) 
100% load  
 1 
 Annual  
(Quarter 4)  
 6
5  
 mins  
 (5 min 
cooldown)  
32.67  
Total Run Hours  
 81.67  
2.4  
 Related Development  
The site has been subject to 
 two previous developments consents 
 as detailed below.  
• 
 LDA2024/0225 
 – 
Proposed Torrens Title subdivision from 1 lot into 2 lots and associated servicing 
works  
approved 12 February 2025.  
• 
 LDA2024/0199 
 – 
Demolition of a two
 -
storey office/admin building, a separate warehouse building, 
a two
 -
storey multi
 -
deck car park 
 structure, various at
 -
grade parking areas as well as associated 
landscaping and removal of 89 trees  
approved 13 November 2024
 .  
2.5  
 Applicant’s Justification for the Development  
The Applicant has 
 justified the need for the development by highlighting the growing demand for 
cloud
 -
based data storage within Greater Sydney.  
The development would help the data centre operator to expand its presence within Greater Sydney, 
while also supporting the ongoing demand for data storage across the state.  
In addition, the Applicant has advised the development would:  
• 
 b
e consistent with the site’s industrial zoning  
• 
 p
romote industry diversification and retention of existing industrial land  
• 
 g
 enerate additional employment opportunities in 
 the Ryde LGA
 , comprising approximately 
 250  
full
 -
time equivalent construction jobs and 
 50  
operational jobs. 
[[page 21]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 14 
3 
 Strategic 
 C
 ontext  
3.1 
 Key 
 S
 trategic 
 I
ssues  
T
he 
 consistency of the development with 
 key relevant 
 strategies, plans and policies relevant to the 
assessment of the development are outlined 
 in 
Table 
 3  
below
 . 
Table 
 3  
| Summary of 
 Key G
 overnment 
 S
 trategies, 
 P
 lans and 
 P
 olicies  
Strategy, 
 P
 lan or 
 P
 olicy  
 Comments  
Great Sydney Region Plan  
 The development would align with the following Objectives of the Greater 
Sydney Region Plan (Region Plan):  
• 
 Objective 3 
 – 
The development will provide additional, flexible data storage 
capacity within 
 the Eastern Economic Corridor
 , helping the city’s 
infrastructure to adapt and transition in conjunction with future 
technological changes and megatrends (e.g. autonomous vehicles, artificial 
intelligence, etc).  
• 
 Objective 21 
 – 
The development will 
 contribute to the growth of Macquarie 
Park as a competitive technology and innovation precinct  
 by addressing 
demand for data storage and the provision of information technology (IT) 
jobs.  
• 
 Objective 22 
 – 
The development will provide new, knowledge
 -
intensive jobs 
within Ma
 cquarie Park
 , helping to improve access to a wide range of jobs, 
goods and services to close to 
 residential areas an
 d well serviced by 
transport such as the Sydney Metro.  
• 
 Objective 
 24 
 – 
 The development will support the vision of the Eastern 
Economic Corridor through the growth and investment of 
 digital 
infrastructure within Macquarie Park to 
 attract and 
 enable innovation 
technology business
 es.  
North District Plan  
 The development would assist in meeting actions 33, 36 and 39 of the North 
District Plan (NDP) as it would provide new construction and knowledge
 -
intensive jobs close to transport links and areas of high population growth, and 
further support Sydney’s stat
 us as a global city.  
The development would also assist in meeting actions 46 to 49 of the NDP as it 
would retain and improve the efficiency of employment
 -
zoned land in the 
Eastern Economic Corridor, while providing and appropriate buffer to 
surrounding residential receivers.  
[[page 22]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 15 
Strategy, 
 P
 lan or 
 P
 olicy  
 Comments  
Ryde  
Local Strategic 
Planning Statement  
2020  
The 
 Ryde Local Strategic Planning Statement  
(LSPS) 
 identifies the challenges 
and opportunities for the LGA and sets out planning priorities, objectives and 
actions to provide for the City of Ryde’s needs.  
The development would be consistent with 
 Planning Priorities EM1 to EM3 of the 
LSPS
 , through the provision of a new data centre and up to 20 additional 
knowledge
 -
intensive operational jobs within the heart of the Macquarie Park 
business precinct.  
The development would 
 address Planning Priority M1 by 
 support
 ing  
the 
 health 
and education sector within Macquarie Park 
 by providing further data storage 
capacity for health and education systems.  
The development would also align 
 with Planning Priority M2 of the LSPS, as both 
the initial capital investment associated with the expansion and the ongoing 
costs associated with regular plan
 t/equipment renewal will help to maintain the 
economic viability and longevity of the Macquarie Park business precinct
 .  
  
[[page 23]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 16 
4 
 Statutory 
 C
 ontext  
4.1 
 Permissibility and 
 A
 ssessment  
P
 athway  
Details of 
 the permissibility of the 
 development  
and 
 the 
 assessment 
 pathway under which consent is 
sought are provided in 
 Table 
 4  
below.  
Table 
 4  
| Permissibility and 
 A
 ssessment  
pathway  
Consideration  
 Description  
Permissibility  
 Permissible with consent  
• 
 Data Centres a
 re permissible with consent in the 
 E3 Business Productivity  
zone of 
the 
 Ryde  
Local Environmental Plan  
2014  
Assessment 
pathway  
State significant development  
• 
 The 
 development  
 is SSD under section 4.36 of the EP&A Act as it satisfies the 
criteria under section 2.6(1) of the Planning Systems SEPP
 : 
– 
 t
he development on the land concerned is  
not 
 permissible without development 
consent, and  
– 
 the development is specified in clause 25 of Schedule 1 of the Planning Systems 
SEPP, being a data centre with a total power consumption of more than 15 MW.  
Consent authority  
 Minister for Planning and Public Spaces  
(Minister)  
• 
 The Minister is the consent authority under s
 ection  
4.5(a) of the EP&A Act.  
Decision
 -
maker   
 Director   
• 
 On 9 March 2022, the Minister delegated the functions to determine SSD 
applications to the Director, Industry Assessments where:  
– 
 the relevant local council has not made an objection and  
– 
 there are less than 15 unique public submissions in the nature of objections and  
– 
 a political disclosure statement has not been made by the Applicant.  
In total, the Department received 
 two  
 submissions from members of the community, 
one  
 submission  
 from a  
 l
ocal business
 , 
 and a submission from City of Ryde Council 
(Council)
 . Of the
 se public submissions, all 
 three  
objected to the development. Council 
did not  
object to the development. No reportable political donations were made by the 
Applicant in the last two years.  
Accordingly, the application can be determined by the 
 A/
Director, Industry 
Assessments, under delegation.  
[[page 24]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 17 
4.2  
 O
ther 
 A
 pprovals  
and 
 A
 uthorisations  
Should development consent by granted, 
 other approvals may be required  
in order to carry out the 
development. Section 4.42 of the EP&A Act lists a number of approvals that cannot be refused if 
required to carry out the development  
and 
 must be approved in a manner that is consistent with any 
SSD consent  
granted 
 under the EP&A Act.  
T
he 
 Applicant would be required to obtain approval from Council under section 138 of the 
 Roads Act 
1993  
to construct the development’s vehicle access driveways within Council’s road reserve.  
The 
 Department  
has consulted with and considered the advice of 
 name of agency(s)  
in its assessment 
of the 
 development  
 (
s
ee 
 Section 
 5  
 and 
 Section 
 6 
 ) 
 and 
 has included 
 Council’s 
 recommended 
conditions in the conditions of  
consent  
(see  
0
)
. 
4.3  
 Mandatory 
 M
atters for 
 C
 onsideration  
Section 4.15 of the EP&A Act sets out matters to be considered by a consent authority when 
determining a development application  
 (DA)
 . The Department’s consideration of these matters is 
shown in  
Appendix D
 . 
4.4  
 Public Exhibition and Notification   
In accordance with section 2.22 and Schedule 1 to the EP&A Act, the 
 DA  
 and any accompanying 
information of an SSD application are required to be publicly exhibited for at least 28 days. The 
application was on public exhibition 
 from 
 6 March 2025  
until 
 2 April 2025
 . Details of the exhibition 
process and notifications are provided in  
Section  
5
 . 
4.5  
 Objects of the EP&A Act  
In determining the application, the consent authority  
 should consider whether the 
 development  
 is 
consistent  
 with the relevant objects of the EP&A Act  
 (section 1.3)
 , 
 including the principles of 
ecologically sustainable development  
(ESD)
 . 
The Department has fully considered 
 these matters 
 in 
0
. 
T
he 
 Department  
is  
satisfied that  
the development is consistent with the objects of the EP&A Act and 
the principles of ESD.  
4.6  
 Biodiversity 
 D
evelopment 
 A
 ssessment 
 R
 eport  
Section 7.9(2) of the 
 Biodiversity Conservation Act 2016  
(BC Act) 
 requires all 
 SSD  
applications  
to be 
accompanied by a Biodiversity Development Assessment Report (BDAR) unless the Planning Agency 
Head and the Environment Agency Head determine that the 
 development  
 is not likely to have any 
significant impact on biodiversity values  
 (as identified in the BC Act and in the 
 Biodiversity 
Conservation Regulation 2017
 )
. 
A BDAR waiver request was submitted to the Department on 
 5 November 2024
 . The Environment 
Agency Head and the Director
 , Industry  
 Assessments as delegate of the Planning Secretary, 
[[page 25]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 18 
determined that the development is not likely to have any significant impact on biodiversity values. A 
BDAR waiver was granted on 
 5 December 2024.  
4.7  
 Matters of National Environmental Significance  
Under the 
 Environment Protection and Biodiversity Conservation Act 1999  
(EPBC Act), assessment and 
approval are required from the Australian Government if a 
 development  
is likely to impact on a Matter 
of National Environmental Significance (MNES), as it is considered to be a ‘controlled action’.   
The EIS for the development included a preliminary assessment of the MNES in relation to the 
development and concluded the development would not impact on any of these matters and is 
therefore not a ‘controlled action’. As such, the Applicant determined a 
 referral to 
 the Australian 
Government D
 epartment of Climate Change, Energy, the Environment and Water (D
 CCEEW
 ) 
was not 
required.  
  
[[page 26]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 19 
5 
 Engagement  
A
 s required by the Planning Secretary’s Environmental Assessment Requirements (SEARs), 
 the 
Applicant 
 undertook consultation with relevant local and State authorities as well as the community 
and affected landowners  
prior to lodgement of the 
 DA and 
 EIS
 . 
The Department undertook further 
consultation with these stakeholders during the exhibition of the 
 DA and 
 EIS and throughout the 
assessment of the application. These consultation activities are described in detail in the following 
sections.  
5.1 
 Consultation by the Applicant  
The Applicant undertook a range of consultation activities throughout preparation of the EIS 
including:  
• 
 d
istribut
 ed newsletter to nearby residents and businesses about the proposal  
• 
 u
ndertook a public webinar on the proposal  
• 
 d
irect engagement with 
 State government authorities and Council  
• 
 d
irect engagement via email and telephone with utility service providers  
5.2  
 Consultation by the Department  
5.2.1  
 Public 
 E
 xhibition of the EIS  
After accepting 
 the 
 DA  
and EIS
 , 
the 
 Department
 : 
• 
 publicly exhibited the 
 DA and 
 EIS  
from 
 6 March 2025  
until 
 2 April 2025  
on the NSW planning 
portal  
• 
 notified 
 occupiers and 
 landowners in the vicinity of the site about the public exhibition  
• 
 notified and invited comment from relevant government agencies and 
 Council
 . 
5.3  
 Submissions and Advice  
During the public exhibition period, the Department received 
 three  
submissions from the public 
 (
1 
local 
business
 , 
2 
individuals), a submission from Council and advice from 
 s
ix  
(
6
) 
government authorities  
and 
State
 -
owned corporations
 , and one (1) 
 sub
 mission from 
 a utility service provider.  
All three  
public submissions objected to the proposal.  
A summary of the submissions and government advice is provided below. A link to the full copy of the 
submissions and advice is provided in 
 Appendix B
 . 
5.3.1  
 Government Authority A
 dvice  
A summary of the 
 government authority  
advice is provided in 
 Table 
 5
 . 
Table 
 5  
| Summary of 
 Government Authority  
A
 dvice  
[[page 27]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 20  
Agency  
 Advice summary  
NSW Environment 
Protection Authority 
(EPA)  
The EPA 
 raised 
 a number of concerns and requested additional information be 
provided to address the following:  
• 
 e
xceedances to the air quality impact assessment criteria for Nitrogen Dioxide 
(NO2) during the routine maintenance and cumulative testing operational 
scenarios.  
• 
 m
easures to reduce Scope 2 greenhouse gas (GHG) emissions of the 
development where practicable.  
• 
 a
ssessment of  
 emergency operational scenario in the noise and vibration 
impact assessment.  
The EPA also noted the development would not exceed the thresholds in Schedule 
1 of the 
 Protection of the Environment Operations  
 Act 1997  
 (POEO Act) 
 and 
therefore does not require an Environment Protection Licence (EPL).  
NSW Department of 
Climate Change, Energy, 
the Environment and 
Water (DCCEEW)  
DCCEEW 
 raised issues regarding 
 the flood profile of the site as result of the 
development and requested additional information on all post
 -
development 
flooding impacts of the development including flood afflux mapping for climate 
change scenarios
 .  
Heritage NSW  
(HNSW)  
 Heritage NSW raised no  
 issues with the development and recommended 
conditions of consent regarding the 
 avoidance and minimisation of harm to 
Aboriginal objects, unexpected 
 finds procedures and ongoing consultation with 
Registered Aboriginal Parties (RAPs).  
Transport for NSW 
(TfNSW)  
TfNSW raised no concerns with the development  
 and 
 noted the development 
would result in a reduction of traffic generation 
 and provided no 
recommendations.  
Fire and Rescue NSW 
(FRNSW)  
FRNSW raised no concerns and 
 provided recommended conditions of consent 
regarding the preparation of a Fire Safety Study prior to construction and an 
Emergency Plan  
 and Emergency Services Information Package  
 prior to the 
occupation or commissioning of the development.  
5.3.2  
 State Owned Corporation
 s  
and Utility Provider 
 Advice  
Sydney Water  
 provided no concerns with the development and noted that detailed servicing 
requirements 
 will be provided through the Section 73 process of the 
 Sydney Water Act 1994
 .  
Ausgrid  
did not object to the proposal and note
 d 
the Applicant should 
 make a connection application 
to Ausgrid as soon as possible.  
[[page 28]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 21 
5.3.3  
 Key Issues 
 – 
C
 ouncil
 (s)  
Council  
did not  
object to the development 
 but provided comments 
 required to be addressed by the 
Applicant  
including:   
• 
 the development was inconsistent with clause 6.7 of the Ryde Local Environmental Plan 2014 
(RLEP) 
 and that the development should be amended to remove car parking from the ground 
floor layout  
• 
 n
oted the Applicant intends to enter into a Planning Agreement (PA) to satisfy the 
requirements of clause 6.9 of the RELP  
• 
 the development 
 needs to be considered 
 against 
 the Macquarie Park Innovation Precinct Place 
Strategy and the Macquarie Park Innovation Precinct Master Plan  
• 
 the installation of security fencing within the public domain  
is not supported   
• 
 i
nsufficient 
 landscaping including tree replacement and tree canopy  
coverage  
• 
 n
oted the development
 ’
s sustainability commitments  
• 
 t
he requirement for stormwater pollution prevention devices  
• 
 s
upport for the proposed OSD and stormwater system  
• 
 additional information  
and details  
on flood modelling and reporting  
• 
 c
 oncern for potential vehicle queuing as a result of security access gates   
• 
 t
he requirement of the creation and dedication of road splays
 .  
5.3.4  
 Key 
 Issues 
 - 
P
ublic 
 S
 ubmissions  
The key issues raised by the public relate to 
 construction impacts 
 such as dust generation 
 on 
surrounding developments including operational data centres
 , cumulative environmental impacts of 
data centre developments on surrounding sensitive receivers and amenity, 
 flood impacts, 
 emergency 
services per
 i
m
e
ter access
 , security risks, 
 energy and water consumption and greenhouse gas 
emissions contributions.  
5.4  
 Submissions Report 
 and Supplementary Information  
Following the public exhibition period, the Department 
 requeste
 d the 
 A
 pplicant to respond to the 
issues raised in submissions  
 and the advice received from government agencies
 . 
 The 
 Applicant  
provided a 
 S
 ubmissions 
 R
 eport to the Department on 
 9 May 2025  
(see 
 Appendix A
 ). 
The Department published the 
 S
 ubmissions 
 R
 eport on the NSW planning portal and forwarded the 
S
 ubmissions 
 R
 eport to relevant government 
 authorities  
and local council(s) for comment on 
 14 April 
2025
 . 
A summary of the 
 government authority  
responses is provided below:   
[[page 29]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 22  
• 
 Council  
 maintained its concerns regarding 
 clause 6.7 of the RLEP
 , 
security fencing design
 , 
landscape coverage 
 and flooding. Council noted that a number of matters were also resolvable 
via conditions of consent including stormwater 
 and access arrangements.  
• 
 EPA  
maintained its concerns regarding potential air quality exceedances and 
 noted that the 
Applicant intends to undertake 
 Computational Fluid Dynamic (CFD) modelling to support the 
air quality dispersion modelling undertaken as part of the EIS. 
 The Department also 
recommended conditions regarding operational limits and dangerous goods storage.  
CPHR, TfNSW, HNSW, FRNSW and Ausgrid 
 raised no further issues in 
 their  
advice.  
The  
 Applicant provided additional information on 
 17 July 2025 to address the outstanding issues 
including 
 updated OSD information, Water Management Plan, Flood Report and Ground Floor Plan. 
Council maintained issues with regard  
to potential flooding impacts.  
The Applicant provided further additional information on 
 29 August 2025 including a Flood Response 
letter and CFD modelling to address outstanding concerns.  
The 
 EPA  
 and the Department maintained concerns  
 regarding predicted  
 air quality  
 exceedances 
 at 
future residential receivers
 . The EPA and the Department requested the Applicant to 
 provide further 
mitigation to the development and further CFD modelling to demonstrate the development can 
comply  
with the pollutant 
 criterion.  
The Applicant subsequently provided 
 additional 
 information including updated CFD m
 odelling on the 
24 October 2025 and again on 
 18 December 2025. EPA reviewed the responses and raised no further 
concerns noting that it was not the appropriate regulatory authority
 .  
A summary of the Department’s consideration of community views is provided in 
 Appendix D
 . 
  
[[page 30]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 23  
6 
 Assessment  
The Department has considered the EIS, the issues raised in submissions, the Applicant’s Submissions 
Report and supplementary information in its assessment of the development. The Department 
considers the key assessment issues are  
noise, air quality and urban design.  
A number of other issues have also been considered. These issues are considered relatively minor and 
are assessed in 
 Table 
 6 
and 
 Section 
 6.4  
below
 . 
6.1 
 Noise  
The construction and 24
 -
hour operation of the development has the potential to emit noise and 
vibration, which could impact on the acoustic amenity of the surrounding area.  
The development would involve the construction of a 
 six
 -
storey data centre building. Standard 
construction hours are proposed of 7:00am to 6:00pm Monday to Friday, 8:00am to 1:00pm on 
Saturday and no works on Sundays or public holidays, in line with the 
 EPA’s 
 Interim Construction Noise 
Guideline 
 (ICNG) (DECC, 2009).  
The  
 development’s main operational noise sources would include rooftop plant equipment such as 
cooling towers, back
 -
up diesel generators, load bank, VRF condenser and pressurisation air handling 
units (PAHU’s). Other sources of operational noise include vehic
 le movements to and from the site and 
manoeuvring around the site.  
The EIS included a Noise and Vibration Impact Assessment (NVIA) prepared by the Applicant which 
considered the potential construction and operational noise impacts at nearby sensitive receivers (see 
Figure 
 9
 ). During consultation on the EIS, Council 
 raised no comments regarding noise but EPA 
 noted 
the NVIA did not assess emergency operations.  
As part of its assessment, the Department requested the Applicant provide further information in 
relation to 
 noise source point locations, 
 noise contour corrections  
and  
identifying all variables in the 
operational noise model
 .  
[[page 31]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 24  
 
Figure 
 9  
| Sensitive receiver locations  
6.1.1 
 Construction Impacts  
The NVIA noted the primary construction acti
 vities of the development include site establishment and 
excavation works, foundations, pavement and road works, building construction and plant installation 
an
 d commissioning works.  
Major plant and equipment to be used during the construction of the development would include 30 
tonne excavators, 
 front
 -
end loaders, jack hammers, concrete pump trucks
 , pavement layer machine, 
scrapers, graders and diesel generators.  
The NVIA modelled the predicted noise generation of the development for each construction activity 
against the Noise Management Levels (NMLs) for sensitive receivers applied in accordance with the 
ICNG. 
 The acoustic report predicted one exceedance of 2  
dB during site establishment, demolition 
and exaction work activities (Activity 1)  
at one residential receiver (RE3). Multiple exceedances were 
also predicted during 
 Activity 1 and pavement and road works (Activity 3) at surrounding commercial
 , 
childcare  
and 
 recreational receiver locations. 
 No exceedances to the high noise affected criteria of 
75 dB 
 was predicted at residential receivers.  
The NVIA provided a suite of noise mitigation measures to be implemented during construction to 
address exceedances during certain construction activities. 
 These measure
 s 
 included the 

[[page 32]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 25  
incorporation of noise barrie
 rs, 
use of quieter construction meth
 ods and equipment, limiting the idling 
of plant and vehicles, 
 locating high activity areas 
 and fixed noise generating plant and equipment 
away from 
 sensitive receiver boundaries
 , and where necessary incorporating enclosures for plant and 
equipment.  
The NVIA concluded that these noise management measures should be implemented for 
the duration of the construction program and be detailed in a site
 -
specific Construction Noise and 
Vibration Managem
 ent Plan (CNVMP).  
The 
 EPA and Council raised no concerns regarding construction noise impacts during the exhibition 
period.  
However, concern was raised in public submissions regarding the impacts of 
 rock hammering and 
vibration causing construction techniques 
 on adjoining data centre operations and 
 requested that 
these techniques be prohibited and vibration limited as condition of consent. 
 The Applicant
 ’
s NVIA 
and Submissions Report noted that vibration was not expected to impact upon surrounding 
developments and measures to minimise vibration such 
 as minimum working distances from site 
boundaries will be implemented and further  
detailed in a CNVMP.  
The Department has considered the information provided by the Applicant and is  
 satisfied that 
construction noise impacts of the development can be appropriately managed 
 and mitigated to 
reduce 
 impacts of surrounding sensitive receivers
 , subject to the implementation of the Applicant’s 
proposed mitigation and management measures. 
 Furthermore, the Department acknowledges that 
vibration 
 is 
 not expected to impact upon surrounding development
 , including neighbour
 ing  
 data 
centre sites  
and that minimum working distances for vibration generating construction activities will 
be established on site.  
The Department has recommended 
 standard 
 conditions of consent 
 for vibration criteria and 
construction noise limits. The Department has also recommended a condition of consent requiring the 
Applicant to prepare and implement a CNVMP  
 in consultation with adjoining property owners and 
operators,  
for the duration of construction.  
6.1.2  
 Operational Impacts  
The NVIA 
 provided a quantitative assessment of operational noise impacts, including noise associated 
with the proposed cooling system and the testing of back
 -
up generators. The NVIA mo
 delled two 
operational scenarios being a conservative standard daily operation  
(Scenario 1)  
and 
 an emergency 
power failure scenario (Scenario 2). The parameters of the two modelled scenarios are as follows:  
• 
 Scenario 1: 
 all equipment operating including 
 one generator  
at 100% load  
and one load bank 
for scheduled 
 testing during day
 -
time operations. No generators and load bank operating 
during evening and night
 -
time period.  
• 
 Scenario 2: all equipment including all generators and load bank operating concurrently.  
[[page 33]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 26  
The NVIA applied an amenity noise criterion to identified receiver types 
 including residential, 
commercial and industrial receivers in accordance with the 
 Noise Policy for Industry 
 (NPfI) for the day, 
evening and night periods.  
The NVIA modelled noise emissions associated with the development’s standard operations during 
noise
 -
enhancing meteorological conditions and assessed them against the relevant criterion for day, 
evening and night.  
The NVIA demonstrated compliance with the relevant criteria for both standard and maintenance 
scenarios at all receiver locations. In particular, the NVIA identified compliance with the night
 -
time 
criteria for standard operations at all residential receive
 rs  
 during enhanced weather conditions
 , 
including future residential receivers as part of the Applicant’s planned BTR development on site (see 
Figure 
 10
)
. 
 
Figure 
 10 
| Vertical Noise Grid  
(Scenario 1 
 – 
Night
 -
time)  
The Applicant additionally provided predicted modelling results of the emergency operating scenario 
under 
 both standard and 
 noise
 -
enhancing weather conditions but did not analyse the results against 
the PNTLs as the NVIA reasonably justified that noise criteria under the NPfI is not relevant to 
emergency scenarios.  

[[page 34]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 27  
During the exhibition period, concerns were raised in public submissions in relation to cumulative 
noise impacts 
 and noise pollution on the local amenity. 
 The EPA 
 also recommended that post
 -
commissioning noise verification 
 be 
 required as a condition of consent for the 
 development
 . 
The Department acknowledges concern for noise impacts were raised in public submissions. The 
Department is satisfied that 
 cumulative 
 noise impacts have been appropriately considered 
 through 
the establishment of PNTLs in accordance with the NPfI. In addition, 
 predicted noise impacts on 
nearest residential receivers achieves compliance with the relevant criteria for 
 all relevant 
assessment 
 periods.  
To ensure potential noise and air quality impacts associated with the back
 -
up generator system are 
appropriately managed (for air quality impacts, see 
 Section 
 6.2.2  
 below), the Department has 
recommended conditions of consent be imposed to ensure generators are only tested in accordance 
with the proposed testing regime.  
To ensure the development is operated in a manner that is compliant with the noise limits during all 
periods, the Department has recommended a condition requiring the Applicant to prepare and submit 
operational noise verification reports for the developmen
 t, in line with the EPA’s recommendations. 
These reports would need to be prepared within three months of the commencement of operation of 
the development and again once the data centre is fully operational, to verify the predicted noise 
impacts and confir
 m its compliance with the prescribed noise limits. Should any unforeseen noise 
impacts be identified during the noise verification study, the Applicant would be required to 
implement additional noise management and mitigation measures at the site.  
6.1.3  
 Conclusion  
The Department’s assessment concludes noise impacts associated with the construction of the 
development are acceptable and can be appropriately managed through the preparation and 
implementation of a 
 CNMP  
in conjunction with standard construction hours.  
With regard to operational noise, the Department considers the Applicant’s NVIA is conservative and, 
consequently, the operation of the development will comply with the relevant requirements of the 
NPfI. The Department has recommended a number of condition
 s to ensure the development is 
operated in accordance with the assumptions made in the NVIA and the Applicant’s management and 
mitigation measures.  
Subject to the implementation of these conditions, the Department is satisfied the construction and 
operation of the development would not result in unacceptable noise impacts to surrounding sensitive 
receivers.  
6.2  
 Air Quality  
The construction and operation  
of the development has the potential to result in air quality impacts 
to surrounding sensitive receivers. The development is anticipated to generate the following 
emissions:  
[[page 35]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 28  
• 
 particulate matter and dust emissions generated from construction works  
• 
 exhaust emissions associated with the testing and operation of the development’s back
 -
up 
generator system.  
The Applicant provided an Air Quality Impact Assessment (AQIA) which was prepared in accordance 
with the 
 Approved methods for the modelling and assessment of air pollutants  
(EPA, 2022) (Approved 
Methods). 
 The AQIA provides an assessment of potential air quality impacts at representative 
sensitive receivers surrounding the site (see  
 Figure 
 11
), including a mix of residential, childcare, 
industrial and commercial receivers.  
 The AQIA additionally 
 included future residential receiver 
locations of the planned BTR development to be delivered by the Applicant which includes 
 receivers 
at 24
 th
, 34
 th 
and 36
 th 
floor level
 , located above the development.  
 
Figure 
 11 
| Sensitive Receiver Locations  
During the exhibition period, the 
 EPA noted that 
 the AQIA predicted exceedances 
 of the pollutant 
emissions criteria at  
future propose
 d 
residential receivers during 
 standard operating scenarios. The 
EPA requested the exceedances to be 
 reviewed,  
and additional mitigation measures be implemented 
accordingly to prevent 
 these
 . 
The Department also raised concern for the predicted exceedances and 
required that consideration and implementation of further pollutant 
 reduction measures be 
undertaken for the design of 
 the development.  
The Applicant subsequently provided a Technical Note supported by CFD modelling and identified 
the selection of high 
 performing generators and a Selective Catalytic Reduction (SCR) 
 to further 
reduce Nitrogen Oxides (NOx) emissions by 85%. 
 The AQIA and supporting Technical Note form the 
basis of the Department’s assessment.  

[[page 36]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 29  
6.2.1  
 Construction Impacts  
Construction of the development would be carried out across a period 
 of 
 33  
months. The  
AQ
 IA  
found 
the risk 
 of  
 amenity 
 impacts 
 at surrounding receivers to be low, noting th
 e distance of the site to 
residential receivers and the  
 surrounding commercial receivers which are considered to have a 
medium sensitivity to construction emission impacts
 . 
 The AQ
 IA  
 considered that construction air 
quality impacts can be appropriately managed through standard construction mitigation and 
management measures  
 including water suppression methods, dust screens, covering of loads and 
plant and equipment maintenance and selection
 , and via the implementation of a Construction 
Environmental Management Plan (CEMP).  
The Department has reviewed the AQ
 IA  
and is satisfied air emissions associated with the construction 
of the development can be suitably managed through the preparation and implementation of a CEMP 
containing 
 these 
 construction mitigation measures. 
 Conditions have been recommended accordingly, 
including a requirement to 
 take all reasonable steps to minimise the generation of dust at the site.  
6.2.2  
 Operation Impacts  
The AQ
 IA  
identified key pollutants associated with the operation of the development to be nitrogen 
dioxide (NO
 2
) and particulate matter (PM
 2.5 
 and PM
 10
). Other pollutants assessed include carbon 
monoxide (CO), sulfur 
 dioxide (SO
 2
), benzene and polycyclic aromatic hydrocarbons (PAHs). These 
pollutants are associated with the combustion of diesel fuel by the back
 -
up generators (see  
Figure 
12
).  
The updated AQ
 IA  
considered the development’s potential air quality impacts against 
 three  
operating 
scenarios being:  
• 
 Scenario 1 (‘Worst case’ operating scenario) 
 – 
 All  
 2
8  
 back
 -
up generators operating 
concurrently 
 under 100% load 
 during a critical power outage event  
• 
 Scenario 2 (‘Standard testing’ operating scenario) 
 – 
 One  
 generator 
 and one load bank 
operating 
 at 100% load  
• 
 Scenario 3 (cumulative operating scenario) 
 – 
 Standard testing undertaken concurrently to 
generator testing 
 of two existing 
 adjacent 
 data centres (SSD
 -
10467  
& 
SSD
 -
24299707
 )
.  
The AQ
 IA  
noted the likelihood of a worst
 -
case scenario occurring is highly unlikely and would only 
occur for a short period of time. Therefore, the AQ
 IA  
deemed it only necessary to assess the 
 S
 cenario 
1 
pollutants against 
 the 
 short
 -
term criterion, being averaging periods of 24 hours or less.  
[[page 37]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 30  
 
Figure 
 12 
| Modelled Stack Locations  
The 
 AQ
 IA
 ’s modelling of 
 Scenario 1 indicated 
 cumulative exceedances of the NO
 2 
pollutant criterion 
(
164 micrograms per cubic metr
 e 
(µg/m
 3
)
) 
over a 1
 -
hour averaging period  
at all 
 but three (3) of the 
total 22 
 modelled receiver locations. All other pollutants assessed against the worst
 -
case operating 
scenario demonstrated compliance with the relevant pollutant criteria.  
The modelling of Scenario 2 pollutant emissions concentrations 
 predicted an exceedance of the NO
 2 
pollutant criterion at two receiver locations being future residential receiver locations R2 and R3 at 
the 25
 th 
and 34
 th 
floor level. 
 Similar  
results were predicted for the Scenario 3 cumulative operations 
with one additional exceedance predicted at R1 at the 36
 th 
floor. All other pollutants assessed against 
Scenarios 2 and 3 demonstrated compliance with the relevant pollutant criteria.  
The Applicant subsequently provided CFD modelling for receivers R1, R2 and R3 which included 
mitigation through the implementation of SCR. 
 The CFD modelling demonstrated 
 compliance with the 
NO
 2 
pollutant criterion  
at all three receiver locations as a result of 
 this
 . Further, concentrations were 
predicted to be well below the pollutant criteria with the highest concentration being 
 35% of the 
criterion.  
The Department notes that the EPA 
 provided no further comments on the development as an EPL is 
not required for the site and therefore the EPA does not consider itself to be the appropriate 
regulatory authority for air emissions associated with the development.   

[[page 38]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 31 
The Department considers the A
 QIA  
 has undertaken a conservative assessment of worst
 -
case 
standard operating scenarios for generator testing and has demonstrated compliance with all 
relevant pollutant emissions criteri
 a 
at all surrounding sensitive receiver locations modelled.  
Furthermore, the Department 
 notes  
 th
e 
 nearest residential receivers 
 that may be impacted by the 
data centre 
 are 
 prospective future receivers of the Applicant’s planned BTR development on the site. 
Nonetheless, the Department is satisfied that the comprehensive CFD modelling and mitigation 
through the implementation of SCRs, have demonstrated compliance can be achiev
 ed at 
 these 
receiver locations 
 if they were built in the future
 .   
The Department considers the development could potentially present significant air quality impacts 
under the conservative ‘worst case’ operating scenario defined as Scenario 1. However, the 
Department accepts that the likelihood of a critical power outage 
 event requiring the simultaneous 
operation of all 2
 8  
 emergency back
 -
up generators for a period greater than the 1 hour averaging 
period assessed, would be highly unlikely given the reliability of the surrounding electricity network.  
T
he Department has recommended conditions of consent requiring the Applicant to prepare and 
implement a site
 -
specific Air Quality Management Plan (AQMP), which will include procedures for 
monitoring pollutants during a power outage event, a Power Outage Not
 ification Protocol, emissions 
control measures and a program to verify the performance of the development against the criteria 
established under the Approved Methods.  
In addition, the Applicant would also be required to undertake annual emissions testing of the back
 up 
generator system, and to submit a report to the Planning Secretary 
 on the use of 
 back
 -
up generators 
including during  
a power outage event. The Department considers that annual emissions testing will 
ensure that maintenance and monitoring of the emergency back
 -
up generators performance are 
adequate and capable of managing pollutant emissions to an acceptable level. Furth
 ermore, reporting 
how often the back
 -
up generators are used during a power outage event will provide an opportunity 
to identify whether further mitigation measures are required to be implemented to reduce air quality 
emissions.  
6.2.3  
 Conclusion  
The Department’s assessment concludes the air emissions associated with the construction of the 
development would be minimal and can be appropriately managed through the preparation and 
implementation of a CEMP in conjunction with all reasonable steps to m
 inimise dust generation.  
In addition, the Department’s assessment concludes the Applicant has sufficiently demonstrated 
through a conservative air quality analysis that the day
 -
to
-
day operation of the development 
(including regular generator testing) will be compliant with the rel
 evant criteria at all receiver 
locations and therefore have an acceptable impact on the air quality of the locality. The Department 
considers these emissions can be appropriately managed and mitigated through the restrictions 
through the implementation of 
 a site
 -
specific AQMP.  
[[page 39]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 32  
Furthermore, the Department accepts the likelihood of a critical power outage event occurring to be 
highly unlikely and notes that any associated air quality impacts can be appropriately managed 
through the recommended conditions of consent. This would inc
 lude annual testing of emissions 
performance, pollutant monitoring and the continual implementation of management and mitigation 
measures to further reduce pollutant emissions throughout the life of the development.  
Therefore, the Department is satisfied that, subject to the implementation of the recommended 
conditions and the Applicant’s proposed management and mitigation measures, the construction and 
operation of the development would not 
 result in unacceptable air quality impacts on surrounding 
sensitive 
 receivers.  
6.3  
 Urban design  
The bulk and scale of the development has the potential to have significant impacts on the visual 
amenity and urban character of the locality.  
 The site is located within 
 the Macquarie Park 
 TOD 
Accelerated Precinct and is directly adjoining other data centre development and 
 surrounding 
commercial  
development. 
 The 
 Applicant  
has taken into consideration the 
 objectives and provisions of 
the 
 Macquarie Park Design Guide  
(see 
 Appendix D
 )
in conjunction with the functional requirements of 
a data centres operations in 
 finalising the design of the development.  
6.3.1  
 Design, Bulk and Scale  
The Applicant 
 advised the design and orientation of buildings ha
 s 
 considered the functional 
requirements of the development to optimise air flow and dispersion of noise and air pollutants away 
from nearest residential receivers. 
 Generators have been located along the 
 western façade 
addressing Road 22 and are proposed to be enclosed 
 to enable visual screening from street frontages 
and the public domain.  
The building has been deliberately positioned longitudinal on site 
 and features 
 office and amenity 
floor space 
 in the front façade to 
 address the public interface  
of Talavera Road  
and provide passive 
surveillance. 
 The building entrance is also provided 
 at the northern end of Road 22 to provide 
activation 
 of the 
 Talavera Road and Road 22 intersection.  
The  
northern  
façade 
 predominately 
 comprises of transparent glazing to office areas and 
 is 
 wrapped 
with 
 articulated  
 alumin
 i
um panels, perforated 
 panels and louvres 
 to 
 provide  
 articulation 
 that 
enhances the visual aesthetic of the 
 typical data centre building typology 
 and directly responds to 
the public interface 
 (see  
Figure 
 13
).  
[[page 40]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 33  
 
Figure 
 13 
| Materials and Finishes  
In addition, vehicular access 
 has been  
 provided from Road 22 and internal car parking 
 is 
 wholly 
contained within the building footprint 
 of the development to prevent 
 views of car parking from the 
street frontage
 .  
6.3.2  
 Visual Assessment  
The 
 EIS was also supported by a Visual Impact Assessment (VIA), which  
included photomontages from 
four (4)  
viewpoints to assess the potential visual impact of the development on the immediate locality. 
The selected viewpoints provide various perspectives and locations along 
 T
alavera  
Road,  
Khartoum 
Road and Waterloo Road  
(see  
Figure 
 14
). 

[[page 41]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 34  
 
Figure 
 14 
| 
Viewpoint Locations  
The VIA 
 found the development 
 would not be out of place 
 with  
 the existing character of the 
surrounding 
 urbanised and commercial area
 , due to the compatibility of the proposed design, and 
would have an acceptable visual impact on direct visual receptors (including road users). Furthermore, 
the development was considered to have a  
low to 
 l
ow
-
medium  
visual impact 
 at all viewpoint locations 
assessed  
due to the existing visual character of the locality and the  
magnitude of changes as a result 
of the development  
(see 
 Figure 
 15 
and  
Figure 
 16
).  
 

[[page 42]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 35  
 
Figure 
 15 
| Viewpoint 
 1 (Waterloo Road)  
 
Figure 
 16 
| 
Viewpoint 4 (Talavera Road 
 – 
East)  
 

[[page 43]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 36  
6.3.1  
 Department’s Consideration  
The Department 
 notes concern was raised in a public submission for the impacts of the height of the 
development 
 on the visual landscape of the locality. 
 In addition, Council raised concerns regarding 
the design of the 
 development including the provision of internal car parking at the ground floor level 
being inconsistent 
 with Section 6.7 of RLEP 2014  
 and the effects of security fencing within the 
Talavera Road street frontage.  
The Department considers the proposed use of the development to be for a data centre facility
 , 
being 
a business 
 and employment activity  
 and that the location of carparking within 
 the 
 internal ground 
floor footprint 
 to be ancillary 
 to the use of the development. Furthermore, the Department 
acknowledges that car parking is 
 wholly internalised and not viewable from the public domain, 
consistent with the desired design outcomes of the broader Macquarie Park precinct.  
The Department considers the height and scale of the development is compatible with the existing 
urban context and notes that 
 the development is compliant with the incentive height provisions of the 
RLEP 2014. Furthermore, the Department notes 
 the 
 building height controls for surrounding 
residential and 
 mixed
 -
use  
development, allows for building height
 s of up to 120 m.  
The Department 
 also considers that 
 although the development incorporates palisade security fencing 
along the perimeter of the development frontage, 
 the 
 design of the front and western fa
 ç
 ades of the 
development  
 and of the street
 -
level pedestrian access point promotes activation of the street 
frontage and public domain.  
The Department considers the bulk and scale of the development is consistent with 
 the typical data 
centre typologies 
 and 
 other 
 data centre and commercial developments
 . The Department notes the 
size of the development is 
 reflective  
of the 
 strategic 
 objective to supply 
 Greater  
Sydney’s 
 growing 
demand f
 or 
data centre infrastructure.  
The Department’s assessment concludes the development will have an acceptable impact on visual 
amenity on the locality
 , particularly  
with consideration to  
 the proposed site layout, the 
 façade  
and  
design treatment measures and t
 h
e existing 
 urban  
character of  
the locality
 .  
[[page 44]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 37  
6.4  
 Other 
 I
ssues  
The Department’s consideration of other issues is summarised in 
 Table 
 6  
below.  
Table 
 6  
| 
Assessment of other 
 issues  
Findings and conclusions  
 Recommended condition
 s  
Traffic  
• 
 The construction and operation of the development has the potential to 
impact on the safety and operational performance of the surrounding road 
network through the generation of additional traffic movements
 . 
• 
 The  
 Applicant provided 
 a revised Transport and Accessibility Impact 
Assessment (TAIA) as part of the Submissions Report which assessed the 
development
 ’s potential traffic, access and parking impacts  
 during 
construction and operation.  
Construction  
• 
 The TAIA included a Draft Construction Traffic Management Plan (CTMP) 
which noted the construction of the development would generate 
 between 
20 and 30 
 construction vehi
 cles per day
 . Further, during peak construction 
activities  
 such as large concrete  
 pours
 , approximately 
 six trucks per hour 
will be required 
 per day.  
• 
 The 
 CTMP additionally noted 
 that construction 
 worker 
 numbers will vary 
during the construction program with a maximum of 
 250 
 workers during 
peak periods 
 and a minimum of 50 workers anticipated during non
 -
peak.  
• 
 The TAIA noted peak construction movements are anticipated to be less than 
that 
 generated by the existing 360 space carpark on the site.  
• 
 The CTMP notes that workers will be encouraged 
 to utilise public transport 
due to the high 
 accessibility of the site to public transport.  
• 
 Coun
 cil and TfNSW raised no issues regarding construction traffic in 
 their  
advice on the 
 development
 .  
• 
 The Department 
 raised concern during exhibition 
 due to the 
 cumulative 
construction impacts of development
 s  
along Talavera Road and the 
 broader 
Macquarie Park area. The Applicant noted that 
 a 
 monitoring framework will 
be implemented during construction 
 which involves  
 coordination with 
Require the Applicant to:  
• 
 prepare and implement a 
final CTMP for the 
duration of construction;  
 
[[page 45]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 38  
Findings and conclusions  
 Recommended condition
 s  
nearby 
 construction  
teams to reduce cumulative construction impacts such 
as construction traffic  
 and ongoing engagement with nearby landowners 
and businesses
 .  
• 
 The Department is satisfied construction tr
 affic would be adequately 
accommodate
 d 
 on the existing road network
 , particularly given the site’s 
proximity to public transport and the management measures which have 
been proposed by the Applicant. 
 Additional measures will be required to be 
implemented into the CTMP to reduce construction traffic parking and 
identify any potential car parking relief areas.  
• 
 The Department has recommended a final CTMP be prepared and 
implemented for the duration of construction at the site. This plan will need 
to be prepared in consultation with Council and outline the strategies which 
would be implemented to minimise the numb
 er of construction staff driving 
to the site each day.  
Operation  
• 
 Th
 e operation of the development is expected to generat
 e a maximum of 15 
vehicle movement per hour during morning and afternoon peak periods.  
• 
 The T
 AIA  
 provided an assessment of existing 
 intersection performance of 
key intersections including Talavera Road/Khartoum Road and Talavera 
Road/Hi
 -
Tech Access Road. The T
 AIA  
 found that the intersections were 
currently operating 
 at a Level of Service (LoS) of D and B
 , 
respectively.  
• 
 The T
 AIA  
noted the proposed traffic generation of the development would 
result in a substantial reduction of total traffic generation for the site in 
comparison to the existing carparking lot on the site with a capacity of 360 
spaces.  
• 
 The T
 AIA  
 considered the reduction in total traffic between the proposed 
data centre and existing carpark operations would likely result in an 
improvement to the existing LoS of surrounding key intersections.  
• 
 TfNSW 
 advised the development was unlikely to have a significant impact 
on the classified road network and Council 
 noted it was supportive in the 
reduction of traffic generation.  
[[page 46]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 39  
Findings and conclusions  
 Recommended condition
 s  
• 
 The Department has reviewed the TAIA  
and is satisfied the development’s 
operational traffic would be minimal and result in a reduction of overall 
traffic generated at the site and likely improve the performance of 
surrounding key intersections.   
Conclusion  
• 
 The Department is satisfied the Applicant’s TAIA and draft CTMP provide 
adequate 
 estimation of the predicted traffic impacts of the development 
during construction and operation, and has demonstrated that these impacts 
would be minor or acceptable.  
• 
 The Department has recommended conditions requiring the implementation 
of a final CTMP and appropriate mitigation measures to ensure the traffic 
impacts of the development are minimised.  
• 
 The Department’s assessment concludes the local and regional road 
network can accommodate the predicted traffic volumes associated with the 
development.  
 
Access and Parking  
Access  
• 
 A
 ccess  
 to the development would be provided 
 via Road 22 
 driveway 
crossover  
comprising of 
 two separate access points with associated security 
gates for light vehicles to internal car parking and 
 loading dock access for 
Medium Rigid Vehicles (MRVs)  
of up to 8.8 m in length.  
• 
 The Applicant provided 
 swept path analysis diagrams in the TAIA 
 to 
demonstrate light vehicles and MRVs can sufficiently manoeuvre and access 
the site 
 from 
 Road 22 and 
 internally circulating the internal parking and 
loading docks.  
• 
 Council raised concern the positioning of security gates 
 would potentially 
result in vehicle queuing 
 along Road 22 to access the site and subsequently 
impact 
 road performance
 . 
Require the Applicant to:  
• 
 obtain a section 138 
approval under the 
Roads Act 
 1993  
 from 
Council; and  
• 
 d
esign driveways and 
parking in accordance 
with the relevant 
Australian Standards.  
 
[[page 47]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 40  
Findings and conclusions  
 Recommended condition
 s  
• 
 The Applicant additionally noted the 
 development is anticipated 
 to generate 
a maximum of three service vehicles per day and all deliveries are to be 
scheduled to avoid 
 queuing or vehicle conflicts.  
• 
 Nonetheless, t
 he Applicant noted in its Submissions Report that a Loading 
Dock Management Plan will be prepared and implemented to outline 
procedures and measures for managing deliver
 y and service  
 vehicle 
movements into the site.  
• 
 The Department is satisfied the development has been designed to 
accommodate sufficient vehicular access into the development 
 and the safe 
ingress and egress into the site can be achieved via conditions of consent.  
Parking  
• 
 The development proposes 
 25 internal car parking spaces within the 
building footprint of the development
 .  
•  
The TAIA noted the 
 parking controls of 
 the R
 yde D
 CP 2014 set out a 
maximum parking requirement for commercial and industrial development 
within the Macquarie Park Corrido
 r, which would result in a maximum 
allowable parking provision of 114 spaces.  
• 
 The TAIA noted the low staffing requirements of data centres 
 with 50 
operational staff expected for the development. The Applicant has proposed 
25 car parking spaces reflective of other data centre development of similar 
size and scale.  
• 
 The TAIA also noted the objectives of the 
 parking controls to reduce 
dependency on the road network and encourage public transport 
connectivity such as the Sydney Metro.  
• 
 Council supported the proposed number of 
 car parking spaces for the 
development  
and no issues were raised by TfNSW.  
• 
 The Department considers the proposed car parking provision  
 will 
adequately accommodate the development with respect to the local context 
being well serviced by public transport.  
• 
 The Department has recommended standard conditions of consent relating 
to the design requirements for parking spaces.  
[[page 48]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 41 
Findings and conclusions  
 Recommended condition
 s  
• 
 The Department’s assessment concludes the development incorporates 
adequate parking spaces to manage car parking demand of the 
development’s  
operations.  
Flooding  
• 
 The Applicant provided a 
 Flood Impact and Risk Assessment (FIRA) to 
determine the extent of impact the development would have on flood 
profiles and the required flood design and management measures required 
for the development.  
• 
 The FIRA 
 identified the site 
 is subject to minor flooding during a 1% Annual 
Exceedance Probability (AEP) event 
 with flood depths 
 of less than 100 mm 
in the north
 -
eastern corner of the site. Flood depths of 
 between 300
 -
500 mm 
are also identified in the north
 -
eastern section of the site during the 
Probabl
 e 
Maximum Flood (PMF) event
 .  
• 
 The Applicant has proposed flood mitigation measures to reduce flood 
impacts including 
 dedicated drainage swales along the eastern boundary 
and a flood façade wall.  
• 
 The FIRA found that no significant flood impacts are expected to occur on 
neighbouring properties or the public domain as a result of the development
 . 
• 
 The FIRA recommended 
 mitigation measures including swale and flood 
façade design along the eastern boundary of the site and the 
implementation of a Flood Emergency Response Plan (FERP).  
• 
 Council requested additional information including detailed 
 pre and post 
development levels and TUFLOW hydraulic modelling files. 
 Council also 
raised concern that the post
 -
development flood scenario would increase the 
flood depth at the neighbouring properties to the east of the site  
based on 
the 
 flood impact assessment provided with 
 the approved 
 SSD
 -
24299707.  
• 
 A s
 ubmission was also received from the adjoining landowner which 
 noted 
the flood modelling assumptions 
 were outdated as 
 SSD
 -
24299707
 -
Mod
 -
1 
had since been approved 
 and should now demonstrate the adjoining site 
would be flood free 
 during the PMF event.  
Require the Applicant to:  
• 
 Prepare and implement a  
FERP for construction 
and operation of the 
development.  
[[page 49]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 42  
Findings and conclusions  
 Recommended condition
 s  
• 
 The Applicant provided 
 two (2) Flood Technical Notes to  
 confirm the 
adjoining site would be flood free in response to the submission 
 from the 
adjoining landowner and to  
 address the concerns of Council, noting that 
flood behaviour of the site does not change between the existing and 
development case flood scenarios.  
• 
 Council advised that 
 the construction of a flood wall within the adjoining site 
has not been consented to b
 y Council and 
 should not be relied upon in the 
flood modelling.  
• 
 The Department notes the subject wa
 ll referenced 
 by  
Council relates to the 
flood bunding approved in the adjoining site under SSD
 -
24299707 and was 
further amended under SSD
 -
24299707
 -
Mod
 -
1 to reduce flood impacts on 
the subject site.  
• 
 The Department therefore considers the information to be provided in the 
Applicant’s FIRA and supporting Flood Technical Notes to be accurate and 
reliable for assessment.  
• 
 To this end, the Department considers the Applicant has suitably 
demonstrated the 
 development would result in no changes to 
 the 
 flood 
profile post
 -
development and that 
 the development site can manage the 
PMF event subject to the 
 implementation of the recommended mitigation 
measures.  
• 
 The Department 
 recommends conditions of consent requiring the Applicant 
to prepare and implement a FERP for the construction and operation of the 
development  
and standard flood design conditions relating to finished floor 
levels.  
Stormwater management  
• 
 The Applicant provided a 
 Water Management Plan  
which demonstrated the 
development’s compliance with 
 Council’s Development Control Plan.  
• 
 The design of the development includes a number of stormwater 
management measures including on
 -
site detention (OSD)  
 and rainwater 
harvesting to manage stormwater quantity and gross
 -
pollutant traps
 , oil 
Require the Applicant to:  
• 
 p
repare a detailed 
stormwater system 
design in accordance 
with Council’s 
[[page 50]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 43  
Findings and conclusions  
 Recommended condition
 s  
separators and sediment and erosion controls for water quality 
management.  
• 
 The  
 OSD system 
 has been 
 design
 ed  
 so that 
 the post
 -
development peak 
stormwater 
 discharge during 
 the 
 1% AEP event does not exceed 
 the post
 -
development site peak stormwater discharge during the 20% AEP event
 , 
being 
 lesser and more frequent stormwater event
 . 
• 
 In addition, the WMP included  
 MUSIC modelling to demonstrate the 
development would 
 comply with Council’s water quality targets.  
• 
 Council advised the design of the OSD and stormwater system 
 was 
acceptable in princip
 le  
and 
 recommended 
 a condition of consent be 
 imposed 
to ensure 
 the detailed design of the stormwater management system and 
maintenance i
 s done i
 n accordance with Council’s requirements.  
• 
 The Department has reviewed the Applicant’s stormwater report and is 
satisfied the development will be able to connect to the approved site 
stormwater system and, furthermore, achieve the water quality targets 
outlined in Co
 uncil’s 
 DCP and 
 the Stormwater and Floodplain Management 
Technical Manual
 .  
• 
 The Department has recommended conditions requiring the detailed design 
of the stormwater management system to be in accordance with Council’s 
stormwater management policy.  
• 
 The Department’s assessment concludes that, subject to the recommended 
conditions of consent, the development would not adversely impact on 
surface water quality or flows.  
stormwater 
management policy.  
 
Hazards and Risk  
• 
 The development includes approximately 
 225,000 kg  
of lithium
 -
ion batteries 
and storage of up to 
 616,000  
kL  
of diesel fuel as part of its back
 -
up power 
system. The EIS included a Hazards and Risk  
 Report which included a 
preliminary risk screening in accordance with the Department’s 
 Applying 
SEPP 33  
guidelines
 .  
• 
 The report noted the quantities of dangerous goods 
 s
 tored 
 would be below 
the SEPP 33 screening thresholds and therefore the development would not 
be considered ‘potentially hazardous’ under State Environmental Planning 
Policy (Hazards and Resilience) 2021 (Hazards and Resilience SEPP). The 
Require the Applicant to:  
• 
 p
repare a FSS prior to 
construction;  
• 
 p
repare an ERP and ESIP 
prior to operation;  
• 
 s
 tore  
 chemicals, fuels 
and oils in accordance 
with the Australian 
Standards; and  
[[page 51]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 44  
Findings and conclusions  
 Recommended condition
 s  
report noted the preparation of an Emergency Response Plan (ERP) should 
be undertaken for the site.  
• 
 The Department has reviewed the hazards report 
 and 
 is satisfied the risk 
screening was appropriate and 
 that adequate information has been provided 
regarding compliance with the Australian Standards for storing and handling 
flammable and combustible liquids.  
• 
 With regard to the back
 -
up power system more broadly, the Department 
notes the storage and handling of lithium
 -
ion batteries and diesel presents 
special hazards which much be addressed in the detailed design of the 
development.  
• 
 In its advice, FRNSW recommended the Applicant prepare a Fire Safety 
Study (FSS) prior 
 to construction 
 and an ERP and Emergency Services 
Information Package (ESIP)  
for operation
 . The FSS will help verify the final 
design of all fire safety systems complies with the relevant Australian 
Standards and all associated requirements for data centres.  
• 
 The Department considers the hazards and risks associated with the 
development have been adequately considered and concurs with the advice 
provided by  
 FRNSW. The Department has recommended conditions 
requiring the preparation of a FSS, ERP and ESIP for the development.  
• 
 The Department’s assessment concludes the development is consistent with 
the aims of the Resilience and Hazards SEPP and would not be considered a 
‘potentially hazardous’ industry.  
• 
 e
nsure the storage and 
transpo
 rt of dangerous 
goods on site does not 
exceed the threshold 
quantities in 
 Applying 
SEPP 33
 . 
Aboriginal cultural heritage  
• 
 The EIS included an Aboriginal cultural heritage assessment report (ACHAR) 
to assess the potential impacts of the development on 
 Aboriginal cultural 
heritage values.  
• 
 The ACHAR was prepared in consultation with Registered Aboriginal Parties 
(RAPs) 
 to 
 investigate whether the development would impact on any 
Aboriginal objects or places that may exist within site area.  
Require the Applicant to:  
• 
 Prepare and implement 
an unexpected finds 
protocol.  
[[page 52]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 45  
Findings and conclusions  
 Recommended condition
 s  
• 
 The ACHAR identified that the no Aboriginal objects or places 
 are located 
within the site  
and the historical ground disturbance across the site including 
the existing carpark facility 
 presents very low potential for any 
archaeological finds. 
 The ACHAR did note 
 however, 
 that the terrain of the 
area being a ridgeline is indicative of likely pact Aboriginal land uses
 .  
• 
 The ACHAR concluded that the site is not considered to have Aboriginal 
cultural heritage significance 
 and therefore the development is unlikely to 
cause either direct or indirect harm to Aboriginal objects or cultural heritage 
values.  
• 
 The ACHAR recommended the implementation of an unexpected finds 
procedure during the construction of the development in the 
 event that any 
archaeological objects are found 
 and a procedure for the discovery of any 
human remains during construction works.  
• 
 Heritage NSW raised no concerns with the development and provided 
recommended conditions of consent relating to the avoidance and 
minimisation of 
 harm to Aboriginal objects, the ongoing consultation with 
Raps 
 for the remainder of the project, an unexpected finds procedure 
 and 
heritage inductions for construction site personnel.  
• 
 The Department’s assessment concurs with the findings of the ACHAR 
 and 
concludes that the potential for the development to impact on Aboriginal 
cultural heritage values to be unlikely
 .  
• 
 The Department has recommended conditions of consent in accordance with 
the recommendations of the ACHAR and Heritage NSW, requiring the 
implementation of an unexpected finds 
 protocol
 . 
• 
 The Department’s assessment concludes the development is unlikely to 
impact upon Aboriginal cultural heritage values, subject to the 
implementation of the recommended conditions of consent.  
Ecologically Sustainable Development  
[[page 53]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 46  
Findings and conclusions  
 Recommended condition
 s  
• 
 The Applicant provided an Ecologically Sustainable Development (ESD) 
Report to assess the impact of the development’s heat rejection impacts and 
its energy and water consumption.  
Urban Heat  
• 
 The Applicant noted in the Submissions Report that the 
 development is 
proposed to ut
 ilise 
 adiabatic 
 cooling towers for data hall heat rejection  
through 
 evaporation rather than hot air exhaust.  
• 
 Furthermore, the Applicant noted the primary heat source of the 
development 
 is solar radiation  
 which 
 was 
 considered in the design of the 
development 
 and resulted in the incorporation of 
 high albedo 
 cladding  
materials  
and paving  
to reflect heat from hard sources
 .  
• 
 The Applicant additionally noted the development would likely have an 
improved urban heat outcome in comparison to the 
 existing carpark 
comprising of exposed concrete and asphalt.  
Energy and Greenhouse Gas (GHG)  
• 
 The ESD Report 
 predicted the development would generate approximately 
333,157 tonnes of  
carbon dioxide equivalent (tCO
 2
-
e
) 
per year 
 as a result of 
data hall and office operations.  
• 
 GHG emissions are anticipated to decline towards zero by 2050 as the NSW 
energy grid transitions to renewable energy.  
• 
 The ESD 
 Report notes the development has been designed to achieve 
 a 5
 -
star National Australian Built Environment Rating System (NABERS) rating  
which represents ‘Super Performance’ and a Power Usa
 ge Effectiveness 
(PUE) score of 1.35  
in 
line with current 
 industry standard for data centres   
• 
 The Applicant has also noted potential 
 further mitigation strategies 
including the use of heat exchange
 r
s for cooling tower
 s to reduce the 
dependency on chillers.  
• 
 In addition, the ESD Report has identified building level energy meters will 
be incorporated to ensure equipment is operated at optimal efficiency and 
to enable targeted 
 energy management strategies to reduce consumption.  
Water  
Require the Applicant to:  
• 
 Prepare and implement a 
GHGMP for the life of 
the development.  
[[page 54]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 47  
Findings and conclusions  
 Recommended condition
 s  
• 
 The 
 development is propose
 d to require 3,084 kilolitres (kL) per day of 
potable water 
 at 
 its  
 peak capacity to service data hall cooling operations. 
Th
 e EIS notes the water consumption 
 is to supply the development
 ’
s hybrid 
evaporative cooling system.  
• 
 The ESD Report identifies the development is proposed to achieve a Water 
Use Efficiency (WUE) rating of 1.5
 . 
• 
 The ESD Report additional identifies mitigation measures to further reduce 
water consumption including 
 air
 -
side HVAC systems to reduce heat 
rejection, rainwater collection for cooling tower use 
 and water treatment 
measures to reduce cooling tower discharge.  
Department’s Assessment  
• 
 The Department notes no concerns with GH
 G 
emissions were raised during 
the exhibition period of the development, and Sydney Water provided 
standard water efficiency recommendations in its advice.  
• 
 The Department considers the development has been designed with 
measures to reduce its overall electricity and water consumption to achieve 
a 5 Star NABERS rating and PUE of 1.35
 , and a WUE of 1.5.  
• 
 The Department considers that through the implement
 ation  
of a Greenhouse 
Gas Mitigation Plan (GHGMP) to manage and minimise the  
 emissions f
 rom 
the operation of the development 
 and 
 given the sc
 ale of the development, 
the GHG emissions 
 would not contribute to climate change impacts at the 
local level.  
• 
 The Department 
 also considers the 
 design of the 
 development,  
 and the 
selection of materials 
 and equipment 
 will reduce  
 urban heat impacts 
through reduced solar absorption and 
 heat rejection.  
• 
 Nonetheless, the Department has recommended conditions of consent 
requiring the Applicant to prepare and implement a 
 GHGMP for the life of 
the development to manage and reduce the GHG emissions of the 
development.  
[[page 55]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 48  
Findings and conclusions  
 Recommended condition
 s  
• 
 In addition, the GHGMP will require the Applicant to periodically review the 
operational ESD performance of the development to identify and implement 
further improvements to energy efficiencies such as PUE where possible.  
• 
 The Department’s assessment concludes the development has 
appropriately incorporated ESD principles and design measures to reduce 
energy and water consumption, and is subsequently satisfied the 
development’s contribution to State and national GHG emissions  
would be 
acceptable.  
Contributions  
• 
 Council’s Section 7.11 Local Infrastructure Contributions Plan  
2020  
applies 
to the SSD application 
 which provides a contribution formula the Applicant 
is required 
 to pay to Council.  
• 
 The SSD application be subject to a developer contribution of approximately 
$
 776,297.24
 . This contribution is based on:  
o 
 a
n office GFA of 
 830 m
 2 
 (office contribution rate of 
 $
 76.60  
 per m
 2 
 of 
GFA)  
o 
 lobby and ancillary space of 
 6,010  
 m
 2 
 (light industr
 y/industry 
contribution rate of $
 38.30  
o  
a data hall GFA of 
 12,594 m
 2 
(light industry/industry  
contribution rate of 
$3
 8.30  
m
2
).  
• 
 The Environmental Planning and Assessment (Housing and Productivity 
Contribution) Order 2023 also requires that a Housing and Productivity 
Contribution (HPC) be paid for the development to help fund the delivery of 
state infrastructure.  
• 
 The Department has subsequently recommended a condition requiring the 
Applicant pay a Section 7.11 development contribution and a HPC prior to the 
issue of a Construction Certificate (CC).  
 
Require the Applicant to:  
• 
 p
ay  
 all 
 relevant 
development 
contributions
 , prior to 
the issue of a CC
 . 
[[page 56]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 49  
7 
 Evaluation  
The Department’s assessment of the application has fully considered all relevant matters under 
section 4.15 of the EP&A Act, the objects of the EP&A Act and the principles of 
 ESD
 .  
The Department has considered the development on its merits, taking into consideration strategic 
plans that guide development in the area, the EPIs that apply to the development, advice received 
from the relevant public authorities, including Council, and 
 submissions from the public.  
The development involves the 
 construction and operation of a data centre with an operational 
capacity of 
 76.4  
MW which will help to satisfy market demand for data storage infrastructure and 
capacity within Greater Sydney.  
During the exhibition period, several members of the community objected to the development. The 
Department has sought address these issues raised through consultation with both the government 
authorities, Council and the Applicant. Although some minor issu
 es were raised by government 
authorities or Council in their advice, these matters have been resolved through the provision of 
additional information by the Applicant during the assessment process.  
The Department’s assessment has found there would be some amenity impacts during operation of  
the  
 data centre
 , such as 
 noise, air quality and visual impacts
 . 
The Department has considered the 
information provided in the revised NIA, AQ
 IA
 , 
CFD modelling 
 and supporting documentation and is 
satisfied the Applicant has designed the development to minimise these impacts. Residual impacts 
can be adequately mitigated and managed subject to the implementation of the Applicant’s mitigation 
and management measures  
an
 d the recommended conditions of consent.  
In particular, the Department’s recommended conditions include:  
• 
 the preparation of noise verification reporting to ensure the development meets the prescribed 
noise limits  
• 
 the preparation and implementation of an Air Quality Management Plan including 
 annual 
emissions testing and reporting
 , and a  
power outage 
 notification protocol  
• 
 the preparation and implementation of a FERP for construction and operation to ensure safety 
of site occupants during flood events  
Overall, the Department’s assessment has concluded the development would:  
• 
 provide 
 additional data storage capacity within Greater Sydney  
 within 
 an 
 established 
commercial enterprise  
area  
• 
 provide for an increase in productivity and employment within the  
 Ryde  
 LGA 
 by investing 
$718,259,656  
and 
 provide up to 
 250  
full
 -
time equivalent construction jobs and 
 50 
 operational 
jobs  
[[page 57]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 50  
• 
 be consistent with NSW Government policies including, the Greater Sydney Region Plan
 , 
North  
District Plan  
and Ryde Local Strategic Planning Statement,  
which aim to increase productivity 
and local 
 knowledge intensive 
 jobs within the  
Macquarie Park precinct.  
The Department considers these benefits can be realised without any significant amenity or 
environmental impacts and therefore, considers 
 the development is in the public interest and should 
be approved, subject to conditions.  
 
  
[[page 58]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 51 
8  
 Recommendation  
For the purpose of section 4.38 of the 
 EP&A Act
 , 
 i
t is recommended that the 
 Director, Industry 
Assessments
 , as delegate of the 
 Minister for Planning  
and Public Spaces
 : 
• 
 c
 onsiders  
the findings and 
 recommendations  
of th
 is report  
• 
 accepts and adopts  
 the findings and recommendations in this report as the reasons for 
making the decision to 
 grant consent  
to the application  
• 
 considers  
any advice provided by the Minister having portfolio responsibility for the project  
• 
 agrees  
with the key reasons for 
 approval  
listed in the notice of decision  
• 
 grants 
 consent  
 for the application in respect of 
 1
-
5 Khartoum Road Data Centre  
 (
SSD
 -
632357
 20
 )  
• 
 signs  
the attached  
development consent  
(
Appendix E
 )
. 
 
Recommended by:  
     
 10 March 2026  
Shaun Williams  
Principal Planning Officer  
Industry Assessments  
[[page 59]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 52  
9 
 Determination  
The  
recommendation is 
 adopted  
by: 
 
                                                    
 11 March 2026  
Joanna Bakopanos  
A/
Director  
In
dustry Assessments   
[[page 60]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 53  
Glossary  
Abbreviation  
 Definition  
ACHAR  
 Aboriginal Cultural Heritage Assessment Report  
AG DCCEEW  
 The Australian Government Department of Climate Change, Energy, the 
Environment and Water  
AHD  
 Australian 
 H
 eight 
 D
atum  
Applicant  
 Stocklands  
BCS  
 Biodiversity Conservation and Science 
 g
 roup of the 
 NSW Department of Climate 
Change, Energy, the Environment and Water  
BDAR  
 Biodiversity Development Assessment Report  
CIV  
 Capital 
 I
nvestment 
 V
alue  
Commission
 , the  
 Independent Planning Commission of NSW  
Council  
 City of Ryde  
DA  
 Development Application  
Demolition  
 The removal of buildings, sheds and other structures on the site  
Department  
 Department of Planning
 , Housing and Infrastructure  
(DPHI)  
Development  
 The development as described in the EIS 
 for c
 onstruction and 24/7 operation of a 
76.4 MW data centre containing 24 data halls over six
 -
storeys including 
emergency back
 -
up generators, cooling plant, diesel and lithium
 -
ion battery 
storage, associated infrastructure, demolition, landscaping and earthwor
 ks.   
EDC  
 Estimated Development Cost  
EIS  
 Environmental 
 I
mpact 
 S
 tatement  
 titled 
 MPA
 RK Talavera Road Data Centre, 
Environmental Impact Statement, SSD
 -
63235720, 1
 -
5 Khartoum Road, Macquarie 
Park  
prepared by 
 Urbis Pty Ltd  
dated 
 February 2025
 . 
[[page 61]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 54  
Abbreviation  
 Definition  
EPA  
 NSW Environment Protection Authority  
EP&A Act  
 Environmental Planning and Assessment Act 1979  
EP&A Regulation  
 Environmental Planning and Assessment Regulation 2021  
EPBC Act  
 Environment Protection and Biodiversity Conservation Act 1999  
EPI  
 Environmental 
 P
lanning 
 I
nstrument  
EPL  
 Environment 
 P
rotection 
 L
 icence  
ESD  
 Ecologically 
 S
 ustainable 
 D
evelopment  
FRNSW  
 Fire and Rescue NSW  
Heritage 
 NSW  
 Heritage NSW, within the  
 NSW  
 Department 
 of 
 Climate Change, Energy, the 
Environment and Water  
LEP  
 Local 
 E
 nvironmental 
 P
lan  
Minister  
 Minister for Planning 
 and Public Spaces  
DCCEEW  
 NSW Government Department of Climate Change, Energy, the Environment and 
Water  
Planning Systems SEPP  
 State Environmental Planning Policy (Planning Systems) 2021  
Planning Secretary  
 Secretary of the Department  
SEARs  
 Planning Secretary’s Environmental Assessment Requirements  
SEPP  
 State 
 E
 nvironmental 
 P
lanning 
 P
olicy  
SSD  
 State 
 S
 ignificant 
 D
evelopment  
TfNSW  
 Transport for NSW  
 
[[page 62]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 55  
Appendices  
Appendix A  
– 
List of 
 R
 eferenced 
 D
ocuments  
The Department has relied upon the following key documents during its assessment of the  
development:  
Environmental Impact Statement  
• 
 MPARK Talavera Road Data Centre, Environmental Impact Statement, SSD
 -
63235720, 1
 -
5 
Khartoum Road, Macquarie Park prepared by Urbis Pty Ltd dated February 2025.   
Submissions  
• 
 All submissions received from relevant public authorities and the general public  
Submissions  
Report  
• 
 Response to Submissions 
 – 
SSD
 -
6323
 5720, 1
 -
5 Khartoum Road, Macquarie Park  
prepared by 
Urbis Pty Ltd  
dated 
 8 May 2025  
Additional Information  
• 
 Response to City of Ryde’s Request for Further Information_SSD  
63235720, prepared by Urbis 
Pty Ltd, dated 4 July 2025  
• 
 Response to Request for Further Information_  
 SSD 63235720, prepared by Urbis Pty Ltd, 
dated 
 29 August  
2025  
• 
 Response to RFI 
 – 
 1
-
5 Khartoum Rd, Talavera Rd Data Centre SSD
 -
63
 235720, prepared by 
Urbis Pty Ltd, dated 20 October 2025  
• 
 Memorandum
 , Technical Memo 
 – 
 Response to Request for Further Information (RFI) from 
Department of Planning, Housing and Infrastructure (‘Department’)
 , prepared by ARUP Pty Ltd, 
dated 17 December 2025  
Statutory Documents  
• 
 Relevant considerations under section 4.15 of the EP&A Act (see 
 Appendix 
 E
 ) 
• 
 Relevant environmental planning instruments, policies and guidelines (see 
 Appendix 
 E
 ) 
All documents relied upon by the Department during its assessment of the application may be viewed 
at: insert link to major projects page project page  
 https://www.planningportal.nsw.gov.au/major
 -
projects/projects/1
 -
5
 -
khartoum
 -
road
 -
data
 -
centre
 .  
[[page 63]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 56  
Appendix B  
– 
Submissions and 
 G
overnment 
 Authority  
A
 dvice  
All submissions and government a
 uthority  
 advice can be found here
 : 
https://www.planningportal.nsw.gov.au/major
 -
projects/projects/1
 -
5
 -
khartoum
 -
road
 -
data
 -
centre   
[[page 64]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 57  
Appendix C  
– 
Community 
 V
iews for 
 D
raft 
 N
otice 
 of 
 D
ecision  
Table 
 7  
| Key 
 i
ssues and how they have been considered  
Issue  
 Consideration  
Noise  
24/7 operation of plant and 
equipment will impact on local 
area 
The Applicant’s assessment included modelling of two operating scenarios 
being a standard operating scenario and a worst
 -
case power failure 
scenario. The submitted Noise and Vibration Impact Assessment (NVIA) 
demonstrated compliance with the PNTLs at all r
 eceiver locations assessed 
including residential, commercial and industrial receivers, during all 
assessed time periods.  
The Department has also considered cumulative noise impacts on 
surrounding receivers, with modelling demonstrating compliance with 
relevant criteria for all assessment periods at the nearest residential 
properties.  
The Department has considered the submitted NVIA and additional noise 
modelling assessment and is satisfied the operation of the development will 
comply with the relevant project amenity noise criteria established in 
accordance with the NPfI.  
Conditions  
The Department has recommended conditions of consent limiting noise 
emissions of the development at receiver locations and requiring the 
Applicant to prepare and submit a noise verification report to ensure that 
predicted noise compliance is achieved.  
Air pollution  
Use of diesel generators may 
lead to air pollution.  
The Applicant’s assessment modelled the predicted pollutant emissions 
from the testing of diesel generators and an emergency power failure 
operating scenario.  
The assessment demonstrated compliance with the pollutant criterion for 
each pollutant at all receiver locations under the standard operating 
scenario.  
Air quality modelling was undertaken for potential future receivers at the 
neighbouring built to rent development, demonstrating that compliance 
with relevant standards can be achieved through the use of high
 -
performance generators and Selective Catalytic 
 Reduction (SCR) systems.  
The Department’s assessment considered the Applicant has sufficiently 
demonstrated that proposed standard operations of the development will 
have an acceptable impact on air quality.  
Conditions  
The Department recommended conditions of consent requiring the 
preparation and implementation of an Air Quality Management Plan and 
annual emissions testing and reporting, the reporting of emergency back
 -
[[page 65]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 58  
Issue  
 Consideration  
up generators operation subsequent to any power outage event and a power 
outage notification protocol.  
Building Height  
Visual impacts on nearby 
surrounding buildings and its 
effect on the character of the 
area  
Concern was raised regarding the changing visual landscape of the area, 
particularly when viewed from the surrounding sites.  
The Department’s assessment concludes that the data centre building 
height complies with the relevant controls. The bulk and scale are minimised 
through architectural design features, varied materials, and appropriate 
landscaped setbacks to the street verg
 e and neighbouring sites.  
A comparison of the proposed data centre with newer surrounding 
development demonstrates that the building height, bulk, and scale are 
consistent with developments directly adjoining and surrounding the site.  
The setback areas incorporate a robust planting schedule to appropriately 
screen and soften the built form over time. Security fencing is integrated 
into the landscape design, allowing landscaping to become a key visual 
element of the development.  
The Department is satisfied that the visual impact from the height and 
setbacks of the built form is consistent with the Councils and the 
Departments expectations of bulk and scale for industrial uses on the site.  
Conditions  
Conditions have been applied to ensure the building and the associated 
landscaping scheme is constructed/installed in accordance with the 
submitted plans.  
A Landscape Management plan has also been conditioned to ensure the 
landscaping scheme is maintained for the life of the development.  
Fire Safety  
Fires safety risk of the building, 
emergency access and risk of 
lithium
 -
iron battery storage  
Assessment  
The Applicant provided a hazards report which included a preliminary risk 
screening in accordance with the Department’s hazards guidelines.  
The Department has reviewed the hazards report and is satisfied the risk 
screening of combustible liquids and materials was appropriate and that 
adequate information has been provided to demonstrate compliance with 
the relevant Australian Standards.  
Fire & Rescue NSW recommended the Applicant prepare a Fire Safety 
Study (FSS) prior to construction and an Emergency Response Plan (ERP) 
and Emergency Services Information Package (ESIP).  
Conditions  
The Department has recommended conditions requiring the preparation of 
a FSS, ERP and ESIP for the development.  
[[page 66]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 59  
Issue  
 Consideration  
Environmental Impact  
Concern for sustainability from 
energy and water consumption  
Concerns that the development 
will contribute to urban heat  
The Applicant provided an Ecologically Sustainable Development (ESD) 
Report to assess the impact of the development’s energy and water 
consumption.  
ESD Report notes the development has been designed to achieve a National 
Australian Built Environment Rating System (NABERS) rating of 5 stars 
which represents ‘Super Performance’ and a Power Usage Effectiveness 
(PUE) score of 1.35.   
The Applicant has also proposed water
 -
saving measures for the 
development including water consumption monitoring, metering strategies 
such as restricting evaporative cooling systems from operating based on 
temperature and rainwater harvesting.  
The Department considered the development has been designed with 
measures to reduce its overall electricity consumption and GHG emissions 
and improve the water use efficiency of the development’s operations.  
The proposed data centre incorporates several measures to minimise urban 
heat, including high
 -
efficiency equipment and cooling systems to reduce 
waste heat, shading blades on the façade, and reflective glazing to limit 
solar heat absorption. Landscaped set
 backs with trees and vegetation 
provide shading for hard surfaces, while plant equipment is strategically 
placed on roof areas to further reduce heat retention. The overall building 
design also promotes natural airflow and integrates energy
 -
efficient 
syste
 ms, limiting both on
 -
site and surrounding heat impacts.  
The incorporation of landscaping vegetation assist in minimising potential 
urban heat island effects on and off the site.  
 
Conditions  
The Department has recommended a condition to prepare and implement a 
Greenhouse Gas Mitigation Plan (GHGMP) to manage and minimise the 
emissions from the operation of the development.  
Other recommended conditions for the development include ensuring that 
the built form, equipment selection, and landscaping areas are constructed 
in accordance with the submitted plans.  
 
Flooding  
Concern the development may 
increase flooding impacts at 
neighbouring sites  
 
The Applicant submitted a Flood Impact and Risk Assessment (FIRA) which 
identified minor flooding in the north
 -
eastern corner of the site during a 1% 
AEP event and deeper flooding during the PMF event.  
The Applicant proposed mitigation measures that include drainage swales 
along the eastern boundary and a flood façade wall. Additional Flood 
Technical Notes confirmed that the development would not unreasonably 
impact the neighbouring site, or materially c
 hange the flood behaviour 
between the existing and proposed development scenarios.  
Conditions  
[[page 67]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 60  
Issue  
 Consideration  
The Department has recommended conditions requiring the preparation and 
implementation of a Flood Emergency Response Plan for both the 
construction and operational phases of the development. Standard flood 
design conditions are also recommended to ensure f
 inished floor levels are 
set no lower than the 1% Annual Exceedance Probability (AEP) flood level 
plus 
 3
 00 mm  
of freeboard.  
 
Construction Impacts  
Concern that the construction 
of the development may impact 
surrounding sites including 
noise and air quality  
 
Concern that temporary site 
accommodation near 
boundaries could pose a 
security risk by enabling 
access over the boundary 
fence.  
 
The Applicant submitted and Air Quality Impact Assessment that concluded 
the construction of the development would not result in unacceptable air 
quality impacts, provided that recommended mitigation measures such as 
dust minimisation measures including wa
 ter suppression methods, dust 
screens, covering of loads and plant and equipment maintenance are 
implemented by the Applicant.  
The Applicant submitted a Noise Impact Assessment that modelled 
construction noise against the relevant Noise Management Levels and 
identified mitigation measures such as noise barriers, use of quieter 
construction methods and equipment, limiting the idlin
 g of plant and 
vehicles to minimise impacts during the 33
 -
month construction period. 
These measures will be implemented through a site
 -
specific Construction 
Noise and Vibration Management Plan (CNVMP).  
Any temporary site 
 offices  
 will be located well within the site boundaries 
and positioned to maintain secure separation from neighbouring properties. 
Appropriate security  
 measures, such as controlled access, fencing, and 
monitoring, will be implemented to ensure there is no risk of unauthorised 
access over boundary fences.  
Conditions  
The Department has included a condition to ensure construction is only 
undertaken with the standard construction hours.  
The Department has recommended conditions of consent requiring the 
Applicant to prepare and implement a Construction Environmental 
Management Plan (CEMP).  
The CEMP which would identify specific measures to minimise any specific 
noise and air impacts associated with the construction of the site.  
Property Value  
The development may devalue 
nearby residential property  
Potential impacts of a development on surrounding property values are not 
a relevant planning consideration in the assessment of a development 
application under Section 4.15 of the Environmental Planning and 
Assessment Act 1979. Accordingly, this matter ha
 s not been taken into 
account in the assessment of the proposal.  
[[page 68]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 61 
Issue  
 Consideration  
Conditions  
N/A  
[[page 69]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 62  
Appendix D  
– 
Statutory 
 C
 onsiderations  
Table 
 8  
| Ma
ndatory Mat
 ters for 
 C
 onsideration  
Matter for 
 C
 onsideration  
 Department’s Assessment  
Environmental planning 
instruments, proposed 
instruments  
and  
development 
control plans  
The Department’s consideration of the relevant EPIs (including draft  
instruments subject to public consultation under the EP&A  
Act) is provided 
in 
0
 . 
Planning agreements  
 The Applicant has offered to enter into a Planning Agreement (PA) with 
Council regarding incentive height and FSR provisions of the Ryde Local 
Environmental Plan 2014
 . 
 Council 
 agreed to terms of a draft PA on 17 
December 2025 and the PA was exhibited by Council 
 and concluded on 9 
February 2026.   
The PA 
 however, wholly excludes the application of Section 7.11 of the EP&A 
Act and therefore 
 development contributions required under Council’s 
Section 7.11 Contribution plan  
remain applicable.  
EP&A Regulation  
 The Department has assessed the development in accordance with all 
relevant matters prescribed by the 
 EP&A R
 egulation, the findings of which 
are contained in this report.   
Likely impacts  
 The Department has considered the likely impacts of the development in 
detail in 
 Section 6  
 of this report. The Department concludes that all 
environmental impacts can be appropriately managed and mitigated 
through the recommended conditions of consent
 . 
Suitability of the site  
 The site is suitable for the development 
 as it involves the construction and 
operation of a data centre on commercial land adjacent to other data centre 
development.  The development is permissible with consent.  
Public submissions  
 All matters raised in submissions have been summarised in 
 Section  
5  
of this 
report and given due consideration as part of the assessment of the 
development in 
 Section 
 6  
of this report.  
[[page 70]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 63  
Matter for 
 C
 onsideration  
 Department’s Assessment  
Public interest  
 The development would generate up to 
 250  
 jobs during construction, 
 50  
jobs during operation and direct $
 718  
 million in capital investment in the 
City of 
 Ryde  
local government area.  
$718,259,656  
and 
 provide up to 
 250  
full
 -
time equivalent construction jobs 
and 
 50 
 operational jobs  
The environmental impacts of the development would be appropriately 
managed via the recommended conditions. The Department considers to 
the development is in the public interest.  
Objects of the EP&A Act  
A summary of the 
 D
epartment’s consideration of the relevant objects (found in section 1.3 of the EP&A 
Act) are 
 provided  
in 
Table 
 9  
below.  
Table 
 9  
| Objects of the EP&A Act and how they have been considered   
Object  
 Consideration  
(a) 
to promote the social and economic welfare of the 
community and a better environment by the proper 
management
 , development and conservation of the 
S
 tate’s natural and other resources,  
The development would:  
• 
 e
nsure the proper management and development 
of E3 Productivity Support zoned land  
• 
 p
romote social and economic welfare by creating 
approximately 250 construction jobs and 50 
operational jobs  
• 
 appropriately manage and mitigate 
 the 
consumption of water and energy  
for the operation 
of the development.  
(b) 
to facilitate ecologically sustainable development 
by integrating relevant economic, environmental and 
social considerations in decision
 -
making about 
environmental planning and assessment,  
The development presents a design targeting a PUE 
of 1.35, to minimise electricity use. It also incorporates 
environmentally sustainable measures including 
rainwater harvesting and reuse, and efficient cooling 
systems using recycled water and adaptive 
temp
 erature controls to minimise water consumption.  
[[page 71]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 64  
Object  
 Consideration  
(c) 
 to promote the orderly and economic use and 
development of land,  
The development would meet the objectives of the 
zone by supporting and protecting existing industrial 
land. The development promotes the orderly and 
economic use of land as it is providing digital 
infrastructure that is in high demand on a site that is 
su
 itable for the proposed use.  
(e) 
 to protect the environment, including the 
conservation of threatened and other species of 
native animals and plants, ecological communities 
and their habitats,  
The Applicant has received a BDAR waiver on the 
basis that the proposal will not impact any threatened 
species of animals, plants or ecological communities.  
(f) 
 to promote the sustainable management of built 
and cultural heritage (including Aboriginal cultural 
heritage),  
The development is not anticipated to result in any 
significant impacts upon built and cultural heritage, 
including Aboriginal cultural heritage (see Section 
6.4).  
(g) 
 to promote good design and amenity of the built 
environment,  
The development provides good design and amenity 
of the built environment, acceptable within the E3 
Productivity Support zone. The development provides 
good design and amenity within the E3 Productivity 
Support zone. It achieves design excellence through 
h
igh
 -
quality architectural detailing and façade 
modulation.  
(h) 
 to promote the proper construction and 
maintenance of buildings, including the protection of 
the health and safety of their occupants,  
The Department has recommended a number of 
conditions of consent to ensure the construction and 
operation of the development is undertaken in 
accordance with the Building Code of Australia and 
relevant legislation, guidelines, policies and 
procedures.  
(i) 
 to promote the sharing of the responsibility for 
environmental planning and assessment between the 
different levels of government in the 
 State,  
The Department referred the development to the 
relevant State agencies and Council during the 
exhibition period and invited them to comment. The 
Department has given due consideration to their 
advice in its assessment of the SSD application (see 
sections 5  
and 6).  
[[page 72]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 65  
Object  
 Consideration  
(j) 
 to provide increased opportunity for community 
participation in environmental planning and 
assessment.  
The Department publicly exhibited the DA and EIS as 
outlined in Section 5.2 of this report, which included 
notifying Council and adjoining landowners, as well as 
displaying the SSD application on the NSW planning 
portal.  
EP&A Regulation  
Part 4, Division 1 of t
 he EP&A Regulation requires the 
 consent authority to consider additional matters 
for certain developments as part of the matters for consideration under section 4.15 of the EP&A Act.  
For the purposes of this development, the Department has considered section 61(1) of the EP&A 
Regulation and recommended a condition requiring that all demolition works be carried out in 
accordance with the Australian Standard AS 2601
 -
2001: 
 The Demolition of Structures
 .  
Environmental Planning Instruments (EPIs)  
State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP)  
The Planning Systems SEPP identifies certain classes of development as SSD. The proposal is 
 SSD 
pursuant to section 4.36 of 
 Environmental Planning and Assessment Act 1979 
 (EP&A Act) because it 
involves 
 the construction and operation of a data centre with a total power consumption of more than 
15 megawatts,  
which meets the criteria in Clause 
 25  
of Schedule 
 1 
in the Planning Systems SEPP.  
State Environmental Planning Policy (Transport and Infrastructure) 2021 (
 T&I  
SEPP)  
Chapter 2 of the T&I SEPP aims to facilitate the effective delivery of infrastructure across the State 
by improving regulatory certainty and efficiency, identifying matters to be considered in the 
assessment of development adjacent to certain types of infr
 astructure development, and providing 
for consultation with relevant public authorities about certain types of development during the 
assessment process.  
The Department consulted with 
 TfNSW as part of its assessment of the application. TfNSW’s 
comments are detailed in 
 Section 5
 .  
The Department has consulted and considered the comments from TfNSW and where applicable, has 
included TfNSW’s requirements in the recommended conditions of consent.  
State Environmental Planning Policy (Resilience and Hazards) 2021 (Resilience and Hazards 
SEPP)  
Chapter 3 of the Resilience and Hazards SEPP aims to identify developments with the potential for 
significant off
 -
site impacts, in terms of risk and/or offence.  
[[page 73]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 66  
The development would require approximately 
 225,000 
 kg  
of lithium
 -
ion batteries and storage of up 
to 
 612 
 kL of diesel fuel as part of its back
 -
up power system. These quantities of dangerous goods 
stored would be below the SEPP 33 screening thresholds and therefore the development would not 
be considered ‘potentially hazardous’ under the Resilience and Hazard
 s SEPP. The Department notes 
the significant storage and handling of these materials present special hazards which are to be 
addressed in the design sta
 ge of the development. Therefore, the Department has recommended 
conditions of consent requiring the Applicant to prepare a Fire Safety Study in consultation with Fire 
and Rescue NSW, Emergency Response Plan, and preparation of an Emergency Services Inform
 ation 
Package.  
State Environmental Planning Policy (Sustainable Buildings) 2022 (Sustainable Buildings SEPP)  
The Sustainable Buildings SEPP encourages the design and construction of more sustainable 
buildings across NSW. The Department’s assessment of the development against the relevant 
provisions of the Sustainable Buildings SEPP is provided in 
 Table 
 10 
below.  
The Department is satisfied the development achieves the standards for non
 -
residential development 
outlined in the Sustainable Buildings SEPP.  
Table 
 10 
| 
Compliance with relevant provisions of Sustainable Buildings SEPP  
Clause  
 Consideration  
3.2
    
Development consent for non
 -
residential development  
(1) 
 In deciding whether to grant development 
consent to non
 -
residential development, the 
consent authority must consider whether the 
development is designed to enable the 
following
 —  
(a) 
 the minimisation of waste from associated 
 
demolition and construction, including by 
the choice and reuse of building materials,  
The Department is satisfied the development’s Waste 
Management Plan (Appendix 
 U 
 of the 
 EIS
 ) includes 
suitable measures to minimise the generation of waste 
during demolition  
and construction.  
(b) a reduction in peak demand for electricity, 
including through the use of energy 
efficient technology,  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the peak demand for electricity.  
[[page 74]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 67  
Clause  
 Consideration  
(c) a reduction in the reliance on artificial 
lighting and mechanical heating and 
cooling through passive design,  
The Department is satisfied the development’s ESD 
report has proposed suitable measures to minimise the 
development’s overall reliance upon artificial lighting 
(through the provision of window shading) and 
mechanical heating and cooling (through the provis
 ion 
of a high
 -
efficiency cooling system)  
(d) the generation and storage of renewable 
energy,  
The Department is satisfied the development has 
included suitable provision for the generation and 
storage of renewable energy, through the proposed 
solar panel system.  
(e) the metering and monitoring of energy 
consumption,  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the consumption of energy.  
(f) the minimisation of the consumption of 
potable water.  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the consumption of potable water.  
(2) 
 Development consent must not be granted to 
non
 -
residential development unless the 
consent authority is satisfied the embodied 
emissions attributable to the development 
have been quantified.  
The 
 Amended DA  
was supported by a form quantifying 
the embodied emissions attributable to the 
development.  
State Environmental Planning Policy (Industry and Employment) 2021 (I&E SEPP)  
Chapter 3 of the I&E SEPP aims to ensure that outdoor signage is compatible with the desired amenity 
and visual character of an area, and provides effective communication in suitable locations, that is of 
a high
 -
quality design and finish.  
The development has provided signage zones on the development as follows:  
• 
 b
usiness identification signs (6000mm x 5000mm), located north
 -
east elevation  
• 
 business identification signs (7000mm x 9000mm), located north
 -
west elevation  
However, separate planning approval is proposed to be sought for the design and installation of 
signage within these identified zones of the building façade.   
 
[[page 75]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 68  
Ryde  
Local Environmental Plan 
 2014  
The 
 Ryde  
LEP 
 2014 
 aims to  
encourage the development of housing, employment, infrastructure and 
community services to meet the needs of the existing and future residents of the City of Ryde LGA. It 
also aims to conserve and protect natural resources and foster economic, environment
 al and social 
well
 -
being.  
The development is located on land zoned as E3 
 – 
Productivity Support under the Ryde LEP 2014. As 
discussed in Section 4 of this report, the use of the site as a data storage premises is permissible with 
consent.  
The Department has consulted with Council throughout the assessment process and has considered 
all relevant provisions of the LEP and those matters raised by Council in its assessment of the 
development.  
Clause 6.7 of the Ryde LEP 2014 requires that consent must not be granted for development on the 
ground floor of a building within the E3 zone if the development would result in any part of the ground 
flood not being used for business or employment. The De
 partment considers the proposed use of the 
development to be for a data centre facility including ancillary office space, access, lobbies and car 
parking. The Department notes the ground floor level comprises of both pedestrian access and 
lobbies and vehic
 ular access, parking and relevant site infrastructure which is contained wholly within 
the building footprint. The Department considers the ground floor level to consist of floor area that is 
ancillary to the business activity being the operation of a data  
centre.  
In addition, Part 7 of the Ryde LEP 2014 relates to development within the Macquarie Park Transport 
Oriented Development Precinct. 
 Section 7.3 requires the consent authority to be satisfied that  
 the 
development is consistent with the Macquarie Park Design Guide 
 (
MP
 DG)
 .  
The Department is satisfied that the development is generally consistent with the 
 MPDG and has 
provided i
 t
s consideration against the relevant sections of the MPDG in 
 Table 
 11 
 below
 . 
 C
 ertain 
provisions, such as new public open space, through
 -
site links, and public art, are not applicable due 
to site constraints and the data centre typology. The data centre proposal demonstrates compliance 
with the Design Guide’s objectives through appro
 priately landscaped setbacks, integration with 
existing and planned streets, improved urban amenity, reduced car dependence, and meaningful 
planting opportunities. As such, the development achieves the intended outcomes for bulk, scale, 
streetscape, and co
 nnectivity outlined in the Guide.  
Table 
 11 
| Consideration against Section 7.3 of the Ryde LEP 2014  
Objective Summary  
 Consideration  
2.4 Structure Plan  
 The Department is satisfied that the proposal 
generally aligns with the Structure Plan for the site. 
[[page 76]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 69  
Objective Summary  
 Consideration  
Establish a clear, Country
 -
informed spatial 
framework that coordinates land use, density, streets, 
movement networks and open space to deliver a 
legible, walkable and adaptable precinct with strong 
transit integration, green connections and identifiable 
ne
 ighbourhood structure.  
 
While the site is not designated for new public open 
space or through
 -
site links, the proposal incorporates 
public domain enhancements such as landscaped 
setbacks and integrates with existing and planned 
road networks, including safeguarding 
 the 
 future 
road alignments.  
Although there is a shortfall in deep soil area due to 
site and easement constraints, the proposed 
landscaping will still offer meaningful planting 
opportunities, enhancing visual amenity, 
environmental quality, and the overall landscaped 
character of the 
 site.  
3.1 Designing with Country  
Embed Aboriginal knowledge, custodianship and 
cultural values into planning and design to ensure 
development respects, reveals and supports the 
ongoing cultural, ecological and social health of 
Wallumattagal Country.  
 
The Department is satisfied that the development 
demonstrates alignment through the preparation of 
an Aboriginal Cultural Heritage Assessment, which 
includes consultation activities confirming no 
identified Aboriginal heritage constraints on the site. 
Ongo
 ing engagement commitments have been made 
and will continue, and the landscape design 
incorporates locally indigenous species.  
3.2 Woven Ways  
Recognise and express historic and underlying creek 
systems that inform urban structure, movement, 
landscape design, water management and cultural 
storytelling across the precinct.  
 
The Department acknowledges that specific 
provisions relating to creek naturalisation or re
 -
wilding are not applicable, as no relevant creek 
infrastructure exists within the subject site. However, 
the development appropriately recognises the 
identified Wov
 en Way by providing a publicly 
accessible landscaped setback along all street 
frontages, including Talavera Road. This area offers 
opportunities for refinement through planting, 
interpretive elements, and wayfinding that can 
effectively demonstrate connect
 ions to Country.  
[[page 77]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 70  
Objective Summary  
 Consideration  
3.3 Waterloo Road Corridor  
Convert  
 Waterloo Road into a continuous, green, 
people
 -
focused corridor that prioritises pedestrian 
comfort, landscape character and connectivity 
between open spaces and neighbourhoods.  
 
The Department notes the 
 A
 pplicant’s assessment 
identifies this section as not applicable, as the site is 
not located within or adjacent to the Waterloo Road 
Corridor.  
4.1 Street Network  
Deliver a low
 -
speed street network that prioritises 
walking, cycling and public transport, improves 
pedestrian permeability, supports active street edges, 
and reduces reliance on private vehicles.  
 
The Department is satisfied that the development 
supports the intended street network by relying on 
existing and recently delivered streets, safeguarding 
future road delivery, and improving pedestrian 
interfaces. The proposal reduces reliance on private 
ve
 hicles through the removal of a large existing car 
park, limited on
 -
site parking provision, and support for 
active and public transport, including a travel plan and 
end
 -
of
 -
trip facilities. Other initiatives incorporated 
include WSUD, wayfinding, CPTED and 
 landscaping to 
further contribute to public domain quality.  
4.2 Through
 -
site Links  
Increase pedestrian permeability across large sites by 
requiring safe, legible, publicly accessible 
connections that operate at all times and extend the 
public realm.  
 
The Department notes that this objective is not 
applicable, as the site is not mapped or required to 
provide a through
 -
site link under the Design Guide.  
4.3 Open Space Network  
Provide an integrated and accessible network of 
public open spaces that supports recreation, 
ecological function, pedestrian movement, water 
management and connection to Country.  
 
The Department notes that this objective is not 
applicable to the development. The site is not 
identified as forming part of the nominated public 
open space network under the Design Guide, and the 
data centre typology is not able to provide these types 
of 
 public open space outcomes on this site.  
[[page 78]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 71 
Objective Summary  
 Consideration  
5.1 Site Planning  
Ensure development is structured around streets and 
public spaces, prioritises pedestrian amenity, 
accommodates servicing and access functions 
appropriately, and avoids inward
 -
looking or 
car
 -
centric site layouts.  
 
The Department is satisfied that the development is 
appropriately structured in relation to the surrounding 
streets and public domain. Landscaped buffers, the 
retention of mature trees along Talavera Road, and 
appropriate building separation contribute to 
improved public domain amenity and pedestrian 
experience. Servicing and access functions are 
accommodated within the site and building footprint, 
avoiding a car
 -
centric layout or inward
 -
looking 
design. While some departures from numeric setback 
controls ar
 e identified, these are considered justified 
having regard to site constraints, future road delivery, 
and the overall public domain outcomes.  
5.2 Building Line Setbacks  
Use building setbacks to define high
 -
quality streets 
and open spaces, protect public domain amenity, 
support tree canopy growth, maintain appropriate 
building separation, and optimise solar access and 
wind conditions.  
 
The Department is satisfied that the building design 
demonstrates the envelope has been appropriately 
configured to manage building height, scale, and 
massing, ensuring it responds sensitively to its 
context and maintains a human
 -
scaled streetscape.  
The proposal limits perceived bulk and maintains an 
appropriate relationship with the public domain 
through façade articulation, modulation, and varied 
glazing that is visible from the primary public 
interface. The development is also consistent with the 
f
unctional requirements of a non
 -
residential 
floorplate associated with the data centre typology, 
contributing to a coherent and well
 -
considered built 
form outcome.  
5.3 Building Envelopes  
Regulate building height, scale and massing to limit 
perceived bulk, maintain appropriate separation, 
protect amenity and deliver a coherent, human
 -
scaled 
skyline.  
 
The Department is satisfied that the building design 
appropriately addresses bulk and the public domain 
interface through façade articulation, modulation, 
and varied glazing visible from the primary public 
interface. The proposal is consistent with the typ
 ical 
floorplate and scale associated with the data centre 
typology.  
[[page 79]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 72  
Objective Summary  
 Consideration  
5.4 Building Frontages  
Require building interfaces to positively address 
streets and public spaces through active edges, visual 
interest, passive surveillance and appropriate 
concealment of servicing functions.  
 
The Department is satisfied that the building design 
demonstrates an appropriate frontage response 
along Talavera Road by incorporating landscaped 
setbacks where possible, as well as office and 
interface decorative elements. Passive surveillance is 
also ac
 hieved through the security fence line. Parking, 
loading and servicing functions are contained within 
the building footprint, thereby minimising their visual 
impact on the streetscape.  
6.1 Climate Risk and Resilience  
Incorporate design responses that reduce exposure 
to climate
 -
related hazards, manage flooding and heat, 
and support long
 -
term adaptability and resilience.  
 
The Department is satisfied that the building design 
and water management measures demonstrate 
appropriate climate resilience. This includes flood 
mitigation through elevated floor levels above the 
PMF, building design considerations, management of 
overlan
 d flow via drainage and detention systems, 
and commitments to emergency response procedures 
during natural hazard events.  
6.2 Greenhouse Gas Emissions and Energy  
Reduce operational greenhouse gas emissions 
through all
 -
electric, energy
 -
efficient design that 
support a transition toward net
 -
zero outcomes.  
 
The Department acknowledges that the development 
supports operational energy efficiency through the 
implementation of performance targets, monitoring 
measures, and the adoption of a 
 five
 -
star rating
 . The 
building design also incorporates elements that assist 
with passive cooling and heating, including façade 
shading features that help reduce heat gain to the 
office components. At the same time, the Department 
recognises the constraints associated wit
 h the data 
centre typology. For example, the installation 
 of 
rooftop photovoltaic panels is limited due to the 
significant plant requirements and operational 
challenges associated with rooftop infrastructure.  
6.3 Circular Economy, Materials and Waste 
Management  
Minimise lifecycle environmental impacts by reducing 
material consumption, enabling reuse and 
adaptability, and diverting construction and 
operational waste from landfill.  
 
The Department is satisfied the assessment identifies 
appropriate construction and operational waste 
management measures, including dedicated plans 
 for 
waste management, along with 
 waste stream 
segregation
 . The building 
 is also designed to support 
adaptive reuse into the future due to its construction 
and 
 floorplate configuration.  
[[page 80]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 73  
Objective Summary  
 Consideration  
6.4 Water Quality, Flooding and Stormwater  
Manage water resources to minimise potable water 
demand, mitigate flood risk, treat stormwater and 
protect downstream waterways through integrated 
WSUD.  
 
The Department is satisfied that an integrated 
approach to water management has been 
incorporated, including on
 -
site detention, stormwater 
treatment devices (such as GPTs), and rainwater 
harvesting for non
 -
potable uses, including toilet 
flushing and coolin
 g. 
6.5 Canopy Coverage and Biodiversity  
Enhance urban canopy, habitat connectivity and 
ecological function to improve microclimate, 
biodiversity outcomes and human wellbeing.  
 
The Department notes departures from canopy and 
deep soil controls due to site and operational 
constraints, including extensive easements for 
services. These impacts are proposed to be mitigated 
through perimeter planting, retention of existing trees 
along  
 Talavera Road, and the incorporation of water 
sensitive urban design (WSUD) measures.  
6.6 Smart Places  
Enable data
 -
enabled, flexible development that 
supports innovation, efficient infrastructure 
management and future technological change.  
 
The Department is satisfied the proposal supports the 
precinct’s innovation role through the delivery of 
enabling digital infrastructure and the provision of 
smart public domain measures where applicable 
(including 
 smart poles and pit
 -
and
 -
pipe 
infrastructure). The Department 
 acknowledges that 
further public
 -
space initiatives are limited due to the 
typology and security constraints associated with the 
data centre.  
7 Public Art and Culture  
Integrate public art and cultural expression to 
strengthen place identity, reflect Country and enrich 
the experience of public spaces.  
 
The Department acknowledges that the development 
does not include a public art contribution due to 
limited publicly accessible areas and security 
constraints inherent to the data centre, which restrict 
opportunities for incorporating public art into the 
fa
 çades or landscaping.  
It is also noted that nearby data centre developments 
similarly lack public art. Therefore, the absence of 
public art is deemed reasonable, and the development 
is still expected to achieve an appropriate built form 
outcome for the site.  
 
[[page 81]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 74  
Section 7.4 of the RLEP 2014 requires the consent authority to be satisfied 
 the development 
 will not 
result in a neighbouring site becoming a site that has a reduced development potential because of its 
size, shape or location.  
The Department notes that the adjoining sites are subject to separate State significant developments, 
including one operational data centre, one under
 -
construction data centre, and one data centre 
currently under assessment. The Department is satisfied the  
proposed development will not affect 
the physical possibility or reasonable feasibility of consolidating neighbouring sites, nor will it reduce 
the development potential of these sites due to their size, shape, or location. In addition, the 
development is  
consistent with the established typology and landscape design of the precinct and is 
not expected to result in any unreasonable environmental impacts on neighbouring sites, including 
noise, air quality, or visual amenity.  
The Department 
 is  
satisfied the development is consistent with the aims of the 
 Ryde  
LEP  
2014  
and 
the objectives of the 
 E3 Productivity Support zone.  
  
[[page 82]]
 
  
1
-
5 Khartoum Road Data Centre  
(
SSD
 -
63235720
 ) Assessment Report | 
 75  
Appendix E  
– 
Recommended 
 I
nstrument of 
 C
 onsent  
The recommended instrument of consent for the development may be viewed on the NSW planning 
portal at: 
 https://www.planningportal.nsw.gov.au/major
 -
projects/projects/1
 -
5
 -
khartoum
 -
road
 -
data
 -
centre   