[[page 1]]
 
 
 
 
   
 
 
Acoustics
Vibration
Structural Dynamics
Sydney   Melbourne   Brisbane   Gold Coast   Kuwait   Singapore 
Renzo Tonin & Associates   ABN 29 117 462 861 
Level 1/418A Elizabeth St SURRY HILLS NSW 2010  |  PO Box 877 STRAWBERRY HILLS NSW 2012 
P (02) 8218 0500   F (02) 8218 0501   [email redacted]   www.renzotonin.com.au 
APOLLO PLACE DATA CENTRE, 1 APOLLO 
PLACE & SIRIUS ROAD, LANE COVE WEST 
Noise & Vibration Impact Assessment 
9 September 2024 
EMKC Cubed Management Pty Ltd 
TN610-03F01 Apollo Place Data Centre SSDA NVIA (r6).docx 
  
[[page 2]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
ii 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Document details 
Detail Reference 
Doc reference: TN610-03F01 Apollo Place Data Centre SSDA NVIA (r6).docx 
Prepared for: EMKC Cubed Management Pty Ltd 
Attention: Pawan Lala  
Document control 
Date Revision history Non-issued 
revision 
Issued 
revision Prepared Instructed Authorised 
29.04.2024 Initial draft issue 0 1 A. Leslie / 
L. Woolf 
A. Leslie R. Phillips / 
A. Leslie 
02.06.2024 Final 2 3 A. Leslie / 
L. Woolf 
A. Leslie P. Karantonis 
04.06.2024 Final (minor update) - 4 A. Leslie / 
L. Woolf 
A. Leslie P. Karantonis 
03.07.2024 Final (minor update for 
construction works) 
- 5 A. Leslie / 
L. Woolf 
A. Leslie P. Karantonis 
09.09.2024 Updates for DPHI adequacy 
comments and updated 
SSD 9741 predictions 
- 6 A. Leslie A. Leslie P. Karantonis 
Important Disclaimer: 
The work presented in this document was carried out in accordance with the Renzo Tonin & Associates Quality Assurance 
System, which is based on Australian Standard / NZS ISO 9001. 
This document is issued subject to review and authorisation by the Team Leader noted by the initials printed in the last 
column above. If no initials appear, this document shall be considered as preliminary or draft only and no reliance shall be 
placed upon it other than for information to be verified later.  
This document is prepared for the particular requirements of our Client referred to above in the ‘Document details’ which 
are based on a specific brief with limitations as agreed to with the Client.  It is not intended for and should not be relied 
upon by a third party and no responsibility is undertaken to any third party without prior consent provided by Renzo Tonin 
& Associates.  The information herein should not be reproduced, presented or reviewed except in full. Prior to passing on 
to a third party, the Client is to fully inform the third party of the specific brief and limitations associated with the 
commission.  
In preparing this report, we have relied upon, and presumed accurate, any information (or confirmation of the absence 
thereof) provided by the Client and/or from other sources. Except as otherwise stated in the report, we have not attempted 
to verify the accuracy or completeness of any such information. If the information is subsequently determined to be false, 
inaccurate or incomplete then it is possible that our observations and conclusions as expressed in this report may change. 
We have derived data in this report from information sourced from the Client (if any) and/or available in the public domain 
at the time or times outlined in this report. The passage of time, manifestation of latent conditions or impacts of future 
events may require further examination and re-evaluation of the data, findings, observations and conclusions expressed in 
this report.    
We have prepared this report in accordance with the usual care and thoroughness of the consulting profession, for the sole 
purpose described above and by reference to applicable standards, guidelines, procedures and practices at the date of 
issue of this report. For the reasons outlined above, however, no other warranty or guarantee, whether expressed or 
implied, is made as to the data, observations and findings expressed in this report, to the extent permitted by law. 
The information contained herein is for the purpose of acoustics only. No claims are made and no liability is accepted in 
respect of design and construction issues falling outside of the specialist field of acoustics engineering including and not 
limited to structural integrity, fire rating, architectural buildability and fit-for-purpose, waterproofing and the like. 
Supplementary professional advice should be sought in respect of these issues. 
 
[[page 3]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
iii 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Contents 
1 Introduction 10 
1.1 Overview and purpose of report 10 
1.2 Secretary’s environmental assessment requirements 10 
1.3 Proposal description 11 
1.4 Proposal overview 12 
1.4.1 Location 12 
1.4.2 Proposal hours 13 
1.5 Reference material 13 
1.6 Assessment objectives 14 
1.7 Nearby noise and vibration sensitive receivers 14 
1.7.1 Site and surrounding land use 14 
1.7.2 Noise catchment areas 17 
1.7.3 Representative receivers 17 
1.8 Acoustic terms & quality 19 
2 Existing noise and meteorological environment and noise monitoring 20 
2.1 Environmental noise monitoring 20 
2.1.1 Existing noise environment - unattended noise monitoring 20 
2.1.2 Existing noise environment - attended noise monitoring 21 
2.2 Meteorological environment 22 
2.2.1 Wind 23 
2.2.2 Temperature inversions 24 
2.2.3 Assessment noise-enhancing meteorological conditions 24 
3 Noise and vibration objectives 26 
3.1 Construction noise objectives 26 
3.1.1 Construction hours 26 
3.1.1.1 Standard construction hours 26 
3.1.1.2 Works outside of standard construction hours 26 
3.1.1.3 Summary of construction hours 27 
3.1.2 Noise management levels (NMLs) 27 
3.1.3 Sleep disturbance 29 
3.1.4 Non-residential receiver construction noise management levels 30 
3.1.5 Summary of construction noise management levels 30 
3.2 Construction vibration objectives 31 
3.2.1 Disturbance to buildings occupants 31 
3.2.2 Cosmetic damage to building structures 32 
3.2.2.1 Heritage structures and items 33 
3.2.2.2 Vibration damage to buildings screening criteria 34 
[[page 4]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
iv 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.2.3 Damage to vibration sensitive equipment 35 
3.2.4 Damage to buried services 36 
3.3 Operational noise objectives 36 
3.3.1 NSW EPA Noise Policy for Industry 36 
3.3.1.1 Intrusive noise levels 36 
3.3.1.2 Amenity noise levels 37 
3.3.1.2.1 Residential amenity category 38 
3.3.1.2.2 Project amenity noise levels 40 
3.3.2 Additional SEARs requirement for operational noise 41 
3.3.3 Project noise trigger levels 43 
3.3.4 Cumulative industrial noise 44 
3.3.5 Sleep disturbance noise levels 44 
3.4 Maintenance testing 46 
3.5 Emergency operations 47 
3.6 Road traffic noise 47 
4 Construction noise and vibration assessment 48 
4.1 Background 48 
4.2 Construction noise and vibration activities and assumptions 48 
4.2.1 Construction works and activities 48 
4.2.2 OOHW construction works 50 
4.2.2.1 Proposed OOH construction works 50 
4.2.2.2 Justification for extended and OOHW construction hours 51 
4.2.3 Construction traffic 53 
4.2.4 Construction noise sources 53 
4.3 Construction noise and vibration assessment 56 
4.3.1 Predicted construction noise levels 56 
4.3.2 Discussion of construction noise results 65 
4.3.2.1 Standard daytime hours 65 
4.3.2.2 Outside of standard construction hours 66 
4.3.2.2.1 Weekend shifts inclusive of high risk safety works – OOHW day 66 
4.3.2.2.2 Gantry works – OOHW evening 67 
4.3.2.2.3 HV containment and cable pulls – OOHW evening, night 67 
4.3.2.2.4 Extended concreting works - OOHW evening, night 68 
4.3.2.2.5 Waterproofing / tanking – OOHW evening, night 69 
4.3.2.2.6 Pre-cast element installation – OOHW evening, night 69 
4.3.2.2.7 Major plant deliveries – OOHW evening, night 70 
4.3.2.2.8 Commissioning – OOHW evening, night 70 
4.3.3 Cumulative noise impacts 71 
4.3.4 Construction noise mitigation measures 73 
[[page 5]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
v 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.3.4.1 General engineering noise controls 73 
4.3.4.2 Noise management measures 74 
4.3.4.3 Noise impacts to nearby commercial receivers 78 
4.3.4.4 OOHW construction works 79 
4.3.4.4.1 Diesel tower crane operations 79 
4.3.4.4.2 OOHW day, evening and night works 80 
4.3.4.5 Noise monitoring 81 
4.4 Construction vibration assessment 82 
4.4.1 Construction vibration sources 82 
4.4.2 Construction vibration assessment 83 
4.4.2.1 Cosmetic damage 85 
4.4.2.2 Heritage listed items 85 
4.4.2.3 Human annoyance 85 
4.4.3 Construction vibration management measures 87 
4.4.3.1 Cosmetic damage 87 
4.4.3.2 Human annoyance 88 
4.5 Complaints management 89 
5 Operational noise assessment 90 
5.1 Operational noise sources 90 
5.1.1 Overview 90 
5.1.2 Description of operational key noise sources 90 
5.1.3 Key mechanical plant and equipment 92 
5.1.3.1 Cooling systems 92 
5.1.3.2 Electrical distribution and storage 94 
5.1.3.3 Testing, auxiliary equipment, power generating equipment 94 
5.1.3.4 Additional building services and mechanical systems 95 
5.1.4 Offices and staff vehicle movements and car parking 96 
5.1.5 Loading dock activities 97 
5.2 Initial assessment and acoustic mitigation and management review 98 
5.2.1 Initial assessment outcome 98 
5.2.2 Summary of recommended design mitigation and management measures 98 
5.2.3 Mechanical plant noise assumptions and mitigation measures 100 
5.2.3.1 Cooling towers 100 
5.2.3.1.1 Perimeter noise barriers 100 
5.2.3.1.2 Contingency measures 101 
5.2.3.2 Chillers and pumps 102 
5.2.3.3 Generators acoustic treatment 102 
5.2.3.4 Additional building services and mechanical systems 103 
5.2.4 Noise barriers, noise screens and enclosures 103 
[[page 6]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
vi 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2.5 Façade acoustic absorption 104 
5.2.6 In principle building services and mechanical plant and equipment measures 104 
5.2.7 Considerations of the recommended mitigation and management measures 105 
5.3 Noise prediction methodology 106 
5.3.1 Modelling overview 106 
5.3.2 Noise model validation 108 
5.3.3 Assessment scenarios 110 
5.4 Noise predictions 112 
5.4.1 Typical operations - Predicted LAeq,15min operational noise levels 112 
5.4.2 Annoying noise characteristics adjustments 114 
5.4.3 Maintenance testing 115 
5.4.3.1 Discussion – Maintenance testing outcomes 116 
5.4.4 Emergency operations 116 
5.4.5 Sleep disturbance assessment 118 
5.5 Operational noise mitigation and management 118 
5.5.1 Proposal operational noise mitigation management 118 
5.5.2 Noise compliance monitoring 119 
5.5.3 Ongoing management 119 
5.6 Operational road traffic 119 
6 Conclusion 120 
6.1 Operational noise assessment 120 
6.2 Construction noise and vibration assessment 121 
References 123 
APPENDIX A Technical terms and concepts 124 
A.1 Glossary of terminology - Noise 124 
A.2 Glossary of terminology - Vibration 129 
A.3 Acoustic concepts 133 
A.3.1 Sound and noise 133 
A.3.2 Individual’s perception of sound 133 
A.3.3 Environmental noise assessment indicators 134 
A.3.4 Cumulative sound exposure 136 
APPENDIX B Attended noise monitoring 137 
APPENDIX C Prevaling wind analysis 140 
APPENDIX D Predicted operational noise contours 141 
D.1 Predicted operational noise levels, LAeq,15minute 141 
APPENDIX E Noise / vibration complaint management procedure 142 
[[page 7]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
vii 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
List of tables 
Table 1-1: Secretary’s environmental assessment requirements – Noise and vibration 10 
Table 1-2: Reference material 13 
Table 1-3: Representative receiver locations 18 
Table 2-1: Measured rating background noise levels (RBL), dB(A)4 21 
Table 2-2: Prevailing wind directions assessment 23 
Table 2-3: Prevailing noise-enhancing assessment meteorological conditions 25 
Table 3-1:  Construction hours 27 
Table 3-2: Noise management levels at residential receivers 28 
Table 3-3:  Noise management levels at other noise sensitive land uses 30 
Table 3-4:  Construction noise management levels 30 
Table 3-5: Vibration management levels for disturbance to building occupants 32 
Table 3-6:  BS 7385 structural damage criteria 33 
Table 3-7: Acceptable vibration limits for vibration measured on building structure housing sensitive 
equipment 35 
Table 3-8: DIN 4150-3:1999 Guideline values for vibration velocity to be used when evaluating the effects of 
short-term vibration on buried pipework 36 
Table 3-9: Intrusiveness noise levels 37 
Table 3-10: Recommended amenity noise levels 38 
Table 3-11: Review of residential receiver amenity category 39 
Table 3-12: Project amenity noise levels 41 
Table 3-13: Proposal cumulative project trigger levels for residential receivers 42 
Table 3-14: NPfI project noise trigger levels for residential receivers 43 
Table 3-15: Summary of project noise trigger levels 43 
Table 3-16: EPA NPfI Sleep disturbance assessment trigger levels 44 
Table 3-17: Sleep disturbance project assessment noise levels 45 
Table 3-18: Standy generator maintenance testing schedule (Sourced from Proposal Air Quality assessment, 
NorthStar, 2024) 46 
Table 3-19: Project noise trigger levels – Maintenance testing 46 
Table 3-20: RNP Road Traffic Noise Criteria, dB(A) 47 
Table 4-1:  Approximate construction phases and duration of works 48 
Table 4-2:  Proposed OOH construction works 50 
Table 4-3:  Justification for proposing to undertake construction works outside of the standard construction 
hours 51 
Table 4-4:  Typical construction equipment & sound power levels 54 
Table 4-5: Day (standard) / Day (OOH) predicted LAeq(15min noise levels for construction plant and activities, 
dB(A) 57 
Table 4-6: OOHW (Evening / Night) predicted LAeq(15min) noise levels for construction plant and activities, 
dB(A) 61 
Table 4-7: OOHW predicted (night) LAmax noise levels for construction plant and activities, dB(A) 63 
[[page 8]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
viii 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 4-8: Construction projects with potential for cumulative noise impact 71 
Table 4-9: Relative effectiveness of various forms of noise control 74 
Table 4-10: Possible noise control measures for likely construction plant 74 
Table 4-11: Noise mitigation and management measures 75 
Table 4-12: Specific mitigation measures for diesel tower crane 79 
Table 4-13: Specific mitigation measures for OOH works 80 
Table 4-14: Minimum working distances (m) for cosmetic damage (continuous vibration) 83 
Table 4-15: Minimum working distances (m) for human annoyance (continuous vibration) 83 
Table 4-16: Number of vibration sensitive items within minimum working distances for vibration 85 
Table 5-1: Assumed noise source levels - Cooling towers 93 
Table 5-2: Noise source levels – Other cooling system elements 94 
Table 5-3: Noise source levels – Electrical distribution and storage 94 
Table 5-4: Noise source levels – Electrical distribution and storage 95 
Table 5-5: Noise source levels – Additional building services and mechanical systems 95 
Table 5-6: Carpark activity sound power levels 97 
Table 5-7: Loading dock area activities sound power levels 97 
Table 5-8: Recommended noise mitigation and management measures 99 
Table 5-9: Roof plantroom (Chiller and pumps) ventilation opening – mitigated noise level 102 
Table 5-10: Noise model validation scenarios 109 
Table 5-11: Comparison between measured and modelled noise levels 109 
Table 5-12: Assessment 15-minute noise generating assessment scenarios 111 
Table 5-13: Instantaneous maximum noise events assessment scenarios (night period) 111 
Table 5-14: Typical operations - Predicted operational noise levels – LAeq,15minute, dB(A) 113 
Table 5-15: Predicted maintenance testings noise levels – LAeq,15minute, dB(A) 115 
Table 5-16: Predicted mains failure emergency operations noise levels – LAeq,15minute, dB(A) 117 
Table 5-17: Sleep disturbance assessment (Night – 10:00pm to 7:00am); LAmax, dB(A) 118 
Table 6-1: Receiver short-term attended noise monitoring results (monitoring locations shown in Figure 2-1)
 138 
Table 6-2: Percentage of occurrence of noise-enhancing winds (component wind 0.5-3 m/s)(winds blowing 
from indicated direction) 140 
List of figures 
Figure 1-1: Proposal location 12 
Figure 1-2: Site location, nearby noise sensitive receivers, land uses and NCAs 16 
Figure 2-1:  Noise monitoring locations 22 
Figure 3-1: Zoning surrounding Proposal site 40 
Figure 4-1: Key construction work areas 49 
Figure 4-2: Cumulative construction impacts 72 
[[page 9]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
ix 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure 4-3 – Minimum working distances (MWD) for cosmetic damage from the construction area extents 
(most vibration intensive plant) 84 
Figure 4-4: Human annoyance minimum working distance (MWD) map 86 
Figure 5-1: Modelled noise generating components diagram 91 
Figure 5-2: Proposal indicative noise mitigation measures considered in design 99 
Figure 5-3: Proposed noise barriers (roof level) 100 
Figure 5-4: Contingency on-unit noise screens (indicative arrangement) 101 
Figure 5-5: Validation scenario noise monitoring locations 108 
 
[[page 10]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
10 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
1 Introduction 
1.1 Overview and purpose of report 
Renzo Tonin & Associates (RTA) has been engaged by EMKC Cubed Management Pty Ltd (EMCK3) to 
undertake an operational and construction noise and vibration impact assessment (NVIA) to accompany 
the State Significant Development Application (SSD) 67407231 for the proposed data centre 
development at 1 Apollo Place and 1 Sirius Road, Lane Cove West (the Proposal). 
This report assesses noise and vibration impacts during the construction and operational phases of the 
Proposal. It proposes mitigation and management measures to reduce impacts during the construction 
and operational phases of the Proposal. The report has been prepared to address the requirements of 
the Secretary of the Department of Planning, Housing and Infrastructure (DPHI) (‘the Secretary’s 
environmental assessment requirements’) (SEARs).  
The noise and vibration assessment has been carried out in accordance with the policies, guidelines and 
standards presented in Section 3 of this report addressing construction noise and vibration and 
operational noise, respectively. 
1.2 Secretary’s environmental assessment requirements  
The Department of Planning, Housing and Infrastructure (DPHI) issued Secretary’s environmental 
assessment requirements for the Proposal dated 13 February 2024. These requirements are addressed in 
this report, as outlined in Table 1-1.  
Table 1-1: Secretary’s environmental assessment requirements – Noise and vibration 
Secretary’s environmental assessment requirements  Where addressed 
12. Noise and vibration   
Provide a noise and vibration assessment prepared in 
accordance with the relevant EPA guidelines and 
Australian/International Standards. The assessment 
must detail construction and operational noise and 
vibration impacts (including testing of any back-up 
power system) on nearby sensitive receivers and 
structures, and outline the proposed mitigation, 
management and monitoring measures that would be 
implemented. 
 
Section 1.7 – Nearby noise and vibration sensitive receivers 
Section 3 – Details of relevant EPA guidelines and objectives 
derived for the Proposal 
Section 4 – Construction 
Section 5 (5.1, 5.1.5, 5.3 and 5.4) - Operational noise emissions 
(including testing of any back-up power system) (assumptions 
and noise modelling) 
Section 5.1.5 & 5.5 – Noise mitigation and management 
measures, and operational noise monitoring. 
Additional assessment requirements (Apollo Place 
Data Centre (SSD-67407231) Cover Letter, 13/2/2024)  
Operational noise – The EIS must: - 
include a detailed analysis of meteorological 
conditions in accordance with Fact Sheet D of the 
Noise Policy for Industry 
Section 2.2 – Review of prevailing meteorological conditions 
utilise a calibrated and validated operational noise 
model that considers the noise contribution from the 
neighbouring data centre at 1 Sirius Road (SSD-9741) 
Section 5.3.2 – Noise model validation 
[[page 11]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
11 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Secretary’s environmental assessment requirements  Where addressed 
evaluate the cumulative data centre operational noise 
for any potential annoying noise characteristics such as 
tonality, intermittency and dominant low-frequency 
content in accordance with Fact Sheet C of the Noise 
Policy for Industry 
Section 3.3.2 - Proposal cumulative project trigger levels for 
residential receivers to manage cumulative data centre 
operational noise 
Section 4.3.3 – Cumulative industrial noise 
Section 5.4.2 – Annoying noise characteristics review 
identify all design and mitigation measures required to 
ensure operational noise contribution from the 
proposed Apollo Place Data Centre at surrounding 
residential receivers is at least 10 dB below the noise 
contribution from the neighbouring data centre at 1 
Sirius Road (SSD-9741). 
Section 3.3.2 – Cumulative project noise trigger levels  
Section 5.1.5 – Noise mitigation measures 
Section 5.4 – Predicted operational noise levels with 
mitigation measures in place 
This report has been updated to address the test of adequacy (ToA) submissions from DPHI regarding 
cooling systems options analysis information (Section 5.1.3.1). Updated predicted levels from the 
existing adjacent data centre (SSD 9741) have been included as part of evaluating cumulative data 
centre operational noise for the purposes of establishing cumulative data centre criteria, to address the 
additional SEARs requirement to consider cumulative data centre noise impacts (Section 3.3.2). The 
updated predictions have assessed to determine the potential for operation noise from the existing data 
centre reflecting off the building of the Proposal, including with the incorporation of an updated facade 
design which includes external sound-absorptive panels. The DPHI submission regarding any potential 
annoying noise characteristics such as tonality, intermittency and dominant low-frequency content is 
addressed in Section 5.4.2. 
1.3 Proposal description 
The Proposal involves the construction and operation of a data centre and associated infrastructure and 
amenities, (identified as the Apollo Place Data Centre, comprising the following scope of works): 
 Minor earthworks involving cut and fill works 
 Infrastructure comprising civil works and utilities servicing 
 Construction of a four (4) storey data centre building comprising: 
 A power consumption of 45 megawatts (MW) 
 9,328 sqm of gross floor area (GFA) 
 4 data halls 
 28 back-up generators 
 Diesel storage capacity of 345.5 kilo litres (kL) 
 27 car parking spaces 
 392 sqm of associated landscaping 
 Ancillary offices and amenities 
[[page 12]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
12 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
 Hours of operation being on a 24 hours per day, 7 days per week basis 
 Torrens title lot consolidation 
1.4 Proposal overview 
1.4.1 Location 
The Proposal site (The Site) is identified as 1 Apollo Place and 1 Sirius Road, Lane Cove West, within the 
Lane Cove Council Local Government Area (LGA). The site is made up of two land holdings, legally 
described as SP 80721 (1 Apollo Place, Lane Cove West) and South-eastern Portion of Lot 1 DP 1271404 
(South-eastern portion of 1 Sirius Road, Lane Cove West (previous 2 Apollo Place)). The site is shown in 
identified in Figure 1-1. 
Figure 1-1: Proposal location 
 
The Proposal is located within E4 General Industrial zoning, pursuant to Lane Cove Local Environmental 
Plan 2009 (LCLEP 2009). The proposed use as a data centre is permitted with consent in the E4 General 
Industrial zone, being a prescribed zone pursuant to Chapter 2, Part 2.3, Division 3 of State 
Environmental Planning Policy (Transport and Infrastructure) 2021 (the Transport and Infrastructure 
SEPP). 

[[page 13]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
13 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Key features of the site include: 
The Site currently comprises a four (4) storey building (1 Sirius Road), which we understand is currently 
used as offices ancillary to the approved data centre being constructed on the Site and a one storey 
building (1 Apollo Place) which we understand is used as a light industry. The Site has four existing 
vehicle driveway crossovers to Apollo Place. The neighbouring lot to the south is currently an office 
building. The neighbouring lots to the east are a plastic tool manufacturer and orthopaedics 
manufacturer. 
Key features of the locality: 
The Site is located approximately 9.1 km northwest of the Sydney CBD and 12.4 km east of Parramatta. 
The Site is approximately 500m north of the Lane Cove Business Park and approximately 2.5km from the 
Lane Cove town centre. The Lane Cove River and Stringybark Creek are located approximately 200 - 
250m north and west of the Site. 
The Lane Cove Tunnel which forms part of the Hills Motorway (M2) is located 500 metres north of the 
Site. A motorway stack known as the Western Stack is located within the north-western lot adjacent to 
the Site (3 Sirius Road). The Site is strategically positioned within the Lane Cove West Business Park, 
which is designated for such industrial-related uses, the proposed development represents a logical 
outcome that would provide employment-generating opportunities close to where people live and 
nearby to available transport infrastructure routes. 
1.4.2 Proposal hours 
The Proposal hours of operation is to be 24 hours, 7 days per week.  
1.5 Reference material 
The acoustic assessment is based on the following packages and related drawings and information 
packages: 
Table 1-2: Reference material 
Drawing / 
information package Date received Description 
Architectural Revision A, 
16/04/2024 
Drawing package inclusive of general arrangements. 
Mechanical 15/03/2024 Roof equipment and construction details 
27/03/2024 Façade louvres and mechanical services noise emission locations 
16/4/2024 Indicative building services plant/equipment selection 
Electrical 5/3/2024 Transformer source level 
20/3/2024 Generator source level 
Traffic 11/4/2024 Traffic impact assessment (ref: 23181, March 2024) 
[[page 14]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
14 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
1.6 Assessment objectives 
The assessment objectives are to determine the potential levels of noise and vibration at sensitive 
receivers located near the Proposal and determine the levels of mitigation that would be required to 
enable compliance with the current NSW requirements. 
As part of preparing this assessment, the following policies, guidelines, and standards have been 
considered: 
 NSW Noise Policy for Industry (NPfI) (EPA 2017) 
 NSW Road Noise Policy (RNP) (DECCW 2011) 
 NSW Interim Construction Noise Guideline (ICNG) (DECC 2009) 
 NSW Assessing Vibration – A Technical Guideline (AVTG) (DEC 2006) 
 NSW Environmental Criteria for Road Traffic Noise (ECRTN) (EPA 1999) 
 NSW Approved methods for measurement and analysis of environmental noise in NSW (NSW 
Approved Methods) (EPA, 2022) 
1.7 Nearby noise and vibration sensitive receivers 
1.7.1 Site and surrounding land use 
The Proposal is located within the Lane Cove West Business Park, with the land immediately surrounding 
the Proposal being commercial and industrial developments in nature, including the newly constructed 
data centre (SSD 9741) (the existing data centre), which is connected to the Proposal. The Proposal site 
is surrounded by various receiver types, including: 
North: North of the Proposal are the closest residential receivers, in the residential towers located at 
150 Epping Road (R1A to R1E). This includes five residential apartment towers which range from 
4 storeys to 24 storeys with multiple receivers, on the southern side of Epping Road. A childcare centre 
(CC1) and commercial tenancies are also collocated at this address. More distant from the Proposal, on 
the northern side of Epping Road are commercial and childcare receivers, and north and north-west are 
the residential areas of Lane Cove North. 
East and South: Directly east and south of the Proposal are commercial and industrial receivers within 
the Lane Cove West Business Park, additionally there are two childcare centres that are located within 
the business park. Further to the east is the residential areas of Lane Cove West, which are substantially 
shielded from the Proposal by the Lane Cove West Business Park built structures. 
West and south-west: West and south-west from the Proposal, across the valley over the Lane Cove 
River, are the residential areas of East Ryde, with receivers along the key streets of Jeanette Street, 
Pittwater Road and Melba Drive. These residential areas are located on elevated terrain compared to the 
Pittwater Road and the Lane Cove River Valley in between.  
[[page 15]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
15 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
North-west: North-west from the Proposal are the residences along Magdala Road, North Ryde, 
between 500m and 600m from the Proposal. Additionally, there are a number of active recreation 
receivers (sport fields) on the west side of the Lane Cove River, with recreation areas in the Lane Cove 
National Park, considered a passive recreation receiver. 
Figure 1-2 shows the location of the Proposal, the nearby noise sensitive receivers and the land uses 
near the Proposal. The extent of receiver buildings that have been considered in the NPfI assessment is 
presented in Figure 1-2.  
Given the large number of nearby receivers, considering the multiple receivers within each multi-storey 
residential tower, a set of representative receiver locations have been selected and are presented in 
Figure 1-2 to assess the potential worst case receiver locations. 
 
[[page 16]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX 16 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT 
Figure 1-2: Site location, nearby noise sensitive receivers, land uses and NCAs  
  

[[page 17]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
17 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
1.7.2 Noise catchment areas 
As the existing acoustic environment varies at the nearby residential receivers, these residential receivers 
have been grouped into Noise Catchment Areas (NCAs) based upon areas with similar acoustic 
environments. This has been done to logically group the receivers to assist with the assessment and 
allocate the appropriate project noise trigger levels or management levels to each receiver. The 
locations of these noise catchment area boundaries are also shown in Figure 1-2. These have also been 
done in a manner to be consistent with the existing data centre (SSD 9741) considering the linked 
nature required by the SEARs. 
1.7.3 Representative receivers 
Noise levels have been modelled to all nearby and potentially impacted noise sensitive receiver 
locations, however for the purposes of simplifying the reporting of results, only the results from critical 
representative receiver locations are included, which includes critical floor locations as a number of 
receivers are multi-storey buildings.  
As such, there has been 33 representative assessment receivers included in the assessment. The 
following representative receivers have been identified: 
 NCA1 is north-east from the Proposal, and contains residences within the 5 residential towers 
located at 150 Epping Road. This includes residential apartment towers from 4 storey to 24 storeys 
with multiple receivers. 
 NCA2 is north-west from the Proposal and contains residences along Magdala Road, north west 
from the Proposal. These are typically single and two storey residential dwellings. 
 NCA3 is west and south-west from the Proposal, and contains residences in East Ryde, with key 
receivers along Jeannette Street, Pittwater Road and Melba Drive.  
 Childcare – There are three childcare centres located nearby, two within the Lane Cove West 
Business Park, and one located within the NCA1, directly adjacent to Epping Road. The location is 
shielded by the residential towers from the Proposal. This childcare includes an outdoor play area 
on the southern sides of the facility. 
 Commercial and industrial receivers – As the site is located within the Lane Cove West Business 
Park, there are a number of commercial and industrial premises are located around the site on 
Apollo Place and Sirius Road.  
The locations of the representative receiver points for the operational noise assessment are presented in 
Table 1-3, and a map of these locations presented in Figure 1-2. 
The receivers have been identified in a manner to be consistent with the existing data centre (SSD 9741) 
considering the linked nature required by the SEARs. 
[[page 18]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
18 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 1-3: Representative receiver locations 
Residential 
noise 
catchment 
area (NCA) 
Receiver 
number2 
Address / location Receiver type Number of 
floors 
Approximate 
distance to the 
Proposal, 
metres 
NCA1 R1A 150 Epping Road, Lane Cove West Residential 24 340 
NCA1 R1B 150 Epping Road, Lane Cove West Residential 6 310 
NCA1 R1C 150 Epping Road, Lane Cove West Residential 5 280 
NCA1 R1D 150 Epping Road, Lane Cove West Residential 4 270 
NCA1 R1E 150 Epping Road, Lane Cove West Residential 10 300 
NCA2 R2A 65 Magdala Road, North Ryde Residential 1 520 
NCA2 R2B 63 Magdala Road, North Ryde Residential 2 540 
NCA2 R2C 57 Magdala Road, North Ryde Residential 2 560 
NCA2 R2D 47A Magdala Road, North Ryde Residential 2 600 
NCA3 R3 14 Jeanette Street, East Ryde Residential 2 700 
NCA3 R4 20 Jeanette Street, East Ryde Residential 2 700 
NCA3 R5 12 Wolfe Road, East Ryde Residential 1 870 
NCA3 R6 3 Jeanette Street, East Ryde Residential 1 670 
NCA3 R7 25 Jeanette Street, East Ryde Residential 2 670 
NCA3 R8 314 Pittwater Road, East Ryde Residential 3 570 
NCA3 R9 304 Pittwater Road, East Ryde Residential 3 550 
NCA3 R10 286 Pittwater Road, East Ryde Residential 3 590 
NCA3 R11 121 Melba Drive, East Ryde Residential 2 660 
NCA3 R12 111 Melba Drive, East Ryde Residential 2 640 
NCA3 R13 99 Melba Drive, East Ryde Residential 2 680 
- CC1 150 Epping Road, Lane Cove West Childcare 1 350 
- CC2 18-20 Orion Road, Lane Cove West Childcare 1 230 
- CC3 3 Chaplin Drive, Lane Cove West Childcare 1 190 
- C33 3 Sirius Road, Lane Cove West1 Commercial 5 Adjacent 
- C4 1a Sirius Road, Lane Cove West Commercial 8 30 
- C5 4 Apollo Place, Lane Cove West Commercial 12 30 
- C6 5 Apollo Place, Lane Cove West Commercial 5 20 
- C7 11 Sirius Road, Lane Cove West Commercial 3 20 
- C8 9 Sirius Road, Lane Cove West Commercial 7 10 
- C9 7 Sirius Road, Lane Cove West Commercial 7 Adjacent 
- P1 Lane Cove National Park Recreational - Passive - 180 
- A1 - Recreational - Active - 320 
- A2 - Recreational - Active - 550 
Notes: 1. Also known as 5 Sirius Road, Lane Cove West. 
2. Receiver identification has been done for consistency with SSD 9741 MOD3 NVIA ( Pulse White Noise Acoustics, AirTrunk 
SYD2 – Updated Acoustic Treatment Summary, reference 220364-13 – AT SYD2 - Treatment Summary – R4.4, version R4.4). 
3. For C1 and C2 identified in SSD 9741 MOD3 NVIA, C1 is an industrial premises and is understood to be used as part of the 
construction for the Proposal, C2 is demolished to make way for the Proposal.  
[[page 19]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
19 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
1.8 Acoustic terms & quality 
This report is technical in nature and uses acoustic terminology throughout. A summary and explanation 
of the common acoustic terms that have been used in this report is presented in APPENDIX A 
Section A.1. Some of the key acoustic concepts used in this report are outlined in APPENDIX A 
Section A.3.  
[[page 20]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
20 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
2 Existing noise and meteorological environment and 
noise monitoring 
Criteria for the assessment of operational and construction noise are usually derived from the existing 
noise environment of an area, excluding noise from the subject development.  
As the noise environment of an area almost always varies over time, background and ambient noise 
levels need to be determined for the operational times of the proposed development. Background noise 
varies over the course of any 24-hour period, typically from a minimum at 3:00am in the morning to a 
maximum during morning and afternoon traffic peak hours. Therefore, the NSW Environment Protection 
Authority (EPA) Noise Policy for Industry (NPfI) (EPA 2017) requires that the level of background and 
ambient noise be assessed separately for the daytime, evening and night-time periods. Fact Sheet B of 
the NPfI outlines the methods for determining the background noise level of an area.  
The typical time periods in accordance with the NPfI are as follows: 
 Day is defined as 7:00am to 6:00pm, Monday to Saturday and 8:00am to 6:00pm Sundays & 
Public Holidays. 
 Evening is defined as 6:00pm to 10:00pm, Monday to Sunday & Public Holidays. 
 Night is defined as 10:00pm to 7:00am, Monday to Sunday & Public Holidays. 
2.1 Environmental noise monitoring  
2.1.1 Existing noise environment - unattended noise monitoring  
Noise measurements are ideally carried out at the nearest or most potentially affected locations 
surrounding a development in absence of noise from the subject site. Furthermore, representative 
locations may be established in the case of multiple receivers as it is usually impractical to carry out. As 
such, noise catchment areas have been established to group assessment receivers based on areas with 
similar acoustic characteristics.  
As the existing data centre (SSD 9741) project is linked to the Proposal, and the noise criteria is linked as 
required by the SEARs, the noise criteria and associated background noise levels have been adopted 
from that project for consistency of the assessment of cumulative noise emissions. Additionally, as 
SSD 9741 is approved and currently under construction and partially operational, there is potential that 
noise generating construction/operations of SSD 9741 would influence the existing noise environment 
at nearby receivers. 
By adopting the background noise monitoring data established for the SSD 9741, it also ensures 
consistency of noise management with the SSD 9741 approval as required by the SEARs. 
[[page 21]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
21 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The assessment has relied on the following noise measurement data presented in noise impact 
assessments obtained for the SSD 9741 project for the residential receivers in proximity to the Proposal, 
to establish background noise levels in accordance with the NPfI.  
 Pulse White Noise Acoustics, AirTrunk SYD2 – Updated Acoustic Treatment Summary, report 
reference 220364-13 – AT SYD2 - Treatment Summary – R4.4, 9 April 2024, version R4.4 (PWNA, 
dated 9 April 2024) (PWNA UPDATED MOD3 NVIA). 
 ARUP, Lane Cove West Data Centre, Acoustic Assessment - SSD 9741, Job number 259234, File 
reference AC01 (ARUP, Issue 4, dated 15 March 2019) (ARUP NVIA). 
The measured background noise levels at the monitoring locations are presented in Table 2-1 below 
and the noise monitoring locations are shown in Figure 2-1. 
Table 2-1: Measured rating background noise levels (RBL), dB(A)4 
Ref. Location description 
Rating background noise levels (RBL), LA90, 15 minute 
Day1 Evening2 Night3 
L1 150 Epping Road, Lane Cove 46 46 41 
L2 14 Jeanette Street, East Ryde5 42 42 31 
Notes:  1. Day: 7:00am to 6:00pm Monday to Saturday and 8:00am to 6:00pm Sundays & Public Holidays  
2. Evening: 6:00pm to 10:00pm Monday to Sunday & Public Holidays  
3. Night: 10:00pm to 7:00am Monday to Sunday & Public Holidays  
4. RBL values based upon Table 3 of the PWNA UPDATED MOD3 NVIA.  
5. From PWNA UPDATED MOD3 NVIA which adopted data from the ARUP NVIA.  
2.1.2 Existing noise environment - attended noise monitoring  
Additionally, attended short-term noise monitoring was undertaken to obtain noise measurements to 
aid with confirming the performance of the noise modelling and further understand the existing 
ambient noise environment. The locations of the attended noise monitoring are presented in Figure 2-1. 
Attended monitoring was undertaken on the following occasions: 
1. During the night and early morning period on Wednesday 13th December 2023  
2. During the night and early morning period on Friday 15th December 2023.  
During this period, the existing data centre operational calibration scenario as detailed in Section 5.3.2 
was operating. The location of the operating air cooling chillers are shown in Figure 2-1. 
To validate the assumed noise source levels, noise levels were also monitored at 16m away from the 
units, on the roof level on Monday 18th December 2023 with the same operations taking place. The 
locations are shown in Figure 5-5. Noise levels were dominated by the operating units and the 
measured noise levels are presented in Table 5-10. 
A summary of the attended noise monitoring observations and noise measurement results is presented 
in APPENDIX B. 
[[page 22]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
22 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The equipment used for attended noise measurements included an NTi Audio Type XL2 precision sound 
level analyser, which is a Class 1 instrument having accuracy suitable for field and laboratory use. The 
instruments were field checked for calibration prior and subsequent to measurements using a Bruel & 
Kjaer Type 4231 calibrator. No significant drift in calibration was observed. All instrumentation complies 
with IEC 61672 (parts 1-3) 'Electroacoustics - Sound Level Meters' and IEC 60942 'Electroacoustics - Sound 
calibrators' and carries current NATA certification (or if less than 2 years old, manufacturers certification). 
Figure 2-1:  Noise monitoring locations 
 
2.2 Meteorological environment 
In general, meteorological factors such as wind and temperature inversions can significantly influence 
noise levels at distant locations. To determine whether and to what extent meteorological factors are a 
feature of the area, meteorological results were taken from the Macquarie Park automatic weather 
station (AWS), located at the Macquarie University Sport Fields, Culloden Road, which is part of the New 
South Wales Air Quality Monitoring Network, operated by the Climate and Atmospheric Science Branch, 
Department of Planning Industry and Environment (DPIE) of New South Wales Government. The station 
is approximately 5km from the Proposal site.  
A review of data from 2021, 2022 and 2023 was undertaken to determine typical years, with similar 
trends shown between years. Meteorological data was reviewed to determine the prevailing wind and 
temperature inversion conditions. The analysis of the meteorological conditions is summarised as 
follows. 

[[page 23]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
23 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
2.2.1 Wind 
The prevailing wind conditions around the Proposal were evaluated using the EPA noise enhancement 
wind analysis (NEWA) program for the 2023 period wind data, to determine whether noise enhancing 
wind speeds are considered a significant feature of the area as per Fact Sheet D of the NPfI. The NEWA 
program, was developed to assist with analysing meteorological data to determine whether noise 
enhancing wind speeds exist, and this program is referenced in Fact Sheet D2 of the NPfI. 
The program was used to determine if the vector component of each wind speed data point towards 
the receiver is between 0.5 m/s to 3 m/s. The program was used to determine the percentage of 
occurrence of light winds for the 16 directions around the compass.  
Any period for which the wind speed is outside the wind speed range, or for which the wind direction is 
outside the specified wind direction range, will be counted as not contributing to a noise enhancing 
condition, but will be counted as being valid data representing conditions in the area.  
This is then used to determine the percentages of time, for each season and period when noise 
enhancing conditions occur, calculated by dividing the number of times noise enhancing conditions are 
identified by the total number of data periods in the file for that period and season. This analysis was 
used to determine if noise enhancing wind speeds were considered present for more than the 30% 
threshold of occurrence to be considered a feature of the area as per Fact Sheet D of the NPfI. 
Table 2-2 presents the outcomes from this assessment, indicating which directions are expected to 
experience noise enhancing wind speeds between 0.5 m/s to 3 m/s for greater than 30% of the time in 
any season for the assessment period. Full details of the assessment are included in APPENDIX C. The 
assessment approach has been conservative in that if the wind exceeds the threshold during any one 
season, then it has been considered a feature of the area even if it is below the threshold during other 
seasons.  
Table 2-2: Prevailing wind directions assessment 
Assessment period 
Wind direction with noise enhancing wind speeds between 0.5 m/s to 3 m/s can occur for 
greater than 30% of the time in any season 
(Black – Indicates greater than 30% of the time in any season) 
Wind direction N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW 
Day  
(7:00am – 6:00pm) 
                
Evening  
(6:00pm – 10:00pm) 
                
Night  
(10:00pm – 7:00am) 
                
Based upon this assessment, noise-enhancing winds have been adopted as an assessment condition 
during the day and evening periods. For the residential receiver located within NCA1, NCA2 and NCA3, 
noise-enhancing winds are not considered a feature of the area for the critical night period.  
[[page 24]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
24 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
2.2.2 Temperature inversions 
During the night-time period temperature inversion conditions were calculated based upon the sigma-
theta method referred to in Fact Sheet D to the NPfI. Fact Sheet D1.4 to the NPfI “Use of the sigma-theta 
data” was used to determine the night period Pasquill-Gifford stability category for each hour of the 
data for the 6:00pm to 7:00am period from the DPE Macquarie Park AWS for the three months of winter 
(June, July and August). This process was used to determine the total percentage occurrence for the 
night periods over the three months of winter. 
Where the sum total of F and G inversions occur for at least 30% of the total night-time in winter, the 
project area is considered to be significantly affected by inversions and it should be considered in the 
assessment. 
Based upon this analysis the temperature inversions (Stability Class F and G) occurrence for winter 
nights was found to occur for greater than 30% of the time over the 2021 to 2023 period, and so the 
assessment has adopted temperature inversions as a prevailing noise-enhancing meteorological 
condition. 
2.2.3 Assessment noise-enhancing meteorological conditions 
In accordance with the NPfI, the noise assessment is required to consider the effects of adverse 
meteorological conditions such as wind and temperature inversions. The NPfI recommends that project 
noise criteria are to apply under weather conditions characteristic of an area. These may include 
standard meteorological conditions (ie. calm) and noise-enhancing meteorological conditions (ie. winds 
and temperature inversions). In this regard, the increase in noise that results from atmospheric 
temperature inversions and winds may need to be assessed. The noise levels predicted under 
characteristic meteorological conditions for each receiver are then compared with the criteria, to 
establish whether the meteorological effects will cause a significant impact. 
The NPfI permits two approaches for assessing these effects, either use of default parameters or use of 
site-specific parameters.  
Based upon the analysis of the prevailing wind and temperature inversion conditions, noise enhancing 
wind speeds and winter night temperature inversions are likely to be above the NPfI threshold of 
occurrence limit of 30%. 
As such, the noise-enhancing meteorological conditions presented in Table 2-3 are to be considered in 
the noise assessments in accordance with NPfI requirements. 
[[page 25]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
25 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 2-3: Prevailing noise-enhancing assessment meteorological conditions 
Assessment period Assessment meteorological condition 
 Standard meteorological conditions Noise-enhancing meteorological conditions 
Day (7:00am – 6:00pm) Class D with 0.5 m/s winds1 Class D with 3 m/s1,2 
Evening (6:00pm – 10:00pm) Class D with 3 m/s1,2 
Night (10:00pm – 7:00am) Class F with 2 m/s winds1,3 
Notes:  1. All directions considered. 
2. As the occurrence of noise enhancing wind conditions exceeds the NPfI frequency threshold for more than half of all 
directions, noise-enhancing wind conditions are assessed consistent with a conservative assessment for these periods.  
3. During the night period, no critical residential receivers located in the directions where prevailing winds exceed the noise 
enhancing wind threshold. As such, only temperature inversions are considered required and not noise enhancing wind 
conditions, as per NPfI Fact Sheet D. 
 
 
 
[[page 26]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
26 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3 Noise and vibration objectives 
3.1 Construction noise objectives 
3.1.1 Construction hours 
3.1.1.1 Standard construction hours 
The NSW Interim Construction Noise Guideline (DECCW, 2009) (ICNG) defines standard hours as detailed 
in Section 3.1.1.3. 
Whilst the standard construction hours are not mandatory, limiting construction works to within 
standard construction hours as much as practicable assists in managing noise or vibration impact by 
limiting potentially noisy and vibration causing activities to the daytime, when background noise levels 
are higher, and by providing respite from construction noise and vibration during the evening, 
overnight, and on weekends.  
3.1.1.2 Works outside of standard construction hours 
The ICNG identifies that there are five categories of work that typically may be required to be carried 
out outside of the standard construction hours: 
1. The delivery of oversized plant or structures that police or other authorities determine require 
special arrangements to transport along public roads 
2. Emergency work to avoid imminent injury or the loss of life or damage to property, or to 
prevent environmental harm 
3. Maintenance and repair of public infrastructure where disruption to essential services and/or 
considerations of worker safety do not allow work within standard construction hours 
4. Public infrastructure works that shorten the length of the project and are supported by the 
affected community 
5. Works where a proponent demonstrates and justifies a need to operate outside the 
recommended standard construction hours. 
In the last two categories, the proponent should provide the relevant authority with clear justification for 
reasons other than convenience, such as to sustain operational integrity of road, rail and utility 
networks.  
This report proposes some construction activities outside of standard construction hours (OOH) where 
they have been identified as required at this early planning stage. As such, this report addressees in 
Section 4 the reasons as to why these works are required to take place outside of outside of standard 
construction hours for the Proposal. 
[[page 27]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
27 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
However, during further construction planning, where other out of hours construction works (OOHW) 
are identified as being required, these works would be subject to a separate approval process. Where 
OOHW are proposed to take place, the proposed construction works may require an assessment of 
potential noise and/or vibration impacts, and the identification of feasible and reasonable mitigation 
and management measures that would be implemented as part of the construction works to manage 
potential noise and vibration impacts on nearby sensitive receivers. If this is the case, the ICNG noise 
management levels that should be adopted for that assessment for the Proposal are presented in 
Section 3.1.5. 
3.1.1.3 Summary of construction hours 
A summary of the construction hours for the Project are detailed in Table 3-1, based upon the above 
requirements of the ICNG. 
Table 3-1:  Construction hours 
Construction hours Monday to Friday Saturday Sunday/ Public holiday 
Recommended standard construction hours 
Standard hours 7am to 6pm 8am to 1pm No work 
Outside recommended standard construction hours 
Out-of-Hours Work (Day) N/A 1pm to 6pm 8am to 6pm 
Out-of-Hours Work (Evening) 6pm to 10pm 6pm to 10pm 6pm to 10pm 
Out-of-Hours Work (Night) 10pm to 7am 10pm to 8am 10pm to 8am 
3.1.2 Noise management levels (NMLs) 
The NSW Interim Construction Noise Guideline (ICNG, 2009) provides guidelines for assessing noise 
generated during the construction phase of developments. 
The key components of the guideline that are incorporated into this assessment include: 
 Use of LAeq as the descriptor for measuring and assessing construction noise.   
 Application of reasonable and feasible noise mitigation measures. 
 As stated in the ICNG, a noise mitigation measure is feasible if it is capable of being put into 
practice and is practical to build given the project constraints. 
 Selecting reasonable mitigation measures from those that are feasible involves making a 
judgement to determine whether the overall noise benefit outweighs the overall social, 
economic and environmental effects. 
The ICNG provides two methods described for the assessment of construction noise, being either a 
quantitative or a qualitative assessment. A quantitative assessment is recommended for major 
construction projects of significant duration and involves the measurement and prediction of noise 
levels and assessment against set criteria. A qualitative assessment is recommended for small projects 
[[page 28]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
28 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
with duration of less than three weeks and focuses on minimising noise disturbance through the 
implementation of reasonable and feasible work practices, and community notification. Given the scale 
and duration of the construction works proposed, a quantitative assessment is carried out herein, 
consistent with the ICNG requirements.  
Table 3-2 reproduced from the ICNG, sets out the airborne noise management levels and how they are 
to be applied for residential receivers.  
Table 3-2: Noise management levels at residential receivers 
Time of day 
Management level 
LAeq (15 min) * 
How to apply 
Recommended 
standard hours: 
Monday to Friday 
7am to 6pm 
Saturday 8am to 1pm 
No work on Sundays or 
public holidays 
Noise affected 
RBL + 10 dB 
The noise affected level represents the point above which there may be 
some community reaction to noise. 
  Where the predicted or measured LAeq (15 min) is greater than the 
noise affected level, the proponent should apply all feasible and 
reasonable work practices to meet the noise affected level. 
  The proponent should also inform all potentially impacted residents 
of the nature of works to be carried out, the expected noise levels 
and duration, as well as contact details. 
Highly noise 
affected 
75 dB(A) 
The highly noise affected level represents the point above which there 
may be strong community reaction to noise. 
  Where noise is above this level, the relevant authority (consent, 
determining or regulatory) may require respite periods by 
restricting the hours that the very noisy activities can occur, taking 
into account: 
1.  times identified by the community when they are less sensitive 
to noise (such as before/ after school for works near schools, 
or mid-morning or mid-afternoon for works near residences 
2.  if the community is prepared to accept a longer period of 
construction in exchange for restrictions on construction times. 
Outside recommended 
standard hours 
Noise affected 
RBL + 5 dB 
  A strong justification would typically be required for works outside 
the recommended standard hours. 
  The proponent should apply all feasible and reasonable work 
practices to meet the noise affected level. 
  Where all feasible and reasonable practices have been applied and 
noise is more than 5dB(A) above the noise affected level, the 
proponent should negotiate with the community. 
  For guidance on negotiating agreements see ICNG section 7.2.2. 
* Noise levels apply at the property boundary that is most exposed to construction noise, and at a height of 1.5 metres above ground 
level. If the property boundary is more than 30 metres from the residence, the location for measuring or predicting noise levels is at the 
most noise-affected point within 30 metres of the residence. Noise levels may be higher at upper floors of the noise affected residence.  
  
[[page 29]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
29 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.1.3 Sleep disturbance 
The ICNG recommends that where construction works are planned to extend over more than two 
consecutive nights, maximum noise levels and the extent and frequency of maximum noise level events 
exceeding the RBL should be considered.  
In line with the ICNG, further guidance is taken from the NSW Road Noise Policy (Department of Climate 
Change and Water, 2011) (RNP), as this document has superseded the NSW Environmental Criteria for 
Road Traffic Noise (ECRTN) (Environment Protection Authority 1999). The potential for both sleep 
disturbance and awakenings should be considered in the assessment. 
To assess the likelihood of sleep disturbance, an initial screening level of LAmax < LA90(15min) + 15 dB(A) is 
used. This is an external noise level, while receivers will be located inside when there is potential for 
sleep disturbance impacts. In situations, where this results in an internal screening levels of less than 
45 dB(A) (internal), a minimum internal screening level of 45 dB(A) is set.  
When considering awakening reactions, the RNP includes a review of internal sleep arousal research and 
concluded that: 
 LAmax (the maximum A-weighted noise level) internal noise levels below 50–55 dB(A) are 
unlikely to awaken people from sleep (corresponding to approximately 60-65 dB(A) external 
noise level with an open window) 
 One or two noise events per night, with maximum internal noise levels of 65–70 dB(A) 
(corresponding to approximately 75–80 dB(A) external noise level assuming an open 
window), are not likely to affect health and wellbeing substantially. 
Typically, when considering internal noise impacts using a conservative 10 dB(A) reduction from external 
noise levels to internal noise levels is assumed considering an open window in line with the ICNG, which 
is not always the case and could be greater especially in the case that the receivers have a closed 
windows/facade. Sealed facades or facades with windows closed can provide external to internal noise 
reductions much greater than 10 dB(A). Noise reductions greater than 20–25 dB(A) is achievable where 
facades consist of standard to thick glazing and heavy facade construction (eg. brick construction). 
Where there are noise events found to exceed the initial screening level, further analysis is then made to 
identify: 
 The likely number, nature, distribution and frequency of events above the screening level that 
might occur during the night assessment period. 
 Whether events exceed an 'awakening reaction' level of 55 dB(A) LAmax (internal) (that equates to an 
external NML of LAmax 75 dB(A), assuming closed windows). 
[[page 30]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
30 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.1.4 Non-residential receiver construction noise management levels 
Table 3-3 sets out the ICNG noise management levels for other noise sensitive receiver locations.  
Table 3-3:  Noise management levels at other noise sensitive land uses 
Land use Time of day Where objective applies Management level LAeq (15 min) 
Classrooms at schools and other 
educational institutions 
When in use Indoor noise level 
Outdoor noise level1 
45 dB(A) 
55 dB(A) 
Hospital wards and operating theatres When in use Indoor noise level 
Outdoor noise level1 
45 dB(A) 
55 dB(A) 
Places of worship When in use Indoor noise level 
Outdoor noise level1 
45 dB(A) 
55 dB(A) 
Active recreation areas  When in use Outdoor noise level 65 dB(A) 
Passive recreation areas When in use Outdoor noise level 60 dB(A) 
Commercial premises When in use Outdoor noise level 70 dB(A) 
Industrial premises When in use Outdoor noise level 75 dB(A) 
Notes: 1. Outdoor noise level based on internal noise level in ICNG and assumes 10 dB loss through an open window  
3.1.5 Summary of construction noise management levels 
Table 3-4 presents the construction noise management levels established for both the nearest noise 
sensitive residential receivers based upon the noise monitoring outlined in Section 2 and non-residential 
receivers. The assessment locations and nearby sensitive receivers for the construction assessment are 
identified in Figure 1-2. 
Table 3-4:  Construction noise management levels 
NCA / Rec. 
(see Section 
Figure 1-2) 
Receiver type 
Noise management level LAeq(15min)1,4 Sleep disturbance 
screening level, LAmax3 
Day (Standard) Day (OOHW) Evening Night Night 
NCA1 Residential 56 51 51 46 56 
NCA2 Residential 52 47 47 36 52 
NCA3 Residential 52 47 47 36 52 
CC1 to CC3 Childcare centre 552 - - - - 
C3 to C9 Commercial premises 702 702 702 702 - 
P1 Passive recreation 60 60 60 60 - 
A1 to A2 Active recreation 65 65 65 65 - 
Notes:  1. Noise levels apply at the property boundary that is most exposed to construction noise, and at a height of 1.5m above 
ground level. If the property boundary is more than 30m from the residence, the location is at the most noise-affected point 
within 30m of the residence. Noise levels may be higher at upper floors of the noise affected residence.  
2. Noise management levels apply when receiver areas are in use only.  
3. Noise management level applies at the facade of the dwelling  
4. Construction time periods for the Project are detailed in Table 3-1. 
5. External noise management level. An external screening level of 55 dB(A) is adopted for assessing childcare centres, based 
upon the recommended external and internal noise levels in the Association of Australian Acoustical Consultants (AAAC) 
Guideline for Child Care Centre Acoustics Assessment (2020), and assuming an equivalent external noise goals based upon a 
20 dB loss from outside to inside with doors and/or windows closed. This considers the centre has sleeping areas.  
[[page 31]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
31 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.2 Construction vibration objectives 
Construction vibration is associated with three main types of impact:  
 disturbance to building occupants  
 potential damage to buildings, and 
 potential damage to sensitive equipment in a building.  
Generally, if disturbance to building occupants is controlled, there is limited potential for structural 
damage to buildings.  
Vibration amplitude may be measured as displacement, velocity, or acceleration.  
 Displacement (x) measurement is the distance or amplitude displaced from a resting position. 
The International System of Units (SI unit) for distance is the metre (m), although common 
industrial standards include mm.   
 Velocity (v=Δx/Δt) is the rate of change of displacement with respect to change in time. The 
SI unit for velocity is metres per second (m/s), although common industrial standards include 
mm/s. The Peak Particle Velocity (PPV) is the greatest instantaneous particle velocity during a 
given time interval. If measurements are made in 3-axis (x, y, and z) then the resultant PPV is 
the vector sum (i.e. the square root of the summed squares of the maximum velocities) 
regardless of when in the time history those occur. 
 Acceleration (a=Δv/Δt) is the rate of change of velocity with respect to change in time. The SI 
unit for acceleration is metres per second squared (m/s2). Construction vibration goals are 
summarised below. 
Construction vibration goals are summarised below. 
3.2.1 Disturbance to buildings occupants 
The acceptable vibration values to assess the potential for human annoyance from vibration are set out 
in the NSW 'Environmental Noise Management Assessing Vibration: A Technical Guideline' (AVTG). 
To assess the potential for vibration impact on human comfort, an initial screening test will be done 
based on peak velocity units, as this metric is also used for the cosmetic damage vibration assessment. 
The screening test is based on the continuous vibration velocity (i.e. vibration that continues 
uninterrupted for a defined period). If the predicted vibration exceeds the initial screening test, the total 
estimated Vibration Dose Value (i.e. eVDV) will be determined based on the level and duration of the 
vibration event causing exceedance. The initial screening test values and VDVs recommended in 
BS 6472-1992 for which various levels of adverse comment from occupants may be expected, are 
presented in Table 3-5. The ‘Low probability of adverse comment eVDV’ represent the preferred and 
maximum value presented in the AVTG. 
[[page 32]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
32 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 3-5: Vibration management levels for disturbance to building occupants 
Place and Time 
Initial screening 
test Velocity, PEAK, 
mm/s (>8Hz) 
Low probability of 
adverse comment 
eVDV m/s1.75 
Adverse comment 
possible eVDV 
m/s1.75 
Adverse comment 
probable eVDV 
m/s1.75 
Critical areas (day or night)1 0.28 0.1 to 0.2 0.2 to 0.4 0.4 to 0.8 
Residential buildings 16 hr day2 0.56 0.2 to 0.4 0.4 to 0.8 0.8 to 1.6 
Residential buildings 8 hr night2 0.40 0.1 to 0.2 0.2 to 0.4 0.4 to 0.8 
Offices, schools, educational 
institutions and places of worship 
(day or night) 
1.10 0.4 to 0.8 0.8 to 1.6 1.6 to 2.4 
Workshops (day or night) 2.20 0.8 to 1.6 1.6 to 3.2 3.2 to 6.4 
1. Examples include hospital operating theatres and precision laboratories where sensitive operations are occurring. There may be 
cases where sensitive equipment or delicate tasks require more stringent criteria than the human comfort criteria specify above  
2. Daytime is 7am to 10pm and night-time is 10pm to 7am  
3.2.2 Cosmetic damage to building structures 
Potential structural damage of buildings as a result vibration is typically managed by ensuring vibration 
induced into the structure does not exceed certain limits and standards, such as British Standard 
BS 7385 Part 2 and German Standard DIN 4150 Part 3. Currently there is no existing Australian Standard 
for assessment of structural building damage caused by vibration energy. 
It is noted that vibration levels required to cause minor cosmetic damage are typically 10 times higher 
than levels that will cause disturbance to building occupants. Many building occupants assume that 
building damage is occurring when they feel vibration or observe rattling of loose objects, however the 
level of vibration at which people perceive vibration or at which loose objects may rattle is far lower 
than vibration levels that can cause damage to structures. 
BS 7385-2 sets guide values for building vibration based on the lowest vibration levels above which 
damage has been credibly demonstrated. These levels are judged to give a minimum risk of vibration 
induced damage, where minimal risk for a named effect is usually taken as a 95% probability of no 
effect. 
The recommended limits (guide values) from BS 7385-2 for transient vibration to ensure minimal risk of 
cosmetic damage to residential and industrial buildings are presented numerically in Table 3-6. 
[[page 33]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
33 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 3-6:  BS 7385 structural damage criteria 
Group Type of structure Damage level 
Peak component particle velocity, mm/s 
4Hz to 15Hz 15Hz to 40Hz 40Hz and above 
1 Reinforced or framed structures 
Industrial and heavy commercial 
buildings 
Cosmetic 50 
2 Un-reinforced or light framed 
structures Residential or light 
commercial type buildings 
Cosmetic 15 to 20 20 to 50 50 
Notes: 1. Peak Component Particle Velocity is the maximum Peak particle velocity in any one direction (x, y, z) as measured by a tri-
axial vibration transducer. 
2. PPV values increase between specified frequencies as detailed in BS7385-2  
3. Values referred to are at the base of the building, as per Section 6.3 of BS7385-2  
BS 7385-2 states that the guide values in Table 3-6 relate predominantly to transient vibration which 
does not give rise to resonant responses in structures, and to low-rise buildings. Where the dynamic 
loading caused by continuous vibration is such as to give rise to dynamic magnification due to 
resonance, especially at the lower frequencies where lower guide values apply, then the guide values in 
Table 3-6 may need to be reduced by up to 50%. 
BS 7385-2 goes on to state that minor damage is possible at vibration magnitudes which are greater 
than twice those given in Table 3-6 and major damage to a building structure may occur at values 
greater than four (4) times the tabulated values. 
Fatigue considerations are also addressed in the standard, and it is concluded that unless calculation 
indicates that the magnitude and number of load reversals is significant (in respect of the fatigue life of 
building materials) then the guide values in Table 3-6 should not be reduced for fatigue considerations. 
It is noteworthy that, extra to the guide values nominated in Table 3-6, the standard states that: 
“Some data suggests that the probability of damage tends towards zero at 12.5 mm/s peak component 
particle velocity. This is not inconsistent with an extensive review of the case history information available 
in the UK.” 
3.2.2.1 Heritage structures and items 
Heritage items are considered on a case by case basis, and care should be taken as these structures can 
be difficult to repair in the case of damage. It should be noted that British Standard BS 5228-2:2009 
states that ‘a building of historical value should not (unless it is structurally unsound) be assumed to be 
more sensitive’ (p.39) when compared to other structures. 
Where a structure is found to have defects, or is structurally unsound following an inspection, maximum 
vibration criteria are to be established for that specific structure for works to not further damage the 
structure. As stated previously, German Standard DIN 4150 - Part 3 (2016) 'Vibration in buildings - Effects 
[[page 34]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
34 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
on Structures' (DIN 4150-3:2016) provides guidance for structures that are sensitive to vibration (eg. 
structurally unsound).  
A conservative vibration damage screening level of 2.5 mm/s has been adopted as a screening level for 
heritage structures. This does not necessarily reflect that there would be a vibration impact on the 
structure if this level is exceeded, instead it is a suitable vibration level that is used as part of the 
construction vibration management process to trigger further investigation. 
Any heritage structure predicted to exceed the screening level would be further investigated during 
detailed design, and appropriate vibration criteria for the structure adopted.  
The general approach to manage potential vibration impacts on heritage items would be to:  
1. Identify heritage items where the 2.5 mm/s peak component particle velocity objective may be 
exceeded during specific construction activities 
2. Carry out a structural engineering report on identified heritage items, to confirm structural 
integrity of the building and confirm if item is ‘structurally sound’ 
3. Where the item is confirmed as ‘structurally sound’, adopt the recommended screening 
vibration level from the structural engineer, which may be adopting the appropriate level from 
BS7385 Part 2 with additional consideration for frequency or other recommended vibration 
management limit, or 
4. Where the item is confirmed as ‘structurally unsound’, adopt the vibration limits presented in 
DIN 4150-3: (2016) Table 1 Line 3 with additional consideration for frequency. 
3.2.2.2 Vibration damage to buildings screening criteria 
In accordance with BS 7385-2 and DIN 4150-3, a conservative vibration damage screening level (peak 
component particle velocity) per receiver type is outlined below: 
The limits presented in Table 3-6 above relate predominantly to transient vibration which does not give 
rise to resonant responses in structures, and to low-rise buildings. Conservatively it is assumed that 
dynamic magnification due to resonance could occur, and so the guide values in Table 3-6 have been 
reduced by up to 50 percent to establish the below vibration screening criteria. 
On this basis, consistent a conservative vibration screening criteria per receiver type is given below: 
 Reinforced or framed structures:    25.0 mm/s 
 Unreinforced or light framed structures:  7.5 mm/s 
 Heritage structures (structurally unsound):   2.5 mm/s. 
These levels do not necessarily reflect that there would be a vibration impact on the structure if this 
level is exceeded but are established as suitable vibration levels to be used as part of the construction 
vibration management process to trigger further investigation.  
[[page 35]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
35 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
At locations where the predicted and/or measured vibration levels are greater than shown above (peak 
component particle velocity), a more detailed analysis of the building structure, vibration source, 
dominant frequencies and dynamic characteristics of the structure would be required to determine the 
applicable vibration limit to manage the vibration intensive works. 
3.2.3 Damage to vibration sensitive equipment 
Some high technology manufacturing facilities, hospitals and laboratories utilise equipment that is 
highly sensitive and susceptible to vibration, for example scanning electron microscopes and micro-
electronic manufacturing facilities. In addition, buildings housing sensitive computer or 
telecommunications equipment may require assessment against stricter criteria than those nominated 
for building damage. 
There is no explicit guidance on acceptable vibration levels for such equipment, so recommended 
vibration levels should be obtained from instrument manufacturers. In the absence of equipment 
specific data provided by manufacturers, there are generic vibration criteria that can be used to assess 
the impact of vibration generating activities on buildings housing vibration sensitive equipment. For 
example, the Vibration Criteria (VC) curves are often referred to as they are generic and apply to all 
tools/ equipment types within each category. The VC curves are defined over the frequency range 8 to 
100 Hz. 
Table 3-7 below summarises a range of suitable and conservatively stringent vibration limits that are 
applicable to buildings housing vibration sensitive equipment which may potentially be affected by 
construction vibration. 
Table 3-7: Acceptable vibration limits for vibration measured on building structure housing sensitive 
equipment 
Equipment 
Requirements 
Vibration Limit1 mm/s,  
Description of Use3 
RMS4 Peak 5 
Computer 
Areas2 
0.7 1.0 Barely perceptible vibration. Adequate for computer equipment 
accommodation environments. 
Medical2, 3 0.1 0.14 Vibration not perceptible. Suitable in most instances for microscopes to 100X 
and for other equipment of low sensitivity. 
VC-A3 0.05 0.07 Vibration not perceptible. Adequate in most instances for optical microscopes 
to 400X, microbalances, optical balances, proximity and projection aligners, etc 
Notes: 1. As measured in one-third octave bands of frequency over the frequency range 8 to 100 Hz. Vibration measured on the building 
structure near vibrating equipment or in areas containing sensitive equipment.  
2. Based on AS 2834 Computer Accommodation  
3. Gordon CG Generic Vibration Criteria for Vibration Sensitive Equipment  
4. Root Mean Square value representing the average value of a signal  
5. In the absence of Peak limits, RMS limits are converted to Peak by conservatively assuming the vibration signal is sinusoidal and 
random with a nominal crest factor of 1.414 
[[page 36]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
36 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.2.4 Damage to buried services 
Section 5.3 of DIN 4150-3:2016 also sets out guideline values for vibration velocity to be used when 
evaluating the effects of vibration on buried pipework. These values, which apply at the wall of the pipe, 
are reproduced and presented in Table 3-8 below.  
Table 3-8: DIN 4150-3:1999 Guideline values for vibration velocity to be used when evaluating the 
effects of short-term vibration on buried pipework 
Line Pipe Material 
Guideline values for vibration velocity 
measured on the pipe, mm/s 
1 Steel (including welded pipes) 100 
2 Vitrified clay, concrete, reinforced concrete, prestressed 
concrete, metal (with or without flange) 
80 
3 Masonry, plastics 50 
For long-term vibration the guideline levels presented in Table 3-8 should be halved. 
Recommended vibration goals for electrical cables and telecommunication services such as fibre optic 
cables range from between 50 mm/s and 100 mm/s. It is noted however that although the cables may 
sustain these vibration levels, the services they are connected to, such as transformers and switch 
blocks, may not.  
It is recommended that should such equipment be encountered during the construction process an 
individual vibration assessment should be carried out. This may include a specific vibration impact 
statement addressing impact on the utility and consultation with the utility provider to confirm specific 
vibration requirements.  
3.3 Operational noise objectives 
3.3.1 NSW EPA Noise Policy for Industry 
This assessment aims to quantify the potential operational noise emissions from the Proposal in 
accordance with the NPfI. The assessment procedure has two components: 
 Controlling intrusive noise impacts in the short-term for residences; and 
 Maintaining noise level amenity for residences and other land uses. 
In accordance with the NPfI, noise impact should be assessed against the project noise trigger level 
which is the lower value of the project intrusiveness noise levels and project amenity noise levels. 
3.3.1.1 Intrusive noise levels 
According to the NPfI, the intrusiveness of a noise source may generally be considered acceptable if the 
equivalent continuous (energy-average) A-weighted level of noise from the source (represented by the 
[[page 37]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
37 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
LAeq,15min descriptor) does not exceed the background noise level measured in the absence of the source 
by more than 5 dB(A). The project intrusiveness noise level, which is only applicable to residential 
receivers, is determined as follows: 
LAeq,15minute Intrusiveness noise level = Rating Background Level (‘RBL’) plus 5 dB(A) 
For the purposes of assessing operational noise impacts, rating background noise levels representative 
of the nearby affected residential receivers were described and presented in Section 2.1.1. The 
intrusiveness noise levels for residential receivers are reproduced in Table 3-9 below. 
Table 3-9: Intrusiveness noise levels 
NCA Adopted monitoring location 
Intrusiveness noise level, LAeq,15min 
Day Evening Night 
NCA1 L1 46 + 5 = 51 46 + 5 = 51 41 + 5 = 46 
NCA24 L2 42 + 5 = 47 42 + 5 = 47 31 + 5 = 36 
NCA3 L2 42 + 5 = 47 42 + 5 = 47 31 + 5 = 36 
Notes: 1. Day: 7:00am to 6:00pm Monday to Saturday and 8:00am to 6:00pm Sundays & Public Holidays  
2. Evening: 6:00pm to 10:00pm Monday to Sunday & Public Holidays  
3. Night: 10:00pm to 7:00am Monday to Sunday & Public Holidays  
4. For consistency with PWNA UPDATED MOD3 NVIA, rating background noise levels from L2 has been adopted for NCA2.  
3.3.1.2 Amenity noise levels 
The project amenity noise levels for different time periods of day are determined in accordance with 
Section 2.4 of the NPfI. The NPfI recommends amenity noise levels (LAeq,period) for various receivers 
including residential, commercial, industrial receivers and sensitive receivers such as schools, hotels, 
hospitals, churches and parks. These “recommended amenity noise levels” represent the objective for 
the total industrial noise experienced at a receiver location. However, when assessing a single industrial 
development and its impact on an area then “project amenity noise levels” apply.  
The recommended amenity noise levels applicable for the subject receiver areas are reproduced from 
the NPfI Table 2.2 in Table 3-10 below. 
[[page 38]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
38 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 3-10: Recommended amenity noise levels 
Type of receiver Noise amenity 
area Time of day Recommended amenity noise 
level, LAeq, dB(A) 
Residential Rural Day 50 
Evening 45 
Night 40 
Suburban Day 55 
Evening 45 
Night 40 
Urban Day 60 
Evening 50 
Night 45 
Hotels, motels, caretakers’ quarters, holiday 
accommodation, permanent resident caravan 
parks 
See column 4 See column 4 5 dB(A) above the recommended 
amenity noise level for a 
residence for the relevant noise 
amenity area and time of day 
School classroom (internal) All Noisiest 1-hour 
period when in use 
355 
Hospital ward 
- Internal 
- External 
All  
Noisiest 1-hour 
Noisiest 1-hour 
 
35 
50 
Place of worship (internal) All When in use 40  
Passive recreation (e.g. national park) All When in use 50 
Active recreation (e.g. school playground, golf 
course) 
All When in use 55 
Commercial premises All When in use 65 
Industrial premises All When in use 70 
Industrial interface (applicable only to residential 
noise amenity areas) 
All When in use Add 5 dB(A) to recommended 
noise amenity area 
Notes: 1. Daytime 7.00 am to 6.00 pm; Evening 6.00 pm to 10.00 pm; Night-time 10.00 pm to 7.00 am.  
2. On Sundays and Public Holidays, Daytime 8.00 am - 6.00 pm; Evening 6.00 pm - 10.00 pm; Night-time 10.00 pm - 8.00 am.  
3. The LAeq index corresponds to the level of noise equivalent to the energy average of noise levels occurring over a 
measurement period. 
4. The recommended amenity noise levels refer only to noise from industrial sources. However, they refer to noise from all 
such sources at the receiver location, and not only noise due to a specific project under consideration. The levels represent 
outdoor levels except where otherwise stated. 
5. In the case where existing schools are affected by noise from existing industrial noise sources, the acceptable LAeq noise 
level may be increased to 40 dB LAeq(1hr) 
3.3.1.2.1 Residential amenity category 
Table 2.3 “Determining which of the residential receiver categories applies” of the NPfI provides guidance 
on assigning residential receiver noise categories. Guidance from NSW EPA in the journal Acoustics 
Australia (Volume 50, No. 3, September 2022) (EPA updated amenity guidance) provided clarification on 
how to use the table to determine the noise amenity category for residential receivers.  
[[page 39]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
39 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
It presents the following methodology for determining which of the residential receiver noise categories 
apply: 
1. Determine the planning land use zoning for residential receivers 
2. Adopt the residential receiver category that aligns with the typical planning zoning (column 2 
of NPfI Table 2.3) 
3. Adopt the ANL that corresponds to the residential receiver category 
4. Variations to the ANL should only be varied with strong justification and having regard to the 
‘Typical existing background noise levels’ (column 3 of NPfI Table 2.3) and ‘Description’ of the 
acoustic environment of the receiver (column 4 of NPfI Table 2.3) 
5. Report the derived ANL from land use planning and if applicable the amenity level varied on 
the basis of Columns 3 and 4 of NPfI Table 2.3. 
Following the above approach, the planning land use zoning for nearby residential receivers, is shown in 
Figure 3-1. The residential receiver category that aligns with the typical planning zoning (column 2 of 
NPfI Table 2.3) is presented in Table 3-11, along with whether there are any required variations to that 
residential amenity category for the assessment.  
The classification from this review is consistent with the classification the previous existing data 
centre (SSD 9741) assessments and so these are maintained for this assessment.  
Table 3-11: Review of residential receiver amenity category 
NCA Receiver 
zoning 
Zoning 
residential 
receiver 
category3 
Amenity noise levels Variation of 
category 
suitable and 
justified 
Assessment 
residential 
receiver 
category 
Amenity noise levels 
Day Eve Night Day Eve Night 
NCA1 E41 Urban 60 50 45 No Urban 60 50 45 
NCA2 R22 Suburban 55 45 40 No Suburban 55 45 40 
NCA3 R22 Suburban 55 45 40 No Suburban 55 45 40 
Notes: 1. E4 – General Industrial 
2. R2 – Low Density Residential 
3. Column 2 of NPfI Table 2.3 
[[page 40]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
40 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure 3-1: Zoning surrounding Proposal site 
 
3.3.1.2.2 Project amenity noise levels 
To ensure that the total industrial noise level (existing plus new) remains within the recommended 
amenity noise levels for an area, the project amenity noise level should apply for each new industrial 
noise source is determined as follows: 
LAeq,period Project amenity noise level = LAeq,period Recommended amenity noise level – 5 dB(A) 
Furthermore, given that the intrusiveness noise level is based on a 15 minute assessment period and the 
project amenity noise level is based on day, evening and night assessment periods, the NPfI provides 
the following guidance on adjusting the LAeq,period level to a representative LAeq,15minute level in order to 
standardise the time periods.  
 LAeq,15minute = LAeq,period + 3dB(A) 

[[page 41]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
41 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The project amenity noise levels (LAeq, 15min) applied for the Proposal are reproduced in Table 3-12. 
Table 3-12: Project amenity noise levels 
Type of receiver Noise 
amenity area Time of day 
Recommended noise level, dB(A) 
LAeq, Period LAeq, 15min 
Residence – Urban (NCA1) Urban Day 60 – 5 = 55 55 + 3 = 58 
Evening 50 – 5 = 45 45 + 3 = 48 
Night1 45 – 5 = 40 40 + 3 = 43 
Residence – Suburban (NCA2 and NCA3) Suburban Day 55 – 5 = 50 50 + 3 = 53 
Evening 45 – 5 = 40 40 + 3 = 43 
Night1 40 – 5 = 35 35 + 3 = 38 
School classroom (external)3,4 
(adopted for childcare) 
All Noisiest 1-hour 
period when in use 
505 – 5 = 45 455 + 3 = 48 
Active recreation area (school playground) All When in use 55 – 5 = 50 50 + 3 = 53 
Passive recreation area (eg. national park) All When in use 50 – 5 = 45 45 + 3 = 48 
Commercial premises All When in use 65 – 5 = 60 60 + 3 = 63 
Industrial premises All When in use 70 – 5 = 65 65 + 3 = 68 
Notes: 1. Daytime 7:00am to 6:00pm; Evening 6:00pm to 10:00pm; Night-time 10:00pm to 7:00am. On Sundays and Public Holidays, 
Daytime 8:00am - 6:00pm; Evening 6:00pm - 10:00 pm; Night-time 10:00pm - 7:00am.  
2. The LAeq index corresponds to the level of noise equivalent to the energy average of noise levels occurring over a 
measurement period. 
3. In the case where existing schools are affected by noise from existing industrial noise sources, the acceptable LAeq noise 
level may be increased to 40 dB LAeq(1hr) 
4. The equivalent external noise goals has been adopted assuming 10  dB loss from outside to inside with open windows.  
3.3.2 Additional SEARs requirement for operational noise 
An additional assessment requirement which forms part of the SEARs, as presented in Section 1.2, is as 
follows: 
identify all design and mitigation measures required to ensure operational noise contribution from the 
proposed Apollo Place Data Centre at surrounding residential receivers is at least 10 dB below the noise 
contribution from the neighbouring data centre at 1 Sirius Road (SSD-9741). 
This assessment has reviewed all surrounding residences and identified the potentially worst affected 
receiver locations. At the potentially worst affected locations in each NCA the project trigger levels 
have been set at 10 dB below the predicted existing data centre (SSD-9741) noise levels based upon 
the potentially worst affected locations in each NCA as required by the SEARs.  
Additional receiver locations have been assessed that are further setback with overall predicted noise 
levels lower than the potentially worst affected receiver locations in order to demonstrate that all 
surrounding receivers have been considered. For these non-critical receiver locations, the assessment 
PNTLs are assessed against those of the potentially worst affected locations in each NCA. This is to 
ensure that the cumulative noise levels from the Proposal combined with predicted noise levels for the 
existing data centre (SSD-9741) will be less than at the worst affected receiver locations across the NCA. 
[[page 42]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
42 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Based upon the additional SEARs requirement, the following Table 3-13 presents both the existing data 
centre predicted noise levels along the with highest levels predicted in each NCA for the Proposal, to 
derive the Proposal cumulative project noise trigger levels at surrounding residences and identify the 
potentially worst affected locations. These predictions have been provided by the existing data centre 
project team (PWNA) and have been updated to include the Proposal and any reflected noise off the 
Proposal’s building as further detailed in Section 5.2.5. These values have been used to determine the 
PNTL at the residential representative receiver locations.  
Table 3-13: Proposal cumulative project trigger levels for residential receivers 
Receiver 
location NCA 
LAeq, 15min Proposal required noise limit, dB(A) 
Day Evening Night 
SSD 97411,2 Proposal 
(SSD 9741 – 10 dB) SSD 97411,2 Proposal 
(SSD 9741 – 10 dB) SSD 97411,2 Proposal 
(SSD 9741 – 10 dB) 
R1A NCA1 50 40 47 37 43 33 
R1B NCA1 44 34 42 32 39 29 
R1C NCA1 46 36 44 34 40 30 
R1D NCA1 45 35 43 33 39 29 
R1E NCA1 48 38 45 35 41 31 
R2A NCA2 45 35 42 32 36 26 
R2B NCA2 45 35 42 32 36 26 
R2C NCA2 46 36 42 32 36 26 
R2D NCA2 46 36 41 31 36 26 
R3 NCA3 41 31 37 27 33 23 
R4 NCA3 42 32 38 28 34 24 
R5 NCA3 45 35 40 30 35 25 
R6 NCA3 41 31 37 27 33 23 
R7 NCA3 42 32 38 28 34 24 
R8 NCA3 41 31 38 28 34 24 
R9 NCA3 41 31 38 28 34 24 
R10 NCA3 41 31 38 28 34 24 
R11 NCA3 40 30 37 27 33 23 
R12 NCA3 40 30 37 27 33 23 
R13 NCA3 40 30 36 26 33 23 
Highest SSD 9741 predicted noise levels in each NCA and Proposal cumulative project trigger level (SSD 9741 – 10 dB) 
NCA1  50 40 47 37 43 33 
NCA2  46 36 42 32 36 26 
NCA3  45 35 40 30 35 25 
Notes: 1. Predicted levels provided by PWNA, for the existing data centre MOD3 proposal based upon the worst-case location for 
the Proposal at each representative receiver.  
2. Criteria has been based upon the existing data centre MOD3 predicted noise levels, updated to include any associated 
reflected noise off the Proposal building as detailed in Section 5.2.5, provided by PWNA. It is understood that noise 
emissions are to be confirmed by PWNA through validation measurements to assist with confirming uncertainties.  
[[page 43]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
43 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.3.3 Project noise trigger levels 
The project noise trigger levels (PNTLs) have been converted to LAeq 15min values in accordance with 
Section 3.3.1.2.2 and these are presented in Table 3-14. The residential NPfI project noise trigger levels 
(PNTL) for the Proposal, are the lowest of the NPfI the project noise trigger levels, which are bolded in 
Table 3-14. 
Table 3-14: NPfI project noise trigger levels for residential receivers 
Receiver location 
LAeq, 15min Project noise trigger levels, dB(A) 
Day Evening Night 
Intrusive Amenity Intrusive Amenity Intrusive Amenity 
NCA1 51 58 51 48 46 43 
NCA2 47 53 47 43 36 38 
NCA3 47 53 47 43 36 38 
Notes: 1. Bold font indicates the controlling project noise trigger level (the more stringent of the two trigger levels).  
The Proposal project noise trigger levels (PNTL), are the lowest of the NPfI the project noise trigger 
levels (Table 3-14) and the additional SEARs required noise limits (Table 3-13). These are presented in 
Table 3-15. 
Table 3-15: Summary of project noise trigger levels 
Receiver location 
LAeq, 15min Project noise trigger levels, dB(A) 
Day2 Evening2 Night2 
Residential receivers4    
NCA11 40 37 33 
NCA21 36 32 26 
NCA31 35 30 25 
Other sensitive receivers3,4    
Childcare 53 n/a3 n/a3 
Active recreation area  53 53 533 
Passive recreation area  48 48 483 
Commercial 63 633 633 
Industrial 68 683 683 
Notes: 1. Refer to Section 3.3.2 for derivation of Proposal cumulative project trigger level (SSD 9741 – 10 dB).  
2. Daytime 7.00 am to 6.00 pm; Evening 6.00 pm to 10.00 pm; Night-time 10.00 pm to 7.00 am. On Sundays and Public 
Holidays, Daytime 8.00 am – 6.00 pm; Evening 6.00 pm – 10.00 pm; Night-time 10.00 pm – 7.00 am. 
3. Project noise trigger level is only applicable when the receiver type is in use.  
4. For a residence, the project noise trigger level and maximum noise levels are to be assessed at the reasonably most-affected 
point on or within the residential property boundary.  
5. For commercial or industrial premises, the noise level is to be assessed at the reasonably most-affected point on or within the 
property boundary. 
[[page 44]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
44 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.3.4 Cumulative industrial noise 
The management of cumulative operational noise is required by the NPfI. Furthermore, additional 
assessment requirements in the Proposal SEARs requires that predicted operational from noise from the 
Proposal “…at surrounding residential receivers is at least 10 dB below the noise contribution from the 
neighbouring data centre at 1 Sirius Road (SSD-9741).” 
As stated in Section 2.1 of the NPfI “The project intrusiveness noise level aims to protect against 
significant changes in noise levels, whilst the project amenity noise level seeks to protect against 
cumulative noise impacts from industry and maintain amenity for particular land uses”. The NPfI amenity 
noise criteria derived in Section 3.3.1.2 aims to control the total industrial noise level (existing plus new) 
with the aim for it to remain within the recommended amenity noise levels for the area. Accordingly, the 
potential cumulative noise impacts as a result of the development have been considered in the 
assessment through the derivation of criteria in accordance with the NPfI, and assessment against these 
levels. Undertaking the following will sufficiently address cumulative impacts in accordance with the DPE 
guideline “Cumulative Impact Assessment Guidelines for State Significant Projects” (DPE, 2022) as detailed 
in Section 3.5 of that document. 
 Residential receivers: By addressing cumulative noise impacts consistent with the additional 
assessment requirements, by achieving the Proposal cumulative project trigger level derived in 
Section 3.3.2. 
 Other receivers: By addressing cumulative noise impacts consistent with the NPfI. 
3.3.5 Sleep disturbance noise levels 
The potential for sleep disturbance due to maximum noise level events from the Proposal site during 
the night-time period needs to be considered. In accordance with NPfI, a detailed maximum noise level 
event assessment should be undertaken where the subject development night-time noise levels at a 
residential location exceed the following noise trigger levels: 
 LAeq,15min 40 dB(A) or the prevailing RBL plus 5 dB, whichever is the greater, and/or 
 LAFmax 52 dB(A) or the prevailing RBL plus 15 dB, whichever is the greater. 
The sleep disturbance noise trigger levels for the Proposal are presented in Table 3-16.  
Table 3-16: EPA NPfI Sleep disturbance assessment trigger levels 
Receiver location 
Night 
(10:00pm to 7:00am) 
Assessment level LAeq,15min Assessment level LAFmax 
NCA1 41 + 5 = 46 41 + 15 = 56 
NCA2 401 522 
NCA3 401 522 
Notes: 1. As per NPfI Section 2.5, minimum screening level is the greater of L Aeq 40 dB(A) or RBL + 5dB. 
2. As per NPfI Section 2.5, minimum screening level is the greater of L AFmax 52 dB(A) or RBL + 15dB. 
[[page 45]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
45 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Where there are noise events found to exceed the initial screening level, further analysis is undertaken. 
The detailed assessment should consider all feasible and reasonable noise mitigation and management 
measures with a goal of achieving the sleep disturbance noise trigger levels. The detailed assessment 
should cover the maximum noise level, the extent to which the maximum noise level exceeds the rating 
background noise level, and the number of times this happens during the night-time period. Some 
guidance on possible impact is contained in the review of research results in the NSW Road Noise Policy 
(RNP). 
Other factors that may be important in assessing the extent of impacts on sleep include:  
 How often high noise events will occur,  
 the distribution of likely events across the night-time period and the existing ambient 
maximum events in the absence of the subject development  
 whether there are times of day when there is a clear change in the noise environment (such 
as during early-morning shoulder periods)  
 current scientific literature available at the time of the assessment regarding the impact of 
maximum noise level events at night. 
Maximum noise level event assessments should be based on the LAFmax descriptor on an event basis 
under ‘fast’ time response.  
In accordance with the NPfI and current scientific literature, the sleep disturbance project assessment 
noise levels, are presented in Table 3-17 below. 
Table 3-17: Sleep disturbance project assessment noise levels 
Receiver location 
Sleep disturbance project assessment noise levels, dB(A) (Night - 10:00pm to 7:00am) 
EPA NPfI sleep disturbance 
assessment levels, LAmax  
Awakening 
reaction2, 
LAmax 
EPA NPfI sleep disturbance assessment 
levels, LAeq,15min 
Night1 Night1 
NCA1 56 65 46 
NCA2 52 65 40 
NCA3 52 65 40 
By achieving the PNTLs for the Proposal presented earlier in this report, the sleep disturbance LAeq,15min 
assessment levels presented in the table above will automatically be met, as the PNTLs are equivalent or 
more stringent. Therefore, no further assessment of sleep disturbance LAeq,15min levels is necessary. 
 
 
[[page 46]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
46 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.4 Maintenance testing 
Maintenance testing of emergency plant and equipment (ie. backup generator systems) is proposed to 
occur during the daytime period (7am to 6pm Monday to Saturday; or 8am to 6pm on Sundays/Public 
Holidays). This would occur as part of standard operations. The testing of generators would occur one at 
a time. The total testing regime for all 28 generators is summarised in Table 3-18 below. 
Table 3-18: Standy generator maintenance testing schedule (Sourced from Proposal Air Quality 
assessment, NorthStar, 2024) 
Parameter Proposal site Existing data centre (SSD 9741) Total 
Nb. generators 28 116 144 
Nb. generators per test 1 1 1 
Run time per test 20 minutes 20 minutes 20 minutes 
Total testing time(a) 1,680 6,960 8,640 
Total testing time (hours) 28 116 144 
Note: (a): Based on three internal testing periods in first year 
As shown in Table 3-18, the generator testing for the Proposal is a rare noise event, with a total testing 
time of 28 hours over an entire year. Additionally, testing will be coordinated with the existing site to 
ensure only one generator is tested at a time. As such, it is not expected that the testing will occur 
concurrently at both the Proposal and the existing data centre (SSD 9741). 
Furthermore, due to the variation in locations for each generator tested, and as testing takes place one 
at a time, noise impacts from generators under test are unlikely to be worst case at the same receivers 
for both the Proposal and the existing data centre (SSD 9741). 
As such, considering the above, and the NPfI requirement for feasible and reasonable noise mitigation, 
the generator maintenance testing situation has been assessed against the NPfI criteria, and does not 
consider the cumulative noise levels from Proposal and the existing data centre (SSD 9741), as per the 
additional SEARs required noise limits for normal operational noise emissions. 
Table 3-19: Project noise trigger levels – Maintenance testing 
Receiver location LAeq, 15min Project noise trigger levels, dB(A) – Daytime1 
Residential receivers2  
NCA1 51 
NCA2 47 
NCA3 47 
Other sensitive receivers  
As per Table 3-15  
Notes: 1. Daytime 7:00 am to 6:00 pm. On Sundays and Public Holidays, Daytime 8:00 am - 6:00 pm.  
2. For a residence, the project noise trigger level and maximum noise levels are to be assessed at the reasonably most-
affected point on or within the residential property boundary.  
[[page 47]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
47 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
3.5 Emergency operations 
While Section 3.4 presented the project noise trigger levels for scheduled maintenance testing of 
emergency plant and equipment, these project noise trigger levels are not considered reasonable for 
emergency operating conditions, i.e. the event of a mains power failure, and would be considered 
unreasonable to implement noise treatment due to the very rare occurrence of this scenario. 
Furthermore, if power failure was to occur, the duration of an outage would be expected to be hours 
rather than days. 
Based on the above, the requirement for a feasible and reasonable approach as required by the NPfI, 
existing regulations, and in absence of any relevant specific NSW guideline for emergency generators, 
noise limits for emergency operations are not required and have not been proposed. 
Predicted noise levels for emergency operations will be presented for information purposes only.  
3.6 Road traffic noise 
Noise impacts from the potential increases in traffic on the surrounding road network due to 
construction and operational activities from the Proposal are assessed in accordance with the RNP. The 
RNP sets out criteria to be applied to particular types of road and land uses. These noise criteria are to 
be applied when assessing noise impacts and determining mitigation measures for sensitive receivers 
that are potentially affected by road traffic noise associated with the construction and operation of the 
subject site, with the aim of preserving the amenity appropriate to the land use.  
The Proposal will be using sub-arterial / arterial roads and not local roads. Therefore, for existing 
residences affected by additional traffic on existing sub-arterial / arterial roads generated by land use 
developments, the following RNP road traffic noise criteria would apply.  
Table 3-20: RNP Road Traffic Noise Criteria, dB(A) 
Road Category Type of Project/Land Use 
Assessment Criteria, dB(A) 
Day      
7am – 10pm 
Night  
10pm – 7am 
Freeway/arterial/sub-
arterial roads 
3. Existing residences affected by additional traffic on 
existing freeways/arterial/sub-arterial roads generated by 
land use developments 
LAeq,( 15 hour) 60 
(external) 
LAeq,(9 hour) 55 
(external) 
Further to the above, the RNP states the following for land use developments generating additional 
traffic: 
“For existing residences and other sensitive land uses affected by additional traffic on existing roads 
generated by land use development, any increase in the total traffic noise level should be limited 
to 2 dB above that of the corresponding ‘no build option’.” 
The RNP states that in assessing feasible and reasonable mitigation measures, an increase of up to 2 dB 
represents a minor impact that is considered barely perceptible to the average person. 
[[page 48]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
48 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4 Construction noise and vibration assessment 
4.1 Background 
Construction activities associated with the proposed development will result in increased noise levels 
during construction hours. The works undertaken in the various stages consist of a mixture of both high 
and low noise activities. This assessment identifies potentially noisy activities, their impacts on 
surrounding receivers and outlines management strategies to control the impacts of noise and vibration 
during the construction stages of the project.  
The demolition of the existing structures on the site will be undertaken under a separate 
application/approval. 
4.2 Construction noise and vibration activities and assumptions 
4.2.1 Construction works and activities  
An assessment of the potential level of construction noise and vibration impact has been carried out to 
determine whether mitigation would be required, and to determine appropriate management controls.  
Specific construction equipment requirements are not yet known. The type and number of plant and 
equipment associated with the proposed works was assumed based upon experience with similar noise 
assessments. At this stage, construction of the foundations will be through continuous flight auger (CFA) 
piles.  
Prior to the commencement of construction, the final construction details should be reviewed against 
the assumptions in this report to ensure that the mitigation and management measures that will be 
implemented remain consistent with these assumptions, and appropriate for the Proposal. 
The approximate phases and duration of works are presented in Table 4-1. The key areas of construction 
are shown in Figure 4-1. 
Table 4-1:  Approximate construction phases and duration of works 
Phase Construction phase/ work area 
(Figure 4-1) 
Construction activities  Approximate duration 
(subject to approval)1,2 
Phase 1 Site establishment (site wide) • Installation of environment controls 
• Establishment of construction facilities 
12 – 16 weeks  
Bulk earthworks, cut/fill and 
excavation works (building 
footprint / staging areas) 
• Bulk earthworks 
• Excavation works 
Phase 2 Civil and in-ground works 
(building footprint) 
• Rock anchoring 
• Surface preparation works 
• Infrastructure and services augmentation works 
• Continuous flight auger (CFA) piling 
60 – 80 weeks  
 
 
 
[[page 49]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
49 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Phase Construction phase/ work area 
(Figure 4-1) 
Construction activities  Approximate duration 
(subject to approval)1,2 
Building construction works 
(building footprint / staging areas) 
• Construction of the main building structure 
• Construction of other 
buildings/structures/services 
Building fit-out (building footprint 
/ staging areas) 
• Internal fit-out within the building 
• Deliveries 
Testing and commissioning 
(building footprint / staging areas) 
• Services fit-off 
• Installation, energisation and testing of assets 
Notes 1. In some cases, multiple works will occur during the one possession period. As such there are overlaps between the various 
works and the approximate duration of possession periods. 
2. Timeframes are indicative and may change. 
Figure 4-1: Key construction work areas 
 

[[page 50]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
50 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.2.2 OOHW construction works 
4.2.2.1 Proposed OOH construction works 
The Proposal is seeking approval for construction works to occur during OOHW periods for certain 
types of works. As part of the early planning stages, these works have been identified as required to 
occur OOH or require contingency time outside of the standard construction hours as part of the 
expected construction program, although a contractor has not been appointed for the Proposal.  
Presented in Table 4-2 are these identified construction works, the potentially required OOHW periods 
that they are proposed to occur, along with indicative durations currently expected, determined in a 
conservative manner at this early planning stage.  
Table 4-2:  Proposed OOH construction works 
Proposed OOH construction works Proposed OOHW periods  Potential OOH duration required 
HV containment and cable pulls OOHW evening period 
OOHW night period 
2 to 4 months, a couple of times per week. 
OSE deliveries and oversized deliveries OOHW evening period 
OOHW night period 
2-4 months, approximately once per week or 
as required. 
Surface preparation and building construction 
works: extended concrete pours + concrete 
finishing works 
OOHW evening period 
OOHW night period 
 
3 to 4 months, a couple of times per week, as 
required subject to construction planning, 
pending weather. Concreting works for 
foundations and surface preparation could 
occur during the same construction stage. 
Major plant deliveries and crane lifts OOHW evening period 
OOHW night period 
2-4 months, approximately once per week or 
as required. 
Waterproofing / tanking OOHW evening period 
OOHW night period 
1 to 2 weeks total, over a 1 month period. 
Gantry works OOHW evening period 3 to 4 months.  
Commissioning and energisation activities OOHW evening period 
OOHW night period 
1-5 months, potential daily requirement. 
Pre-cast installation OOHW evening period 
OOHW night period 
2 to 3 months, a couple of times per week. 
Weekend shifts inclusive of high risk safety 
works i.e. crane, concrete tower boom and 
hoist erections and dismantles 
OOHW day period (7am-
8am, 1pm-4pm) 
Multiple occasions of weekend shifts across 
the project duration. 
To be used to minimise impact on 
neighbouring properties. This would include 
an 8hr work shift where required for 
Saturdays to allow sufficient time for carrying 
out of deliveries and high risk construction 
works and minimising impact to local 
businesses. 
This assessment is for the approval stage only and the final construction methodology is not known. 
This will be subject to further construction planning as part of future project stages. As such, although 
the identified construction works are expected to be required OOH, there is potential that the nature 
and duration of these works may change once a contractor is appointed. For this assessment, the 
[[page 51]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
51 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
proposed OOHW have been identified in a conservative manner with the aim of capturing the likely 
worst case required OOHW.  
As part of further design development, when the specific construction methodology and likely 
construction equipment are known, the potential construction impacts for the required OOHW are to be 
assessed in detail through a works specific assessment to determine that they can be feasibly and 
reasonably managed within the construction noise management levels detailed in Section 3.1.2. This 
assessment would identify the specific feasible and reasonable mitigation and management measures 
that would be implemented are part of the OOHW. 
4.2.2.2 Justification for extended and OOHW construction hours 
As per the requirements of the ICNG, strong justification is required when proposing to undertake 
construction works outside of the standard construction hours during the proposed time periods. The 
reasons that OOHW is required and so is being proposed are as follows: 
Table 4-3:  Justification for proposing to undertake construction works outside of the standard 
construction hours 
Proposed OOH construction 
works 
Justifications for proposing to undertake construction works outside of the standard 
construction hours 
HV containment and cable pulls Due to the nature of the works and the requirement for large portions of the site to be 
closed to improve the safety of these works, portions of the HV containment and cable 
pulls will be carried out during OOHW periods.  To mitigate potential impacts during 
these OOHW periods, for the assessment of the HV cable pulls, all plant and equipment 
will be located to minimise direct line of sight residences and radios will be used to 
minimise yelling.  
OSE deliveries and oversized 
deliveries 
Some larger deliveries may occur also after hours. This is due to road restrictions for 
oversized deliveries. 
[[page 52]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
52 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Proposed OOH construction 
works 
Justifications for proposing to undertake construction works outside of the standard 
construction hours 
Surface preparation and 
building construction works: 
extended concrete pours + 
concrete finishing works 
For large concrete pours during hotter months or during periods of changing weather 
conditions, a number may need to commence during the early morning period (from 
5:00am) to avoid the hottest time of the day when concrete pours are not able to occur.  
This is required to control the temperature of concrete and continuity of large pours to 
ensure the consistency of the concrete and ensure quality for critical components of the 
structural and structural foundations. This would also be for worker welfare. 
Concrete pours must also be continual to ensure structural integrity is not 
compromised. Due to the size and scale of this development concrete pours must be 
done carefully and continuously to avoid any defects or cracks that could compromise 
the strength and durability of the structure.  
To ensure quality control for these pours, contingency time is required to allow time to 
address concrete quality issues in the case that following arrival at site the concrete 
batch is not as required. In these cases, extended time periods may be required to 
complete large and/or complex pours, as they cannot be stopped once commenced.  
The size of each individual pour is based on the structural requirements of the design. 
Some pours will be larger to ensure the end product is not compromised for the 
customer. A large proportion of the concrete in this development will be the finished 
product (i.e. no floor coverings) therefore the quality and time required to finish these 
concrete pours to an acceptable level may extend outside the standard 11 hour work 
window.  
For the same reason detailed above, concrete pours have been assessed during the 
evening period from 6:00pm to 10:00pm as they may need to extend into this period to 
be completed. 
To mitigate potential impacts during these OOHW periods, for the assessment of 
concrete pours during OOHW periods it has been assumed that the concrete truck can 
be setup so that there is no direct line of sight to the residences. 
Major plant deliveries and crane 
lifts 
Some larger deliveries may occur also after hours. This is due to road restrictions for 
oversized deliveries. 
Waterproofing / tanking Due to the health and safety requirement required to complete these works the site 
needs to be closed to the work force as the fumes are toxic. For the workers welfare 
these works will be OOHW periods.  
Gantry works The construction of the gantry will require several large and complex crane lifts which 
will prevent access to the site and the operational data centre. Due to this, some of 
these works will be OOHW periods. 
Commissioning and 
energisation activities 
The commissioning and energisation activities can be high risk in nature requiring work 
areas to be isolated and excluded from unauthorised persons. Activities also require a 
duration that exceeds standard work areas for some activities to ensure safety 
procedures are followed. To mitigate potential impacts during OOHW periods, works 
will be scheduled with the intent of high noise activities being prioritised to occur within 
standard work hours.  
Pre-cast installation The precast installation will require mobile cranes to be set up in the site access routes 
due to requirement to laydown and tilt panels prior to installation. This will prevent 
access to the site and the operational data centre. Due to this some of these works will 
be OOHW periods 
Weekend shifts inclusive of high 
risk safety works i.e. crane, 
concrete tower boom and hoist 
erections and dismantles 
The construction site is located within the Lane Cove Business Park. With no adjacent 
residential properties to minimise impact on neighbouring properties an 8hr work shift 
is proposed for Saturdays to allow sufficient time for carrying out of deliveries and high-
risk construction works and minimising impact to local businesses. Undertaking 
construction works during an 8 hour works shift (Saturday 7:00am – 4:00pm) would 
both allow for management of impacts on close proximity commercial receivers and 
also remain consistent with the management of similar construction projects within the 
council area as this is consistent with Lane Cove Council construction hours .  
In addition to the above, high risk safety works such as crane erections and dismantles, 
concrete boom erections and dismantles and hoist erections and dismantles are 
proposed to occur over weekends. Saturday 7:00am – 6:00pm and Sunday 9:00am to 
6:00pm. 
[[page 53]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
53 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.2.3 Construction traffic  
The worksite will generate additional traffic movements in the form of: 
 Light vehicle movements generated by construction personnel travelling to and from work 
 Heavy vehicle movements generated by: 
 Trucks removing construction waste from the site 
 Delivery vehicles bringing raw materials, plant, and equipment to the site 
Construction traffic on the site is included as part of the construction noise assessment of the work 
activities identified in Section 4.2.1. When construction-related traffic moves on the public road network, 
a different noise assessment methodology is appropriate as vehicle movements would be regarded as 
additional road traffic on public roads rather than as part of the construction site's activities. 
Based upon input from the project team, it is expected that the peak traffic activity generated during 
the construction period. The number of concrete trucks generated during a concrete pour will typically 
range from 30 to 40 concrete trucks per day for large pours and some 15 to 20 concrete trucks per day 
for moderate sized pours. concrete pours. During other construction stages, the estimated daily number 
of heavy vehicles accessing the site will be up to 15 to 20 trucks per day during peak periods or an 
average of 2 to 3 per hour, over a standard 10-hour work day.  
The majority of the proposed construction traffic would access the site from Orion Road via Epping 
Road.  
Considering the existing high traffic volumes of the primary potential routes to/from the site presented 
in Section 5.1.2, and the expected volumes construction vehicles associated with the project, 
construction related road traffic noise level is not predicted to increase traffic noise levels by more than 
2 dB on the surrounding roads.  
Construction related road traffic noise is therefore expected to comply with the requirements of the 
RNP and is not expected to cause any adverse impacts and is not further addressed in this report. 
4.2.4 Construction noise sources 
The schedule of items of plant and equipment likely to be used during the construction phases of the 
Proposal is presented in Table 4-4 below. 
[[page 54]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
54 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 4-4:  Typical construction equipment & sound power levels 
 Plant item 
Estimated 
number of 
items 
Individual source/activity 
sound power level  
(Lw re. 1pW), LAeq,15min, dB(A) 
Individual source/activity 
sound power level  
(Lw re. 1pW), LAmax, dB(A) 
Site establishment      
Tracked excavator with bucket (30t) 1 105 -1 
Hand tools 1 107 -1 
Elevated work platform (EWP) 1 95 -1 
Small truck 4 per hour 104 -1 
Franna crane 1 99 -1 
Truck with Hiab 1 96 -1 
Bulk earthworks, cut/fill and excavation works  
Excavator with large rockhammer (50t)  1 1262 -1 
Excavator w bucket (30t) 1 105 -1 
Hand tools Various 107 -1 
Tipper truck 2 104 -1 
Non-powered hand tools Various 90 -1 
Water cart 1 107 -1 
Jackhammer 1 1182 -1 
Bulldozer (D8R) 1 116 -1 
Truck and Dog 2 106 -1 
Concrete/Road saw 1 1192 -1 
Civil and in-ground works  
Excavator with bucket (50t) 1 107 -1 
Excavator with bucket (30t) 1 105 -1 
Hand tools Various 107 111 
Tipper truck 2 104 -1 
Non-powered hand tools Various 90 93 
Water cart 1 107 -1 
Jackhammer 1 1182 -1 
Truck and Dog 2 106 -1 
Smooth drum roller (13t) - low vibration mode 1 1142 -1 
Drill rig 1 1112 -1 
Concrete agitator 1 108 120 
Concrete pump 1 103 106 
Piling rig - bored 1 112 -1 
Fibre cable winch 1 86 86 
Generator 1 94 95 
Trowelling machine 1 94 97 
[[page 55]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
55 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
 Plant item 
Estimated 
number of 
items 
Individual source/activity 
sound power level  
(Lw re. 1pW), LAeq,15min, dB(A) 
Individual source/activity 
sound power level  
(Lw re. 1pW), LAmax, dB(A) 
Building construction    
Tower crane - diesel 1 114 115 
Concrete pump 1 103 -1 
Concrete agitator 1 108 120 
Mobile crane (300t) 1 105 109 
Truck and Dog 2 106 -1 
Hand tools Various 107 111 
Concrete vibrator 4 97 100 
Franna crane 1 99 102 
EWP 1 95 98 
Telehandler 1 98 -1 
Non-powered hand tools Various 90 93 
Trowelling machine 1 94 97 
Shotcrete pump/compressor 1 104 -1 
Compressor 1 100 101 
Handtool - grout / hand mixer Various 107 112 
Pump 1 104 107 
Small truck 1 104 117 
Building fitout    
Hand tools Various 107 -1 
Mobile crane (300T) 1 105 -1 
Concrete agitator 1 108 -1 
Concrete pump 2 103 -1 
Concrete vibrators 8 99 -1 
Hand tools (non-powered) Various 98 -1 
Trowelling machine 1 94 -1 
Tower crane - diesel 1 114 -1 
Commissioning    
Hand tools Various 107 111 
Mobile crane (300t) 1 105 109 
EWP 1 95 98 
Bobcat 2 107 110 
Delivery truck 2 per hour 106 111 
Hand tools (non-powered) Various 98 111 
Notes: 1. Activity unlikely to be required during the OOHW night period.  
2. In accordance with the ICNG, a 5 dBA ‘penalty’ is applied for activities identified as particularly annoying, such as 
rock hammers. 
[[page 56]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
56 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The sound power levels for construction plant and equipment presented in Table 4-4 above are based 
on maximum noise levels given in Table A1 of Australian Standard 2436 - 2010 ‘Guide to Noise Control 
on Construction, Demolition and Maintenance Sites’, the Interim Construction Noise Guideline (ICNG), 
information from past projects and/or information held in our library files. 
4.3 Construction noise and vibration assessment 
4.3.1 Predicted construction noise levels 
Noise levels at any receiver location resulting from construction works would depend on the location of 
the receiver with respect to the area of construction, shielding from intervening topography and 
structures, and the type and duration of construction being undertaken. Furthermore, noise levels at 
receivers would vary significantly over the total construction program due to the transient nature and 
large range of plant and equipment that could be used. 
Noise emissions were determined by modelling the noise sources, receiver locations, and operating 
activities, based on the information presented in Section 4.2.  
For the assessment of construction noise, representative residential and other noise receivers were 
identified surrounding the development. The assessed receivers are detailed in Section 1.7.3 and Figure 
1-2.  
Table 4-5 to Table 4-7 presents noise levels likely to be experienced at the nearby receiver locations 
based on the construction activities and plant and equipment associated with the Proposal construction.  
The noise level ranges presented represent the plant item operating at a location furthest (or most 
acoustically shielded) from the receiver and at the location closest (or highest potential noise level) to 
the receiver.  
Noise levels were calculated taking into consideration attenuation due to distance between the 
construction works and the receiver locations and any intervening structures. 
The worst affected receivers are typically the receivers with direct line-of-sight to the construction work 
area. Receivers located without direct line-of-sight to the construction area would typically be exposed 
to construction noise levels 5 to 10 dB(A) lower than the levels predicted for the worst affected 
receivers. 
 
[[page 57]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  57 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Table 4-5: Day (standard) / Day (OOH) predicted LAeq(15min noise levels for construction plant and activities, dB(A) 
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 CC1 CC2 CC3 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES CHC CHC CHC COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Day (OOHW) / 
Standard 
construction 
hours1 
51 / 56 51 / 56 51 / 56 51 / 56 51 / 56 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 55/553 55/553 55/553 70/703 70/703 70/703 70/703 70/703 70/703 70/703 60/603 65/653 65/653 
Site establishment        
Excavator with 
bucket (30t) <20-40 <20-41 <20-42 <20-42 <20-41 <20-22 <20-23 <20-23 <20-24 <20-25 <20 <20 <20-25 <20-33 <20-34 <20-27 <20-33 <20-29 <20-33 <20-23 <20-24 <20-28 25-69 22-62 24-63 24-64 22-63 24-71 26-77 <20-24 <20-25 <20-22 
Hand tools <20-45 <20-46 <20-47 <20-47 <20-47 <20-27 <20-28 <20-28 <20-29 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 21-33 30-74 27-67 29-68 29-69 27-68 29-76 31-82 <20-29 <20-30 <20-28 
EWP <20-33 <20-34 <20-35 <20-35 <20-35 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20 <20-26 <20-23 <20-26 <20 <20 <20-21 <20-62 <20-55 <20-56 <20-57 <20-56 <20-64 <20-70 <20 <20 <20 
Small truck <20-42 <20-43 <20-44 <20-44 <20-44 <20-24 <20-25 <20-25 <20-26 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-32 <20-35 <20-25 <20-26 <20-30 27-71 24-64 26-65 26-66 24-65 26-73 28-79 <20-26 <20-27 <20-25 
Franna crane <20-37 <20-38 <20-39 <20-39 <20-39 <20 <20-20 <20 <20-21 <20-22 <20 <20 <20-22 <20-30 <20-31 <20-24 <20-30 <20-27 <20-30 <20 <20-21 <20-25 22-66 <20-59 21-60 21-61 <20-60 21-68 23-74 <20-21 <20-22 <20 
Hiab <20-34 <20-35 <20-36 <20-36 <20-36 <20 <20 <20 <20 <20 <20 <20 <20 <20-27 <20-28 <20-21 <20-27 <20-24 <20-27 <20 <20 <20-22 <20-63 <20-56 <20-57 <20-58 <20-57 <20-65 <20-71 <20 <20 <20 
Combined top 39 <20-47 <20-49 <20-50 <20-50 <20-49 <20-29 <20-31 <20-30 <20-31 <20-33 <20-24 <20-27 <20-33 <20-41 <20-42 <20-34 <20-40 <20-37 <20-40 <20-30 <20-32 23-35 33-77 30-69 32-70 31-72 30-71 32-78 33-85 21-31 <20-32 <20-30 
Bulk earthworks, cut/fill and excavation works        
Excavator with 
large rockhammer 
(50t)  
30-60 32-62 32-63 32-64 32-62 26-43 26-43 25-43 22-42 22-46 <20-37 23-41 23-46 24-54 25-55 25-48 23-54 23-50 22-54 29-44 33-45 36-49 47-89 43-82 45-82 45-84 43-83 46-90 47-96 34-44 29-45 24-43 
Excavator with 
bucket (30t) <20-39 <20-41 <20-42 <20-43 <20-41 <20-22 <20-22 <20-22 <20-21 <20-25 <20 <20 <20-25 <20-33 <20-34 <20-27 <20-33 <20-29 <20-33 <20-23 <20-24 <20-28 26-68 22-61 24-61 24-63 22-62 25-69 26-75 <20-23 <20-24 <20-22 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Tipper truck <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-32 <20-35 <20-25 <20-26 <20-30 28-71 24-63 26-63 26-65 24-64 27-72 28-77 <20-25 <20-27 <20-24 
Non-powered hand 
tools <20-27 <20-29 <20-30 <20-31 <20-29 <20 <20 <20 <20 <20 <20 <20 <20 <20-21 <20-22 <20 <20-21 <20 <20-21 <20 <20 <20 <20-57 <20-49 <20-49 <20-51 <20-50 <20-58 <20-63 <20 <20 <20 
Water cart <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-31 <20-35 <20-25 <20-26 <20-30 28-70 24-63 26-63 26-65 24-64 27-71 28-77 <20-25 <20-26 <20-24 
Jackhammer 24-54 25-56 25-56 26-57 25-56 <20-36 <20-37 <20-36 <20-35 <20-40 <20-31 <20-34 <20-40 <20-47 <20-48 <20-41 <20-47 <20-44 <20-48 22-37 26-38 30-42 41-83 36-75 38-76 38-77 37-76 39-84 40-90 27-38 23-39 <20-36 
Bulldozer (D8R) 22-52 23-54 23-54 24-55 23-54 <20-34 <20-35 <20-34 <20-33 <20-38 <20-29 <20-32 <20-38 <20-45 <20-46 <20-39 <20-45 <20-42 <20-46 20-35 24-36 28-40 39-81 34-73 36-74 36-75 35-74 37-82 38-88 25-36 21-37 <20-34 
Truck and dog <20-43 <20-45 <20-46 <20-47 <20-45 <20-26 <20-26 <20-26 <20-25 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 <20-27 <20-28 <20-32 30-73 26-65 28-65 28-67 26-66 29-74 30-79 <20-27 <20-29 <20-26 
Concrete/Road saw 31-61 33-63 33-64 33-65 33-63 27-44 27-44 26-44 24-43 23-47 21-39 24-42 24-47 25-55 26-56 26-49 24-55 24-52 23-55 30-45 34-46 37-50 48-91 44-83 46-83 46-85 44-84 47-92 48-97 35-45 30-47 25-44 
Combined top 39 34-64 36-66 36-67 36-68 36-66 30-47 30-47 29-47 26-46 26-50 24-41 27-45 27-50 28-58 29-59 29-52 27-58 27-54 26-58 33-48 37-49 40-53 51-93 47-86 49-86 49-88 47-87 50-94 50-94 38-48 33-49 28-47 
Civil and in-ground works        
Excavator with 
bucket (50t) <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-31 <20-35 <20-25 <20-26 <20-30 28-70 24-63 26-63 26-65 24-64 27-71 28-77 <20-25 <20-26 <20-24 
Excavator with 
bucket (30t) <20-39 <20-41 <20-42 <20-43 <20-41 <20-22 <20-22 <20-22 <20-21 <20-25 <20 <20 <20-25 <20-33 <20-34 <20-27 <20-33 <20-29 <20-33 <20-23 <20-24 <20-28 26-68 22-61 24-61 24-63 22-62 25-69 26-75 <20-23 <20-24 <20-22 
Hand tools <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-31 <20-35 <20-25 <20-26 <20-30 28-70 24-63 26-63 26-65 24-64 27-71 28-77 <20-25 <20-26 <20-24 
Tipper truck <20-38 <20-40 <20-41 <20-42 <20-40 <20-21 <20-21 <20-21 <20-20 <20-24 <20 <20 <20-24 <20-32 <20-33 <20-26 <20-32 <20-28 <20-32 <20-22 <20-23 <20-27 25-67 21-60 23-60 23-62 21-61 24-68 25-74 <20-22 <20-23 <20-21 
Non-powered hand 
tools <20-27 <20-29 <20-30 <20-31 <20-29 <20 <20 <20 <20 <20 <20 <20 <20 <20-21 <20-22 <20 <20-21 <20 <20-21 <20 <20 <20 <20-57 <20-49 <20-49 <20-51 <20-50 <20-58 <20-63 <20 <20 <20 
Water cart <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Jackhammer 24-54 25-56 25-56 26-57 25-56 <20-36 <20-37 <20-36 <20-35 <20-40 <20-31 <20-34 <20-40 <20-47 <20-48 <20-41 <20-47 <20-44 <20-48 22-37 26-38 30-42 41-83 36-75 38-76 38-77 37-76 39-84 40-90 27-38 23-39 <20-36 
[[page 58]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  58 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 CC1 CC2 CC3 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES CHC CHC CHC COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Day (OOHW) / 
Standard 
construction 
hours1 
51 / 56 51 / 56 51 / 56 51 / 56 51 / 56 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 55/553 55/553 55/553 70/703 70/703 70/703 70/703 70/703 70/703 70/703 60/603 65/653 65/653 
Truck and dog <20-40 <20-42 <20-43 <20-44 <20-42 <20-23 <20-23 <20-23 <20-22 <20-26 <20 <20-21 <20-26 <20-34 <20-35 <20-28 <20-34 <20-30 <20-34 <20-24 <20-25 <20-29 27-69 23-62 25-62 25-64 23-63 26-70 27-76 <20-24 <20-25 <20-23 
Smooth drum roller 
(13t) - low vibration 
mode 
21-51 23-53 23-54 23-55 23-53 <20-34 <20-34 <20-34 <20-33 <20-37 <20-29 <20-32 <20-37 <20-45 <20-46 <20-39 <20-45 <20-42 <20-45 20-35 24-36 27-40 38-81 34-73 36-73 36-75 34-74 37-82 38-87 25-35 20-37 <20-34 
Drill rig <20-48 <20-50 20-51 20-52 <20-50 <20-31 <20-31 <20-31 <20-30 <20-34 <20-26 <20-29 <20-34 <20-42 <20-43 <20-36 <20-42 <20-39 <20-42 <20-32 21-33 24-37 35-78 31-70 33-70 33-72 31-71 34-79 35-84 22-32 <20-34 <20-31 
Concrete agitator <20-45 <20-47 <20-48 <20-49 <20-47 <20-28 <20-28 <20-28 <20-27 <20-31 <20-23 <20-26 <20-31 <20-39 <20-40 <20-33 <20-39 <20-36 <20-39 <20-29 <20-30 21-34 32-75 28-67 30-67 30-69 28-68 31-76 32-81 <20-29 <20-31 <20-28 
Concrete pump <20-40 <20-42 <20-43 <20-44 <20-42 <20-23 <20-23 <20-23 <20-22 <20-26 <20 <20-21 <20-26 <20-34 <20-35 <20-28 <20-34 <20-31 <20-34 <20-24 <20-25 <20-29 27-70 23-62 25-62 25-64 23-63 26-71 27-76 <20-24 <20-26 <20-23 
Piling rig - bored <20-49 21-51 21-52 21-53 21-51 <20-32 <20-32 <20-32 <20-31 <20-35 <20-27 <20-30 <20-35 <20-43 <20-44 <20-37 <20-43 <20-40 <20-43 <20-33 22-34 25-38 36-79 32-71 34-71 34-73 32-72 35-80 36-85 23-33 <20-35 <20-32 
Fibre cable winch <20-23 <20-25 <20-26 <20-27 <20-25 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20-53 <20-45 <20-45 <20-47 <20-46 <20-54 <20-59 <20 <20 <20 
Generator <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20 <20 <20 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Trowelling machine <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20 <20 <20 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Combined top 39 26-56 28-58 28-59 28-60 28-59 22-39 22-39 21-39 <20-38 <20-43 <20-34 <20-37 <20-42 20-50 21-51 21-44 <20-50 <20-47 <20-51 25-40 29-41 33-45 44-86 39-78 41-78 41-80 40-79 42-87 43-92 30-40 26-42 20-39 
Building structure (ground level)        
Tower crane 
(diesel7) 57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 45 41 41 73 69 66 66 66 68 71 41 51 52 
Concrete pump <20-30 <20-24 <20-25 <20-24 <20-26 <20 <20 <20 <20 <20 <20 <20 <20-26 25-33 26-34 <20-29 26-33 26-27 25-32 <20-20 21-23 25-26 54-60 50-57 52-59 52-55 49-55 50-58 54-60 <20-22 <20-21 <20 
Concrete agitator 21-35 23-29 24-30 24-29 24-31 <20-21 <20-21 <20-22 <20-22 <20-22 <20 <20-22 <20-31 30-38 31-39 <20-34 31-38 31-32 30-37 20-25 26-28 30-31 59-65 55-62 57-64 57-60 54-60 55-63 59-65 23-27 <20-26 <20-20 
Mobile crane (300t) <20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 <20-22 23-25 27-28 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
Truck and dog <20-43 <20-45 <20-46 <20-47 <20-45 <20-26 <20-26 <20-26 <20-25 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 <20-27 <20-28 <20-32 30-73 26-65 28-65 28-67 26-66 29-74 30-79 <20-27 <20-29 <20-26 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Concrete vibrator <20-34 <20-36 <20-37 <20-38 <20-36 <20 <20 <20 <20 <20-20 <20 <20 <20-20 <20-28 <20-29 <20-22 <20-28 <20-25 <20-28 <20 <20 <20-23 21-64 <20-56 <20-56 <20-58 <20-57 <20-65 21-70 <20 <20 <20 
Franna crane <20-36 <20-38 <20-39 <20-40 <20-38 <20 <20 <20 <20 <20-22 <20 <20 <20-22 <20-30 <20-31 <20-24 <20-30 <20-27 <20-30 <20-20 <20-21 <20-25 23-66 <20-58 21-58 21-60 <20-59 22-67 23-72 <20-20 <20-22 <20 
EWP <20-32 <20-34 <20-35 <20-36 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20 <20-26 <20-23 <20-26 <20 <20 <20-21 <20-62 <20-54 <20-54 <20-56 <20-55 <20-63 <20-68 <20 <20 <20 
Telehandler <20-35 <20-37 <20-38 <20-39 <20-37 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 <20 <20-20 <20-24 22-65 <20-57 <20-57 20-59 <20-58 21-66 22-71 <20 <20-21 <20 
Non-powered hand 
tools <20-27 <20-29 <20-30 <20-31 <20-29 <20 <20 <20 <20 <20 <20 <20 <20 <20-21 <20-22 <20 <20-21 <20 <20-21 <20 <20 <20 <20-57 <20-49 <20-49 <20-51 <20-50 <20-58 <20-63 <20 <20 <20 
Trowelling machine <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20 <20 <20 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Shotcrete 
pump/compressor <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-32 <20-35 <20-25 <20-26 <20-30 28-71 24-63 26-63 26-65 24-64 27-72 28-77 <20-25 <20-27 <20-24 
Combined top 39 
(excluding tower 
crane) 
24-48 26-50 27-51 27-52 27-50 <20-31 <20-31 <20-31 <20-30 <20-34 <20-26 <20-29 <20-35 33-42 34-43 22-37 34-42 34-39 33-42 23-32 29-33 33-37 62-78 58-70 60-70 60-72 57-71 58-79 62-84 26-32 22-34 <20-31 
Building structure (RL37.8)        
Tower crane 
(diesel7) 57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 45 41 41 73 69 66 66 66 68 71 41 51 52 
Concrete pump8 
<20-30 <20-24 <20-25 <20-24 <20-26 <20 <20 <20 <20 <20 <20 <20 <20-26 25-33 26-34 <20-29 26-33 26-27 25-32 <20-20 21-23 25-26 54-60 50-57 52-59 52-55 49-55 50-58 54-60 <20-22 <20-21 <20 
Concrete agitator8 
21-35 23-29 24-30 24-29 24-31 <20-21 <20-21 <20-22 <20-22 <20-22 <20 <20-22 <20-31 30-38 31-39 <20-34 31-38 31-32 30-37 20-25 26-28 30-31 59-65 55-62 57-64 57-60 54-60 55-63 59-65 23-27 <20-26 <20-20 
Mobile crane(300t)8 
<20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 <20-22 23-25 27-28 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
[[page 59]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  59 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 CC1 CC2 CC3 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES CHC CHC CHC COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Day (OOHW) / 
Standard 
construction 
hours1 
51 / 56 51 / 56 51 / 56 51 / 56 51 / 56 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 55/553 55/553 55/553 70/703 70/703 70/703 70/703 70/703 70/703 70/703 60/603 65/653 65/653 
Truck and dog8 
<20-44 <20-45 <20-46 <20-46 <20-46 <20-26 <20-27 <20-27 <20-28 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 <20-27 <20-28 <20-32 29-73 26-66 28-67 28-68 26-67 28-75 30-81 <20-28 <20-29 <20-27 
Hand tools <20-50 21-53 <20-52 20-52 <20-51 <20-35 <20-37 <20-36 <20-32 <20-34 <20-25 <20-33 <20-35 <20-44 <20-44 <20-41 <20-42 <20-38 <20-42 <20-33 20-33 21-33 32-77 28-66 30-66 30-68 28-67 31-75 32-81 21-35 <20-37 <20-33 
Concrete vibrator <20-40 <20-43 <20-42 <20-42 <20-41 <20-25 <20-27 <20-26 <20-22 <20-24 <20 <20-23 <20-25 <20-34 <20-34 <20-31 <20-32 <20-28 <20-32 <20-23 <20-23 <20-23 22-67 <20-56 <20-56 20-58 <20-57 21-65 22-71 <20-25 <20-27 <20-23 
Non-powered hand 
tools <20-33 <20-36 <20-35 <20-35 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-27 <20-27 <20-24 <20-25 <20-21 <20-25 <20 <20 <20 <20-60 <20-49 <20-49 <20-51 <20-50 <20-58 <20-64 <20 <20 <20 
Trowelling machine <20-37 <20-40 <20-39 <20-39 <20-38 <20-22 <20-24 <20-23 <20 <20-21 <20 <20 <20-22 <20-31 <20-31 <20-28 <20-29 <20-25 <20-29 <20-20 <20-20 <20-20 <20-64 <20-53 <20-53 <20-55 <20-54 <20-62 <20-68 <20-22 <20-24 <20 
Combined top 39 
(excluding tower 
crane) 
24-51 26-54 27-53 27-53 27-53 <20-36 <20-38 <20-37 <20-34 <20-36 <20-27 <20-34 <20-37 33-46 34-46 22-42 34-44 34-40 33-44 23-34 29-35 33-37 62-79 58-70 60-71 60-71 57-70 58-78 62-84 26-36 22-38 <20-34 
Building structure (RL49.8)        
Tower crane 
(diesel7) 57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 45 41 41 73 69 66 66 66 68 71 41 51 52 
Concrete pump8 
<20-30 <20-24 <20-25 <20-24 <20-26 <20 <20 <20 <20 <20 <20 <20 <20-26 25-33 26-34 <20-29 26-33 26-27 25-32 <20-20 21-23 25-26 54-60 50-57 52-59 52-55 49-55 50-58 54-60 <20-22 <20-21 <20 
Concrete agitator8 
21-35 23-29 24-30 24-29 24-31 <20-21 <20-21 <20-22 <20-22 <20-22 <20 <20-22 <20-31 30-38 31-39 <20-34 31-38 31-32 30-37 20-25 26-28 30-31 59-65 55-62 57-64 57-60 54-60 55-63 59-65 23-27 <20-26 <20-20 
Mobile crane(300t)8 
<20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 <20-22 23-25 27-28 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
Truck and dog8 
<20-44 <20-45 <20-46 <20-46 <20-46 <20-26 <20-27 <20-27 <20-28 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 <20-27 <20-28 <20-32 29-73 26-66 28-67 28-68 26-67 28-75 30-81 <20-28 <20-29 <20-27 
Hand tools 25-51 27-53 26-52 26-52 25-52 20-46 20-46 <20-45 <20-36 <20-37 <20-29 <20-37 <20-42 <20-45 <20-46 <20-43 <20-44 <20-39 <20-43 22-37 26-34 27-35 38-79 34-65 36-66 36-68 34-67 36-73 37-75 26-40 23-49 <20-43 
Concrete vibrator <20-41 <20-43 <20-42 <20-42 <20-42 <20-36 <20-36 <20-35 <20-26 <20-27 <20 <20-27 <20-32 <20-35 <20-36 <20-33 <20-34 <20-29 <20-33 <20-27 <20-24 <20-25 28-69 24-55 26-56 26-58 24-57 26-63 27-65 <20-30 <20-39 <20-33 
Non-powered hand 
tools <20-34 <20-36 <20-35 <20-35 <20-35 <20-29 <20-29 <20-28 <20 <20-20 <20 <20-20 <20-25 <20-28 <20-29 <20-26 <20-27 <20-22 <20-26 <20 <20 <20 21-62 <20-48 <20-49 <20-51 <20-50 <20-56 <20-58 <20-23 <20-32 <20-26 
Trowelling machine <20-38 <20-40 <20-39 <20-39 <20-39 <20-33 <20-33 <20-32 <20-23 <20-24 <20 <20-24 <20-29 <20-32 <20-33 <20-30 <20-31 <20-26 <20-30 <20-24 <20-21 <20-22 25-66 21-52 23-53 23-55 21-54 23-60 24-62 <20-27 <20-36 <20-30 
Combined top 39 
(excluding tower 
crane) 
27-52 29-54 29-53 29-53 28-53 22-47 22-47 21-46 <20-37 <20-38 <20-30 <20-38 <20-43 33-46 34-47 23-44 34-46 34-41 33-45 25-38 30-36 33-38 62-80 58-69 60-71 60-71 57-70 58-77 62-82 28-41 25-50 20-44 
Building fitout         
Tower crane 
(diesel7) 57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 45 41 41 73 69 66 66 66 68 71 41 51 52 
Mobile crane (300t) <20-42 <20-44 <20-45 <20-46 <20-44 <20-25 <20-25 <20-25 <20-24 <20-28 <20 <20-23 <20-28 <20-36 <20-37 <20-30 <20-36 <20-33 <20-36 <20-26 <20-27 <20-31 29-72 25-64 27-64 27-66 25-65 28-73 29-78 <20-26 <20-28 <20-25 
Concrete agitator <20-45 <20-47 <20-48 <20-49 <20-47 <20-28 <20-28 <20-28 <20-27 <20-31 <20-23 <20-26 <20-31 <20-39 <20-40 <20-33 <20-39 <20-36 <20-39 <20-29 <20-30 21-34 32-75 28-67 30-67 30-69 28-68 31-76 32-81 <20-29 <20-31 <20-28 
Concrete pump <20-40 <20-42 <20-43 <20-44 <20-42 <20-23 <20-23 <20-23 <20-22 <20-26 <20 <20-21 <20-26 <20-34 <20-35 <20-28 <20-34 <20-31 <20-34 <20-24 <20-25 <20-29 27-70 23-62 25-62 25-64 23-63 26-71 27-76 <20-24 <20-26 <20-23 
Concrete vibrators <20-36 <20-38 <20-39 <20-40 <20-38 <20 <20 <20 <20 <20-22 <20 <20 <20-22 <20-30 <20-31 <20-24 <20-30 <20-27 <20-30 <20-20 <20-21 <20-25 23-66 <20-58 21-58 21-60 <20-59 22-67 23-72 <20-20 <20-22 <20 
Hand tools (non-
powered) <20-35 <20-37 <20-38 <20-39 <20-37 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 <20 <20-20 <20-24 22-65 <20-57 <20-57 20-59 <20-58 21-66 22-71 <20 <20-21 <20 
Trowelling machine <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20 <20 <20 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Combined top 39 
(excluding tower 
crane) 
<20-49 21-51 21-52 21-53 21-51 <20-32 <20-32 <20-32 <20-31 <20-35 <20-27 <20-30 <20-35 <20-43 <20-44 <20-37 <20-43 <20-40 <20-43 <20-33 22-34 25-38 36-79 32-71 34-71 34-73 32-72 35-80 36-85 23-33 <20-35 <20-32 
[[page 60]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  60 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 CC1 CC2 CC3 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES CHC CHC CHC COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Day (OOHW) / 
Standard 
construction 
hours1 
51 / 56 51 / 56 51 / 56 51 / 56 51 / 56 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 47 / 52 55/553 55/553 55/553 70/703 70/703 70/703 70/703 70/703 70/703 70/703 60/603 65/653 65/653 
Commissioning        
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Mobile crane (300t) <20-42 <20-44 <20-45 <20-46 <20-44 <20-25 <20-25 <20-25 <20-24 <20-28 <20 <20-23 <20-28 <20-36 <20-37 <20-30 <20-36 <20-33 <20-36 <20-26 <20-27 <20-31 29-72 25-64 27-64 27-66 25-65 28-73 29-78 <20-26 <20-28 <20-25 
EWP <20-32 <20-34 <20-35 <20-36 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20 <20-26 <20-23 <20-26 <20 <20 <20-21 <20-62 <20-54 <20-54 <20-56 <20-55 <20-63 <20-68 <20 <20 <20 
Bobcat <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 <20-28 <20-29 20-33 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Delivery truck <20-43 <20-45 <20-46 <20-47 <20-45 <20-26 <20-26 <20-26 <20-25 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 <20-27 <20-28 <20-32 30-73 26-65 28-65 28-67 26-66 29-74 30-79 <20-27 <20-29 <20-26 
Hand tools (non-
powered) <20-35 <20-37 <20-38 <20-39 <20-37 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 <20 <20-20 <20-24 22-65 <20-57 <20-57 20-59 <20-58 21-66 22-71 <20 <20-21 <20 
Combined top 39 <20-49 20-51 21-52 21-52 20-51 <20-31 <20-32 <20-31 <20-31 <20-35 <20-26 <20-29 <20-35 <20-43 <20-43 <20-36 <20-42 <20-39 <20-43 <20-32 21-33 25-37 36-78 31-70 33-71 34-72 32-71 34-79 36-85 22-33 <20-34 <20-31 
Notes:  1. Standard construction hours – Mon-Fri – 7:00am to 6:00pm, Sat – 8:00am to 1:00pm, Day (OOH) = Sat – 1:00pm to 6:00pm, Sun – 8pm to 6pm 
2. RES = Residential, CHC = Childcare, CHC = Childcare. COM = Commercial, REC_P = Passive Recreation, REC_A = Active Recreation  
3. Only applies when in use 
4. Bold black text is where the highest (ie. closest) predicted noise level could reach above the Day (OOH) NML.  
5. Bold blue text indicates where the highest (i.e. closest) predicted noise level could reach above the Day (standard) NML. 
6. Grey filled cell is where the highest (ie. closest) predicted noise level could reach above the Highly Noise Affected level (i.e. >75 dB(A)) for residences.  
7. Modelled at RL 60m 
8. Modelled at ground level 
9. Combined level from up to 3 (noisiest) plant operating concurrently  
 
  
[[page 61]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  61 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Table 4-6: OOHW (Evening / Night) predicted LAeq(15min) noise levels for construction plant and activities, dB(A) 
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Evening/Night 
Outside 
construction hours1 
51 / 46 51 / 46 51 / 46 51 / 46 51 / 46 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 60 / 603 65 / 653 65 /653 
HV containment and cable pulls (OOHW Evening / Night) 
Fibre cable winch <20-24 <20-25 <20-26 <20-26 <20-26 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20-53 <20-46 <20-47 <20-48 <20-47 <20-55 <20-61 <20 <20 <20 
Generator/Daymaker <20-32 <20-33 <20-34 <20-34 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20-61 <20-54 <20-55 <20-56 <20-55 <20-63 <20-69 <20 <20 <20 
Hand tools <20-42 <20-43 <20-44 <20-44 <20-43 <20-24 <20-25 <20-25 <20-26 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-31 <20-35 27-71 24-64 26-65 26-66 24-65 26-73 28-79 <20-26 <20-27 <20-24 
Non-powered hand 
tools <20-28 <20-29 <20-30 <20-30 <20-30 <20 <20 <20 <20 <20 <20 <20 <20 <20-21 <20-22 <20 <20-21 <20 <20-21 <20-57 <20-50 <20-51 <20-52 <20-51 <20-59 <20-65 <20 <20 <20 
Combined top 38 <20-42 <20-44 <20-45 <20-45 <20-44 <20-24 <20-26 <20-25 <20-26 <20-28 <20 <20-22 <20-28 <20-36 <20-37 <20-29 <20-35 <20-32 <20-35 28-72 25-64 27-65 26-67 25-66 27-73 28-80 <20-26 <20-27 <20-25 
Concrete pours (OOHW Evening / Night) 
Concrete agitator <20-45 <20-47 <20-48 <20-49 <20-47 <20-28 <20-28 <20-28 <20-27 <20-31 <20-23 <20-26 <20-31 <20-39 <20-40 <20-33 <20-39 <20-36 <20-39 32-75 28-67 30-67 30-69 28-68 31-76 32-81 <20-29 <20-31 <20-28 
Concrete pump <20-40 <20-42 <20-43 <20-44 <20-42 <20-23 <20-23 <20-23 <20-22 <20-26 <20 <20-21 <20-26 <20-34 <20-35 <20-28 <20-34 <20-31 <20-34 27-70 23-62 25-62 25-64 23-63 26-71 27-76 <20-24 <20-26 <20-23 
Concrete vibrator <20-34 <20-36 <20-37 <20-38 <20-36 <20 <20 <20 <20 <20-20 <20 <20 <20-20 <20-28 <20-29 <20-22 <20-28 <20-25 <20-28 21-64 <20-56 <20-56 <20-58 <20-57 <20-65 21-70 <20 <20 <20 
Trowelling machine <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Combined top 38 <20-47 <20-49 <20-50 <20-50 <20-49 <20-29 <20-30 <20-29 <20-29 <20-33 <20-24 <20-27 <20-33 <20-41 <20-41 <20-34 <20-40 <20-37 <20-41 34-76 29-68 31-69 32-70 30-69 32-77 34-83 20-31 <20-32 <20-29 
Waterproofing / tanking (OOHW Evening / Night) 
Compressor <20-33 <20-35 <20-35 <20-36 <20-35 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20-20 <20-26 <20-23 <20-27 <20-62 <20-54 <20-55 <20-56 <20-55 <20-63 <20-69 <20 <20 <20 
Generator/Daymaker <20-31 <20-33 <20-34 <20-35 <20-33 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20-61 <20-53 <20-53 <20-55 <20-54 <20-62 <20-67 <20 <20 <20 
Handtool - grout / 
hand mixer <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-31 <20-35 28-70 24-63 26-63 26-65 24-64 27-71 28-77 <20-25 <20-26 <20-24 
Small truck <20-41 <20-43 <20-44 <20-45 <20-43 <20-24 <20-24 <20-24 <20-23 <20-27 <20 <20-22 <20-27 <20-35 <20-36 <20-29 <20-35 <20-32 <20-35 28-71 24-63 26-63 26-65 24-64 27-72 28-77 <20-25 <20-27 <20-24 
Pump <20-38 <20-40 <20-41 <20-42 <20-40 <20-21 <20-21 <20-21 <20-20 <20-24 <20 <20 <20-24 <20-32 <20-33 <20-26 <20-32 <20-28 <20-32 25-67 21-60 23-60 23-62 21-61 24-68 25-74 <20-22 <20-23 <20-21 
Combined top 38 <20-45 <20-47 <20-48 <20-49 <20-47 <20-28 <20-28 <20-28 <20-27 <20-31 <20-22 <20-26 <20-31 <20-39 <20-40 <20-33 <20-39 <20-35 <20-39 32-74 28-67 30-67 30-69 28-68 31-75 32-81 <20-29 <20-30 <20-28 
Gantry works (OOHW Evening) 
Tower crane – diesel6 
57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 73 69 66 66 66 68 71 41 51 52 
Mobile crane (300t) <20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Non-powered hand 
tools <20-27 <20-29 <20-30 <20-31 <20-29 <20 <20 <20 <20 <20 <20 <20 <20 <20-21 <20-22 <20 <20-21 <20 <20-21 <20-57 <20-49 <20-49 <20-51 <20-50 <20-58 <20-63 <20 <20 <20 
EWP <20-32 <20-34 <20-35 <20-36 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20 <20-26 <20-23 <20-26 <20-62 <20-54 <20-54 <20-56 <20-55 <20-63 <20-68 <20 <20 <20 
Combined top 38 
(excluding tower 
crane) 
20-45 22-46 22-47 22-48 22-46 <20-28 <20-28 <20-28 <20-27 <20-31 <20-23 <20-26 <20-32 27-40 28-41 <20-35 28-40 28-36 27-40 56-75 52-67 54-67 54-69 51-68 52-75 56-80 22-30 <20-31 <20-28 
[[page 62]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  62 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 C03 C04 C05 C06 C07 C08 C09 P01 A01 A02 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES COM COM COM COM COM COM COM REC_P REC_A REC_A 
NML(external) 
Evening/Night 
Outside 
construction hours1 
51 / 46 51 / 46 51 / 46 51 / 46 51 / 46 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 47 / 36 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 70 / 703 60 / 603 65 / 653 65 /653 
Pre-cast installation (OOHW Evening / Night) 
Tower crane – diesel6 
57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 73 69 66 66 66 68 71 41 51 52 
Mobile crane (300t) <20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
Franna crane <20-26 <20-20 <20-21 <20-20 <20-22 <20 <20 <20 <20 <20 <20 <20 <20-22 21-29 22-30 <20-25 22-29 22-23 21-28 50-56 46-53 48-55 48-51 45-51 46-54 50-56 <20 <20 <20 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Hand tools (non-
powered) <20-35 <20-37 <20-38 <20-39 <20-37 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 22-65 <20-57 <20-57 20-59 <20-58 21-66 22-71 <20 <20-21 <20 
Generator/Daymaker <20-32 <20-33 <20-34 <20-34 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-25 <20-26 <20 <20-25 <20-22 <20-25 <20-61 <20-54 <20-55 <20-56 <20-55 <20-63 <20-69 <20 <20 <20 
Combined top 38 
(excluding tower 
crane) 
20-45 22-47 23-48 23-49 23-47 <20-28 <20-28 <20-28 <20-27 <20-31 <20-23 <20-26 <20-33 28-40 29-41 <20-35 29-40 29-36 28-40 57-75 53-67 55-68 55-69 52-68 53-76 57-81 23-30 <20-31 <20-28 
Major plant deliveries and crane lifts (OOHW Evening / Night) 
Tower crane – diesel6 
57 58 58 58 59 53 54 53 44 45 37 46 50 51 52 46 50 46 49 73 69 66 66 66 68 71 41 51 52 
Mobile crane (300t) <20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
Road truck 
(deliveries to site) <20-44 <20-45 <20-46 <20-46 <20-46 <20-26 <20-27 <20-27 <20-28 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 29-73 26-66 28-67 28-68 26-67 28-75 30-81 <20-28 <20-29 <20-27 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Hand tools (non-
powered) <20-35 <20-37 <20-38 <20-39 <20-37 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 22-65 <20-57 <20-57 20-59 <20-58 21-66 22-71 <20 <20-21 <20 
Combined top 38 
(excluding tower 
crane) 
21-47 22-49 23-50 23-50 23-49 <20-30 <20-30 <20-30 <20-30 <20-33 <20-25 <20-28 <20-34 27-42 28-43 <20-36 28-42 28-38 27-41 56-77 52-69 54-70 54-71 51-70 52-78 56-84 23-32 <20-33 <20-30 
Commissioning (OOHW Evening / Night) 
Hand tools <20-44 <20-46 <20-47 <20-48 <20-46 <20-27 <20-27 <20-27 <20-26 <20-30 <20-22 <20-25 <20-30 <20-38 <20-39 <20-32 <20-38 <20-35 <20-38 31-74 27-66 29-66 29-68 27-67 30-75 31-80 <20-28 <20-30 <20-27 
Mobile crane (300t) <20-32 <20-26 21-27 21-26 21-28 <20 <20 <20 <20 <20 <20 <20 <20-28 27-35 28-36 <20-31 28-35 28-29 27-34 56-62 52-59 54-61 54-57 51-57 52-60 56-62 <20-24 <20-23 <20 
EWP <20-32 <20-34 <20-35 <20-36 <20-34 <20 <20 <20 <20 <20 <20 <20 <20 <20-26 <20-27 <20 <20-26 <20-23 <20-26 <20-62 <20-54 <20-54 <20-56 <20-55 <20-63 <20-68 <20 <20 <20 
Delivery truck <20-43 <20-45 <20-46 <20-47 <20-45 <20-26 <20-26 <20-26 <20-25 <20-29 <20-21 <20-24 <20-29 <20-37 <20-38 <20-31 <20-37 <20-34 <20-37 30-73 26-65 28-65 28-67 26-66 29-74 30-79 <20-27 <20-29 <20-26 
Hand tools (non-
powered) <20-36 <20-37 <20-38 <20-38 <20-38 <20 <20 <20 <20 <20-21 <20 <20 <20-21 <20-29 <20-30 <20-23 <20-29 <20-26 <20-29 21-65 <20-58 20-59 <20-60 <20-59 20-67 22-73 <20 <20-21 <20 
Combined top 38 <20-48 <20-50 20-51 20-51 <20-50 <20-31 <20-31 <20-31 <20-30 <20-34 <20-25 <20-28 <20-34 <20-42 <20-43 <20-36 <20-42 <20-38 <20-42 35-77 31-70 33-70 33-72 31-71 34-78 35-84 22-32 <20-33 <20-30 
Notes:  1. Standard construction hours - Mon-Fri – 7:00am to 6:00pm, Sat – 8:00am to 1:00pm, Day (OOH) = Sat – 1:00pm to 6:00pm, Sun – 8pm to 6pm 
2. RES = Residential, CHC = Childcare, CHC = Childcare. COM = Commercial, REC_P = Passive Recreation, REC_A = Active Recreation  
3. Only applies when in use 
4. Bold black text is where the highest (ie. closest) predicted noise level could reach above the night NML.  
5. Bold blue text indicates where the highest (i.e. closest) predicted noise level could reach above evening NML. 
6. Modelled at RL 60m 
7. Modelled at ground level 
8. Combined level from up to 3 (noisiest) plant operating concurrently  
  
[[page 63]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  63 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Table 4-7: OOHW predicted (night) LAmax noise levels for construction plant and activities, dB(A) 
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES 
Noise management level 
(external) 
Sleep disturbance screening 
level - Night 
56 56 56 56 56 52 52 52 52 52 52 52 52 52 52 52 52 52 52 
HV containment and cable pulls 
Fibre cable winch <20 - 24 <20 - 25 <20 - 26 <20 - 26 <20 - 26 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 <20 
Generator/Daymaker <20 - 33 <20 - 34 <20 - 35 <20 - 35 <20 - 35 <20 <20 <20 <20 <20 <20 <20 <20 <20 - 26 <20 - 27 <20 <20 - 26 <20 - 23 <20 - 26 
Hand tools <20 - 49 20 - 50 21 - 51 21 - 51 <20 - 51 <20 - 31 <20 - 32 <20 - 32 <20 - 33 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Non-powered hand tools <20 - 31 <20 - 32 <20 - 33 <20 - 33 <20 - 33 <20 <20 <20 <20 <20 <20 <20 <20 <20 - 24 <20 - 25 <20 <20 - 24 <20 - 21 <20 - 24 
Concrete pours 
Concrete agitator 27 - 57 29 - 59 29 - 60 29 - 61 29 - 59 23 - 40 23 - 40 22 - 40 <20 - 39 <20 - 43 <20 - 35 20 - 38 <20 - 43 21 - 51 22 - 52 22 - 45 <20 - 51 20 - 48 <20 - 51 
Concrete pump <20 - 43 <20 - 45 <20 - 46 <20 - 47 <20 - 45 <20 - 26 <20 - 26 <20 - 26 <20 - 25 <20 - 29 <20 - 21 <20 - 24 <20 - 29 <20 - 37 <20 - 38 <20 - 31 <20 - 37 <20 - 34 <20 - 37 
Concrete vibrator <20 - 37 <20 - 39 <20 - 40 <20 - 41 <20 - 39 <20 <20 - 20 <20 <20 <20 - 23 <20 <20 <20 - 23 <20 - 31 <20 - 32 <20 - 25 <20 - 31 <20 - 28 <20 - 31 
Trowelling machine <20 - 34 <20 - 36 <20 - 37 <20 - 38 <20 - 36 <20 <20 <20 <20 <20 - 20 <20 <20 <20 - 20 <20 - 28 <20 - 29 <20 - 22 <20 - 28 <20 - 25 <20 - 28 
Waterproofing / tanking                    
Compressor <20 - 38 <20 - 40 <20 - 41 <20 - 42 <20 - 40 <20 - 21 <20 - 21 <20 - 21 <20 - 20 <20 - 24 <20 <20 <20 - 24 <20 - 32 <20 - 33 <20 - 26 <20 - 32 <20 - 29 <20 - 32 
Generator/Daymaker <20 - 32 <20 - 34 <20 - 35 <20 - 36 <20 - 34 <20 <20 <20 <20 <20 <20 <20 <20 <20 - 26 <20 - 27 <20 <20 - 26 <20 - 23 <20 - 26 
Handtool - grout / hand mixer <20 - 49 21 - 51 21 - 52 21 - 53 21 - 51 <20 - 32 <20 - 32 <20 - 32 <20 - 31 <20 - 35 <20 - 27 <20 - 30 <20 - 35 <20 - 43 <20 - 44 <20 - 37 <20 - 43 <20 - 40 <20 - 43 
Small truck 24 - 54 26 - 56 26 - 57 26 - 58 26 - 56 20 - 37 <20 - 37 <20 - 37 <20 - 36 <20 - 40 <20 - 32 <20 - 35 <20 - 40 <20 - 48 <20 - 49 <20 - 42 <20 - 48 <20 - 45 <20 - 48 
Pump <20 - 44 <20 - 46 <20 - 47 <20 - 48 <20 - 46 <20 - 27 <20 - 27 <20 - 27 <20 - 26 <20 - 30 <20 - 22 <20 - 25 <20 - 30 <20 - 38 <20 - 39 <20 - 32 <20 - 38 <20 - 35 <20 - 38 
Pre-cast element installation                    
Tower crane – diesel5 
58 59 59 59 60 54 55 54 45 46 38 47 51 52 53 47 51 47 50 
Mobile crane (300t) 22 - 36 24 - 30 25 - 31 25 - 30 25 - 32 <20 - 22 <20 - 22 <20 - 23 <20 - 23 <20 - 23 <20 <20 - 23 <20 - 32 31 - 39 32 - 40 20 - 35 32 - 39 32 - 33 31 - 38 
Franna crane <20 - 29 <20 - 23 <20 - 24 <20 - 23 <20 - 25 <20 <20 <20 <20 <20 <20 <20 <20 - 25 24 - 32 25 - 33 <20 - 28 25 - 32 25 - 26 24 - 31 
Hand tools <20 - 48 <20 - 50 20 - 51 20 - 52 <20 - 50 <20 - 31 <20 - 31 <20 - 31 <20 - 30 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Hand tools (non-powered) <20 - 48 <20 - 50 20 - 51 20 - 52 <20 - 50 <20 - 31 <20 - 31 <20 - 31 <20 - 30 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Generator/Daymaker <20 - 33 <20 - 34 <20 - 35 <20 - 35 <20 - 35 <20 <20 <20 <20 <20 <20 <20 <20 <20 - 26 <20 - 27 <20 <20 - 26 <20 - 23 <20 - 26 
Major plant deliveries and crane lifts 
Tower crane – diesel5 
58 59 59 59 60 54 55 54 45 46 38 47 51 52 53 47 51 47 50 
Mobile crane (300t) 22 - 36 24 - 30 25 - 31 25 - 30 25 - 32 <20 - 22 <20 - 22 <20 - 23 <20 - 23 <20 - 23 <20 <20 - 23 <20 - 32 31 - 39 32 - 40 20 - 35 32 - 39 32 - 33 31 - 38 
Road truck (deliveries to site) <20 - 50 21 - 51 22 - 52 22 - 52 21 - 52 <20 - 32 <20 - 33 <20 - 33 <20 - 34 <20 - 35 <20 - 27 <20 - 30 <20 - 35 <20 - 43 <20 - 44 <20 - 37 <20 - 43 <20 - 40 <20 - 43 
Hand tools <20 - 48 <20 - 50 20 - 51 20 - 52 <20 - 50 <20 - 31 <20 - 31 <20 - 31 <20 - 30 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Hand tools (non-powered) <20 - 48 <20 - 50 20 - 51 20 - 52 <20 - 50 <20 - 31 <20 - 31 <20 - 31 <20 - 30 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
[[page 64]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  64 APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT
Receiver ID R1A R1B R1C R1D R1E R2A R2B R2C R3 R4 R5 R6 R7 R8 R9 R10 R11 R12 R13 
Receiver type2 RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES RES 
Noise management level 
(external) 
Sleep disturbance screening 
level - Night 
56 56 56 56 56 52 52 52 52 52 52 52 52 52 52 52 52 52 52 
Commissioning                    
Hand tools <20 - 48 <20 - 50 20 - 51 20 - 52 <20 - 50 <20 - 31 <20 - 31 <20 - 31 <20 - 30 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Mobile crane (300t) 22 - 36 24 - 30 25 - 31 25 - 30 25 - 32 <20 - 22 <20 - 22 <20 - 23 <20 - 23 <20 - 23 <20 <20 - 23 <20 - 32 31 - 39 32 - 40 20 - 35 32 - 39 32 - 33 31 - 38 
EWP <20 - 35 <20 - 37 <20 - 38 <20 - 39 <20 - 37 <20 <20 <20 <20 <20 - 21 <20 <20 <20 - 21 <20 - 29 <20 - 30 <20 - 23 <20 - 29 <20 - 26 <20 - 29 
Delivery truck <20 - 47 <20 - 49 <20 - 50 <20 - 51 <20 - 49 <20 - 30 <20 - 30 <20 - 30 <20 - 29 <20 - 33 <20 - 25 <20 - 28 <20 - 33 <20 - 41 <20 - 42 <20 - 35 <20 - 41 <20 - 38 <20 - 41 
Hand tools (non-powered) <20 - 49 20 - 50 21 - 51 21 - 51 <20 - 51 <20 - 31 <20 - 32 <20 - 32 <20 - 33 <20 - 34 <20 - 26 <20 - 29 <20 - 34 <20 - 42 <20 - 43 <20 - 36 <20 - 42 <20 - 39 <20 - 42 
Notes:   1. Standard construction hours - Mon-Fri – 7:00am to 6:00pm, Sat – 8:00am to 1:00pm, Day (OOH) = Sat – 1:00pm to 6:00pm, Sun – 8pm to 6pm 
2. RES = Residential  
3. Only applies when in use 
4. Bold black text is where the highest (ie. closest) predicted noise level could reach above the sleep disturbance screening level.  
5. Modelled at RL 60m 
6. Modelled at ground level 
 
[[page 65]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
65 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.3.2 Discussion of construction noise results 
4.3.2.1 Standard daytime hours 
Residences 
The predicted noise levels presented above indicate that the noise levels during standard daytime hours 
are generally predicted to comply with the NMLs for nearby potentially affected receivers. The 
exceptions to this are: 
 During bulk earthworks and civil works phases when high noise generating plant and 
equipment are in use, such as excavators with rockhammer attachment, jackhammers and 
concrete saws.  
 Operation of the diesel tower crane is expected to exceed the NML for residential receivers in 
NCA1 and NCA2. Through appropriate construction planning and application of mitigation 
measures specific for the tower crane as outlined in Section 4.3.4, construction works can 
likely generally be managed within the NMLs for nearby residences. 
 Some residential receivers within NCA1 are predicted to be above the NML when considering 
concurrent plant in use during the bulk earthworks, civil and in-ground works phases. During 
the civil works phase, residential receiver R1D is predicted to be above the Day (standard) 
NML by 4 dB(A) when considering concurrent plant in use. Through appropriate construction 
planning and application of mitigation measures outlined in Section 4.3.4, construction works 
can likely generally be managed within the NMLs for nearby residences. 
 Noise levels are predicted to be above the NML at some nearby commercial premises when 
works are occurring in close proximity or when loud equipment are occurring concurrently. 
However, where works occur at greater distances, or with acoustic shielding, the noise levels 
are expected to be less, and potentially below the NML. 
No residential receivers are predicted to be ‘highly noise affected’ [i.e. >75 dB(A)]. 
Non-residential receivers 
When the commercial premises in proximity to the site (C03 to C09) are in use, and Proposal 
construction works are occurring nearby on the closest boundary of the Proposal site, construction 
noise levels are predicted to be above the construction NML. However, when construction activities are 
taking place at more distant or shielded locations within the site or with different equipment that are 
not the worst case, the construction noise levels are predicted to achieve the NML. 
The construction noise levels construction are predicted to achieve the NMLs at all other nearby non-
residential receivers (ie. childcare and recreation areas). 
In light of the predicted noise levels above for residences and non-residences, it is recommended that a 
feasible and reasonable approach towards noise mitigation measures be applied to reduce noise levels 
[[page 66]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
66 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
as much as possible to mitigate the impact from construction noise. Further details on construction 
noise mitigation and management measures are provided in Section 4.3.4 below. 
4.3.2.2 Outside of standard construction hours 
The following works were assessed during the OOHW periods: 
 Weekend shifts inclusive of high risk safety works i.e. crane, concrete tower boom and hoist 
erection and dismantling 
 Gantry works 
 HV containment and cable pulls 
 Surface preparation and building construction works: extended concrete pours + concrete 
finishing works 
 Major plant deliveries and crane lifts 
 Waterproofing / tanking 
 Pre-cast installation 
 Commissioning and energisation activities 
4.3.2.2.1 Weekend shifts inclusive of high risk safety works – OOHW day 
Weekend shifts are proposed to undertake high risk safety works such as crane erections and 
dismantles, concrete boom erections and dismantles and hoist erections and dismantles. Furthermore, 
the site is located within the Lane Cove Business Park with no adjacent residential properties. 
Undertaking construction works during an 8 hour works shift (Saturday 7:00am – 4:00pm) would both 
allow for management of impacts on close proximity commercial receivers and also remain consistent 
with the management of similar construction projects within the council area as this is consistent with 
Lane Cove Council construction hours. This is to allow sufficient time for carrying out of deliveries and 
high-risk construction works and minimising impact to local businesses. 
Noise generating activities during the OOHW day period has been assessed in Table 4-5.  
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels generally achieve the Day OOHW NML, except when:  
 High impact plant and equipment are operating e.g. excavators with rockhammers, dozers, 
jackhammers, concrete saws etc. during bulk excavation and civil work phase and considering 
cumulative construction noise levels from concurrent equipment.   
 The use of hand tools at elevated locations during the construction of the building structure. 
Construction noise levels could exceed the NCA1 residential NML by 3 dB(A). This is only 
[[page 67]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
67 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
predicted to occur when construction plant items and are all located at the closest point to 
receiver, and this exceedances could be mitigated through local shielding (ie. building 
structure or close noise barrier). 
 When the commercial premises in proximity to the site (C03 to C09) are in use, and Proposal 
construction works are occurring nearby on the closest boundary of the Proposal site, construction 
noise levels are predicted to be above the NML. However, when construction activities are taking 
place at more distant or shielded locations within the site or with different equipment that are not 
the worst case, the construction noise levels are predicted to achieve the NML. 
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic shielding of key noise generating items, 
it would be feasible to sufficiently mitigate or manage these exceedances.  
Specific feasible and reasonable mitigation and management measures should be investigated as part 
of a works specific assessment that should be undertaken during the construction stage by a contractor 
as detailed in Section 4.2.2.1. Specific controls that should be considered in this assessment, that could 
achieve the required level of mitigation are detailed are Section 4.3.4. 
4.3.2.2.2 Gantry works – OOHW evening 
Gantry works are proposed to occur in the OOH evening period to conduct several large and complex 
crane lifts. The predicted noise levels from the work phase are presented in Table 4-6.  
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels generally achieve the evening OOHW NML, except for:  
 Continuous operation of an unmitigated diesel tower crane 
 When the commercial premises in proximity to the site (C03 to C09) are in use, and Proposal 
construction works are occurring nearby on the closest boundary of the Proposal site, construction 
noise levels are predicted to be above the commercial NML. However, when construction activities 
are taking place at more distant or shielded locations within the site or with different equipment 
that are not the worst case, the construction noise levels are predicted to achieve the NML. 
4.3.2.2.3 HV containment and cable pulls – OOHW evening, night 
Portions of the HV containment and cable pull works are proposed to be undertaken during the OOH 
evening and night periods. The predicted noise levels from the work phase are presented in Table 4-6. 
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels generally achieve the evening and night OOHW NML, except 
for:  
[[page 68]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
68 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
 When commercial receivers C03, C08 and C09 are in use and works are occurring nearby on the 
closest boundary of the Proposal site, construction noise levels are predicted to be above the 
commercial NML. However, when construction activities are taking place at more distant or 
shielded locations within the site or with different equipment that are not the worst case, the 
construction noise levels are predicted to achieve the NML. 
Maximum noise levels have been assessed and are predicted to comply with the night-time sleep 
disturbance screening levels at all residential receivers as presented in Table 4-7. 
4.3.2.2.4 Extended concreting works - OOHW evening, night 
Outside of the standard construction hours, extended concreting works will be required as part of the 
following stages: 
 Foundation works  
 Surface preparation works 
 Building construction 
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels achieve the OOHW NML at all locations, except for 
commercial receivers C03, C08 and C09. Exceedances of the NML are predicted to occur during use of a 
concrete agitator and pump and considering cumulative construction noise levels from concurrent 
equipment, during which construction noise levels could exceed the receiver specific NML by up to 
13 dB(A). This is only predicted to occur when construction plant items such as the concrete agitator, 
concrete pump are operating concurrently, and are all located at the closest point to the commercial 
receiver. 
Maximum noise levels have been assessed and presented in Table 4-7. Predictions achieve the sleep 
disturbance screening levels at residences except in NCA1, where levels could exceed the sleep 
disturbance screening level by up to 5 dB(A) at R01D when high-noise events occur during concrete 
agitator operations. The worst case predicted level of 61 dB(A) represents a worst-case location when 
the plant is on the edge of the work area and has line of sight to the receiver. The predicted level is 
below the 65 dB(A) threshold to trigger an ‘awakening’ reaction. When the plant is operating further 
within the work area or is shielded, predicted noise levels are demonstrated to be below the screening 
level. 
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic shielding of key noise generating items, 
it would be feasible to mitigate these exceedances.  
Specific feasible and reasonable mitigation and management measures should be investigated as part 
of a works specific assessment that should be undertaken during the construction stage by a contractor 
[[page 69]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
69 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
as detailed in Section 4.2.2.1. Specific controls that should be considered in this assessment, that could 
achieve the required level of mitigation are detailed are Section 4.3.4. 
4.3.2.2.5 Waterproofing / tanking – OOHW evening, night 
Waterproofing and tanking works are proposed to be undertaken during the OOH evening and night 
periods. The predicted noise levels from the work phase are presented in Table 4-6. 
When noise generating activities as part of these works have been modelled in the worst-case locations 
around the Proposal site construction noise predictions achieve the OOHW NML at all locations, except 
for the adjacent commercial receivers C03, C08 and C09. Exceedances of the NML are predicted to occur 
during use of hand mixers, trucks on site, pumps and considering cumulative construction noise levels 
from concurrent equipment, during which construction noise levels could exceed the receiver specific 
NML by up to 11 dB(A). This is only predicted to occur when construction plant items are operating 
concurrently and are all located at the closest point to the commercial receiver. 
Maximum noise levels have been assessed and presented in Table 4-7. Marginal exceedances above the 
screening level [≤2 dB(A)] at residential receivers R01C and R01D are predicted from truck maximum 
noise events (ie. airbrakes). It is expected that this would not often occur as it is only expected when the 
truck is parking within the site.  
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic shielding of key noise generating items, 
it would be feasible to mitigate these exceedances.  
4.3.2.2.6 Pre-cast element installation – OOHW evening, night 
Installation of pre-cast elements are proposed to be undertaken during the OOH evening and night 
periods. The predicted noise levels from the work phase are presented in Table 4-6. 
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels achieve the OOHW NML at all locations, except from 
operation of the diesel tower crane at nearby residences, and at commercial receivers C03, C08 and C09. 
Exceedances of the NML are predicted to occur from unmitigated continuous operation of the diesel 
tower crane, use of powered hand tools and considering cumulative construction noise levels from 
concurrent equipment, during which construction noise levels could exceed the receiver specific NML by 
up to 11 dB(A). This is only predicted to occur when construction plant items are operating concurrently 
and are all located at the closest point to the commercial receiver. 
Maximum noise levels have been assessed and presented in Table 4-7. Predicted noise levels at 
residential receivers are above the screening level but below an ‘awakening reaction’ during operation 
of the diesel tower crane. The operation of the diesel tower crane is likely to be characterised by a 
steady state noise.  
[[page 70]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
70 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic mitigation of key noise generating 
items, it would be feasible to mitigate these exceedances.  
Specific feasible and reasonable mitigation and management measures should be investigated as part 
of a works specific assessment that should be undertaken during the construction stage by a contractor 
as detailed in Section 4.2.2.1. Specific controls that should be considered in this assessment, that could 
achieve the required level of mitigation are detailed are Section 4.3.4. 
4.3.2.2.7 Major plant deliveries – OOHW evening, night 
Major plant deliveries are proposed to be undertaken during the OOH evening and night periods. The 
predicted noise levels from the work phase are presented in Table 4-6. 
When noise generating activities as part of these works are located in the worst-case locations around 
the Proposal site, construction noise levels achieve the OOHW NML at all locations, except for during 
operation of the diesel tower crane and at commercial receivers C03, C08 and C09. Exceedances of the 
NML are predicted to occur during unmitigated continuous operation of the diesel tower crane, trucks 
moving on site and considering cumulative construction noise levels from concurrent equipment, during 
which construction noise levels could exceed the receiver specific NML by up to 14 dB(A). This is only 
predicted to occur when construction plant items are operating concurrently and are all located at the 
closest point to the commercial receiver. 
Maximum noise levels have been assessed and presented in Table 4-7. Predicted noise levels at 
residential receivers are above the screening level but below an ‘awakening reaction’ during operation 
of the diesel tower crane. The operation of the diesel tower crane is likely to be characterised by a 
steady state noise.  
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic shielding of key noise generating items, 
it would be feasible to mitigate these exceedances.  
Specific feasible and reasonable mitigation and management measures should be investigated as part 
of a works specific assessment that should be undertaken during the construction stage by a contractor 
as detailed in Section 4.2.2.1. Specific controls that should be considered in this assessment, that could 
achieve the required level of mitigation are detailed are Section 4.3.4. 
4.3.2.2.8 Commissioning – OOHW evening, night 
Commissioning activities are proposed to be undertaken during the OOH evening and night periods. 
The predicted noise levels from the work phase are presented in Table 4-6. 
When noise generating activities as part of these works are in the worst-case locations around the 
Proposal site, construction noise levels achieve the OOHW NML at all locations, except at commercial 
receivers C03, C08 and C09. Exceedances of the NML are predicted to occur during power tool use, 
[[page 71]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
71 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
trucks moving on site and considering cumulative construction noise levels from concurrent equipment, 
during which construction noise levels could exceed the receiver specific NML by up to 14 dB(A). This is 
only predicted to occur when construction plant items are operating concurrently and are all located at 
the closest point to the commercial receiver. However, when construction activities are taking place at 
more distant or shielded locations within the site or with different equipment that are not the worst 
case, the construction noise levels are predicted to achieve the NML. Furthermore, it is expected that the 
majority of commissioning activities would occur internal to the building structure and thus shield noise 
emission to nearby receivers. 
Noting this level of exceedance, through construction planning and management, construction site 
layout adjustments, equipment selection, and localised acoustic shielding of key noise generating items, 
it would be feasible to mitigate these exceedances.  
Maximum noise levels have been assessed and are predicted to comply with the night-time sleep 
disturbance screening levels at all residential receivers as presented in Table 4-7. 
4.3.3 Cumulative noise impacts  
The following construction project have been identified as potentially undertaking noise generating 
works in proximity to the same noise sensitive receivers during the construction of the Proposal:  
Table 4-8: Construction projects with potential for cumulative noise impact 
Site  DA Reference Development Description Status and Timing 
Existing data centre 
(SSD 9741) – 1 Sirius Road, 
Lane Cove West 
SSD-9741 Lane Cove West Data Centre – Shell C Project 
and fit-out 
2024 - 2025 
Additional construction projects or construction works (ie. utility providers) may also be required to take 
place in the vicinity of sensitive receivers nearby to the Proposal, during the construction of the 
Proposal, which should also be considered as part of construction planning where known.  
Typically, while impacts from one project or one construction site may be relatively short-term or noise 
intensive periods intermittent, when multiple construction projects are occurring at the same time near 
to a particular receiver cumulative construction noise impacts can occur. This can mean that 
construction noise impacting a sensitive receiver may be louder than from an individual set up works 
[by up to 3 dB(A)], the overall duration of construction impacts may be overall longer or impacts more 
frequent. Typically, concurrent projects can impact nearby receiver locations in one of two ways, as also 
shown in Figure 4-2. 
[[page 72]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
72 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure 4-2: Cumulative construction impacts 
 
Where construction works, in particular OOH works occur concurrently or during a similar timeframe 
(ie. within the same week), there is potential for cumulative noise impacts from the Proposal combined 
with other concurrent construction projects, and so it is recommended that mitigation and management 
measures are implemented to minimise cumulative impacts as detailed in Section 4.3.4. In addition, the 
following measures are to be used to mitigate and manage cumulative noise impacts: 
 Coordinating work between construction sites to manage cumulative noise impacts, where 
feasible and reasonable. An example would be to ensure that where multiple sites are 
undertaking noise intensive works, such as bulk excavation works, and these construction works 
could occur concurrently on multiple construction sites in proximity to the same noise sensitive 
receivers, these impacts are to be managed with consideration of both projects (ie. ensure that 
works do not occur during designated respite periods). 
 Community consultation to gauge key noise impacts and issues and identify any unknown 
impacts from concurrent or consecutive sets of constructions works. 
 Consideration of cumulative construction noise impacts during the development of noise 
mitigation and management measures for the worksites, including coordination between 
construction projects, where reasonable and feasible (ie. consideration of respite periods 
provided by other projects for approved OOH, so that timetables between projects don’t result 
in other projects or the Proposal impacting the same noise sensitive receivers during 
designated periods of respite). 
Existing data centre (SSD 9741) construction works: 
Noting that construction works associated with the adjacent existing data centre (SSD 9741) could be 
undergoing construction over a similar timeframe to the Proposal, subject to approval, receivers in 
proximity to both the existing data centre (SSD 9741) and the Proposal site have the potential to be 

[[page 73]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
73 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
impacted by cumulative construction noise impacts. As such, the following recommendations are 
included: 
 Concurrent tower crane operation should be limited to standard hours only where feasible and 
reasonable. 
 Proposal OOH should be coordinated with the existing data centre, to ensure that appropriate 
respite is being provided, for example coordinating OOH works to occur on the same night.  
 In the case that Proposal OOH is to occur concurrently with the existing data centre 
construction works (either for project requirements, to ensure adequate respite considering 
both projects, or other reasons), mitigation and management measures should be considered 
based upon potential cumulative construction noise impacts. At minimum, for any noise 
predictions it should be assumed that cumulative construction noise levels could be 3 dB(A) 
more than predicted, unless more detailed cumulative predictions have been undertaken.  
 For all construction works (standard hours and OOH), consideration of cumulative construction 
noise impacts during the development of noise mitigation and management measures for the 
worksites is required, taking into consideration community consultation with sensitive receivers. 
These mitigation measures would be included in the CNVMP or CEMP and would include how the 
above measures would be incorporated during the works. 
4.3.4 Construction noise mitigation measures 
4.3.4.1 General engineering noise controls 
Implementation of noise control measures, such as those suggested in Australian Standard 2436-2010 
‘Guide to Noise Control on Construction, Demolition and Maintenance Sites’, are expected to reduce 
predicted construction noise levels. 
Reference to Australian Standard 2436-2010, Appendix C, Table C1 suggests possible remedies and 
alternatives to reduce noise emission levels from typical construction equipment. Table C2 in Appendix 
C presents typical examples of noise reductions achievable after treatment of various noise sources. 
Table C3 in Appendix C presents the relative effectiveness of various forms of noise control treatment. 
Table 4-9 below presents noise control methods, practical examples and expected noise reductions 
according to AS2436 and according to Renzo Tonin & Associates’ opinion based on experience with 
past projects. 
[[page 74]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
74 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 4-9: Relative effectiveness of various forms of noise control 
Noise control 
method Practical examples 
Typical noise reduction 
possible in practice, dB(A) 
Maximum noise reduction 
possible in practice, dB(A) 
AS 2436 RTA AS 2436 RTA 
Distance Doubling of distance between source and 
receiver 6 6 6 6 
Screening 
Acoustic barriers such as temporary or 
permanent noise barriers where barrier breaks 
line-of-sight between the source and receiver 
5 to 10 5 to 10 15 15 
Acoustic 
enclosures 
Engine casing lagged with acoustic insulation 
and plywood 15 to 25 10 to 20 50 30 
Engine 
Silencing Residential class mufflers 5 to 10 5 to 10 20 20 
Substitution 
by alternative 
process 
Use electric motors in preference to diesel or 
petrol - 15 to 25 - 40 
The RTA’ listed noise reductions are conservatively low and should be referred to in preference to those 
of AS2436. 
Table 4-10 below identifies possible noise control measures, which are applicable on the construction 
plant likely to be used on site. 
Table 4-10: Possible noise control measures for likely construction plant 
Plant description Screening Acoustic 
enclosures Silencing Alternative 
process 
Tower crane - diesel  a a  
Excavator with rockhammer attachment a   a 
Jackhammers a   a 
Concrete truck/agitator a  a  
Delivery trucks a  a  
Electric / mobile crane a    
Concrete/Road saw a   a 
Drill rig a  a  
Hand tools a  a  
4.3.4.2 Noise management measures 
The following recommendations provide feasible and reasonable noise control solutions to reduce noise 
impacts to sensitive receivers. These should be considered and implemented where feasible and 
reasonable where there is potential for the noise management levels presented in Section 3.1.2 to be 
exceeded by the construction works either individually or cumulatively.  
Considering the predicted noise levels set out in Section 4.3.1, the following noise management are 
recommended for consideration by a contractor and implemented where feasible and reasonable. The 
[[page 75]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
75 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
advice provided here is in respect of acoustics only. Supplementary professional advice may need to be 
sought in respect of fire ratings, structural design, buildability, fitness for purpose and the like. 
Table 4-11 summarises actions that can be applied to manage the potential for noise to impact on 
sensitive receivers near the Project construction works, which are to be applied where reasonable and 
feasible.  
Table 4-11: Noise mitigation and management measures 
Action 
required Applies to Details Estimated noise benefit 
At-source mitigation measures  
Equipment 
selection 
Airborne noise 
Vibration 
Use quieter and less noise/vibration emitting construction 
methods where feasible and reasonable. 
Where loud plant and/or equipment are being used in 
construction works, where feasible and reasonable the 
selection of alternative quieter plant and/or equipment 
should be considered for tasks. 
Variable. Minimise noise 
impact and reduce risk 
of annoyance. 
Equipment 
noise and 
vibration levels 
Airborne noise 
Vibration 
Plant and equipment must be properly maintained. 
Provide special attention to the use and maintenance of 
‘noise control’ or ‘silencing’ kits fitted to machines to ensure 
they perform as intended. 
Variable. Minimise noise 
impact and reduce risk 
of annoyance. 
Rental plant 
and equipment 
Airborne noise The noise levels of plant and equipment items are to be 
considered in rental decisions, with quieter and less 
noise/vibration emitting construction methods where feasible 
and reasonable.  
Variable. Minimise noise 
impact and reduce risk 
of annoyance. 
Use and siting 
of plant 
Airborne noise 
Vibration 
• Simultaneous operation of noisy plant within 
discernible range of a sensitive receiver is to be 
avoided. 
• The offset distance between noisy plant and adjacent 
sensitive receivers is to be maximised. 
• Plant used intermittently to be throttled down or shut 
down. 
• Noise-emitting plant to be directed away from 
sensitive receivers. 
• Any equipment not in use for extended periods during 
construction work must be switched off. 
Up to 20 dB reduction 
+ reduce vibration 
Non-tonal and 
ambient 
sensitive 
reversing 
alarms 
Airborne noise Non-tonal reversing beepers (or an equivalent mechanism) 
must be fitted and used on all construction vehicles and 
mobile plant regularly used on site and for any out of hours 
work. 
Consider the use of ambient sensitive alarms that adjust 
output relative to the ambient noise level.  
5-10 dB reduction 
 
Minimise 
disturbance 
arising from 
delivery of 
goods 
Airborne noise Loading and unloading of materials/deliveries is to occur as 
far as possible from sensitive receivers. 
Select site access points and roads as far as possible away 
from sensitive receivers.  
Dedicated loading/unloading areas to be shielded if close to 
sensitive receivers if possible. 
Delivery vehicles to be fitted with straps rather than chains for 
unloading, wherever possible. 
Variable. Reduce noise/ 
vibration impact + risk 
of annoyance. 
[[page 76]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
76 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Action 
required Applies to Details Estimated noise benefit 
Silencers on 
mobile 
[redacted]
cranes 
Airborne noise Where possible reduce noise from mobile plant and tower 
cranes through additional fittings including: 
- Residential grade mufflers 
Ensure plant including the silencer is well maintained. 
0-20 dB reduction 
Reduce annoyance + 
sleep disturbance. 
Prefabrication 
of materials 
off-site 
Airborne noise Where practicable, pre-fabricate and/or prepare materials 
off-site to reduce noise with special audible characteristics 
occurring on site. Materials can then be delivered to site for 
installation. 
5-20 dB reduction  
Reduce noise/ vibration 
impact + risk of 
annoyance 
Engine 
compression 
brakes 
Airborne noise Limit the use of engine compression brakes in residential 
areas. 
Ensure vehicles are fitted with a maintained original 
equipment manufacturer exhaust silencer or a silencer that 
complies with the National Transport Commission’s ‘In-
service test procedure’ and standard. 
5-20 dB reduction  
Reversing 
alarms 
Airborne noise Use of broadband “quacker” type of reverse/movement 
alarms instead of the tonal ‘beeping” type. 
Minimise noise impact 
and reduce risk of 
annoyance. 
Path mitigation measures 
Construction 
hoarding as 
noise barrier 
Airborne noise Any construction hoarding shall be installed on each worksite 
shall be constructed as a noise barrier, where practicable to 
provide shielding to the nearest affected receivers. 
 
Receiver with line of 
site of the works area: 
5-10 dB reduction 
Receiver without line of 
site of the works area: 
0-5 dB reduction 
Site sheds Airborne noise Site sheds to be strategically located to provide shielding to 
nearby residences. 
Receiver with line of 
site of the works area: 
5-10 dB reduction 
Laydown and 
stockpiling 
Airborne noise Locate laydown and staging areas within the construction 
area as far from residences as practicably possible.  
Variable. Minimise noise 
impact and reduce risk 
of annoyance. 
Shield 
stationary 
noise sources 
such as pumps, 
compressors 
etc 
Airborne noise Stationary noise sources should be enclosed or shielded 
whilst ensuring that the occupational health and safety of 
workers is maintained.  Appendix F of AS 2436: 1981 lists 
materials suitable for shielding. 
5-10 dB reduction 
Use temporary 
noise barriers 
around work 
area 
Airborne noise Where works are to be completed as OOHW outside the 
construction hoarding area, relocatable noise barriers e.g. 
acoustic blankets hung from temporary construction fencing 
would be used, where practicable.  
This can include use of temporary barriers around noise 
generating works at elevated construction locations.  
Receiver with line of 
site of the works area: 
5-10 dB reduction 
Receiver without line of 
site of the works area: 
0-5 dB reduction 
Mobile noise 
screens 
Airborne noise Where practicable, a mobile noise screen/tent would be used 
to reduce noise from moving plant items e.g. concrete saw. 
Mobile noise screens utilise aluminium mobile scaffold (or 
similar), with acoustic blanket/ quilt (e.g. Echo-barrier, 
FlexShield or similar) attached on up to 4 sides (including the 
top, where no solid platform). Mobile noise screens can 
provide 5 to 10 dB noise reduction, where they can break line 
of sight between the source and the receiver. 
Receiver with line of 
site of the works area: 
5-10 dB reduction 
Receiver without line of 
site of the works area: 
0-5 dB reduction 
[[page 77]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
77 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Action 
required Applies to Details Estimated noise benefit 
Management measures 
Construction 
Environmental 
Management 
Plan update 
Airborne noise 
Vibration 
The CEMP including at minimum relevant section for 
construction noise and vibration management must be 
prepared prior to the commencement of construction and 
regularly updated to account for changes in noise 
management issues and strategies. 
- 
Implement 
stakeholder 
consultation 
measures 
Airborne noise Periodic notification (monthly letterbox drop and website 
notification) detailing all upcoming construction activities 
delivered to sensitive receivers at least 7 days prior to 
commencement of relevant works.  
In addition to Periodic Notification, the following strategies 
may be adopted to notify the community of upcoming works: 
 Project Specific Website 
 Project Infoline 
 Email Distribution List 
 Web-based Surveys 
 Social Media 
 Community and Stakeholder Meetings. 
Keeps stakeholders 
informed of the likely 
impact. 
Community may 
identify solution to 
assist in managing 
impacts. 
Register of 
noise and 
vibration 
sensitive 
receivers 
Airborne noise 
Vibration 
A register of most affected noise and vibration sensitive 
receivers (NVSRs) would be kept on site. The register would 
include the following details for each NVSR: 
 Address of receiver 
 Category of receiver (e.g. Residential, 
Commercial etc.) 
 Contact name and phone number. 
The register may be included as part of the  Project’s 
Community Liaison Plan or similar document. 
Assists with keeping 
stakeholders informed 
of the likely impact. 
Assists with planning 
and reducing potential 
noise/ vibration impact 
+ risk of annoyance 
 
Site inductions Airborne noise 
Vibration 
All employees, contractors and subcontractors are to receive 
an environmental induction. The induction must at least 
include: 
 All relevant project specific and standard noise and 
vibration mitigation measures 
 Permissible hours of work 
 Any limitations on noise generating activities with 
special audible characteristics  
 Location of nearest sensitive receivers 
 Construction employee parking areas 
 Designated loading/unloading areas and 
procedures 
 Site opening/closing times (including deliveries) 
 Environmental incident procedures. 
Keeps construction 
workforce informed of 
actions required to 
minimise noise and 
vibration impact. 
Construction 
hours and 
scheduling 
Airborne noise 
Vibration 
Where feasible and reasonable, construction should be 
carried out during the standard daytime working hours.  
Work generating high noise levels and vibration intensive 
plant identified within minimum working distances for human 
response should be scheduled during less sensitive time 
periods, such as after 8 am and before 6 pm. If the work 
cannot be undertaken during the day, it should be completed 
before 11 pm. 
Minimise noise and 
vibration impact and 
reduce risk of 
annoyance. 
[[page 78]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
78 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Action 
required Applies to Details Estimated noise benefit 
Behavioural 
practices 
Airborne noise No swearing or unnecessary shouting or loud stereos/radios 
on site. 
No dropping of materials from height, throwing of metal 
items and slamming of doors. 
No excessive revving of plant and vehicle engines.  
Controlled release of compressed air. 
0-20 dB reduction 
Reduce annoyance  
Heavy vehicle 
routes 
Airborne noise Construction heavy vehicles and delivery vehicles should be 
scheduled during standard construction hours where feasible 
and reasonable.  
Minimises noise 
impacts 
Verification 
monitoring 
Airborne noise 
 
In response to noise complaints, a noise monitoring program 
should be carried out for the duration of works in accordance 
with the Construction Noise and Vibration Management Plan 
(CNVMP) or CEMP and any approval conditions. 
Minimises noise 
impacts 
Complaints 
management 
Airborne noise 
Vibration 
See Section 4.5 for further details.  
In addition to the noise mitigation measures outlined above, 
a management procedure will need to be put in place to deal 
with noise complaints that may arise from construction 
activities.  
Each complaint will need to be investigated and appropriate 
noise amelioration measures put in place to mitigate future 
occurrences, where the noise in question is in excess of 
allowable limits.  
Minimise noise impact 
and reduce risk of 
annoyance. 
Additionally, implementation of noise control measures, such as those suggested in Australian Standard 
2436-2010 ‘Guide to Noise Control on Construction, Demolition and Maintenance Sites’, are expected to 
reduce predicted construction noise levels. Australian Standard 2436-2010, Appendix C, Table C1 
suggests possible remedies and alternatives to reduce noise emission levels from typical construction 
equipment. Table C2 in Appendix C presents typical examples of noise reductions achievable after 
treatment of various noise sources. Table C3 in Appendix C presents the relative effectiveness of various 
forms of noise control treatment. 
4.3.4.3 Noise impacts to nearby commercial receivers 
The surrounding commercial receivers within Lane Cove Business Park nearest to the Proposal are 
predicted to experience construction noise that are above the NMLs. In particular, the adjacent 
commercial receivers C03, C08 and C09. 
As such, for construction activities with high noise generating plant and equipment such as excavators 
with rockhammers, consultation with affected receivers should be conducted to determine all feasible 
and reasonable mitigation measures. The following types of management measure could be considered 
to manage impacts: 
 Respite periods throughout the day from high noise impact activities. Typically respite periods 
should be at least 1 hour long. During these periods no high noise impact activities should be 
carried out.  
[[page 79]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
79 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
 High noise construction activities when potentially impacted commercial tenancies are not in 
use (ie. outside recommended standard hours) to better manage the overall impacts of 
construction noise and vibration. 
4.3.4.4 OOHW construction works 
The following construction specific mitigation and management measures have been identified to 
mitigate the level of exceedance presented in the assessment in Section 4.3.2.2 to achieve the relevant 
NML. These controls should be considered during the construction stage by a contractor as part of a 
works specific assessment, to manage the construction works within the construction noise 
management levels detailed in Section 3.1.2. 
4.3.4.4.1 Diesel tower crane operations 
A diesel tower crane is proposed to be required for OOHW during work phases associated with 
construction of the building structure, building fit-out and major plant deliveries to the site. Operation 
of the diesel tower crane is predicted to result in exceedances for the OOHW NMLs.  
As such, the specific feasible and reasonable mitigation and management measures recommended in 
Table 4-12 should be considered during the construction stage by a contractor as part of the works 
specific assessment, to manage the construction works within the construction noise management 
levels detailed in Section 3.1.2. 
Table 4-12: Specific mitigation measures for diesel tower crane 
Action 
required  Details Estimated noise 
benefit 
Equipment 
selection and 
Substitution for 
quieter plant 
 • If feasible, substitution should be considered for use of an electric tower 
crane or mobile crane instead of diesel for critical OOHW lifts. 
• Any ground-based generators associated with an electric tower crane should 
be located so that it is acoustically shielded by the Proposal building 
structure from critical nearby residential receivers.  
• Plant/equipment noise levels should be considered in rental decisions. 
5-20 dB 
reduction 
Reduce 
annoyance + 
sleep 
disturbance. 
Silencers / 
enclosures on 
diesel tower 
crane engine 
 • If feasible, noise emission from the engine exhaust is to be fitted with an 
industrial grade muffler and/or attenuator. 
• Mitigation to engine surface noise should be investigated, such as through 
the installation of an acoustic enclosure or similar.  
0-20 dB 
reduction 
Reduce 
annoyance + 
sleep 
disturbance. 
Siting and use 
of concurrent 
plant 
 • Plant used intermittently to be throttled down or shut down. 
• Noise-emissions with directive qualities are to be directed away from 
sensitive receivers where reasonably achieved, i.e. crane exhaust when not in 
use. 
• Plant is not in use for extended periods during construction work must be 
switched off. 
< 5-10 dB(A) 
Minimise 
disturbance 
from payload 
fitting 
 • Care must be taken when handling and fitting chains, straps etc. for lifting 
loads. Avoid dropping and dragging chains on the ground and metal 
surfaces during night OOHW. 
Reduce 
annoyance + 
sleep 
disturbance. 
[[page 80]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
80 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.3.4.4.2 OOHW day, evening and night works 
As per Section 4.3.2.2, although a substantial range of the proposed OOHW activities are predicted to 
achieve the OOHW NML, some noise generating plant are predicted to be above the respective NML for 
residences (during OOH day) and commercial (all periods) receivers. 
As such, the specific feasible and reasonable mitigation and management measures recommended in 
Table 4-13 should be considered during the construction stage by a contractor as part of the works 
specific assessment, to manage the construction works within the construction noise management 
levels detailed in Section 3.1.2. 
Table 4-13: Specific mitigation measures for OOH works 
Action 
required  Details Estimated noise 
benefit 
Construction 
site layout and 
planning 
 • As shown in the Table 4-6 predictions, when locating construction works at 
the closest point compared with the furthest point could provide substantial 
reduction through distance alone, achieving the respective NML. As such, the 
offset distance between noisy plant and adjacent sensitive receivers is to be 
maximised. 
• Access points, internal truck routes, and plant staging areas are to be 
designed to maximise the distances from sensitive receivers.  
• Site layout should minimise the requirement for vehicle reversing, to avoid 
the requirement for reversing alarms to sound, especially during the OOHW 
night period. 
• Deliveries with supplies and equipment for OOHW are to occur during 
standard hours, where practicable. 
> 5-10 dB(A) 
Siting and use 
of concurrent 
plant 
 • Simultaneous operation of noisy plant sensitive receiver is to be minimised. 
• Plant used intermittently to be throttled down or shut down e.g. concrete 
pumps, mobile crane, etc. 
• Noise-emitting construction plant with directive qualities are to be directed 
away from sensitive receivers. 
• Any equipment not in use for extended periods during construction work 
must be switched off. 
< 5-10 dB(A) 
Equipment 
selection and 
activity noise 
levels 
 • Loud plant/equipment items such as concrete pumps and concrete agitators 
should be selected with known noise emissions levels. 
• Quieter and less noise emitting items adopted for the works where feasible 
and reasonable.  
• Plant/equipment noise levels should be considered in rental decisions. 
> 5-10 dB(A) 
Minimise noise 
impact and 
reduce risk of 
annoyance. 
Non-tonal and 
ambient 
sensitive 
reversing 
alarms 
 • Non-tonal reversing beepers (or an equivalent mechanism) must be fitted 
and used on all construction vehicles and mobile plant regularly used for any 
out of hours work. 
• Consider the use of ambient sensitive alarms that adjust output relative to 
the ambient noise level.  
5-10 dB 
reduction 
 
[[page 81]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
81 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Action 
required  Details Estimated noise 
benefit 
Noise barriers / 
construction 
hoarding / 
acoustic 
shielding 
 • As the residential receivers are located further away and elevated and the 
adjacent commercial receivers have elevated receivers, the effectiveness of 
onsite noise barriers is substantially reduced.  
• Where noise barriers are proposed as part of the final construction planning, 
the actual effectiveness should be determined, considering the height of 
receiver, height of noise source, and proposed height of barrier. Line of sight 
is required to be broken between the source and receiver for the barrier to 
be effective.  
• For lower stationary sources (ie. concrete pumps, concrete agitator / truck air 
brakes releases), close fitting tall noise barriers could provide noise reduction 
to nearby receivers, including adjacent commercial receivers.  
• Acoustic blankets/temporary construction hoarding should be considered for 
screening the mobile concrete pump, and the staging area for concrete 
agitators where these will break line of sight between the source and nearby 
receivers.  
• Acoustic blankets/temporary construction hoarding should be considered for 
elevated OOHW construction works, where these works cannot be done 
within or shielded by the Proposal built structure.   
Receiver with 
line of sight of 
the works area: 
5-10 dB 
reduction 
Receiver without 
line of sight of 
the works area: 
0-5 dB reduction  
4.3.4.5 Noise monitoring  
The following approach could be adopted with regard to noise monitoring procedures during the 
construction works.  
 In the event of a sustained complaint, noise monitoring may be carried out to examine noise 
impacts.  
 Reasonable and feasible noise reduction measures must be investigated, where necessary. 
 Typically, short term (attended) noise monitoring would be undertaken to investigate a 
complaint as opposed to ongoing noise logging as this will enable a faster response time. 
 In the event that short term (attended) noise measurements cannot produce a suitable 
outcome, long term noise monitoring will be considered. Typically, long term monitoring is 
useful primarily as a means to check if start/finish times or respite periods have been 
adhered to. Given this limitation, they are not typically proposed in the first instance. 
 During OOHW, as described in the relevant works specific assessment, to verify that noise levels 
at nearby receivers are achieving the applicable noise management levels or approved noise 
requirements. 
As part of further design development, when a contractor is appointed and the specific construction 
methodology is known and the likely construction equipment are also known, the potential construction 
impacts are to be reviewed to determine that they are consistent with those presented in this SSDA 
NVIA and that the associated mitigation and management measures are appropriate.  
[[page 82]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
82 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.4 Construction vibration assessment 
4.4.1 Construction vibration sources 
The pattern of vibration radiation is very different to the pattern of airborne noise radiation and is very 
site specific as final vibration levels are dependent on many factors including the actual plant used, its 
operation and the intervening geology between the activity and the receiver. Potential vibration 
generated to receivers is dependent on separation distances, the intervening soil and rock strata, 
dominant frequencies of vibration, and the receiver structure. 
The recommended minimum working distances for vibration intensive plant are presented in Table 4-14 
and Table 4-15. These distances are conservatively based on excavation of hard rock. Site specific 
minimum working distances for vibration intensive plant items must be measured on site where plant 
and equipment are likely to operate close to or within the minimum working distances for cosmetic 
damage, as detailed in Table 4-14. 
Unlike noise, vibration cannot be readily predicted. There are many variables from site to site, such as 
soil type and conditions, sub surface rock, building types and foundations, and actual plant on site.  
The data relied upon in this assessment (tabulated below) is taken from a database of vibration levels 
measured at various sites or obtained from other sources (such as BS5228-2:2009). They are not specific 
to this proposal as final vibration levels are dependent on many factors including the actual plant used, 
its operation and the intervening geology between the activity and the receiver. 
As such, potential vibration impacts are to be further reviewed during the construction design, planning 
stages to determine if the final selected plant and equipment could be located within the minimum 
working distances and/or result in vibration levels about the applicable vibration limits. Where then 
identified, and feasible and reasonable mitigation and management would be implemented to achieve 
the applicable vibration limits.  
[[page 83]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
83 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 4-14: Minimum working distances (m) for cosmetic damage (continuous vibration) 
Plant item 
Minimum working distance (m)5 
Reinforced or framed 
structures (e.g. 
commercial buildings)1,3 
Unreinforced or light 
framed structures (e.g. 
residential buildings)1,3 
Sensitive structures 
(e.g. unsound heritage 
structures)2,4 
Drill rig / bored piling 5 5 10 
Smooth drum roller (13t) - High vibration 5 5 15 
Smooth drum roller (13t) - Low vibration 5 5 10 
Excavator with large rockhammer (50t) 5 10 20 
Jackhammer 5 5 5 
Notes 1. Criteria referenced from British Standard 7385: Part 2 'Evaluation and measurement of vibration in buildings '. 
2. Criteria referenced from DIN 4150 Part 3, Structural Damage - Safe Limits for Short-term Building Vibration.  
3. Initial screening test criteria reduced by 50% due to potential dynamic magnification in accordance with BS7385.  
4. A site inspection should determine whether a heritage structure is structurally unsound.  
5. Minimum working distances are in 5m increments only to account for the intrinsic uncertainty of this screening method.  
Table 4-15: Minimum working distances (m) for human annoyance (continuous vibration) 
Plant item 
Minimum working distances (m) 
Critical 
areas2,3 
0.28 mm/s 
Residences4 
Offices2 
1.1 mm/s 
Workshops2 
2.2 mm/s Day1 
0.56mm/s 
Night1 
0.40 mm/s  
Drill rig / bored piling 30 20 20 10 10 
Smooth drum roller (13t) - High vibration 105 55 75 30 15 
Smooth drum roller (13t) - Low vibration 75 40 55 20 10 
Excavator with large rockhammer (50t) 65 45 55 30 20 
Jackhammer 25 15 20 10 5 
Notes: 1. Daytime is 7:00am to 10:00pm and night-time is 10:00pm to 7:00am  
2. Appliable when in use 
3. Examples include hospital operating theatres and precision laboratories where sensitive operations are occurring. There 
may be cases where sensitive equipment or delicate tasks require more stringent criteria than the human comfort criteria 
specify above. Stipulation of such criteria is outside the scope of their policy and other guidance documents (e.g. 
relevant standards) should be referred to. Source: BS 6472-1992  
4. Conservatively, the residential minimum working distance can be used for assessing hotels.  
4.4.2 Construction vibration assessment 
As a screening assessment, items potentially impacted by vibration were identified if they were located 
within the relevant minimum working distances from the various proposed vibration intensive activities. 
Non-heritage structures of heritage items or heritage curtilages were classified as heritage for this 
review to identify heritage items within the minimum works distances.  
The minimum working distance from the extent of the construction areas, based upon the most 
vibration intensive plant, are presented in Figure 4-3. 
Vibration intensive works are not expected to be associated with the temporary site compound and 
staging areas. 
[[page 84]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
84 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure 4-3 – Minimum working distances (MWD) for cosmetic damage from the construction area 
extents (most vibration intensive plant) 
 

[[page 85]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
85 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.4.2.1 Cosmetic damage 
It can be seen in Figure 4-3 that the adjacent receivers to the work areas are commercial or industrial 
tenants.  
Two commercial structures are within the relevant minimum working distance for cosmetic damage for 
reinforced or framed structures, which include 7 Sirius Road, Lane Cove West (C9) and the carpark 
structure of 3 Sirius Road, Lane Cove West, as identified in Figure 4-3 during operation of a 50t 
excavator with rockhammer attachment.  
4.4.2.2 Heritage listed items 
The heritage listed items that have been identified within the minimum working distance for unsound 
structures are presented in Table 4-16. The locations of identified items are shown in Figure 4-3. 
Table 4-16: Number of vibration sensitive items within minimum working distances for vibration  
Fig 
Ref.2 
Place/item name Register(s) listed Significance Listing 
number 
Distance from the 
Proposal (metres) 
H1 Cumberland Paper Mills Lane Cove LEP 2009 Local I214 105 
H2 Chicago Mills Lane Cove LEP 2009 Local A6 85 
Notes: 1. Aboriginal heritage items have not been reviewed as part of the screening assessment and were not included in the 
project heritage information. If required, these should be considered in accordance with the minimum working distances 
presented in Table 4-14. and based upon the structural nature of the identified item.  
2. See Figure 4-3 for locations. 
A review of the works areas and nearby sensitive buildings indicates there is generally a low risk of 
vibration impact as a result of the works considering the type of works and the distance offset to nearby 
vibration sensitive items/buildings/receivers. 
4.4.2.3 Human annoyance 
The nearest sensitive commercial receiver (C9 – 7 Sirius Road) is within 5 metres from the Proposal 
excavation building footprint works when bulk excavation and civil works may occur.  
During operation of the vibratory plant listed in Figure 4-4, vibration levels are expected to exceed 
human annoyance vibration management levels (HVMLs) for offices at the adjacent and nearby 
commercial receivers.  
As such, as works within the building footprint could result in vibration intensive works being close to 
the minimum working distances, the potential for human annoyance impacts should be further reviewed 
during construction planning and managed appropriately when vibration intensive works are proposed 
to take place within the minimum working distances with the known construction methodologies. These 
approaches are further detailed in Section 4.4.3. 
[[page 86]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
86 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure 4-4: Human annoyance minimum working distance (MWD) map 
 

[[page 87]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
87 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.4.3 Construction vibration management measures 
The following vibration management measures are provided to minimise vibration impact from 
construction activities to the nearest receivers: 
4.4.3.1 Cosmetic damage 
1. Where construction activities occur in close proximity to sensitive receivers/structures or on 
material that will likely cause vibration to any identified receiver/structure, vibration testing of 
actual equipment on site should be carried out prior to their commencement of site 
operation to determine site specific acceptable minimum working distance to the nearby 
sensitive receiver/structures location/s. 
Undertake attended vibration measurements at the commencement of vibration-generating 
activities to establish site-specific minimum working distances and re-assess potential 
impacts (if required). This may include further detailed analysis based on the frequency 
content of the vibration levels. 
2. If vibration intensive work is proposed to occur within the site specific acceptable minimum 
working distance, then the following would be carried out: 
a. Evaluate whether alternative construction methods, plant or equipment can be utilised 
for the works and re-assess potential impacts (if required). 
b. If there is any risk of exceeding the vibration objectives after all of the above options 
have been considered, a permanent vibration monitoring system should be installed, to 
warn plant operators (via flashing light, audible alarm, SMS, etc) when vibration levels 
are approaching the structural/cosmetic damage limits. It is recommended that for the 
operator alerts, that multiple alert levels are set. Typically, this would be an alert trigger 
level at 75% of the vibration criteria (ie. amber alert), and an alert trigger level at 100% 
of the vibration criteria (ie. red alert).  
c. A management procedure would be developed prior to the works taking place to 
determine the response to each trigger level. It is recommended that this includes a 
pause and management measures for an alert trigger level at 75% of the vibration 
criteria, and stop work at an alert trigger level at 100% of the vibration criteria. Where 
stop work is triggered, it is recommended that the following are undertaken: 
Stop works actions 
 Investigate cause of exceedance 
 Visual inspection of the vibration sensitive building/structure/item including 
photos  
 If no cosmetic damage is found, works and vibration monitoring can be resumed  
 If cosmetic damage has been identified, repair damage or undertake any specific 
required action and a different construction method with lower source vibration 
levels is to be used.  
[[page 88]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
88 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
d. If works are proposed within the cosmetic damage minimum working distance, prior to 
starting work a building/structure condition survey would be carried out on items within 
the minimum working distances and vibration limits determined to manage cosmetic 
damage. 
3. Dilapidation surveys must be conducted at all receivers and structures within close proximity 
of the construction site, including those identified as within the vibration minimum working 
distances for cosmetic damage for the construction site, prior to commencement of activities 
with the potential to cause property damage. 
4.4.3.2 Human annoyance 
Many building occupants assume that building damage is occurring when they feel vibration or observe 
rattling of loose objects, however the level of vibration at which people perceive vibration or at which 
loose objects may rattle is far lower than vibration levels that can cause damage to structures. At 
properties near the construction works, nearby receivers may be able to feel vibration when vibration-
generating equipment is being utilised. For this reason, it is appropriate identify properties where there 
is a probability of adverse comment so that impacts can be managed. 
1. A management procedure should be implemented to deal with vibration complaints. Each 
complaint should be investigated and where vibration levels are established as exceeding the 
set limits, appropriate amelioration measures should be put in place to mitigate future 
occurrences. 
2. Where vibration is found to be excessive, management measures should be implemented to 
ensure vibration compliance is achieved. Management measures may include modification of 
construction methods such as using smaller equipment, establishment of safe buffer zones as 
mentioned above, and if necessary, time restrictions for the most excessive vibration 
activities. Time restrictions are to be negotiated with affected receivers. 
3. Attended vibration measurements for human annoyance should be carried out as required to 
appropriately manage the works. The proximity of neighbouring receivers will be 
communicated to subcontractors highlighting the relevant vibration restrictions and criteria 
for the area. This information will also be communicated during pre-tender meetings, start-
up meetings and site inductions of personnel. 
4. Notification by letterbox drop would be carried out for all buildings in the vicinity of the 
construction site. These measures are to address potential community concerns that 
perceived vibration may cause damage to property. Notification is to be provided to all 
occupants prior to any works that may cause vibration. 
5. Implement community consultation measures, including direct consultation with potentially 
impacted receivers. 
[[page 89]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
89 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
4.5 Complaints management 
Noise and vibration levels generated by construction activities associated with the construction of the 
development must aim to comply with the noise and vibration goals set by the relevant regulations and 
guidelines. The contractor is responsible for ensuring that all reasonable and feasible mitigation and 
management measures are implemented such as the provision of a Noise and Vibration Complaints 
Program, to minimise the generation of excessive noise and/or vibration levels from the site to nearby 
sensitive areas. 
Owners and occupants of nearby affected properties are to be informed by direct mail/email or a direct 
telephone line and contact person to either make a noise and/or vibration complaint or request 
information.   
Nearby development should be notified of the proposed works.  
The notification should outline: 
 Detail of a site point of contact. 
 The anticipated duration of the project.  
 Identify the duration of the construction stages. 
Identify what stages will have greatest potential impact on each resident. This will provide much clearer 
information for each party about how the site work will impact them specifically (the duration over 
which the greatest noise impact will occur). 
All noise and/or vibration complaints associated with the construction works shall be investigated in 
accordance with the Noise / Vibration Complaint Management Procedure identified in APPENDIX E. 
[[page 90]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
90 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5 Operational noise assessment 
5.1 Operational noise sources 
5.1.1 Overview 
To undertake a noise and vibration assessment for the facility, the NPfI requires a comprehensive 
assessment of the potential operational noise emissions from the Proposal. The basis of these noise 
emissions is what would be the “reasonable worst case 15-minute period” noise emissions for each of 
the Day (7:00am to 6:00pm), Evening (6:00pm to 10:00pm) and Night (10:00pm to 7:00am) periods. 
The noise sources associated with the operation of the Proposal can be separated into the following 
categories: 
 fixed mechanical and electrical plant/equipment, including emergency equipment 
(i.e. backup generators) 
 staff vehicle movements and car parking 
 loading dock activities 
Although the internal noise level of some technical spaces can be high (eg. 80-85 dB(A)), as the internal 
spaces are conditioned, these spaces are sealed and are not expected to contribute to noise emissions. 
It has been assumed that noise breakout from internal noise levels via building services elements or 
through openings/penetrations identified during further design development will be acoustically 
designed so as to ensure that noise emissions outcomes remain consistent with this assessment. 
The following sections detail the key noise generating plant and equipment that will operate as part of 
typical operations of the facility. This section details the noise sources and associated operational 
assumptions. 
The type and quantity for each of the various noise sources assessed across the operational scenarios 
are detailed in the relevant section of Section 5.1. 
5.1.2 Description of operational key noise sources 
Figure 5-1 presents the Project plans showing the assumed locations of noise generating activities as 
part of the noise modelling based upon the operational information provided by the client and project 
team in preparation of this NVIA. 
 
[[page 91]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX 91 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT 
Figure 5-1: Modelled noise generating components diagram 
 
Carpark exhaust louvre (Lvl1) 
DH pressurisation air intake louvre(Lvl1 to Lvl4) 
Plantroom and WC 
exhaust (Lvl1 to Lvl4) 
Switch room louvre (Lvl1) 
Office ventilation 
intake louvre (Lvl1) 
Tech area intake 
louvre (Lvl2 to Lvl4) 
West gantry - Containerised 
backup emergency 
generators (Roof level only) 
North gantry - Containerised 
backup emergency 
generators (Lvl2 to Roof) 
Chiller and pump plantroom 
(2 storey) ventilation openings 
West gantry - Transformer 
kiosks (Roof level only) 
North gantry - 
Transformer kiosks 
(Lvl2 to Roof) 
 
Cooling towers 
(Roof level) 

[[page 92]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
92 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.1.3 Key mechanical plant and equipment 
Mechanical plant and equipment, along with other building services are the key sources of noise as part 
of a data centre operations. The key building services and mechanical plant items likely to operate 
within the facility and which have been considered for the noise assessment are: 
 Cooling systems 
 Electrical distribution and storage 
 Testing, auxiliary equipment, power generating equipment 
 Additional building services and mechanical systems 
The key noise generating plant items that are proposed include: 
 14 cooling towers 
 14 chillers 
 28 transformer kiosks 
 28 containerised backup emergency generators 
At this early development approval stage of the Proposal the mechanical plant/equipment design and 
selection have not been finalised. For assessment purposes, the key likely plant and equipment have 
been identified and locations shown in Figure 5-1 and further details of the various items included in 
this section. These have then been used to determine likely noise emissions, and likely mitigation and 
management measures required to achieve the noise goals detailed in Section 3.3 and Section 3.4. 
It is assumed that all the identified mechanical plant noise sources could typically operate during all 
assessment periods and have been included in the noise modelling during all assessment periods as 
such. 
The location of the main items of plant is shown in Figure 5-1. The sound level data for the equipment 
and operational quantities were provided by the project team based upon, with supplementary data 
from the RTA database used where appropriate.  
5.1.3.1 Cooling systems 
The main cooling system mechanical element will be the use of 14 roof mounted cooling towers. The 
associated chillers and water pumps will be located within a dedicated roof top plant room.  
A range of cooling systems were considered as part of design development, however, for acoustic 
purposes, the use of hybrid dry coolers were preferred due to their low operational noise levels resulting 
from slower operational fan speeds.  
[[page 93]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
93 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The modelled noise source levels for the day, evening and night periods for the cooling towers are 
detailed in Table 5-1. These specific units have been identified due to their low sound power level, due 
to the nature of their operation (ie. comparably low fan RPM).  
Table 5-1: Assumed noise source levels - Cooling towers 
Plant/equipment Location Quantity 
Individual source/activity sound power level 
(Lw re. 1pW), LAeq,15min 
Overall 
dB(A)3 
Octave Band Centre Frequency - Hz dB3 
63 125 250 500 1k 2k 4k 8k 
Cooling tower2 
(Day duty point – 72%1 RPM) 
Roof 14 79 82 82 78 77 74 69 62 53 
Cooling tower2 
(Evening duty point – 65%1 RPM) 
Roof 14 76 79 79 76 75 72 66 60 50 
Cooling tower2 
(Night duty point – 61%1 RPM) 
Roof 14 76 79 79 75 74 71 66 59 49 
Notes:  1. Based upon maximum 100% speed 379 RPM. 
2. Day duty point – 72% RPM = 272 RPM, Evening duty point – 65% RPM = 246 RPM, Night duty point – 61% RPM = 
232 RPM 
3. Based upon source level information provided by the supplier.  
4. Unit height is 4.9m, modelled located on a gantry 2.1m high above roof level.  
The final cooling system operations and duty points will be further designed and refined as part of 
Proposal design development. As such, contingency mitigation measures have been identified, as per 
Section 5.2.3.1.2, in the case that as part of further design development source noise levels vary from 
the above, and mitigation is required to achieve the same acoustic outcomes as detailed in 
Section 5.4.1. 
The chillers and water pumps will be located within a dedicated 2 level roof top plant room. Within this 
plantroom there will be 14 chillers located over 2 levels. The plant room façade and roof is currently 
proposed to be made of materials with high acoustic performance (ie. concrete, concrete blockwork, 
high performance roofing system or equivalent acoustic performance as detailed in Section 5.2.3.2.) to 
minimise breakout contribution, and so noise emissions have been considered through up to 6 
ventilation openings (ie. 0.5m2) across the roof, and north and south facades. Table 5-2 noise sources 
have been modelled within the plantroom space, and noise emissions modelled from each of these 
louvres. Final modelled noise emission source levels include the mitigation measures identified in 
Section 5.2.3.2. 
[[page 94]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
94 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-2: Noise source levels – Other cooling system elements 
Plant/equipment Quantity 
Individual source/activity sound power level 
(Lw re. 1pW), LAeq,15min 
Notes 
Overall 
dB(A) 
Octave Band Centre Frequency - Hz dB 
63 125 250 500 1k 2k 4k 8k 
Chiller1 14 105 85 88 92 97 100 101 92 77 Located within roof top 
plant room 
Water pumps2 28 90 85 83 83 82 81 81 87 72 Located within roof top 
plant room 
Notes:  1. Based upon 5.4kW chiller, data provided by the project team (ARUP) based upon supplier data.  
2. Sourced from RTA database 
5.1.3.2 Electrical distribution and storage 
Located on the roof level and gantries on other levels are the following equipment items. 
 Transformers kiosks (2250 kVA) 
 Power train units (noise breakout assumed not to contribute to overall noise levels) 
The modelled noise source levels for the transformers is presented in Table 5-3 below. 
Table 5-3: Noise source levels – Electrical distribution and storage 
Plant/equipment Quantity 
Individual source/activity sound power level 
(Lw re. 1pW), LAeq,15min 
 
Overall 
dB(A) 
Octave Band Centre Frequency - Hz dB 
63 125 250 500 1k 2k 4k 8k 
Transformer kiosk (2250 kVA)1,2 28 71 70 71 66 64 70 57 56 44  
Notes:  1. Based upon a dry type distribution transformer, within kiosk  
2. Sound power level based upon supplier test certificate.  
3. Spectrum based upon RTA measured transformer 
5.1.3.3 Testing, auxiliary equipment, power generating equipment 
Located on the roof level on the north and west gantries, and on the northern gantries of Level 1 to 
Level 3 are containerised backup emergency generators. There are 28 generators in total.  
 During a maintenance testing, one generator at a time would operate during daytime testing, as 
detailed in Section 3.4.  
 Testing will typically take place using the load from the facility, and no load banks will not be 
required.  
 During a main power failure emergency, all 28 generators could operate. 
The modelled noise source levels for the backup emergency generators is presented in Table 5-3 
[[page 95]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
95 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-4: Noise source levels – Electrical distribution and storage 
Plant/equipment Quantity 
Individual source/activity sound power level 
(Lw re. 1pW), LAeq,15min 
Overall 
dB(A) 
Octave Band Centre Frequency - Hz dB4 
63 125 250 500 1k 2k 4k 8k 
Emergency generator (2.5 kW)1,2, 28 993 113 111 99 89 86 82 82 91 
Notes:  1. Overall unit sound power provided, this includes all containerised noise cumulatively, including, air intake, discharge, 
container breakout, exhaust flue. 
2. Based upon a supplier data for containerised 2.5kW generators within custom acoustic enclosure.  
3. Based upon a generator enclosure 3.2m (W), 15.6m (L), 4.1m(H).  
4. Spectrum based upon RTA measured transformer 
5.1.3.4 Additional building services and mechanical systems  
Additional building services and mechanical systems presented in Table 5-5 have been identified by the 
project team, and are also expected to operate.  
Table 5-5: Noise source levels – Additional building services and mechanical systems 
Noise source Number of 
sources 
Individual source 
power level 
(Lw re. 1pW), LAeq,15min 
Noise source 
emission 
location 
Indicative mitigation assumptions 
Carpark exhaust 
louvre 
1 811 Carpark 1 diameter long attenuator on discharge side of 
the fan2. 
Based upon Lw 88 dB(A) unmitigated fan.  
DH pressurisation 
air intake louvre 
4 85 One each 
level, Level 1 
to Level 4 
No additional mitigation assumed. 
Plantroom and 
WC exhaust 
4 651 One each 
level, Level 1 
to Level 4 
Assumes ventilation openings are mitigated 
with 3m of internally insulated (50mm) 
ductwork and 2 internally lined bends between 
fac and external discharge. 
Based upon Lw 88 dB(A) unmitigated fan. 
Switch room 
exhaust louvre 
1 731 Level 1 1 diameter long attenuator on discharge side of 
the fan2. 
Based upon Lw 84 dB(A) unmitigated fan. 
Tech area intake 
louvre 
3 671 One on each 
level. Level 2 
to Level 4 
2 diameter long attenuator between fan and 
intake2. 
Based upon Lw 84 dB(A) unmitigated fan. 
Office ventilation 
intake louvre 
1 731 Level 1 1 diameter long attenuator between fan and 
intake2. 
Based upon Lw 84 dB(A) unmitigated fan. 
Notes: 1. The sound power level includes assumed mitigation provided by the identified indicative treatment.  
2. Could be replaced with internally insulated ductwork between fan and external noise emission point of equivalent 
acoustic performance.  
Noting the stringent nature of the project noise trigger levels identified in Section 3.3.3, mechanical 
plant and equipment items that would typically not require acoustic mitigation, may be identified as 
requiring controls to achieve the cumulative PNTL requirements from Section 3.3.3. As such, placement 
[[page 96]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
96 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
of external mechanical plant items (ie. air conditioning condenser units), should be undertaken carefully 
to ensure they are not increasing cumulative noise emission levels.  
As part of further design development, the mechanical plant and equipment noise sources would be 
further assessed, and mitigated through typical building services acoustic treatment methods, such as 
attenuators, internally insulated ductwork, acoustic louvres, enclosures. 
5.1.4 Offices and staff vehicle movements and car parking 
A carpark of 27 spaces will be provided on the ground level of the Proposal. In accordance with The 
Traffic & Parking Assessment prepared for the Proposal (TTPA, Proposed Data Centre Expansion, 1 & 2 
Apollo Place, Lane Cove West, Ref 23181, Issue: Draft, March 2024) (TPA), the existing access driveways 
on the northern side of the Apollo Place cul-de-sac bulb and existing access via Sirius Road will provide 
access for the and the basement/ground level car parking.  
Noise generated by car park activities includes vehicle doors closing, vehicle engines starting, vehicles 
accelerating and vehicles moving. To assess this noise, the LAeq 15-minute noise level at the nearest affected 
receivers was determined for each relevant period based on the number of vehicle movements expected 
to occur during that period.  
For this assessment, the proposed maximum number of parking spaces for the Project has been 
reviewed to determine the maximum number of car movements within the carpark during each 
assessment period. This distribution has considered the following: 
 The data centres operate on a 24-hour, 7-days a week basis, so staff operate in shifts. For 
each shift change, staff will arrive/depart 30mins either side of this time. It is expected that 
shift change over times will be between 6:45am and 7:15am in the morning and 6:45pm to 
7:15pm in the evening. As such, it has conservatively been assumed that the maximum 
carparking activities could occur day, evening and night.  
 The highest number of vehicle trips (inbound plus outbound) per hour during day, evening 
and night period is 27. 
 Cars are expected to move at 10 km/h within the site.  
 Cars will enter and exit off Sirius Road.  
The sound power levels generated by carpark activities on site are presented in Table 5-6 sourced from 
the Renzo Tonin & Associates database. The carparking activities will generate noise emissions both 
moving to and from carparking spaces via the northern access point, and also from associated activities 
(engine starts and door slams).  
[[page 97]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
97 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-6: Carpark activity sound power levels  
Equipment / Plant Noise source / noise 
generating operation  
Individual source/activity sound power level  
(Lw, re. 1pW), LAeq,t, dB(A) 
LAeq,15min LAmax 
Vehicle moving (10km/h)  LAeq,t - Moving point source 
(10km/h) 
791 902 
Carparking activities Car engine starts 63 97 
Car door slams  56 96 
Notes: 1. LAeq,t, sound power of moving point source. 15-minute level subject to movement duration.  
2. During non-steady movement events 
Noise generated by car park activities includes vehicle doors closing, vehicle engines starting, vehicles 
accelerating and vehicles moving. To assess this noise, the LAeq 15-minute noise level at the nearest affected 
residential premises was determined for each relevant period based on the number of vehicle 
movements expected to occur during that period.  
5.1.5 Loading dock activities 
The loading dock is located on the western side of the site. Access will be via the existing access 
driveway on the northern side of the Apollo Place cul-de-sac bulb. 
In accordance with the Proposal Traffic Report, small service/delivery vehicles will use the existing 
loading dock which will be enlarged while any large service and delivery vehicle activity will be 
undertaken on the adjacent Data Centre site. As such, it is assumed that up to a medium rigid vehicle 
could operate to/from the site. It is also expected that associated service/delivery truck movements 
would typically only occur during the daytime or evening period for typical operations, and not during 
the night. Modelling of loading dock operations were based upon sound power levels presented in 
Table 5-7 which have been sourced from the Renzo Tonin & Associates database of previous measured 
levels.  
Table 5-7: Loading dock area activities sound power levels 
Equipment / Plant Noise source / noise generating operation  
Individual source/activity sound power level  
(Lw, re. 1pW), LAeq,t, dB(A) 
LAeq,15min LAmax 
Medium truck (up to 
12.5m rigid)2 
Moving onsite ~ 10km/h 1033 112 
Airbrake full release (when parking) 92 122 
Loading dock activities Loading dock internal activities  Internal pressure level 70 LAeq 1 
Notes: 1. Assumes external roller door closed during the night period  
2. Service/delivery truck movements are not typically expected at night, not included in the typical operations 
LAeq 15minute assessment during this period.  
3. LAeq,t, sound power of moving point source. 15-minute level subject to movement duration.  
 
[[page 98]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
98 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2 Initial assessment and acoustic mitigation and management review 
5.2.1 Initial assessment outcome 
An initial assessment determined that noise emissions from site operations may exceed the SEARs 
cumulative project noise trigger levels without further review of noise inputs assumptions and 
reasonable mitigation and management measures applied across the facility.  
Key noise sources that were contributing to the overall cumulative noise emission level at nearby 
receivers were: 
 Cooling towers 
 Other electrical distribution, mechanical and building services noise contributions. 
As such, a detailed review of input assumptions across all contributing noise sources was undertaken, 
noise modelling inputs were reviewed and refined, and feasible and reasonable mitigation and 
management measures that could be implemented have been identified and recommended with the 
aim to achieve the SEARs cumulative project noise trigger levels. 
5.2.2 Summary of recommended design mitigation and management measures 
Following the initial assessment of the site noise emissions, a range of feasible and reasonable 
mitigation and management measures were investigated and identified in order to determine a design 
that would achieve the PNTLs and minimise noise emissions from the site. 
The mitigation and management measures are summarised in Table 5-8, and should be further reviewed 
as required so that they can be reasonably incorporated into the Proposal design as part of further 
design development where feasible.  
These are specific recommendations required for the Proposal, and further operational noise 
management measures that should be considered are detailed in Section 5.5. For the site to achieve the 
SEARs requirements, these mitigation or management measures are required to be implemented or are 
to be further investigated during design development to achieve the equivalent acoustic outcomes.  
The predicted noise levels presented in Section 5.4.1 incorporate the following identified indicative 
operational noise mitigation and management measures presented in Table 5-8.  
 
 
[[page 99]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
99 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-8: Recommended noise mitigation and management measures 
ID Mitigation measure 
M1 A detailed assessment of noise emissions is to be undertaken during detailed design considering the final 
mechanical plant and equipment items at the ‘reasonable’ worst case expected operational state, along with the 
building services, mechanical plant, plantroom spaces and any other typical operational noise sources.  
This should specifically consider the following items: 
• Cooling tower operations 
• Chillers and pumps plantroom 
• Building services and mechanical systems 
Cumulative noise emissions from the Proposal operations to be designed to cumulatively achieve the project noise 
trigger levels presented in Section 3.3.3. 
This will likely include incorporation of mitigation and management measures detailed in Section 5.2.3 to 
Section 5.2.6, where they remain appropriate. This could include selection of quiet plant/equipment, acoustic 
absorption, noise barriers, and the use of acoustic louvres and attenuators as part of the design, with consideration 
of Section 5.2.6. 
M2 As part of the detailed assessment in M1, the requirement for contingency mitigation measures will be further 
investigated for the cooling towers as detailed in Section 5.2.3.1.2 should be undertaken.  
Where required these would be incorporate into the design, or acoustically equivalent implemented to achieve the 
project noise trigger levels presented in Section 3.3.3. 
M3 Noise barriers are to be installed as recommended in Section 5.2.3.1, unless further detailed analysis demonstrates 
that further or different acoustic mitigation measures can be implemented to achieve the project noise trigger levels 
presented in Section 3.3.3, considering the final plant and equipment selections and operations.  
Noise barriers are to be constructed as per Section 5.2.4. 
M4 Breakout façade penetrations and openings, in addition to breakout via materials of the facility facade and roof 
construction, including plantrooms, are to be considered as part of the detailed assessment of noise emissions 
identified in M1. 
These are to be designed to maintain the acoustic outcomes in Section 5.4. 
Figure 5-2: Proposal indicative noise mitigation measures considered in design 
 
Section 5.2.3.4 
 
Section 5.2.3.4 
 
Section 5.2.3.4 
 
Section 5.2.3.1.1 
Section 5.2.3.2 
Section 5.2.3.4 
Section 5.2.3.3 
Section 5.2.3.3 
Section 5.2.3.1 
[[page 100]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
100 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2.3 Mechanical plant noise assumptions and mitigation measures 
The following acoustic mitigation measures have been developed with the project team in order to 
determine a design that would achieve the required PNTLs detailed in Section 3.3.3. 
5.2.3.1 Cooling towers 
5.2.3.1.1 Perimeter noise barriers 
The cooling towers, detailed in Table 5-1 will be located on the roof. In order to achieve the PNTLs 
detailed in Section 3.3.3, perimeter noise barriers are required. The recommended barrier location, 
extent and heights are shown in Figure 5-3. These barriers are to be constructed as per Section 5.2.4. 
As part of further design development, during subsequent Proposal design stages, acoustic louvres or 
similar can be incorporated into these noise barriers at low level, or local on or near unit attenuation 
could be implemented instead of the perimeter noise barriers, where it is demonstrated that equivalent 
noise emission outcomes to those presented in Section 5.4.1, can be achieved. Where these alternate 
mitigation measures are considered, they are to be assessed in detail to ensure that the selected design 
maintains the noise emission outcomes presented in Section 5.4.1. 
Figure 5-3: Proposed noise barriers (roof level) 
 

[[page 101]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
101 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2.3.1.2 Contingency measures 
As noted in Section 5.1.3.1, the final cooling systems operations and duty points will be further designed 
and refined as part of Proposal design development. As such, contingency mitigation measures may be 
required in the case that as part of further design development source noise levels vary from the above, 
and mitigation is required to achieve the same acoustic outcomes as detailed in Section 5.4.1. 
Provision for the installation of on-unit screens has been considered, as this could impact other 
assessments (ie. visual) and the bulk and scale of the building.  
The noise screens would be internally faced on the plant side with acoustic absorption.  
The on-unit screens would either be mounted on the unit (ie. sealed and no gaps at the bottom 
interface) or could be physically separated from the unit as a separate structure. If they are physically 
separated from the unit, the barrier would have to overlap the unit structure (shown in diagram) with an 
overlap at least three times the distance from the unit. 
These would be installed in conjunction with the perimeter noise barriers in the section above. 
An indicative arrangement of these noise screens is shown in Figure 5-4. 
The noise modelling has not included this mitigation measure, however, the requirement for this should 
be further investigated as part of further design development of the Proposal if required.   
Figure 5-4: Contingency on-unit noise screens (indicative arrangement) 
Side view 
 
Top view 
 
 
Up to 2.7m 
above top of fan 
Internally faced on the plant side with 
weather-proof acoustic absorption  
[[page 102]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
102 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2.3.2 Chillers and pumps 
The chillers and pumps, listed in Table 5-2 will be located within a dedicated plantroom on the roof.  
The plantroom will be enclosed, with minimal ventilation openings. Any openings for ventilation and 
temperature control, are likely to require acoustic mitigation (ie. attenuators or lined ductwork) to 
minimise noise emissions breaking out from this space. This could also be combined with internal 
absorption within the space to reduce internal noise build-up and associated noise breakout.  
Internal noise levels within the plantroom have been calculated, and the insertion loss of in-principle 
internally insulated ductwork has been assumed in the modelling based upon 6 x 0.5m 2 roof and façade 
ventilation openings. The modelled opening noise level with mitigation is as detailed in Table 5-9. 
Noise breakout via the façade elements was also modelled, assuming high acoustic performance 
masonry construction walls (eg. minimum 150mm thick concrete with acoustic transmission loss of 
Rw 54) and high acoustic performance roof such as concrete or metal deck roof with double layer fibre-
cement ceiling with internal insulation (eg. 0.48mm BMT sheet steel, 14 kg/m3 150mm thick insulation in 
200mm cavity, with 2 layers of 9mm fibre cement sheet ceiling with system acoustic transmission loss of 
Rw 57). 
The required performance of the acoustic louvres or equivalent, will be reviewed during detailed design, 
subject to the final plant selection and required louvre areas. 
Table 5-9: Roof plantroom (Chiller and pumps) ventilation opening – mitigated noise level 
Plant/equipment Quantity 
Individual source/activity sound power level 
(Lw re. 1pW), LAeq,15min 
Notes 
Overall 
dB(A) 
Octave Band Centre Frequency - Hz dB 
63 125 250 500 1k 2k 4k 8k 
Roof plantroom 
(Chiller and pumps) 
ventilation opening 
6 67 77 77 67 53 52 60 60 46 Assumes ventilation 
openings are up to 0.5m2 and 
mitigated with 3m of 
internally insulated (50mm) 
ductwork and 2 internally 
lined bends. This is to 
address both internal noise 
breakout and associated fan 
noise. 
5.2.3.3 Generators acoustic treatment 
The generator enclosures are to be designed to achieve the overall sound power level presented in 
Table 5-3. This overall unit sound power provided is to include the noise cumulatively from all elements 
including air intake, discharge, container breakout and exhaust flue. 
The exception is periodic maintenance testing, which would only occur during the daytime and one 
generator would be operating at any given time. 
[[page 103]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
103 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.2.3.4 Additional building services and mechanical systems  
At this stage of the Proposal, the required mechanical plant/equipment design and selection have not 
been finalised. For assessment purposes, it is assumed that all the identified building services and 
mechanical plant noise sources could operate as typical during all assessment periods and have been 
included in the noise modelling during all assessment periods as such. 
The assessment of mechanical services is based on the preliminary plant selected by the project team 
mechanical services engineers (ARUP) for a preliminary review of likely mechanical plant and equipment. 
However, the specific type of building services and mechanical plant and their locations on site are yet 
to be finalised at this early development approval stage of the project. 
For enclosed spaces such as the pump rooms located within the carpark area, plantrooms, switch rooms, 
etc. similarly noise breakout through openings/penetrations from internal activity noise levels is not 
expected to contribute to noise emissions. As part of further design development, these spaces are to 
be acoustically designed so as to ensure that noise emissions outcomes remain consistent with this 
assessment. 
5.2.4 Noise barriers, noise screens and enclosures 
Perimeter noise barriers around the roof level are incorporated into the Proposal as detailed in 
Section 5.2.3.1.1, in addition to contingency on-unit noise screens in Section 5.2.3.1.2. 
The construction of a noise barrier can be made from any durable material with sufficient mass to 
prevent direct noise transmission (e.g. masonry, steel, fibrous-cement, timber, acrylic or polycarbonate) 
selected to withstand weather elements.  
In addition to the above, all noise barriers, noise screen and enclosures should give regard to the 
following to maintain acoustic integrity and to perform effectively as noise barriers: 
 any penetrations through should be sealed airtight 
 all joints and gaps between barriers or noise screens and adjacent structures should be sealed 
airtight.  
 where joints and gaps cannot be closed off or sealed airtight, they are to be acoustically designed 
to not compromise the barrier/screen performance. 
 any gaps between the walls and the roof should be filled to ensure that the wall provides 
appropriate noise attenuation. 
Where gaps are required through a noise barrier (eg. for airflow or drainage), further investigation 
should take place such that any gaps, openings, louvres, have been sufficiently acoustically treated such 
that noise breakout via the opening pathway does not compromise the acoustic performance of the 
noise barrier. This would include acoustic louvres with sufficient insertion loss, or gaps having 
overlapping elements large overlaps that include acoustic absorption. During detailed design, if gaps 
[[page 104]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
104 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
are required, a separate acoustic investigation should be undertaken to demonstrate and document that 
the gaps/openings/louvres provide sufficient acoustic performance as to not impact the outcomes 
presented in Section 5.4. 
5.2.5 Façade acoustic absorption 
As the Proposal’s building is taller than the adjacent existing datacentre building and it’s roof top plant, 
there is potential for noise from the existing data centre to reflect off the Proposal’s building and travel 
towards residences to the north and west.  
Further investigations of reflected noise off the Proposal building façades have been undertaken by the 
existing data centre project team (PWNA) by incorporating the Proposal into their existing data centre 
noise model to determine the changes in noise emissions as a result of this reflected noise. It was 
determined that the reflected noise could result in higher overall noise levels at some receiver locations 
from the existing data centre.  
To reduce these noise emissions, this reflected noise is proposed to be mitigated by installing acoustic 
absorption onto the Proposal building’s northern and western facades, as detailed in the finishes 
scheduled in the Proposal’s architectural drawings.  
Noise emissions from the Proposal are not influenced by this acoustic absorption, as the key sources of 
noise emissions are located on the Proposal building’s roof top which sits higher than the existing data 
centre.  
The final extent of acoustic absorption material on the Proposal building’s façades will be reviewed and 
optimised during detailed design through further acoustic noise modelling to determine the quantities 
and performance specifications necessary to assist the existing data centre in meeting its noise 
objectives. The extents and quantities of materials required to line the building elements identified for 
acoustic absorption, will largely depend on the performance of the materials selected by the designers 
and the outcomes of a design review / optimisation process.  
5.2.6 In principle building services and mechanical plant and equipment measures 
At this stage of the development, appropriate detail for all mechanical plant to undertake a quantitative 
assessment and determine the ‘best achievable noise levels’ is not available.  
As part of further design development, the final operations and duty points of the mechanical and 
electrical systems will be further designed and refined. 
However, the biggest noise emitting items have been reviewed and addressed above and indicative 
plant and equipment outlined in Section 5.1.3 have been assumed for the remaining mechanical 
systems plant items.  
Indicative mitigation measures (ie. acoustic louvres, attenuation to air openings, acoustic absorption 
lining, etc.) have also been identified and assumed as part of the modelling as detailed in Section 5.1.3. 
[[page 105]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
105 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
As part of this further design development, these items would be readily treated with the below in-
principle noise management measures, so that they would not increase to the overall site noise 
emissions in order to achieve the criteria presented in Section 3.3.2 during further design development 
stages. To ensure this, the following is required: 
The following in-principle noise management measures should be considered during further design 
development stages: 
 Acoustic assessment of mechanical services equipment should be undertaken during the detailed 
design phase of the development to ensure that the cumulative noise of all noise generating items 
and operations as part of typical operations (ie. building services and mechanical plant 
cumulatively with other noise sources such as trucks and loading activities) does not exceed the 
applicable noise criteria. This includes the detailed specification and location of mechanical plant 
on site. 
 Noise control treatment can affect the operation of the mechanical services system. An acoustic 
engineer should be consulted during the initial design phase of mechanical services system to 
reduce potential redesign of the mechanical system. 
 Mechanical plant noise emission can be controlled by appropriate mechanical system design and 
implementation of common engineering methods, which may include: 
- procurement of 'quiet' plant 
- strategic positioning of plant away from sensitive neighbouring premises to maximise 
intervening acoustic shielding between the plant and sensitive neighbouring premises 
- commercially available acoustic attenuators for air discharge and air intakes of plant 
- acoustically lined and lagged ductwork 
- acoustic barriers between plant and sensitive neighbouring premises 
- partial or complete acoustic enclosures over plant 
 Fans shall be mounted on vibration isolators and balanced in accordance with Australian Standard 
2625 'Rotating and Reciprocating Machinery – Mechanical Vibration'. 
5.2.7 Considerations of the recommended mitigation and management measures 
The above recommendations provide in-principle solutions to address project acoustic requirements. 
This information is presented for the purpose of the consent authority approvals process and for 
preliminary cost planning. It shall not be used for detailed design and construction purposes without 
approval in writing by the acoustic consultant.  
The final acoustic performance, extents and quantities of noise mitigation measures and materials 
required, will largely depend on the final design, final selections and locations of noise generating plant 
and equipment across the facility and associated operations. 
[[page 106]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
106 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Assistance of the acoustic consultant must be sought during the detailed design phase of the project to 
confirm all details, material quantities and performance specifications are consistent with the outcomes 
of this assessment. 
5.3 Noise prediction methodology 
5.3.1 Modelling overview 
Modelling and assessment of airborne noise impacts from the Proposal were determined by modelling 
the noise sources, receiver locations and topographical features, and possible noise mitigation measures 
using a 3D noise modelling package, CadnaA (Version 2023). Noise modelling algorithms were used to 
calculate the contribution of each noise source at each identified sensitive receiver location and to 
predict the total noise from the site for the various reasonable worst-case scenarios developed for the 
Proposal. 
Critical internal spaces within the facility that could emit noise (ie. chiller plant room), were acoustically 
modelled to determine the noise levels at the openings to these spaces. These modelled noise levels 
were then incorporated into the overall CadnaA noise model.  
The noise prediction model considers: 
 Location of noise sources and sensitive receiver locations (including multi-storey buildings). 
 Heights of sources and receivers referenced to digital ground contours (1 metre contour 
intervals) or relative to the Proposal building structure. 
 Each noise-sensitive building in the project has been assessed separately, considering 
facades and floors. The results in Section 5.4.1 only present the levels at representative 
receiver locations, however, all nearby and potentially impacted noise sensitive receivers have 
been evaluated. 
 Noise source levels of individual plant and equipment. 
 Internal noise levels within key facility spaces, and the breakout of these noise levels through 
the facade building elements (ie. louvre openings). 
 Separation distances between sources and receivers. 
 Ground type and reflections between sources and receivers 
 Attenuation from barriers, buildings and structures (natural terrain and purpose built). 
 Atmospheric losses and meteorological conditions. 
 Feasible and reasonable noise mitigation/treatments and management measures that have 
been determined for the Proposal. 
The noise enhancing conditions presented in Section 2.2.3 have been adopted for the assessment.  
[[page 107]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
107 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The CONCAWE noise propagation algorithm was implemented in the noise model for assessing 
potential noise impacts because: 
 The potentially nearest residential receivers are located at around 300 to 700 metres from the 
Proposal. As such, this algorithm allows for prevailing noise enhancing weather conditions in 
accordance with the NPfI to be included and accounted for in the assessment and provides 
for a conservative assessment. 
 CONCAWE allows for the meteorological conditions presented in NPfI Fact Sheet D to be 
directly considered. 
Additionally, noise modelling was also undertaken using ISO 9613-2 algorithm implemented in CadnaA 
in accordance with ISO 17534-3. The predicted noise levels at the surrounding residences were lower 
using ISO 9613-2 than predicted using CONCAWE with the assessment meteorological conditions. 
Additionally, to confirm that the model is performing consistently with observations at the Proposal site, 
Section 5.3.2 presents a noise model validation.  
[[page 108]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
108 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.3.2 Noise model validation 
Validation of the noise model has been based upon a combination of nearfield noise monitoring of 
operating chiller units, intermediate roof top monitoring, and at-receiver noise monitoring. Shown in 
Figure 5-5 are the monitoring locations that have been used for validation.  
Figure 5-5: Validation scenario noise monitoring locations 
 
Noise measurements described in Section 2.1.2 that were conducted in December 2023 have been used 
to assist in the preparation and validation of the noise model of the existing site. As the existing data 
centre (SSD 9741) is partially operational, it was possible to validate an operational scenario, based 
upon monitoring when operating components of the site were in a known manner and the noise 
emissions could be estimated at receivers. Validating the noise model both achieves the requirements of 
the SEARs and aids with confirming the model performance and the associated recommended 
mitigation measures.  
The calibration scenario that was modelled is detailed in Table 5-10. Quantities, locations and on-time 
durations of noise sources were established based upon data provided by the operator. The location of 
the operating air-cooled chillers is shown in Figure 2-1. 

[[page 109]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
109 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-10: Noise model validation scenarios 
Site location Scenario Prevailing meteorological conditions2 Sources modelled1 
Existing data 
centre 
(SSD 9741) roof 
(Building B) 
(see Figure 2-1) 
Scenario 1 
Wednesday 
13/12/2023 
1:15am-3:30am 
Wind – 0.6-0.7 m/s.  
Direction – 330-340 degrees 
Humidity – 97-98%  
Temperature - 18-19°C 
Stability Class D/E (based upon the NPfI 
sigma-theta method)  
 12 air-cooled chillers running 
 11 air-cooled chillers at 60-65% operational 
load 
 1 air-cooled chiller at 100% operational load 
 All units Geoclima (based upon onsite 
nearfield measurements,  
 Units at 100% fan speed - 109 dB(A) 
 Units at 65% fan speed - 100 dB(A) 
Scenario 2 
Friday 
15/12/2023 
3:00am-3:45am 
Wind – 1.0 m/s.  
Direction – 181 degrees 
Humidity - 80%  
Temperature - 21°C 
Stability Class F (based upon the NPfI 
sigma-theta method)  
 12 air-cooled chillers running 
 11 air-cooled chillers at 60-65% operational 
load 
 1 air-cooled chiller at 100% operational load 
 All units Geoclima (based upon onsite 
nearfield measurements,  
 Units at 100% fan speed - 109 dB(A) 
 Units at 65% fan speed - 100 dB(A) 
Notes: 1. There were minor variation in up to 3 individual chiller operating loads throughout the night monitoring period. However, 
due to the cumulative noise level, this would result in a negligible overall change during the monitoring period.  
2. The prevailing meteorological conditions during each of the monitoring periods did not substantially vary.  
3. Meteorological data based upon the DPIE Macquarie Park automatic weather station (AWS).  
The outcomes from the model validation scenarios are presented in Table 5-11. The noise model was 
validated well against the site contribution estimates considering receivers based upon measurements 
presented in APPENDIX B. Based on this validation, the noise model is considered suitable for modelling 
and assessing noise emissions from the Proposal.  
Table 5-11: Comparison between measured and modelled noise levels 
Location Prevailing meteorological 
conditions1 
Measurement 
time 
Estimated site 
contribution 
noise level, 
dB(A) Leq,T4 
Model 
predicted 
noise level, 
dB(A) Leq,T 
Difference, 
dB 
Roof intermediate monitoring locations (Monday 18/12/2023) 
M1 Wind – 0.8 m/s.  
Direction – 122 degrees 
Humidity - 90%  
Temperature - 24°C 
Stability Class F2 
9:25pm – 
9:30pm 
69 673 2 
M2 70 693 1 
M3 71 673 3 
M4 70 683 1 
M5 67 673 0 
M6 66 663 0 
[[page 110]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
110 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Location Prevailing meteorological 
conditions1 
Measurement 
time 
Estimated site 
contribution 
noise level, 
dB(A) Leq,T4 
Model 
predicted 
noise level, 
dB(A) Leq,T 
Difference, 
dB 
Scenario 1 (Wednesday 13/12/2023) 
A1 150 Epping Road, 
Lane Cove 
(Between 
Building C&D) 
Wind – 0.7 m/s.  
Direction – 340 degrees 
Humidity - 97%  
Temperature - 18°C 
Stability Class D2 
2:14am – 
2:29am 
41-42 42 0 
A2 150 Epping Road, 
Lane Cove (West 
of Building C) 
Wind – 0.7 m/s.  
Direction – 340 degrees 
Humidity - 97%  
Temperature - 18°C 
Stability Class D2 
2:42am – 
2:57am 
42-44 40 2 
A3 65 Magdala 
Road, East Ryde  
Wind – 0.6 m/s.  
Direction – 330 degrees 
Humidity - 98%  
Temperature - 19°C 
Stability Class E2 
3:20am – 
3:35am 
38-40 37 1 
Scenario 2 (Friday 15/12/2023) 
A4 150 Epping Road, 
Lane Cove 
(Between 
Building C&D) 
Wind – 1.0 m/s.  
Direction – 181 degrees 
Humidity - 80%  
Temperature - 21°C 
Stability Class F2 
2:58am – 
3:13am 
41-43 42 0 
A5 65 Magdala 
Road, East Ryde  
Wind – 1.0 m/s.  
Direction – 181 degrees 
Humidity - 80%  
Temperature - 21°C 
Stability Class F2 
3:27am – 
3:41am 
37-39 38 0 
Notes: 1. Meteorological data based upon the DPIE Macquarie Park automatic weather station (AWS) hourly data.  
2. Night time stability class, based upon NPfI Fact Sheet D1.4 ‘Use of sigma-theta data’ 
3. Modelled with CONCAWE for consistency, however, CONCAWE is typically not valid under 100m.  
4. Estimated site contributions at receivers based upon measurements presented in APPENDIX B. 
5.3.3 Assessment scenarios 
To assess noise impacts from the Proposal, ‘reasonable’ worst-case scenarios (15-minute period) 
assessment scenarios have been developed for assessing noise emissions from the facility for each 
assessment period (ie. day, evening and night). These scenarios have been developed based upon the 
aforementioned operational assumptions, operational inputs from the project team.  
Table 5-12 details the ‘reasonable’ worst-case scenarios (15-minute period), covering the key noise 
generating activities detailed in Section 5.1.2 and noise intensive periods for the main areas of noise 
generation across the Proposal site. The locations of these key areas are shown in Figure 5-1 for 
reference. 
Predictions have been undertaken for the following reasonable worst case 15-minute scenarios: 
[[page 111]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
111 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-12: Assessment 15-minute noise generating assessment scenarios 
Activity / noise sources Details Modelling assumptions 
Typical operations   
Mechanical plant and 
equipment, 
All of the following equipment operating 
• Cooling system equipment, operating at designated duty 
points 
• Transformers 
• All building services and mechanical systems 
• Generators are not assumed operating 
Section 5.1.3 
Carparking activities Up to 27 car movements could occur (all carpark spaces) 
Assumed could occur during all assessment periods  
Section 5.1.4 
Loading dock 1 truck arrival in 15-minute period, assumed daytime and evening 
only.   
Section 5.1.5 
Maintenance testing   
Typical operations All typical operations taking place As above 
Maintenance testing 
activities 
• Daytime testing only 
• One emergency backup generator operating at full capacity 
(although will typically be at 80% load) 
• Worst case generator location 
This is based upon a noise prediction for all 28 generator 
locations, and the generator with the highest predicted noise 
level combined with the typical operational noise levels.  
Section 5.1.3.3 
Main power failure – Emergency scenario  
Typical operations All typical operations taking place As above 
Main power failure – 
emergency equipment 
All 28 generators in operation Section 5.1.3.3 
Across these operational noise generating activities, the majority of the noise sources are steady-state, 
and as such do not result in instantaneous noise events with the potential to disturb sleep. Presented in 
Table 5-13 are the potential noise sources that could result in instantaneous noise events that could 
occur as part of operations that have been assumed in the sleep disturbance assessment at night.  
Table 5-13: Instantaneous maximum noise events assessment scenarios (night period) 
Location / activity Instantaneous noise sources (LAmax event) 
Loading dock and delivery activities (not typically expected 
during the night period) 
Truck airbrake at dock 
Truck working brake release 
Truck accelerating 
Carpark  Car engine start 
Car vehicle door slam 
[[page 112]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
112 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.4 Noise predictions 
5.4.1 Typical operations - Predicted LAeq,15min operational noise levels 
To assess operational noise emissions from the Proposal, the assessment scenarios identified in Section 
5.3.3 (Table 5-12) were modelled. Each of these assessment scenarios have assessed the reasonable 
worst-case operating scenarios that would take place, with all identified equipment operating. The 
predicted noise levels presented in this section include all feasible and reasonable mitigation and 
management measures presented in Section 5.1.5, which have been recommended based upon an 
initial evaluation and the progressive assessment process to determine the Proposal mitigation and 
management measures to achieve the PNTLs identified in Section 3.3.3.  
At this early development approval stage of the Proposal the design has not been finalised. The key 
likely noise generating plant and equipment have been identified along with likely locations, operating 
states, and potential mitigation and management requirements to achieve the PNTLs identified in 
Section 3.3.3. 
As part of the noise assessment process, as per NPfI Figure 2, the noise assessment is to determine the 
‘best achievable noise levels’, however, at this early development approval stage of the Proposal design, 
including the mechanical plant/equipment design and selection have not been finalised. As such, the 
‘best achievable noise levels’ from the Proposal can only be determined as part of further design 
development during later design stages. These will depend upon final decisions to balance design 
requirements, project costs, allowance for future unknown flexibility and tenant mitigation obligations 
when they come into the facility, and other factors. The predicted noise levels presented in this section, 
demonstrate it is possible for the Proposal to operate within the established PNTLs using conservative 
assumptions. 
Predicted noise levels have been assessed to the nearby representative receivers, and a summary of 
these results are presented in Table 5-14. As many receivers are multi-storey residences, the highest 
predicted level across all floors is presented and assessed. 
Noise contour maps at 1.5 metres above the local ground level for each of the scenarios assessed are 
presented in APPENDIX D. 
From Table 5-14, the predicted operational noise levels indicate that with the recommended mitigation 
and management measures presented in Section 5.1.5, can achieve the project noise trigger levels can 
be achieved as presented in Section 3.3.3 at all nearby assessment receivers for all assessment periods.  
 
 
[[page 113]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX 113 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT 
Table 5-14: Typical operations - Predicted operational noise levels – LAeq,15minute, dB(A) 
Assessment scenario Daytime (7:00am to 6:00pm) Evening (6:00pm to 10:00pm) Night (10:00pm to 7:00am) 
Receiver (locations shown in Figure 1-2)  Receiver type NCA PNTL Predicted noise level, 
LAeq 15min, dB(A)1 
Exceed PNTL Predicted noise level, 
LAeq 15min, dB(A)1 
Exceed PNTL Predicted noise level, 
LAeq 15min, dB(A)1 
Exceed 
R1A 150 Epping Road, Lane Cove West  Residential NCA01 40 34 - 37 33 - 33 33 - 
R1B 150 Epping Road, Lane Cove West  Residential NCA01 40 32 - 37 31 - 33 31 - 
R1C 150 Epping Road, Lane Cove West  Residential NCA01 40 31 - 37 30 - 33 30 - 
R1D 150 Epping Road, Lane Cove West  Residential NCA01 40 32 - 37 31 - 33 31 - 
R1E 150 Epping Road, Lane Cove West  Residential NCA01 40 32 - 37 31 - 33 31 - 
R2A 65 Magdala Road, North Ryde  Residential NCA02 36 24 - 32 23 - 26 22 - 
R2B 63 Magdala Road, North Ryde  Residential NCA02 36 25 - 32 24 - 26 23 - 
R2C 57 Magdala Road, North Ryde  Residential NCA02 36 26 - 32 24 - 26 24 - 
R2D 47A Magdala Road, North Ryde  Residential NCA02 36 26 - 32 24 - 26 24 - 
R3 14 Jeanette Street, East Ryde  Residential NCA03 35 25 - 30 23 - 25 23 - 
R4 20 Jeanette Street, East Ryde  Residential NCA03 35 25 - 30 23 - 25 22 - 
R5 12 Wolfe Road, East Ryde  Residential NCA03 35 22 - 30 20 - 25 19 - 
R6 3 Jeanette Street, East Ryde  Residential NCA03 35 26 - 30 24 - 25 23 - 
R7 25 Jeanette Street, East Ryde  Residential NCA03 35 25 - 30 23 - 25 23 - 
R8 314 Pittwater Road, East Ryde  Residential NCA03 35 29 - 30 28 - 25 25 - 
R9 304 Pittwater Road, East Ryde  Residential NCA03 35 29 - 30 27 - 25 25 - 
R10 286 Pittwater Road, East Ryde  Residential NCA03 35 28 - 30 26 - 25 25 - 
R11 121 Melba Drive, East Ryde  Residential NCA03 35 29 - 30 27 - 25 25 - 
R12 111 Melba Drive, East Ryde  Residential NCA03 35 29 - 30 27 - 25 25 - 
R13 99 Melba Drive, East Ryde  Residential NCA03 35 28 - 30 26 - 25 24 - 
CC1 150 Epping Road, Lane Cove West  Childcare - 53 20 - - 18 - - 18 - 
CC2 18-20 Orion Road, Lane Cove West  Childcare - 53 29 - - 27 - - 27 - 
CC3 3 Chaplin Drive, Lane Cove West  Childcare - 53 26 - - 24 - - 23 - 
C3 3 Sirius Road, Lane Cove West  Commercial - 63 55 - 63 55 - 63 55 - 
C4 1a Sirius Road, Lane Cove West  Commercial - 63 48 - 63 48 - 63 48 - 
C5 4 Apollo Place, Lane Cove West  Commercial - 63 53 - 63 53 - 63 52 - 
C6 5 Apollo Place, Lane Cove West  Commercial - 63 51 - 63 51 - 63 50 - 
C7 11 Sirius Road, Lane Cove West  Commercial - 63 49 - 63 48 - 63 48 - 
C8 9 Sirius Road, Lane Cove West  Commercial - 63 40 - 63 39 - 63 39 - 
C9 7D Sirius Road, Lane Cove West  Commercial - 63 39 - 63 39 - 63 39 - 
P1 Lane Cove National Park  Recreational - 
Passive 
- 48 19 - 48 18 - 48 17 - 
A1 -  Recreational - 
Active 
- 53 26 - 53 25 - 53 24 - 
A2 -  Recreational - 
Active 
- 53 27 - 53 25 - 53 25 - 
Notes: 1.  Predicted noise levels modelled with noise-enhancing meteorological conditions presented in Section 2.2.3. 
[[page 114]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
114 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.4.2 Annoying noise characteristics adjustments 
Where the character of the industrial noise is assessed as particularly annoying at a receiver location 
(ie. if the resulting noise level at a receiver location is tonal, low frequency or is intermittent at night), 
then an adjustment is to be added to penalise the predicted noise for its potential increase in 
annoyance. The Fact Sheet C of the NPfI provides procedures for determining whether a modifying 
factor should be applied which is assessed as part of the Proposal. The corrections are to be added to 
the predicted noise levels at the receiver before comparison with the project noise trigger levels. The 
characteristics that require evaluation include: 
 Tonality 
 Low frequency 
 Intermittent noise 
However, as the PNTLs are controlled by the additional requirements of the SEARs (Section 3.3.2) to be 
at least 10 dB below the noise contribution from the neighbouring data centre at 1 Sirius Road 
(SSD 9741) at surrounding residential receivers, this means that the noise emissions from the Proposal 
are unlikely to be audible at these receivers, and as a result unlikely to require any penalties for 
annoyance characteristics in accordance with the NPfI. 
Additionally, in the context of the existing ambient and background noise, the Proposal’s noise is 
predicted to be below existing background noise levels and not likely to be clearly audible at receivers. 
For example, in NCA02/03, the existing night RBL is 31 dB(A) and the highest Proposal predicted level is 
25 dB(A) LAeq 15minute. Furthermore, a review of the Proposal’s predicted mechanical plant spectral data at 
receiver locations, shows a broadband spectrum from the key operational noise sources and no 
prominent low frequency content. 
Accordingly, no modifying factors are required to be applied to the predicted noise levels. 
 
  
[[page 115]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
115 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.4.3 Maintenance testing 
The highest predicted noise levels during maintenance testing for each receiver location are presented 
in Table 5-15. These are based upon the maximum predicted noise levels with consideration of the 
highest level from each individual generator all the 28 generators, then combined with the daytime 
typical operational noise levels presented in Section 5.4.1 as per the scenario in Table 5-12. 
Table 5-15: Predicted maintenance testings noise levels – LAeq,15minute, dB(A) 
Assessment period Daytime (7:00am to 6:00pm) 
Receiver (locations shown in Figure 1-2)  Receiver type NCA PNTL 
Predicted 
noise level2, 
LAeq 15min, dB(A) 
Exceedance 
R1A 150 Epping Road, Lane Cove West  Residential NCA01 51 41 - 
R1B 150 Epping Road, Lane Cove West  Residential NCA01 51 42 - 
R1C 150 Epping Road, Lane Cove West  Residential NCA01 51 42 - 
R1D 150 Epping Road, Lane Cove West  Residential NCA01 51 43 - 
R1E 150 Epping Road, Lane Cove West  Residential NCA01 51 42 - 
R2A 65 Magdala Road, North Ryde  Residential NCA02 47 35 - 
R2B 63 Magdala Road, North Ryde  Residential NCA02 47 36 - 
R2C 57 Magdala Road, North Ryde  Residential NCA02 47 36 - 
R2D 47A Magdala Road, North Ryde  Residential NCA02 47 35 - 
R3 14 Jeanette Street, East Ryde  Residential NCA03 47 32 - 
R4 20 Jeanette Street, East Ryde  Residential NCA03 47 32 - 
R5 12 Wolfe Road, East Ryde  Residential NCA03 47 28 - 
R6 3 Jeanette Street, East Ryde  Residential NCA03 47 33 - 
R7 25 Jeanette Street, East Ryde  Residential NCA03 47 32 - 
R8 314 Pittwater Road, East Ryde  Residential NCA03 47 34 - 
R9 304 Pittwater Road, East Ryde  Residential NCA03 47 34 - 
R10 286 Pittwater Road, East Ryde  Residential NCA03 47 34 - 
R11 121 Melba Drive, East Ryde  Residential NCA03 47 33 - 
R12 111 Melba Drive, East Ryde  Residential NCA03 47 33 - 
R13 99 Melba Drive, East Ryde  Residential NCA03 47 32 - 
CC1 150 Epping Road, Lane Cove West  Childcare - 53 34 - 
CC2 18-20 Orion Road, Lane Cove West  Childcare - 53 44 - 
CC3 3 Chaplin Drive, Lane Cove West  Childcare - 53 33 - 
C3 3 Sirius Road, Lane Cove West  Commercial - 63 60 - 741 ≤ 11 
C4 1a Sirius Road, Lane Cove West  Commercial - 63 58 - 
C5 4 Apollo Place, Lane Cove West  Commercial - 63 59 - 
C6 5 Apollo Place, Lane Cove West  Commercial - 63 57 - 
C7 11 Sirius Road, Lane Cove West  Commercial - 63 54 - 
C8 9 Sirius Road, Lane Cove West  Commercial - 63 49 - 
C9 7D Sirius Road, Lane Cove West  Commercial - 63 61 - 
P1 Lane Cove National Park  Recreational - Passive - 48 34 - 
A1 -  Recreational - Active - 53 37 - 
A2 -  Recreational - Active - 53 34 - 
Notes:  1. A range for the generators across the northern gantry is presented.  
2. Predicted noise levels modelled with noise-enhancing meteorological conditions presented in Section 2.2.3. 
[[page 116]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
116 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.4.3.1 Discussion – Maintenance testing outcomes 
During maintenance testing activities, compliance with the NPfI PNTLs, as per Section 3.4, is predicted at 
all receivers locations, with the exception of the commercial premises directly adjacent to the north-east 
of the Proposal at 3 Sirius Road, Lane Cove West. 
This a commercial property, which also includes the offices for the Lane Cove Tunnel & M2 Motorway 
motorway control facility, in addition to a ventilation stack from the Lane Cove Tunnel. 
Maintenance testing is only proposed to occur 3 times per year for each generator, with a 20 minute run 
time per test as per Section 3.4, with one generator tested at a time during the daytime period.  
Noise levels higher than the PNTLs are only expected for the generators on the northern gantry that are 
closest to the commercial facade. For generators that are further away and/or shielded by the Proposal 
building structure, or other generators, that noise levels are expected to be less, generally lower than 
the NPfI PNTLs. 
Noting the infrequent nature of this noise event, the short duration of the testing events, and the nature 
of the receiver, it is recommended that a part of maintenance testing planning for generators on the 
eastern side of the northern gantry, the owners of 3 Sirius Road, Lane Cove West should be consulted. 
The testing should then be undertaken with consideration of reasonable feedback from the owners of 
3 Sirius Road, Lane Cove West to manage any potential noise impacts. 
If these steps are undertaken, then the any potential noise impacts from generator maintenance testing 
can be sufficiently managed.  
5.4.4 Emergency operations 
As detailed in Section 3.5, the emergency operating conditions, i.e. the event of a mains power failure, is 
expected to be a very rare occurrence and it would be considered unreasonable to implement noise 
treatment due to this. As such, consistent with the feasible and reasonable approach as required by the 
NPfI, existing regulations, and in absence of any relevant specific NSW guideline for emergency 
generators, noise limits for emergency operations are not required and have not been proposed.  
Presented in Table 5-16 are the predicted noise levels for emergency operations that have been 
presented for information purposes only.  
[[page 117]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
117 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table 5-16: Predicted mains failure emergency operations noise levels – LAeq,15minute, dB(A) 
Assessment scenario Emergency operations 
Receiver (locations shown in Figure 1-2)  Receiver type NCA Predicted noise level, LAeq 15min, 
dB(A) 
R1A 150 Epping Road, Lane Cove West  Residential NCA01 54 
R1B 150 Epping Road, Lane Cove West  Residential NCA01 55 
R1C 150 Epping Road, Lane Cove West  Residential NCA01 54 
R1D 150 Epping Road, Lane Cove West  Residential NCA01 55 
R1E 150 Epping Road, Lane Cove West  Residential NCA01 55 
R2A 65 Magdala Road, North Ryde  Residential NCA02 46 
R2B 63 Magdala Road, North Ryde  Residential NCA02 47 
R2C 57 Magdala Road, North Ryde  Residential NCA02 47 
R2D 47A Magdala Road, North Ryde  Residential NCA02 45 
R3 14 Jeanette Street, East Ryde  Residential NCA03 42 
R4 20 Jeanette Street, East Ryde  Residential NCA03 41 
R5 12 Wolfe Road, East Ryde  Residential NCA03 37 
R6 3 Jeanette Street, East Ryde  Residential NCA03 43 
R7 25 Jeanette Street, East Ryde  Residential NCA03 41 
R8 314 Pittwater Road, East Ryde  Residential NCA03 41 
R9 304 Pittwater Road, East Ryde  Residential NCA03 40 
R10 286 Pittwater Road, East Ryde  Residential NCA03 40 
R11 121 Melba Drive, East Ryde  Residential NCA03 39 
R12 111 Melba Drive, East Ryde  Residential NCA03 40 
R13 99 Melba Drive, East Ryde  Residential NCA03 40 
CC1 150 Epping Road, Lane Cove West  Childcare - 46 
CC2 18-20 Orion Road, Lane Cove West  Childcare - 54 
CC3 3 Chaplin Drive, Lane Cove West  Childcare - 42 
C3 3 Sirius Road, Lane Cove West  Commercial - 80 
C4 1a Sirius Road, Lane Cove West  Commercial - 70 
C5 4 Apollo Place, Lane Cove West  Commercial - 62 
C6 5 Apollo Place, Lane Cove West  Commercial - 60 
C7 11 Sirius Road, Lane Cove West  Commercial - 60 
C8 9 Sirius Road, Lane Cove West  Commercial - 58 
C9 7D Sirius Road, Lane Cove West  Commercial - 74 
P1 Lane Cove National Park  Recreational - Passive - 43 
A1 -  Recreational - Active - 46 
A2 -  Recreational - Active - 44 
 
  
[[page 118]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
118 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.4.5 Sleep disturbance assessment 
This section assesses the potential for sleep disturbance impacts, specifically looking at the maximum 
noise levels (LAFmax).  
The night-time noise sources associated with the Proposal are steady-state or quasi-steady-state. 
Therefore, there is unlikely to be significant variation between LAeq,15min values and LAFmax values, and no 
significant peak noise events are expected.  
The only potentially loud instantaneous noise events that could occur across the Proposal operations 
with the potential to disturb sleep could be loading dock or carpark related activities. As per Section 
5.1.5, service/delivery truck movements would typically only occur during the daytime period for typical 
operations. These activities are detailed in Table 5-13. 
The carpark is located on the ground floor below the northern gantries, while the enclosed loading dock 
is located on the western ground level, with access from the Apollo Place cul-de-sac. It is not expected 
that loading activities would form part of typical night activities.  
Even considering the loudest potential noise events, which are an airbrake event (LW 122 dB(A) LAmax) at 
the loading dock location, or car engine start (LW 97 dB(A) LAmax) in the carpark, Table 5-15 shows the 
highest predicted noise level for each of the residential NCAs.  
As such, due to the approximately 300 to 700 metres separation between the Proposal and the nearest 
residential receivers, the worst case maximum noise events, although considered not a part of typical 
operations, are expected to be below the sleep disturbance screening level.  
Table 5-17: Sleep disturbance assessment (Night – 10:00pm to 7:00am); LAmax, dB(A) 
NCA Representative receiver location with 
highest predicted noise level 
Screening 
level 
Awakening 
reaction 
Highest predicted 
noise level, 
LAFmax, dB(A 
Exceedance  
Screening 
level  
Awakening 
reaction 
NCA1 R1A - 150 Epping Road, Lane Cove West 56 65 42 - - 
NCA2 R2B - 63 Magdala Road, North Ryde 52 65 24 - - 
NCA3 R8 - 314 Pittwater Road, East Ryde 52 65 50 - - 
5.5 Operational noise mitigation and management 
5.5.1 Proposal operational noise mitigation management 
The mitigation and management measures presented in Section 5.2.2 to 5.2.7 should be further 
reviewed as required so that they can be reasonably incorporated into the Proposal design where 
feasible. These are specific recommendations required for the Proposal. 
For the site to achieve the requirements of the NPfI, these mitigation or management measures are 
required to be implemented or further investigated during design development, to achieve the 
outcomes consistent with this NVIA. 
[[page 119]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
119 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
5.5.2 Noise compliance monitoring 
It is recommended that noise compliance measurements are conducted once operations commence 
and are at a typical operating state, to determine that noise emissions are consistent with those 
documented in this assessment, and to determine that the mitigation measures are effective.  
The method for measuring the performance and/or noise compliance of the Proposal should be 
undertaken in accordance with Section 7 ‘Monitoring performance’ of the NPfI and consideration of 
Approved Methods for measurement and Analysis of Environmental Noise in NSW (EPA 2022). 
5.5.3 Ongoing management 
As part of the site’s Operational Noise Management Plan (ONMP) or relevant section of the Operational 
Environmental Management Plan (OEMP), there should also be regular reviews of on-site noise 
mitigation and management practices to incorporate and capture opportunities for reductions of site 
noise emissions where feasible and reasonable, with considerations of the following: 
 Review of noise emission levels, and identification of reduction opportunities during changes 
or refinements of site noise generating activities in the case that noise emission levels are not 
consistent with those expected in this NVIA. 
 Reviewing noise levels of plant, equipment and activities, during both ongoing compliance 
checks and in response to complaints. 
 Improvements in Best Management Practice (BMP). 
 Improvements in Best Available Technology Economically Achievable (BATEA). 
5.6 Operational road traffic 
Vehicle movements associated with the operations of the facility will access or depart the facility via the 
arterial road of Epping Road, using Sam Johnson Way and other internal roads within the Lane Cove 
West Business Park. There are no residential receivers located within the Lane Cove West Business Park 
and any other sensitive land uses (i.e. childcare centres) are set back from internal roads (ie. Orion Road). 
As per the TPA, the estimated existing vehicle movements on Epping Road is approximately 
32,000 AADT.  
As the Proposal only contains 27 carparks, and does not generate significant levels of vehicle 
movements, either heavy or light vehicles, this amount of traffic is not expected to significantly alter 
existing traffic noise and any increases are expected to be insignificant, well below the 2 dB increase 
threshold within the RNP and have minor impact. 
[[page 120]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
120 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
6 Conclusion 
Renzo Tonin & Associates (RTA) has been engaged by EMKC Cubed Management Pty Ltd (EMCK3) to 
undertake an operational and construction noise and vibration impact assessment (NVIA) to accompany 
the State Significant Development Application (SSD) 67407231 for the proposed data centre 
development at 1 Apollo Place and 1 Sirius Road, Lane Cove West (the Proposal). 
This report assesses noise and vibration impacts during the construction and operational phases of the 
Proposal. It proposes mitigation and management measures to reduce impacts during the construction 
and operational phases of the Proposal. The report has been prepared to address the requirements of 
the Secretary of the Department of Planning, Housing and Infrastructure (DPHI) (‘the Secretary’s 
environmental assessment requirements’) (SEARs).  
6.1 Operational noise assessment 
Operational noise impacts from the proposed data centre have been assessed, potential noise impacts 
identified, and a range of feasible and reasonable mitigation measures incorporated into the Proposal 
design to minimise noise impacts on sensitive receivers nearby and further removed from the site. 
The assessment has reviewed the existing noise environment and established the noise emission 
objectives in accordance with the NSW Noise Policy for Industry (NPfI) (EPA 2017), along with additional 
assessment requirements that were included in the SEARs for the Proposal, to achieve 10 dB(A) below 
the noise contribution from the neighbouring data centre at 1 Sirius Road (SSD-9741) at surrounding 
residential receivers.  
This assessment has reviewed all surrounding residences and identified the potentially worst affected 
receiver locations. At the potentially worst affected locations in each NCA the project trigger levels have 
been set at 10 dB below the predicted existing data centre (SSD-9741) noise levels based upon the 
potentially worst affected locations in each NCA as required by the SEARs. Additional receiver locations 
have been assessed that are further setback with overall predicted noise levels lower than the 
potentially worst affected receiver locations to demonstrate that all surrounding receivers were 
considered. This approach was to ensure that the cumulative noise levels from the Proposal combined 
with predicted noise levels for the existing data centre (SSD-9741) will be less than at the worst affected 
receiver locations across the NCA. 
This assessment has reviewed the potential noise generating plant items and activities that are likely 
take place as part of operations of the Proposal. The assessment has predicted the potential noise 
impacts from the reasonable worst case site operations under the prevailing noise-enhancing 
meteorological conditions in accordance with the NPfI.  
Following the implementation of a range of in-principle mitigation and management measures, the 
predicted noise levels have demonstrated that during typical operations the facility is predicted to 
comply with the required PNTLs at receivers that surround the Proposal site. As part of further design 
development during later design stages detailed analysis will be undertaken to ensure that the design 
[[page 121]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
121 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
will achieve the project noise trigger levels presented in Section 3.3.3, considering the final plant and 
equipment selections and operations. 
During maintenance testing, the facility is predicted to achieve the maintenance testing PNTLs at all 
receivers, except for the adjacent commercial receiver (3 Sirius Road, Lane Cove West). Noting the 
infrequent nature of this noise event, the short duration of the testing events, and the nature of the 
receiver, it is recommended that a part of maintenance testing planning for generators on the eastern 
side of the northern gantry, consultation with this receiver be used to manage any potential noise 
impacts. 
The assessment has found that any potential sleep disturbance and operational road traffic noise 
increases attributed to the Project, would respectively meet the NPfI and RNP requirements. 
6.2 Construction noise and vibration assessment 
An assessment of construction noise impact from the Project construction works has been undertaken. 
Noise emissions from the proposed construction works have been predicted and assessed against the 
relevant noise management levels set by the NSW Interim Construction Noise Guideline (ICNG) (DECC 
2009) during the recommended standard hours for construction. 
During standard construction hours, noise levels at are generally expected to comply with the NMLs for 
nearby affected receivers, except when high noise generating plant and equipment are in use, such as 
rockhammers, during the bulk excavation and civil works phases. Additionally, construction noise levels 
at the nearby commercial premises could be above noise management levels when construction works 
are occurring in close proximity. 
Additionally, the proposal is seeking approval for a number of construction activities to occur outside of 
the standard construction hours, including extended concrete pours, waterproofing, gantry works and 
extended weekend shifts, which will include deliveries and oversized deliveries. Justifications for why it is 
required to undertake construction works outside of the standard construction hours (OOHW) have 
been provided, along with the potential impacts, and the ways that impacts can feasibly and reasonably 
be managed to achieve the appropriate noise management levels.  
The final construction methodology at this stage of the proposal is not known as a contractor has not 
been appointed for the Proposal. For this assessment, the proposed OOHW have been identified in a 
conservative manner with the aim of capturing the likely worst case required OOHW, along with 
identifying a specific mitigation and management measure that are to be considered by the contractor 
as part of a works specific assessment during the construction stage. As part of further design 
development and when the specific construction methodology is known, a works specific assessment 
would be undertaken to determine the feasible and reasonable controls required to be implemented to 
manage the construction works within the construction noise management levels. 
[[page 122]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
122 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
The existing data centre (SSD 9741) located adjacent to the Proposal may have construction phases 
occurring concurrently during the construction of the Proposal. Management of potential cumulative 
impacts should be considered during further construction planning.  
Construction related road traffic noise is expected to achieve the requirements of the NSW Road Noise 
Policy and is not expected to cause any adverse impacts at nearby receivers. 
The expected construction noise levels have been predicted and presented in Section 4.3. Noise 
mitigation and management measures have been presented in Section 4.3.4 to aid in providing 
additional noise reduction benefits where exceedance of the objectives occurs. Noise mitigation 
includes the potential for construction to occur during outside standard hours to minimise noise 
impacts to the adjacent commercial receivers. 
A number of vibration intensive construction activities are likely to be required such as use of 
continuous flight auger (CFA) piling, rock hammering and vibratory rolling. Due to the close proximity to 
nearby commercial receivers, a further review of potential vibration impacts and construction 
methodology, along with mitigation and management approaches to appropriately manage potential 
impacts would be required during further design development phases to ensure that potential vibration 
impacts are adequately mitigated and managed. 
[[page 123]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
123 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
References 
1. ARUP, Lane Cove West Data Centre, Acoustic Assessment - SSD 9741, Job number 259234, File 
reference AC01, Issue 4, dated 15 March 2019. 
2. Manning C.J. (1981), The Propagation of Noise from Petroleum and Petrochemical Complexes to 
Neighbouring Communities, CONCAWE report 4/81 
3. NSW Department of Climate Change and Water (2011), Road Noise Policy (RNP) 
4. NSW Department of Environment and Climate Change (2009), Interim Construction Noise Guideline 
(ICNG) 
5. NSW Environment Protection Authority (2017), Noise Policy for Industry (NPfI) 
6. NSW Environment Protection Authority (2022), Approved methods for measurement and analysis of 
environmental noise in NSW  
7. Pulse White Noise Acoustics, AirTrunk SYD2 – Updated Acoustic Treatment Summary, report 
reference 220364-13 – AT SYD2 - Treatment Summary – R4.4, 9 April 2024, version R4.4. 
8. Standards Australia (2016), Guide to Noise Control on Construction, Demolition and Maintenance 
Sites, AS 2436:2010 (R2016) 
9. Standards Australia (2018), Acoustics—Description and measurement of environmental noise, 
AS1055:2018 
 
[[page 124]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
124 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
APPENDIX A Technical terms and concepts 
A.1 Glossary of terminology - Noise 
The following is a brief description of the technical terms used to describe noise and to assist in 
understanding the technical issues presented. 
Absorption Coefficient 
α 
The absorption coefficient of a material, usually measured for each octave or third-octave band 
and ranging between zero and one.  For example, a value of 0.85 for an octave band means that 
85% of the sound energy within that octave band is absorbed on coming into contact with the 
material.  Conversely, a low value below about 0.1 means the material is acoustically reflective. 
Adverse weather Weather effects that enhance noise (particularly wind and temperature inversions) occurring at a 
site for a significant period of time.  In the NSW INP this occurs when wind occurs for more than 
30% of the time in any assessment period in any season and/or temperature inversions occurring 
more than 30% of nights in winter. 
Air-borne noise Noise which is fundamentally transmitted by way of the air and can be attenuated by the use of 
barriers and walls placed physically between the noise source and receiver. 
Ambient noise The all-encompassing noise associated within a given environment at a given time, usually 
composed of sound from all sources near and far. 
Amenity A desirable or useful feature or facility of a building or place. 
AS Australian Standard 
Assessment period
  
 
The time period in which an assessment is made.  e.g.  Day 7am-10pm & Night 10pm-7am. 
Assessment Point
  
A location at which a noise or vibration measurement is taken or estimated.  
Attenuation The reduction in the level of sound or vibration.  
Audible Range The limits of frequency which are audible or heard as sound.  The normal hearing in young adults 
detects ranges from 20 Hz to 20 kHz, although some people can detect sound with frequencies 
outside these limits. 
A-weighting A filter applied to the sound recording made by a microphone to approximate the response of the 
human ear. 
Background noise
  
Background noise is the term used to describe the underlying level of noise present in the ambient 
noise, measured in the absence of the noise under investigation.  It is described as the average of 
the minimum noise levels measured on a sound level meter and is measured statistically as the A-
weighted noise level exceeded for ninety percent of a sample period. This is represented as the 
LA90 noise level if measured as an overall level or an L90 noise level when measured in octave or 
third-octave bands. 
Barrier (Noise) A natural or constructed physical barrier which impedes the propagation of sound and includes 
fences, walls, earth mounds or berms and buildings.  
Berm Earth or overburden mound. 
Buffer An area of land between a source and a noise-sensitive receiver and may be an open space or a 
noise-tolerant land use. 
Bund A bund is an embankment or wall of brick, stone, concrete or other impervious material, which 
may form part or all of the perimeter of a compound. 
BS British Standard 
CoRTN United Kingdom Department of Environment entitled “Calculation of Road Traffic Noise (1988)” 
Decibel [dB] The units that sound is measured in. The following are examples of the decibel readings of 
common sounds in our environment: 
[[page 125]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
125 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
threshold of 
hearing 
0 dB The faintest sound we can hear, defined as 20 micro Pascal 
10 dB Human breathing 
almost silent 
20 dB  
30 dB Quiet bedroom or in a quiet national park location 
generally quiet 
40 dB Library 
50 dB Typical office space or ambience in the city at night 
moderately loud 
60 dB CBD mall at lunch time 
70 dB The sound of a car passing on the street 
loud 
80 dB Loud music played at home 
90 dB The sound of a truck passing on the street 
very loud 
100 dB Indoor rock band concert 
110 dB Operating a chainsaw or jackhammer 
extremely loud 120 dB Jet plane take-off at 100m away 
threshold of pain 
130 dB  
140 dB Military jet take-off at 25m away 
dB(A) A-weighted decibel.  The A- weighting noise filter simulates the response of the human ear at 
relatively low levels, where the ear is not as effective in hearing low frequency sounds as it is in 
hearing high frequency sounds.   That is, low frequency sounds of the same dB level are not heard 
as loud as high frequency sounds.  The sound level meter replicates the human response of the ear 
by using an electronic filter which is called the “A” filter.  A sound level measured with this filter is 
denoted as dB(A).  Practically all noise is measured using the A filter.  
dB(C) C-weighted decibels.  The C-weighting noise filter simulates the response of the human ear at 
relatively high levels, where the human ear is nearly equally effective at hearing from mid-low 
frequency (63Hz) to mid-high frequency (4kHz), but is less effective outside these frequencies.  The 
dB(C) level is not widely used but has some applications. 
Deemed-to-Satisfy 
Provisions 
The Deemed-to-Satisfy Provisions are an optional means of achieving compliance with the 
mandatory Performance Requirements of the National Construction Code.  (also see Alternate 
Solution) 
Diffraction The distortion of sound waves caused when passing tangentially around solid objects. 
DIN German Standard 
Discontinuous 
Construction 
A wall system having a minimum 20mm cavity between two separate leaves, where, for other than 
masonry there is no mechanical linkage between leaves except at the periphery.  
DnT,w Weighted Standardised Field Level Difference  
A measure of sound insulation performance of a building element. It is characterised by the 
difference in noise level on each side of a wall or floor. It is measured in-situ. 
It is a field measurement that relates to the Rw laboratory measured value but is not equal to it 
because an in-situ space is not of the same quality as a laboratory space.  
The value is indicative of the level of speech privacy between spaces. The higher its value the 
better the insulation performance. 
ECRTN Environmental Criteria for Road Traffic Noise, NSW, 1999 
ENMM Environmental Noise Management Manual, Roads and Maritime Services (Transport for NSW) 
EPA Environment Protection Authority 
Field Test A test of the sound insulation performance in-situ.   See also 'Laboratory Test' 
The sound insulation performance between building spaces can be measured by conducting a 
field test, for example, early during the construction stage or on completion. 
A field test is conducted in a non-ideal acoustic environment. It is generally not possible to 
measure the performance of an individual building element accurately as the results can be 
affected by numerous field conditions. 
[[page 126]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
126 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
FIIC Field Impact Isolation Class.  
A measure of the noise impact performance of a floor.  The value indicates the resistance of the 
floor to the transmission of impact sound and is measured using a standard tapping machine. It is 
measured in-situ and is therefore subject to the inherent accuracies involved in such a 
measurement. 
The term is defined in ASTM E492 and E1007. It is a field measure of the level of impact sound 
transmitted to a space via a floor. The equivalent measurement in a laboratory is termed the IIC. 
The higher the value the better the performance. 
Flanking Flanking is the transfer of sound through paths around a building element rather than through the 
building element material directly. 
For example, sound travelling through a gap underneath a door or a gap at the top of a wall. 
Fluctuating Noise Noise that varies continuously to an appreciable extent over the period of observation. 
Free-field An environment in which there are no acoustic reflective surfaces.  Free field noise measurements 
are carried out outdoors at least 3.5m from any acoustic reflecting structures other than the 
ground. 
Frequency Frequency is synonymous to pitch. Sounds have a pitch which is peculiar to the nature of the 
sound generator.  For example, the sound of a tiny bell has a high pitch and the sound of a bass 
drum has a low pitch.  Frequency or pitch can be measured on a scale in units of Hertz or Hz. 
FSTC Field Sound Transmission Class  
A measure of the sound insulation performance of a building element. It is characterised by the 
difference in noise level on each side of a wall or floor. It is measured in the field and is therefore 
subject to the inherent inaccuracies involved in such a measurement. 
The term was referred to in older superseded versions of the Building Code of Australia and has 
now been replaced with the term DnT,w. 
Ground-borne noise Vibration propagated through the ground and then radiated as noise by vibrating building 
elements such as wall and floor surfaces.  This noise is more noticeable in rooms that are well 
insulated from other airborne noise.  An example would be vibration transmitted from an 
underground rail line radiating as sound in a bedroom of a building located above. 
Habitable Area Includes a bedroom, living room, lounge room, music room, television room, kitchen, dining room, 
sewing room, study, playroom, family room, home theatre and sunroom. 
Excludes a bathroom, laundry, water closet, pantry, walk-in wardrobe, corridor, hallway, lobby, 
photographic darkroom, clothes drying room, and other spaces of a specialised nature occupied 
neither frequently nor for extended periods. 
Heavy Vehicle A truck, transporter or other vehicle with a gross weight above a specified level (for example: over 
8 tonnes). 
IGANRIP Interim Guideline for the Assessment of Noise from Rail Infrastructure Projects, NSW DEC 2007 
IIC Impact Isolation Class  
A measure of the noise impact performance of a floor. It is measured in very controlled conditions 
in a laboratory and is characterised by how much sound reaches the receiving room from the 
operation a standard tapping machine placed on the floor. 
The term is defined in ASTM E492 and E1007. The higher the number the better the performance. 
Impact Noise The noise in a room, caused by impact or collision of an object onto the walls or the floor. Typical 
sources of impact noise are footsteps on the floor above a tenancy and the slamming of doors on 
cupboards mounted on the common wall between tenancies. 
Impulsive noise Having a high peak of short duration or a sequence of such peaks.  A sequence of impulses in 
rapid succession is termed repetitive impulsive noise. 
INP NSW Industrial Noise Policy, EPA 1999 
Intermittent noise The level suddenly drops to that of the background noise several times during the period of 
observation.   
Intertenancy wall Walls that separate buildings or units within a building. They may provide sound resistance or 
serve as a fire wall. Synonymous with 'party wall'. 
Intrusive noise  Refers to noise that intrudes above the background level by more than 5 dB(A). 
[[page 127]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
127 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
ISEPP State Environmental Planning Policy (Infrastructure), NSW, 2007 
ISEPP Guideline Development Near Rail Corridors and Busy Roads - Interim Guideline, NSW Department of 
Planning, December 2008 
L1 The sound pressure level that is exceeded for 1% of the time for which the given sound is 
measured. 
L10 The sound pressure level that is exceeded for 10% of the time for which the given sound is 
measured.   
L10(1hr) The L10 level measured over a 1 hour period. 
L10(18hr) The arithmetic average of the L10(1hr) levels for the 18 hour period between 6am and 12 midnight 
on a normal working day. 
L90 The level of noise exceeded for 90% of the time.  The bottom 10% of the sample is the L90 noise 
level expressed in units of dB(A). 
LAeq or Leq The “equivalent noise level” is the summation of noise events and integrated over a selected 
period of time, which would produce the same energy as a fluctuating sound level. When A-
weighted, this is written as the LAeq. 
LAeq(1hr) The LAeq noise level for a one-hour period. In the context of the NSW EPA’s Road Noise Policy it 
represents the highest tenth percentile hourly A-weighted Leq during the period 7am to 10pm, or 
10pm to 7am (whichever is relevant). 
LAeq(8hr) The LAeq noise level for the period 10pm to 6am. 
LAeq(9hr) The LAeq noise level for the period 10pm to 7am. 
LAeq(15hr) The LAeq noise level for the period 7am to 10pm. 
LAeq (24hr) The LAeq noise level during a 24 hour period, usually from midnight to midnight. 
Lmax The maximum sound pressure level measured over a given period.  When A-weighted, this is 
usually written as the LAmax. 
Lmin The minimum sound pressure level measured over a given period.  When A-weighted, this is 
usually written as the LAmin. 
Ln,w Weighted Normalised Impact Sound Pressure Level  
A measure of the sound level transmitted from impacts on a floor to a tenancy below.  It is 
measured in very controlled conditions in a laboratory and is characterised by how much sound 
reaches the receiving room from a standard tapping machine. 
A lower value indicates a better performing floor. 
LnT,w Weighted Standardised Field Impact Sound Pressure Level  
As for Ln,w but measured in-situ and therefore subject to the inherent accuracies involved in such 
a measurement. 
The equivalent measurement in a laboratory is the Ln,w.  
A lower value indicates a better performing floor. 
Laboratory Test The performance of a building element when measured in a laboratory.  The sound insulation 
performance of a building element installed in a building however can differ from its laboratory 
performance for many reasons including the quality of workmanship, the size and shape of the 
space in which the measurement is conducted, flanking paths and the specific characteristics of the 
material used which may vary from batch to batch. 
Loudness A rise of 10 dB in sound level corresponds approximately to a doubling of subjective loudness. 
That is, a sound of 85 dB is twice as loud as a sound of 75 dB which is twice as loud as a sound of 
65 dB and so on.  That is, the sound of 85 dB is four times or 400% the loudness of a sound of 65 
dB. 
Microphone An electro-acoustic transducer which receives an acoustic signal and delivers a corresponding 
electric signal.   
NCA Noise Catchment Area.  An area of study within which the noise environment is substantially 
similar.  
NCG Noise Criteria Guideline, Roads and Maritime Services (Transport for NSW)  
[[page 128]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
128 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
NMG Noise Mitigation Guideline, Roads and Maritime Services (Transport for NSW)  
Noise Unwanted sound 
Normalised A method of adjusting the measured noise indices in a laboratory so that they are independent of 
the measuring space.  
The noise level in a room is affected by reverberation in the room.  For example, the Ln,w impact 
sound pressure level measured in a laboratory is dependent upon the amount of absorptive 
material in the receiving room.   The value is adjusted to what would be measured if the sound 
absorption in the receiving room is set at 10m2.  This enables all laboratories to report the same 
value when measured under slightly different conditions.  See also 'Standardised'. 
NRC Noise Reduction Coefficient. 
A measure of the ability of a material to absorb sound. The NRC is generally a number between 0 
and 1 but in some circumstances can be slightly greater than 1 because of absorption at the edges 
of the material. A material with an NRC rating of 1 absorbs 100% of incoming sound, that is, no 
sound is reflected back from the material. 
The NRS is the average of the absorption coefficient measured in the octave bands 250Hz, 500Hz, 
1kHz & 2kHz which correspond to the predominant frequencies associated with the human voice. 
Partition wall A wall dividing two rooms. 
Party wall A wall dividing two tenancies.  Synonymous with 'Intertenancy Wall'. 
Pre-construction Work in respect of the proposed project that includes design, survey, acquisitions, fencing, 
investigative drilling or excavation, building/road dilapidation surveys, minor clearing (except 
where threatened species, populations or ecological communities would be affected), establishing 
ancillary facilities such as site compounds, or other relevant activities determined to have minimal 
environmental impact (e.g. minor access roads). 
RBL Rating Background Level is the representative LA90 background noise level for a period, as defined 
in the NSW EPA’s noise policies. 
Reflection Sound wave reflected from a solid object obscuring its path. 
RING Rail Infrastructure Noise Guideline, NSW, May 2013 
RMS Root Mean Square value representing the average value of a signal. 
Rw Weighted Sound Reduction Index  
A measure of the sound insulation performance of a building element. It is measured in very 
controlled conditions in a laboratory. 
The term supersedes the value STC which was used in older versions of the Building Code of 
Australia.  Rw is measured and calculated using the procedure in ISO 717-1.  The related field 
measurement is the DnT,w.  
The higher the value the better the acoustic performance of the building element.  
R'w Weighted Apparent Sound Reduction Index.  
As for Rw but measured in-situ and therefore subject to the inherent accuracies involved in such a 
measurement. 
The higher the value the better the acoustic performance of the building element. 
RNP Road Noise Policy, NSW, March 2011 
Sabine A measure of the total acoustic absorption provided by a material.   
It is the product of the Absorption Coefficient (alpha) and the surface area of the material (m2).  
For example, a material with alpha = 0.65 and a surface area of 8.2m2 would have 0.65 x 8.2 = 5.33 
Sabine. 
Sabine is usually calculated for each individual octave band (or third-octave).   
SEL Sound Exposure Level (SEL) is the constant sound level which, if maintained for a period of 1 
second would have the same acoustic energy as the measured noise event.  SEL noise 
measurements are useful as they can be converted to obtain Leq sound levels over any period of 
time and can be used for predicting noise at various locations. 
Sole-occupancy Unit An area within a building for the exclusive use of the owner or occupier. 
Sound A fluctuation of air pressure which is propagated as a wave through air. 
[[page 129]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
129 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Sound absorption The ability of a material to absorb sound energy by conversion to thermal energy. 
Sound Insulation Sound insulation refers to the ability of a construction or building element to limit noise 
transmission through the building element. The sound insulation of a material can be described by 
the Rw and the sound insulation between two rooms can be described by the DnT,w. 
Sound level meter An instrument consisting of a microphone, amplifier and indicating device, having a declared 
performance and designed to measure sound pressure levels.  
Sound power level Ten times the logarithm to the base 10 of the ratio of the sound power of the source to the 
reference sound power of 1 pico watt. 
Sound pressure level The level of noise, usually expressed in decibels, as measured by a standard sound level meter with 
a microphone referenced to 20 micro Pascal. 
Spoil Soil or materials arising from excavation activities. 
Standardised A method of adjusting the measured noise indices in-situ so that they are independent of the 
measuring space.  
The noise level in a room is affected by reverberation in the room.  For example, the L’n,w impact 
sound pressure level measured in a room is dependent upon the amount of absorptive material in 
the receiving room.   The value is adjusted to what would be measured if the reverberation time in 
the receiving room is set at 0.5 seconds.  This enables the same value to be reported independent 
of  whether the room contains carpet and furnishings and the like.  See also 'Normalised'. 
STC Sound Transmission Class  
A measure of the sound insulation performance of a building element.  It is measured in controlled 
conditions in a laboratory. 
The term has been superseded by Rw. 
Structure-borne Noise Audible noise generated by vibration induced in the ground and/or a structure.   Vibration can be 
generated by impact or by solid contact with a vibrating machine. 
Structure-borne noise cannot be attenuated by barriers or walls but requires the isolation of the 
vibration source itself.   This can be achieved using a resilient element placed between the 
vibration source and its support such as rubber, neoprene or springs or by physical separation 
(using an air gap for example).  
Examples of structure-borne noise include the noise of trains in underground tunnels heard to a 
listener above the ground, the sound of footsteps on the floor above a listener and the sound of a 
lift car passing in a shaft.  See also 'Impact Noise'. 
Tonal Noise Sound containing a prominent frequency and characterised by a definite pitch. 
Transmission Loss The sound level difference between one room or area and another, usually of sound transmitted 
through an intervening partition or wall.  Also the vibration level difference between one point and 
another. 
For example, if the sound level on one side of a wall is 100dB and 65dB on the other side, it is said 
that the transmission loss of the wall is 35dB.  If the transmission loss is normalised or 
standardised, it then becomes the Rw or R'w or DnT,w. 
A.2 Glossary of terminology - Vibration 
The following is a brief description of the technical terms used specifically to describe vibration and to 
assist in understanding the technical issues presented. 
Acceleration The rate of change of velocity, often measured in m/s2 or g’s.  1 g = 9.81 m/s2.  Commonly used 
to assess human response to vibration and for machine condition monitoring. 
Accelerometer A vibration transducer sensor that is used to measure acceleration. 
ANC The Association of Noise Consultants, UK. 
Ambient vibration The all-encompassing vibration occurring at a given location, at a given time, composed of all 
vibration sources near and far. 
[[page 130]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
130 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Amplification Vibration amplification refers to an increase in vibration.  Amplification may occur due to 
resonance, when an object or structure is excited at its natural frequency. 
Attenuation Attenuation refers to a reduction in vibration.  This may occur due to damping of a vibration 
system, the inclusion of attenuating devices or, in the case of ground vibration, during propagation 
through the ground. 
Ground attenuation is determined by the dynamic properties of the site’s soil and rock. 
AVTG Assessing Vibration: A Technical Guideline.  NSW Department of Environment and Conservation’s 
(DEC) 2006 guideline for assessing human responses to vibration.  Based on BS 6472–1992. 
Axis A fixed reference line for the measurement for the measurement of vibration in a particular 
direction.  Vibration is commonly measured in transverse (T), longitudinal (L) and vertical (V) axes 
(or X, Y and Z). 
Background vibration The underlying level of vibration present in the ambient environment, measured in the absence of 
the vibration sources of interest. 
Blasting Excavation or demolition using explosives. 
Borehole transducer A geophone transducer rigidly mounted at the bottom of a borehole (either permanently or 
temporarily) to measure underground vibration. 
Broadband vibration The overall vibration level which encompasses a wide range of frequencies. As opposed to 
vibration levels for specific frequency bands (see Octave) or narrowband vibration levels as 
produced by FFT.  
BS British Standard. 
Continuous vibration Vibration that continues uninterrupted over a defined period. 
Cosmetic damage Damage to a structure due to vibration that only affects the appearance of the structure and can 
be easily repaired, e.g. hairline cracks in mortar joints of brick or concrete constructions, or cracks 
in plasterwork. 
Coupling loss The change in vibration level when vibration is transmitted from the ground to a building’s 
foundations. 
Crest factor The ratio of the peak value of a vibration event to the RMS value of a vibration event. 
Damping Reduction of vibrational energy due to friction or other forces. 
DEC NSW Department of Environment and Conservation, now the Department of Planning, Industry 
and Environment. 
Decibel [dB] The logarithmic unit used to represent sound and vibration levels. A vibration level in dB equals 20 
times the logarithm to the base 10 of the ratio of the vibration level relative to the reference level.  
For vibration velocity, the reference level is commonly 1 nm/s.  For vibration acceleration, the 
reference level is commonly 1 m/s2.  Other reference values are commonly used.  The reference 
value should always be stated. 
DIN German Standard. 
Displacement Change in position of a body from a reference point.  Usually measured in m or mm. 
EPA Environment Protection Authority. 
eVDV Estimated Vibration Dose Value.  See also VDV. 
Filter An electrical circuit that allows signals of certain frequency ranges to pass through, and blocks all 
other frequencies. Types of filters include low pass filters, high pass filters, and band pass filters. 
FFT Fast Fourier Transform.  An algorithm that converts a signal from the time domain to the frequency 
domain. 
Frequency In the case of vibration, frequency is the number of oscillations that occurs per second.  Frequency 
is measured in units of Hertz (Hz). 
Geophone A vibration transducer sensor that is used to measure velocity. 
[[page 131]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
131 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Ground-borne noise Vibration propagated through the ground and then radiated as noise by vibrating building 
elements such as wall and floor surfaces.  This noise is more noticeable in rooms that are well 
insulated from other airborne noise.  An example would be vibration transmitted from an 
underground rail line radiating as sound in a bedroom of a building located above. 
Ground spike A metal stake with a flat top that is driven into the ground and used to mount a vibration 
transducer to measure vibration levels. 
Habitable Area Includes a bedroom, living room, lounge room, music room, television room, kitchen, dining room, 
sewing room, study, playroom, family room, home theatre and sunroom. 
Excludes a bathroom, laundry, water closet, pantry, walk-in wardrobe, corridor, hallway, lobby, 
photographic darkroom, clothes drying room, and other spaces of a specialised nature occupied 
neither frequently nor for extended periods. 
Intermittent vibration Either interrupted periods of continuous vibration or repeated periods of impulsive vibration. 
Impulsive vibration Vibration that rapidly builds up to a peak followed by a damped decay.  May consist of multiple 
impulsive events, typically less then 2 seconds in duration. 
Isolation The process of reducing the vibrational energy transmitted to an object, such as a piece of 
equipment or building, from the source of vibrations. 
Minor damage Damage to a structure due to vibration that affects the serviceability of residential style buildings 
or other sensitive structures but does not affect the structural elements.  E.g. cracks in plastered or 
rendered surfaces, existing cracks enlarged or partitions detached. 
Mode A mode of vibration is a characteristic pattern or shape in which a mechanical system will vibrate.  
The actual vibration of a structure is a combination of all the vibration modes, but to varying 
degrees, depending on the vibration source. 
Natural frequency The frequency at which a system tends to oscillate in the absence of any driving or damping force. 
Noise floor The residual level of unwanted signal measured by an instrumentation system.  The signal of 
interest must be above the noise floor to be measured accurately. See also Signal to noise ratio. 
Octave An octave represents a doubling or halving in frequency.  Noise or vibration levels across a 
frequency spectrum are commonly given in octave or one-third octave frequency bands. 
Peak-to-peak The difference between the highest positive peak level and the lowest negative peak of a vibration 
event. 
Peak vibration  
velocity 
The absolute maximum value of the vibration velocity signal measured in the X, Y or Z axis during 
a given time interval.  Also referred to as the peak component particle velocity. 
PPV Peak Particle Velocity.  The absolute maximum value of the vibration velocity signal measured in 
any axis during a given time interval.   
PVS Peak Vector Sum.  The vector sum of the peak vibration velocities measured in the three 
orthogonal axes. 
Resonance The phenomenon of increased amplitude that occurs when the frequency of an applied force is 
equal or close to the natural frequency of the system. 
RMS Root Mean Square value representing the average value of a signal. 
Sampling rate The number of samples per second taken from a continuous signal to make a discrete or digital 
signal.  Measured in Hertz.  To accurately record the signal and determine the spectrum, the 
sampling rate must two or more times the maximum frequency of interest. 
Settlement The movement of soil due to vibration or other forces, often in relation to a building’s foundations.  
The indirect effect of settlement and ground movement may cause building damage, separately 
from the direct of effect of building vibration. 
Signal to noise ratio A ratio of the level of a desired signal to the level of the background, often expressed in decibels. 
Source vibration A source that generates vibration.  Can be quantified by the amplitude, frequency content and 
duration of the vibration.  Common sources of vibration include rail and road traffic, construction 
and demolition activities and blasting. 
Spectrum The result of transforming a signal from the time domain to the frequency domain.   
[[page 132]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
132 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Structural damage Damage to a structure due to vibration that may affect its serviceability due to damage to 
structural elements.  May result in the reduced stability of the building and/or reduction in load-
bearing capacities. 
Structural fatigue The weakening of a material caused by cyclic loading that results in progressive and localised 
structural damage and the growth of cracks. 
Structure-borne Noise Audible noise generated by vibration induced in the ground and/or a structure.   Vibration can be 
generated by impact or by solid contact with a vibrating machine. 
Structure-borne noise cannot be attenuated by barriers or walls but requires the isolation of the 
vibration source itself.   This can be achieved using a resilient element placed between the 
vibration source and its support such as rubber, neoprene or springs or by physical separation 
(using an air gap for example).  
Examples of structure-borne noise include the noise of trains in underground tunnels heard to a 
listener above the ground, the sound of footsteps on the floor above a listener and the sound of a 
lift car passing in a shaft. 
Tactile vibration Vibration of a level that can be felt by humans, dependant on the amplitude and frequency of the 
source.   Note that vibration may also be perceived through indirect effects such as ground-borne 
noise or the shaking of building elements.   
Transducer A device that converts energy from one form to another.  Vibration transducers convert either 
acceleration, velocity or displacement to an electrical signal that is processed by the monitoring 
system. 
Triaxial Three axes.  Measurement systems often consist of three vibration transducers arranged triaxially – 
oriented at 90° from each other. 
VDV Vibration Dose Value.  A measure of tactile vibration levels used to assess intermittent vibration. 
Velocity The rate of change of vibration displacement, usually measured in mm/s. 
Vibration A mechanical phenomenon whereby oscillations occur about an equilibrium point; a periodic 
back-and-forth motion of an elastic body or medium, commonly resulting when almost any 
physical system is displaced from its equilibrium condition. 
Vrms Root mean square (RMS) vibration level for the train passby, typically expressed in mm/s 
Waveform A graphical representation of a vibration event in the time domain, showing the measured 
vibration levels for each sample. 
  
[[page 133]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
133 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
A.3 Acoustic concepts 
A.3.1 Sound and noise 
The terms ‘sound’ and ‘noise’ are almost interchangeable, except that in common usage ‘noise’ is often 
used to refer to unwanted sound. Sound is a vibration that travels as an audible wave of pressure 
through the air from a source to a receiver location such as the human ear. The loudest sound pressure 
to which the human ear responds is ten million times greater than the softest. The decibel (abbreviated 
as dB) is a unit of measurement used to express the ratio of a quantity to another on a logarithmic scale 
to make the wide range of sound pressure more manageable.  
Sound power is the rate at which a source emits acoustic energy and is unaffected by the environment. 
It is a property of the source that is emitting acoustic energy. 
In contrast, sound pressure is the effect, and it is affected by factors associated with the built and 
natural environment such as distance, direction, obstacles etc. The sound pressure is the acoustic energy 
or ‘noise level’ at a distance away from the noise source. The relationship between sound power and 
sound pressure can be explained by considering the analogy of an electric heater, which radiates heat 
into a room and temperature is the effect. Like sound pressure, temperature also reduces with distance 
from the source following the inverse square law. 
In this technical working paper, sound power level is identified by the symbols SWL or Lw, while sound 
pressure level is represented by SPL or Lp, and both have the same scientific unit in dB. 
A.3.2 Individual’s perception of sound 
The loudness of sound depends on its sound pressure level.  The A-weighted decibel [dB(A)] is generally 
used for the purposes of environmental noise impact assessment as it has been adjusted to account for 
the varying sensitivity of the human ear to different frequencies of sound. People’s hearing is most 
sensitive to sounds at mid frequencies (500 Hz to 4000 Hz), and less sensitive at lower and higher 
frequencies. Thus, the level of a sound in dB(A) is a good measure of the loudness of environmental 
noise to the human ear as it considers this frequency dependant sensitivity.   
Different noise sources having the same dB(A) level generally sound equally loud. However, the 
frequency of a sound is what gives it a distinctive pitch or tone – for example, the rumble of distant 
thunder is an example of a low frequency sound and a whistle is an example of a high frequency sound. 
Most sounds we hear in our daily lives have sound pressure levels in the range of 30 to 90 dB(A). The 
following table provide some points of reference, measured in dB(A), of familiar sounds and those from 
construction activities. 
[[page 134]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
134 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Table A-1 Perception of sound - familiar sounds and construction noise 
Common sounds  Construction noise  Sound pressure level 
Leaf blower at operator’s ear  Concrete saw or jack hammer  
7 metres away 
90 dB(A) 
Airplane cabin during cruise (Airbus 321)  Excavator (with bucket)  
7 metres away 
80 dB(A) 
General traffic noise kerbside next to Military 
Road 
Towable compressor 
7 metres away 
75 dB(A) 
Normal conversation at 1 metre  60 dB(A) 
Outdoor air conditioning unit  
1 metre away 
Towable compressor 
50 metres away 
55 dB(A) 
General office   50 dB(A) 
Inside private office  Ground-borne noise from road header 
tunnel excavation between depths of 
20 metres to 50 metres 
40 dB(A) 
Inside bedroom  30 dB(A) 
In terms of sound perception, a change of 1 dB(A) or 2 dB(A) in the sound pressure level is difficult for 
most people to detect, whilst a 3 dB(A) to 5 dB(A) change corresponds to a small but noticeable change 
in loudness. An increase in sound level of 10 dB(A) is perceived as a doubling of loudness. However, 
individuals may perceive the same sound differently since many factors can influence an individual’s 
response, including: 
• The specific characteristics of the noise (eg. frequency, intensity, duration of the noise event)  
• Time of day noise events occur 
• Individual sensitivities and lifestyle  
• Reaction to an unfamiliar sound 
• Understanding of whether the noise is avoidable and the notions of fairness. 
A.3.3 Environmental noise assessment indicators 
Environmental noise is an accumulation of noise pollution that occurs outside and is most commonly 
attributed to various modes of transport as well as industrial and construction activities. Environmental 
noise has been shown to have an adverse effect on the quality of life, especially following long-term 
exposure. The focus of the present technical assessment is on annoyance and sleep disturbance as they 
constitute most of the burden related to the impact of environmental noise on health outcomes. Noise 
annoyance is defined by the World Health Organization as a feeling of displeasure, nuisance, 
disturbance or irritation caused by a specific sound. Sleep disturbance relates to difficulty with sleep 
initiation, consolidation as well as awakening and reduced quality of sleep.  
In New South Wales, contemporary environmental noise assessment criteria for addressing noise 
annoyance and sleep disturbance are specified by the Environment Protection Authority (EPA). Potential 
[[page 135]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
135 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
road traffic noise impact is assessed in accordance with the NSW Road Noise Policy. For industrial 
facilities where the associated noise emissions are long-term in nature, noise criteria have been adopted 
in accordance with the Noise Policy for Industry. For enabling construction activities which are temporary 
in nature and highly variable, EPA’s Interim Construction Noise Guideline provides the underlying 
assessment principles for the determination of potential construction noise impact. Each 
policy/guideline is discussed in detail in the body of this report: 
• Section 3.4 details the NSW Road Noise Policy 
• Section 3.3.1 details the Noise Policy for Industry 
• Section 3.1 details the EPA’s Interim Construction Noise Guideline. 
LAeq - To protect against long-term repeated noise exposure, the indicator for assessing the cumulative 
noise exposure level over a specific time interval is the equivalent sound pressure level, denoted as L Aeq. 
The LAeq indicator accounts for the total energy content from all sources of sound under consideration. 
The fact that the LAeq is a cumulative measure means that louder activities have greater influence over 
the LAeq level than do quieter ones, and activities that last longer in time have greater LAeq than do 
shorter ones. An increase in the number of events also increases the LAeq. Further, people react to the 
duration of noise events, judging longer events to be more annoying than shorter ones, assuming equal 
maximum noise levels.  
LAmax - It is important to note that LAeq levels are numerically lower than maximum noise levels (denoted 
as LAmax). None of the noise is ignored, just as all the rain that falls in the rain gauge in one hour counts 
toward the total. In the case of noisy but short-lived maximum noise events, which can sometime result 
in immediate short-term awakening reaction, potential impact is assessed using the LAmax indicator in 
which its emergence above the background noise environment is evaluated.  
LA90 - The LA90 is the level of noise that is present almost constantly, or for 90 per cent of the time and is 
commonly referred to as the background noise. Typical examples of what types of noise may contribute 
to the background noise levels are continuously flowing traffic or air conditioner noise. 
These three noise indicators of LAmax, LAeq and LA90 are presented in Figures A-1 for a sample noise 
monitoring survey period showing the sound pressure level of a varying noise environment such as 
environmental noise. 
[[page 136]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
136 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
Figure A-1: Environmental noise assessment indicators  
  
A.3.4 Cumulative sound exposure 
As illustrated in Figure A-2, for two activities that result in the same amount of acoustical energy or 
noise level at a receiver location, the cumulative sound exposure level would be 3 dB higher than the 
level of just one single activity. This is because the decibel (dB) scale is logarithmic. Conversely, if the 
activity closer to your home results in noise exposure level that is 10 dB higher than the activity 
occurring further away, the quieter works would contribute very little to the cumulative noise exposure 
level.  
Figure A-2: Difference in noise level between two sources 

[[page 137]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
APPENDIX B Attended noise monitoring 
 
[[page 138]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT 
Table 6-1: Receiver short-term attended noise monitoring results (monitoring locations shown in Figure 2-1) 
ID 
Location / Time 
Measured noise level, dB(A) 
Comments on measured noise levels 
LAmax LA1 LA10 LAeq LA90 LAmin 
A1 150 Epping Road, 
Lane Cove 
(Between Bld 
C&D) 
2:14am – 2:29am 
13 December 
2023 
58 52 45 44 42 41 The background LA90 was controlled by industrial hum to the South (~42-44 dB(A) at ~200ºdeg). Industrial sources were 
predominately mechanical hum towards the existing data centre. Natural sources i.e. insects, flowing water on the Lane Cove 
River (~41-42 dB(A)) was just audible in the background noise environment. 
The ambient LAeq noise level was contributed to by intermittent light and heavy vehicle traffic on Epping Road (~44-53 dB(A)). 
Road traffic noise – intermittent traffic on Epping Road was the main source with a mix of light and heavy vehicles. 
Industrial noise – audible industrial hum controlled the background noise environment at a bearing of ~200ºdeg during the 
measurement. 
High noise events were from loud vehicle movements along Epping Road (~ 50-53 dB(A)). 
A2 150 Epping Road, 
Lane Cove (West 
of Building C) 
2:42am – 2:57am 
13 December 
2023 
54 49 46 45 44 42 The background LA90 was controlled by industrial hum to the South (~43-44 dB(A) at ~180ºdeg). Industrial sources were 
predominately mechanical hum towards the existing data centre. Natural sources i.e. insects (~42-43 dB(A)) was partially 
audible in the background noise environment. 
The ambient LAeq noise level was contributed to by intermittent light and heavy vehicle traffic on Epping Road (~46-53 dB(A)). 
Road traffic noise – intermittent traffic on Epping Road was the main source with a mix of light and heavy vehicles. 
Industrial noise – audible industrial hum controlled the background noise environment at a bearing of ~180ºdeg during the 
measurement. 
High noise events were from loud vehicle movements along Epping Road and a distant loud drop/bang (~ 52-54 dB(A)). 
A3 65 Magdala 
Road, East Ryde  
3:20am – 3:35am 
13 December 
2023 
72 51 45 44 40 38 The background LA90 was controlled by industrial hum to the South-East (~39-40 dB(A) at ~150ºdeg). Industrial sources were 
predominately mechanical hum towards the existing data centre. Natural sources i.e. insects, and distant traffic on Epping 
Road was partially audible in the background noise environment. 
The ambient LAeq noise level was contributed to by intermittent light and heavy vehicle traffic on Epping Road (~44-53 dB(A)). 
Road traffic noise – intermittent traffic on Epping Road was the main source with a mix of light and heavy vehicles. 
Industrial noise – audible industrial hum controlled the background noise environment at a bearing of ~150ºdeg during the 
measurement. 
High noise events were from loud vehicle movements along Epping Road (~ 50-53 dB(A)). 
A4 150 Epping Road, 
Lane Cove 
(Between Bld 
C&D) 
15 December 
2023 
2:58am – 3:13am 
59 52 47 46 43 41 The background LA90 was controlled by industrial hum to the South (~42-44 dB(A) at ~185-210ºdeg). Industrial sources were 
predominately mechanical hum towards the existing data centre. Natural sources i.e. insects was occasionally audible in the 
background noise environment. 
The ambient LAeq noise level was contributed to by intermittent light and heavy vehicle traffic on Epping Road (~47-52 dB(A)). 
Road traffic noise – intermittent traffic on Epping Road was the main source with a mix of light and heavy vehicles. 
Industrial noise – audible industrial hum controlled the background noise environment at a bearing of ~185-210ºdeg during 
the measurement. 
High noise events were from loud vehicle movements along Epping Road (~ 52-59 dB(A)). 
[[page 139]]
 
 
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
EMKC CUBED MANAGEMENT PTY LTD 
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
NOISE & VIBRATION IMPACT ASSESSMENT 
ID 
Location / Time 
Measured noise level, dB(A) 
Comments on measured noise levels 
LAmax LA1 LA10 LAeq LA90 LAmin 
A5 65 Magdala 
Road, East Ryde  
15 December 
2023 
3:27am – 3:41am 
56 48 43 41 39 37 The background LA90 was controlled by industrial hum to the South-East (~37-39 dB(A) at ~140ºdeg) and distant traffic on 
Epping Road (~39-41 dB(A)). Industrial sources were predominately mechanical hum towards the existing data centre. Natural 
sources i.e. insects, were occasionally audible in the background noise environment. 
The ambient LAeq noise level was contributed to by intermittent light and heavy vehicle traffic on Epping Road (~42-47 dB(A)). 
Road traffic noise – intermittent traffic on Epping Road was the main source with a mix of light and heavy vehicles. 
Industrial noise – audible industrial hum controlled the underlying noise environment at a bearing of ~140ºdeg during the 
measurement. 
High noise events were from loud vehicle movements along Epping Road (~ 47-56 dB(A)). 
Notes: 1. All bearings are with reference to magnetic north 
 
 
[[page 140]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
APPENDIX C Prevaling wind analysis 
Prevailing wind component % between 0.5 m/s to 3 m/s for 2023 are presented in Table 6-2. 
Data was sourced from the NSW Department of Planning Industry and Environment (DPIE) automatic 
weather station (AWS) located at the Macquarie University Sport Fields, Culloden Road. Data was 
sourced from Climate and Atmospheric Science Branch, Department of Planning Industry and 
Environment (DPIE) of New South Wales Government, New South Wales Air Quality Monitoring Network. 
Grey shaded cells indicate which periods exceed the 30% threshold of occurrence to be considered a 
feature of the area as per Fact Sheet D of the NPfI. 
It should be noted that Table 6-2 presents the prevailing wind component direction, which is the 
direction the wind is coming from. Noise enhancement occurs when there is a source to receiver wind 
component. As such, noise enhancement is only considered a feature for receivers located 180 degrees 
from the indicated direction where the 30% threshold is exceeded.  
Table 6-2: Percentage of occurrence of noise-enhancing winds (component wind 0.5-3 m/s)(winds 
blowing from indicated direction) 
Wind 
direction Summer  Autumn  Winter Spring 
Period Day Eve Night Day Eve Night Day Eve Night Day Eve Night 
N 14 14 26 20 42 46 27 50 45 12 27 33 
NNE 17 21 14 14 23 16 13 20 13 15 23 12 
NE 30 34 6 13 10 3 10 7 2 24 22 3 
ENE 35 38 4 15 8 0 9 1 0 28 22 3 
E 39 43 4 18 8 1 11 3 0 34 25 5 
ESE 47 41 6 19 7 2 13 4 1 37 21 6 
SE 35 29 8 19 7 3 12 3 1 30 21 8 
SSE 23 21 8 13 6 3 10 3 1 22 16 7 
S 22 23 16 17 6 4 12 2 1 19 13 11 
SSW 15 17 19 22 9 5 15 2 2 16 11 13 
SW 14 14 18 24 12 8 19 5 3 16 8 11 
WSW 9 7 13 25 13 11 25 10 6 15 6 9 
W 7 4 14 27 18 21 30 21 25 15 9 18 
WNW 8 5 23 30 36 51 40 52 58 16 19 38 
NW 10 8 29 27 45 61 40 63 66 13 22 45 
NNW 11 11 31 25 47 59 34 63 65 12 26 46 
Notes: 1. Noise-enhancing winds (0.5-3 m/s) were calculated per direction ±45 degrees during each assessment period for 
each season. 
 
 
[[page 141]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
APPENDIX D Predicted operational noise contours 
D.1 Predicted operational noise levels, LAeq,15minute 
 
 
 
 
[[page 142]]
Proposal site
NCA boundary
Existing data centre (SSD-9741)
Representative recevier
Legend
< 25
25-30
30-35
35-40
40-45
45-50
50-55
55-60
>60
Predicted noise level
LAeq 15min, dB(A)
Residential
Commercial / Industrial
Non-residential sensitive recevier
Non-receiver
Receiver type

[[page 143]]
Proposal site
NCA boundary
Existing data centre (SSD-9741)
Representative recevier
Legend
< 25
25-30
30-35
35-40
40-45
45-50
50-55
55-60
>60
Predicted noise level
LAeq 15min, dB(A)
Residential
Commercial / Industrial
Non-residential sensitive recevier
Non-receiver
Receiver type

[[page 144]]
Proposal site
NCA boundary
Existing data centre (SSD-9741)
Representative recevier
Legend
< 25
25-30
30-35
35-40
40-45
45-50
50-55
55-60
>60
Predicted noise level
LAeq 15min, dB(A)
Residential
Commercial / Industrial
Non-residential sensitive recevier
Non-receiver
Receiver type

[[page 145]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
APPENDIX E Noise / vibration complaint management 
procedure 
 
Construction Site Manager to review complaint form 
Complaint received 
Details of complaint are recorded on 'Noise and 
Vibration Complaint Form' 
Issue Noise and Vibration Complaint Form to acoustic 
consultants (Renzo Tonin & Associates) by fax or email 
Construction manager handles complaint and 
responds accordingly 
Acoustic consultant to review Noise and Vibration 
complaint form and discuss action with contractor 
Acoustic consultant to attend site and investigate 
complaint 
Acoustic consultant to assess compliance against 
statutory limits 
If non-compliant, consultant to liaise with contractor to 
determine options for noise/vibration control 
If compliant, acoustic consultant to issue ‘Compliance 
Certificate’ detailing assessment and findings 
Contractor to select their preferred noise/vibration 
control options 
Consultant to issue report detailing the noise/vibration 
control measures to be adopted 
Implementation – responsibility of building contractor 
Contractor to notify complainant of action taken 
[[page 146]]
RENZO TONIN & ASSOCIATES 9 SEPTEMBER 2024 
 
EMKC CUBED MANAGEMENT PTY LTD  
TN610-03F01 APOLLO PLACE DATA CENTRE SSDA NVIA (R6).DOCX  
 
APOLLO PLACE DATA CENTRE, 1 APOLLO PLACE & SIRIUS ROAD, 
LANE COVE WEST 
NOISE & VIBRATION IMPACT ASSESSMENT 
 
NOISE/ VIBRATION COMPLAINT FORM 
Project title:    Date:  
Site contractor:    Phone:  
Site contact:    Email:  
Complaint details 
Received by (circle): Phone  /  Email  /  In person  /  Other:                 
Name:    H Ph:  
Address:    W Ph  
Email:    M Ph  
Describe when the problem occurred (date and time), what equipment caused the complaint (if known) 
and where person was standing when he/she experienced the noise/vibration: 
 
 
 
 
 
 
 
Investigation 
Question foreman responsible on site and obtain information on what equipment or processes would 
most likely have caused the complaint: 
 
 
 
 
 
 
Following approval from the Project Manager, email this form to Renzo Tonin & Associates 
 