[[page 1]]
err 6sic 
SSD 
43-61 Turner Road Data Centre
Noise and Vibration Impact Assessment 
Reference: Appendix L 
Final | 13 November 2024 
 
This report takes into account the particular instructions and requirements of our client.  It is not 
intended for and should not be relied upon by any third party and no responsibility is undertaken to 
any third party. 
Job number  294755-00 
Arup Pty Limited | ABN 18 000 966 165 
Arup Pty Limited 
Level 5 
151 Clarence Street 
Sydney 
NSW, 2000 
Australia 
arup.com  
[[page 2]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 4 
 
Contents 
 
Executive summary 7 
1. Introduction 8 
1.1 Proposal Overview 8 
1.2 Permissibility and Approval Pathway 9 
1.3 Development history 9 
1.4 Site Location and context 9 
2. Assessment Requirements 15 
2.1 SEARs relevant to this Proposal 15 
2.2 Camden Council 15 
3. Assessment locations 16 
4. Existing acoustic environment 18 
4.1 Long-term noise monitoring 18 
4.2 Short-term noise monitoring 19 
5. Assessment of Potential Construction Impacts 19 
5.1 Construction noise criteria 19 
5.2 Construction Noise assessment 20 
5.3 Construction traffic assessment 23 
5.4 Construction vibration criteria 25 
5.5 Vibration assessment 25 
5.6 Construction noise and vibration mitigation measures 25 
6. Assessment of Potential Operational Impacts 29 
6.1 Operations scenarios 29 
6.2 Noise criteria 29 
6.3 Modelling methodology 30 
6.4 Noise predictions 31 
7. Road traffic noise  46 
8. Conclusion 48 
9. References 49 
  
Tables  
Table 1: Previous Development Applications 9 
Table 2: SSD-68013714 SEARs (Noise and Vibration) and scope of this assessment 15 
Table 3: Assessment and noise monitoring locations 16 
Table 4: Long-term noise monitoring results, dB(A) 18 
Table 5: Construction Noise Management Levels – recommended Standard hours 19 
Table 6:Equipment and plant sound power levels 21 
Table 7: Predicted construction noise levels - Residential and non-residential receivers 22 
Table 8: Construction noise and vibration mitigation and management measures 25 
Table 9: Recommended minimum working distances for vibration intensive plant 28 
[[page 3]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 5 
 
Table 10: NPfI Site criteria (Standard operations) 30 
Table 11: Site assessment mitigation measures 32 
Table 12: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp) 34 
Table 13: Modelling scenarios and corresponding plant and equipment quantities 38 
Table 14: Predicted noise levels – Maintenance operation (Daytime) with no trucks – Standard and 
Enhanced weather conditions – Scenario 1 Generator tested under load (includes one load bank) 41 
Table 15: Predicted noise levels – Maintenance operation (Daytime) with no trucks – Standard and 
Enhanced weather conditions – Scenario 2 2x Generators tested under no load 42 
Table 16: Predicted noise levels – Standard operation with no trucks (Nighttime)- standard and 
enhanced weather conditions 43 
Table 17: Predicted noise levels – Standard operation with trucks (Daytime)- standard and enhanced 
weather conditions 44 
Table 18: Predicted noise levels – Emergency operation with no trucks 44 
Table 19: Predicted traffic noise increase on Turner Road due to the operation of the development 46 
Table 20: Predicted traffic noise from traffic generated by the development travelling on the future 
public Road (off Turner Road) 47 
Table 21: Unattended Noise Monitoring Equipment information B-2 
Table 22: Attended Noise Monitoring Equipment information B-3 
Table 23 Short-term noise monitoring results, dB(A) B-3 
Table 24: Construction noise management levels (NMLs) at residential receivers C-2 
Table 25: Construction noise management levels (NMLs) at other noise sensitive land uses C-2 
Table 26: Types of vibration - Definition D-2 
Table 27: Preferred and maximum vibration acceleration levels for human comfort, m/s2 D-2 
Table 28: Acceptable vibration dose values (VDV) for intermittent vibration (m/s1.75) D-3 
Table 29: BS 7385-2 Structural damage criteria D-4 
Table 30: DIN 4150-3 structural damage guideline values D-4 
Table 31: Guideline values for short-term vibration impacts on buried pipework D-5 
Table 32: NPfI RANLs and PANLs G-4 
Table 33: Site Intrusive and amenity noise levels – external noise levels – LAeq(15 min) - dBA G-6 
Table 34: Low frequency Modifying factor corrections H-2 
Table 35: NPfI Table C2 one-third octave low-frequency noise threshold H-2 
Table 36: Low frequency assessment – Daytime (Testing of 1 gen full load) - Standard weather 
conditions – Position 1 H-4 
Table 37: Low frequency assessment – Daytime (Testing of 1 gen full load) - Enhanced weather 
conditions – Position 1 H-5 
Table 38: Low frequency assessment – Daytime (Testing of 1 gen full load) - Standard weather 
conditions – Position 2 H-6 
Table 39: Low frequency assessment – Daytime (Testing of 1 gen full load) - Enhanced weather 
conditions – Position 2 H-7 
Table 40: Low frequency assessment – Daytime (Testing of 2 gen no load) - Standard weather 
conditions – Position 1 H-8 
Table 41: Low frequency assessment – Daytime (Testing of 2 gen no load) - Enhanced weather 
conditions – Position 1 H-9 
Table 42: Low frequency assessment – Daytime (Testing of 2 gen no load) - Standard weather 
conditions – Position 2 H-10 
[[page 4]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 6 
 
Table 43: Low frequency assessment – Daytime (Testing of 2 gen no load) - Enhanced weather 
conditions – Position 2 H-11 
Table 44: Low frequency assessment – Standard operation with no trucks (Nighttime)- standard 
weather conditions H-12 
Table 45: Low frequency assessment – Standard operation with no trucks (Nighttime)- Enhanced 
weather conditions H-13 
Table 46: Low frequency assessment – Standard operation with trucks (Daytime)- Standard weather 
conditions H-14 
Table 47: Low frequency assessment – Standard operation with trucks (Daytime)- Enhanced weather 
conditions H-15 
Table 48: Low frequency assessment – Emergency - Standard weather conditions H-16 
Table 49: Low frequency assessment – Emergency - Enhanced weather conditions H-17 
 
 
Figures 
Figure 1: Proposal Location 10 
Figure 2:  Land Zoning 12 
Figure 3:  Site location and context 13 
Figure 4:  Proposed Site layout 14 
Figure 5: Traffic routes 24 
Figure 6:  Site layout showing the location of the generator testing positions, substation condensers 
and the substation blast walls 33 
 
 
Appendices  
Appendix A A-1 
Glossary A-1 
Appendix B B-1 
Ambient noise survey B-1 
Appendix C C-1 
Construction Criteria C-1 
Appendix D D-1 
Vibration Criteria D-1 
Appendix E E-1 
Noise and vibration complaint management procedure E-1 
Appendix F F-1 
Testing regime F-1 
Appendix G G-1 
Noise Policy for Industry G-1 
Appendix H H-1 
Low frequency assessment H-1 
Appendix I I-1 
Noise Contours I-1 
[[page 5]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 7 
 
Executive summary 
An acoustic assessment has been carried out for the proposed development at 43-61 Turner Road, 
Smeaton Grange NSW in accordance with the requirements of the Planning Secretary’s Environmental 
Assessment Requirements (SSD-68013714) for the Proposal. The assessment has also been conducted in 
accordance with the requirements in the Camden Council 2018 Noise Policy and the Camden Council 
Development Control Plan 2019 (DCP). 
The SSDA seeks approval for a new 53 MW data centre (the Proposal) at 43-61 Turner Road, Gregory 
Hills, NSW 2557 (the site). The Proposal is shown in Figure 6 (Refer to DC01). 
This study assessed the impact of both construction and operation of the Proposal on the community, 
specifically addressing the following: 
Construction 
Criteria for construction noise were established according to the Interim Construction Noise Guideline. 
The study identified likely construction activities and assessed their noise impacts on nearby receivers. It 
was found that significant exceedances were predicted at the closest receivers during some activities. 
Although the assessment is conservative, mitigation measures have been recommended. A noise wall 
should be considered, but its effectiveness should be reviewed during the development of the 
Construction Noise and Vibration Management Plan. 
Criteria for construction traffic noise were established according to the Road Noise Policy. The 
assessment concluded that that there could be potential traffic noise impacts on the residential receivers to 
the east of the site.  Mitigation measures to minimise these impacts have been documented in this report. 
Criteria for construction vibration were based on the NSW Assessing Vibration: a technical guideline, 
AS 2187:Part 2 [1]. BS 7385 Part 2 [2] and DIN 4150. Vibration may affect nearby developments if 
equipment is within a safe working distance from structures. Mitigation measures to minimise vibration 
risk have been documented in this report. 
Operation 
Criteria for the site were determined according to the Noise Policy for Industry. The assessment 
considered both standard operations and maintenance activities, including generator testing. With the 
implementation of mitigation measures, the Proposal can comply with the criteria during standard 
operation and during daytime maintenance operations when one generator is tested under load and when 
two generators are tested under no load.  
The increase in traffic due to the operation of the proposal is predicted to comply with the Road Noise 
Policy. 
[[page 6]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 8 
 
1. Introduction 
This Noise and Vibration Impact Assessment (NVIA) report has been prepared on behalf of the 
Proponent in support of a State Significant Development Application (SSDA) submitted to the 
Department of Planning and Environment (DPE) under Part 4 of the Environmental Planning and 
Assessment Act 1979 (EP&A Act 1979). 
The SSDA seeks approval for a new 53 MW data centre (the Proposal) at 43-61 Turner Road, Gregory 
Hills, NSW 2557 (the site). 
This report provides an assessment of noise and vibration emissions from the site onto nearby receivers 
and responds to the Secretary’s Environmental Assessment Requirements (SSD-68013714) issued by 
DPE on 1 March 2024 in relation to the Proposal. The assessment has also been conducted in accordance 
with the requirements in the Camden Council 2018 Noise Policy and the Camden Council Development 
Control Plan 2019 (DCP). 
1.1 Proposal Overview 
The Proposal involves the construction of a data centre comprising of data halls, mechanical and electrical 
equipment rooms, offices, substation, security gatehouse, other ancillary support spaces, and 
external/rooftop, mechanical and electrical equipment.  
Historically, the Site has been used for rural residential development. Based on historic mapping the Site 
has been progressively developed since the 1940s. However, the Site is currently unoccupied following its 
acquisition by the applicant in 2023. Currently, the Site is vacant, with farm dams and a former residential 
building remaining present within the extent of the Site. The area surrounding the Site is predominantly 
commercial/industrial land. Immediately to the east is comprised of a riparian corridor, and farther east 
comprises of vacant land and residential properties. The Site is zoned IN1 General Industrial under State 
Environmental Planning Policy (Precincts – Western Parkland City) 2021 (WPC SEPP).   
The Site generally slopes downward from the northwest corner to the southeast corner. Ground elevations 
vary with the Site at its highest in the northwest corner at about 104 metres Australian Height Datum 
(mAHD). The Site is at its lowest in the southwest corner at about 91 mAHD.    
A summary of the proposal’s key features includes: 
• Construction of a two storey data centre comprising:  
− 12 data halls including fitout of IT Racks and equipment, associated cabling and supporting 
services 
− 27 backup generators 
− With an IT capacity of about 53 megawatts (MW). 
• Construction of a guard house  
• Infrastructure comprising civil, stormwater and drainage works and utilities servicing and connections 
• Diesel storage capacity of about 650 kilo litres (kL) 
• High voltage substation incorporating 132/22 kilovolt (kV) transformers and associated switching and 
control buildings. 
[[page 7]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 9 
 
• 68 standard car parking spaces (of which five would have EV charging), 2 car parking spaces 
compliant with the Disability Discrimination Act 1992, 10 shared bicycle parking spaces. 
• Hours of operation being on a 24 hours per day, 7 days per week basis.  
A separate development application will be lodged with Camden Council for the site preparation and 
early works including construction of a new eastern access road, turning head at White Cliffs Avenue and 
connection of Central Hills Drive through the northwestern portion of the site (Refer to Figure 4). 
It is expected to take approximately 18 months to build the data centre with construction of the building 
commencing in Q1 2026 and be completed in Q2 2027 (subject to planning approval and weather 
conditions). It would take an additional twelve months post-construction to fully fit out the data centre. 
The Proposal is expected to be fully operational in Q2 2028. 
1.2 Permissibility and Approval Pathway 
Division 4.7 of Part 4 of the EP&A Act covers State significant development (SSD). The Proposal is 
identified as SSD by virtue of meeting thresholds defined under Schedule 1, Clause 25 of the State 
Environmental Planning Policy (Planning Systems) 2021. Specifically, the Proposal is appropriately 
classified as a data storage development with a capacity of more than 15 megawatts. Given the Proposal 
has a capacity that is greater than 15 MW (estimated at 53 MW), the Proposal classifies as State 
Significant Development (SSD) pursuant to the provisions outlined in Schedule 1 of the State 
Environmental Planning Policy (Planning Systems) 2021.  
The proposed data centre is permissible with consent within land zoned as ‘General Industrial (IN1)’ 
pursuant to the provisions outlined in Section 2.31 of State Environmental Planning Policy (Transport and 
Infrastructure) 2021. 
1.3 Development history 
The previous planning applications relevant to the subject SSDA and proposed development are presented 
in Table 1.  
Table 1: Previous Development Applications 
Previous Development Applications  Description  
DA-2022 49 21 | Demolition of existing structures, tree 
removal, remediation of contaminated land, subdivision 
to create 23 industrial lots and one residue lot, public 
road construction and associated site works.  
The application applied to 43, 49, 55, 61 and 67 Turner Road and 
37B and 48 Central Hills Drive, Gregory Hills, and proposed the 
subdivision of the site. Several documents and environmental 
studies were prepared for this application.   
1.4 Site Location and context 
The site comprises of four lots (Lot 14, 15, 16, and 17, DP 2802) as shown on Figure 1. The site is zoned 
IN1 (General Industrial) under Camden Local Environmental Plan (LEP) 2010. The area near the site is 
currently undertaking major redevelopments. 
[[page 8]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 10 
 
 
Figure 1: Proposal Location 

[[page 9]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 11 
 
Nearby sensitive receivers have been identified in accordance with the Noise Policy for Industry (NPfI) [3] 
and are shown in Figure 3. The residential receivers have been grouped into Noise Catchment Areas (NCAs). 
The NCAs are areas where receivers have a similar land use (as defined in the NPfI and ambient noise 
environment. The NCAs are shown in Figure 3. The receivers are:  
• NCA 1: Residential area (zone R2, low density residential) located ~500 metres to the northwest of 
Camden Valley Way. The residential properties are a combination of single and two-storey dwellings.  
• NCA 2: Residential area (zone R1, general residential) located ~140 metres east of the site boundary. 
The residential properties are generally two-storey dwellings. 
• C1, C2, C3: Nearest commercial receivers representative of the receivers in the B5 zone (Business Area) 
and E3 zone (Productivity support) located to the north of the site and to the south of the site 
respectively. The E3 zone is currently under development. 
• CC1: Nearest childcare receiver located in the E3 zone (Productivity support), ~450 metres to the south 
of the site.   
• CC2, CC3: Childcare receivers located in the IN1 zone (General Industrial), located ~390 m to ~460 m 
to the northeast of the site 
• CC4, CC5: Childcare receivers located in the B5 zone (Business Development), located ~670 m to ~730 
m to the northeast of the site 
• I1, I2, I3, I4: Nearest industrial receivers, representative of the receivers in the IN1 zone (General 
Industrial) to the west and north of the site. The IN1 zone to the east of the site is currently under 
development. 
• AR1 and AR2: Representative of the zone RE1 (Public Recreation) 
Refer to Figure 2 for the site location with reference to the land zoning. Refer to Figure 3 for an overview of 
the Proposal location and surrounding receivers. Refer to Figure 4 for an overview of the site layout. 
This SSDA pertains to DC01 as shown on Figure 4.
[[page 10]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 12 
 
 
Figure 2:  Land Zoning 
 
Site 
N 
[[page 11]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 13 
 
 
Figure 3:  Site location and context 
 
N 
Legend 
Site 
Attended Measurements 
Receivers  
Logger Location & 
Attended Measurements 
  
Site 
NCA 1 
NCA 2
 
R1 
R2 
R3 
L1/A01/R6 
R5 
A02/R4 
C1 
I4 
I1 
I2 
I3 
C2 
C3 
AR2 
AR1 
CC1 
A04 
L2/A03 
CC5 
CC4 
CC3 
CC2B 
CC2A 
[[page 12]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 14 
 
 
Figure 4:  Proposed Site layout 

[[page 13]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 15 
 
2. Assessment Requirements 
2.1 SEARs relevant to this Proposal 
This noise and vibration impact assessment has been prepared to respond to the Secretary’s Environmental 
Assessment Requirements (SEARs) issued for the project received on the 1 March 2024.  
The requirements relevant to the acoustic assessment are reproduced in Table 2, which also includes the 
scope of this assessment with regards to addressing the industry SEARs. 
Table 2: SSD-68013714 SEARs (Noise and Vibration) and scope of this assessment 
Requirement  Confirmation included in the scope 
of this report Where addressed 
12. Noise and Vibration  
Provide a noise and vibration assessment 
prepared in accordance with the relevant 
EPA guidelines and 
Australian/International Standards. The 
assessment must detail construction and 
operational noise and vibration impacts 
(including testing of any back-up power 
system) on nearby sensitive receivers 
and structures, and outline the proposed 
mitigation, management and monitoring 
measures that would be implemented. 
Construction noise and vibration impacts Section 5.2 and 5.5 
Proposed construction noise and 
vibration mitigation, management and 
monitoring measures 
Section 5.6 
Operational noise and vibration impacts Section 6 
Proposed operational noise and vibration 
mitigation, management and monitoring 
measures 
Section 6.4.1 
2.2 Camden Council 
Other relevant requirements that apply to this Proposal can be found in the Camden Council 2018 Noise 
Policy and Camden Council Development Control Plan 2019 (DCP). The Camden Council 2018 Noise 
Policy and the Camden Council 2019 DCP requires for industrial developments to be assessed in accordance 
with the NSW Noise Policy for Industry [3] for the assessment of the operation of the site and with the NSW 
Interim Construction Noise Guideline (ICNG) [4] for the construction assessment of the site.   
  
[[page 14]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 16 
 
3. Assessment locations 
Noise and vibration sensitive receivers and noise monitoring locations have been identified in Table 3 and 
Figure 3. 
Table 3: Assessment and noise monitoring locations 
Type NCA ID Address Description Height of 
receivers 
assessed 
Approximate 
Distance from 
site boundary 
Sensitive receivers 
Residential 1 R1, 
R2, 
R3 
West of Camden Valley 
Way, Harrington Park 
Residential dwellings 
representative of 1 to 2 floor 
properties to the West of the 
site 
GF, 1.5 m  
L1, 4.3 m 
500-700 m 
Residential 2 R4, 
R5, 
R6 
East of Pioneer Street, 
Gregory Hills 
Residential dwellings 
representative of 1 to 2 floor 
properties to the East of the 
site 
GF 1.5 m 
L1 4.3 m 
 
140-170 m  
Commercial N/A C1 Rodeo Road, Gregory 
Hills 
Boundary receiver GF 1.5 m 1m 
Commercial N/A C2, 
C3 
Turner Road, Smeaton 
Grange 
Possible future commercial 
receivers 
C2 
GF 1.5 m 
L1 4.3 m 
L2 7.1 m 
 
C3 
GF 1.5 m 
L1 4.3 m 
1m 
Industrial N/A I1, I2, 
I3 
Central Hills Drive, 
Gregory Hills 
Boundary receiver I1 
GF 1.5 m  
L1 4.3 m 
L2 7.1 m 
 
I2 
GF 1.5 m  
L1 4.3 m 
L2 7.1 m 
L3 9.9 m 
L4 12.7 m 
L5 15.5 m 
 
I3 
1.5 m 
1m 
Industrial N/A I4 Rodeo Road, Gregory 
Hills 
Boundary receiver GF 1.5 m  
L1 4.3 m 
1m 
Childcare N/A CC1 Young Academics Early 
Learning Centre, 
Anderson Road, Smeaton 
Grange 
1 floor building with outdoor 
play area to north of property 
GF 1.5 m 450m 
Childcare N/A CC2A 
and 
CC2B 
Young Academics Early 
Learning Centre, Rodeo 
Rd, Gregory Hills 
2 floor building with outdoor 
play area to south of property 
CC2A 
GF 1.5 m 
 
390m 
[[page 15]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 17 
 
Type NCA ID Address Description Height of 
receivers 
assessed 
Approximate 
Distance from 
site boundary 
CC2B 
GF 1.5 m  
L1 4.3 m 
Childcare N/A CC3 Jenny's Kindergarten & 
Early Learning, Lasso 
Road, Gregory Hills 
1 floor building with outdoor 
play to south of property 
GF 1.5 m 460m 
Childcare N/A CC4 Raising Stars Gregory 
Hills Early Learning 
Centre, Digitaria Drive, 
Gledswood Hills 
1 floor building with outdoor 
play to south of property 
GF 1.5 m 670m 
Childcare N/A CC5 Nido Early School, 
Holborn Circuit, 
Gledswood Hills 
1 floor building with outdoor 
play to south of property 
GF 1.5 m  730m 
Recreation N/A AR1, 
AR2 
Riparian east of the site - GF 1.5 m 35-40m 
Unattended monitoring locations 
Unattended 2 L1 79 Barrett Street, Gregory 
Hills  
Residential dwellings 
representative of residential 
properties to the east of the 
site 
GF 1.5 m  
L1 4.3 m 
160 m 
Unattended 1 L2 7 Whitten Parade, 
Harrington Park 
Residential dwellings 
representative of residential 
properties to the west of the 
site 
1.5 m  700 m 
Attended 2 A01 79 Barrett Street, Gregory 
Hills  
Measurements taken adjacent 
to L1 
1.5 m  
 
160 m 
Attended 2 A02 19 Booth Street, Gregory 
Hills  
Measurements taken east of 
site adjacent to industrial 
cluster 
1.5 m 160 m 
Attended 1 A03 7 Whitten Parade, 
Harrington Park 
Measurements taken adjacent 
to L2 
1.5 m 700 m 
Attended 1 A04 39 Whitten Parade, 
Harrington Park 
Measurement taken west of 
site adjacent to Camden 
Valley Road 
1.5 m 550 m 
   
[[page 16]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 18 
 
4. Existing acoustic environment  
Existing background noise levels are required for the establishment of the intrusive noise criteria, applying 
only to residential locations. All other receivers have fixed criteria applied.  
4.1 Long-term noise monitoring 
Noise measurements are ideally carried out at the nearest or most potentially affected locations surrounding a 
development. An alternative, representative location should be established in the case of access restrictions 
or a safe and secure location cannot be identified. Furthermore, representative locations may be established 
in the case of multiple receivers as it is usually impractical to carry out measurements at all locations 
surrounding a site. 
cannot be identified. Furthermore, representative locations may be established in the case of multiple 
receivers as it is usually impractical to carry out measurements at all locations surrounding a site. 
Long-term noise monitoring was carried out at the locations L1 and L2 (see Table 4 and Figure 3), which are 
considered representative of the noise environment at nearby residential receivers. 
Data for the monitoring period has been processed in accordance with the procedure in the Noise Policy for 
Industry (NPfI) [1] and results of the long-term noise monitoring are summarised in Table 4. 
Details regarding the monitoring have been included in Appendix B. 
Table 4: Long-term noise monitoring results, dB(A) 
Location Description Date Time 
period1 
Rating background 
noise levels, dBLA90 
Ambient 
noise 
levels, 
dBLAeq 
L1 - 79 Barrett 
Street, 
Gregory Hills  
The monitor was located on the 
front lawn of the property facing 
Barrett Street approximately 3 m 
from the residence front entrance. 
The noise monitoring location is 
considered representative of 
residential receivers in NCA 2 to 
the east of the project site. 
Thursday 20 July 
2023 to 
Wednesday 2 
August 2023 
Day 39 55 
Evening 42 54 
Night 37 52 
L2 - 7 Whitten 
Parade, 
Harrington 
Park 
The monitor was located on the 
front lawn of the property facing 
Whitten Parade, approximately 
6.5 m from the residence front 
entrance. 
The noise monitoring location is 
considered representative of 
residential receivers in NCA 1 to 
the west of the project site west 
of Camden Valley Way. 
Thursday 20 July 
2023 to 
Wednesday 2 
August 2023 
Day 35 58 
Evening 41 56 
Night 33 51 
Notes: 
1. Day: 07:00-18:00 Monday to Saturday and 08:00-18:00 Sundays & Public Holidays. 
    Evening: 18:00-22:00 Monday to Sunday & Public Holidays. 
    Night: 22:00-07:00 Monday to Saturday and 22:00-08:00 Sundays & Public Holidays. 
2. Microphone was set up at 1.5 m above the ground in a ‘free-field’ condition and was fitted with a wind shield. 
Noise sources were identified and qualified during short-term noise monitoring, including attribution of 
higher evening background noise levels than daytime. 
[[page 17]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 19 
 
4.2 Short-term noise monitoring 
Short-term noise monitoring was carried out at the locations A01, A02, A03 and A04 (see Table 3 and 
Figure 3). Results and details of the monitoring have been included in Appendix B. 
Ambient noise environment at the receiver locations east of the site (A01 and A02) was dominated by local 
traffic and natural surrounds including animal and insects during the day and insects in the evening and 
night. Industrial noise was just discernible at A02 during the daytime measurement from industrial premises 
to the north. No industrial noise was discernible at A02 during the nighttime measurement.  
Higher overall background noise levels during the evening than both the day and night at both long-term 
monitoring locations is attributed to peak hour traffic noise. The lower L90 levels during the middle of the 
day, when traffic volumes are low, result in overall lower background noise levels for the daytime period, 
whereas the evening L90 levels remain high throughout the evening period. 
Ambient noise environment at the receiver locations west of the site (A03 and A04) was dominated by traffic 
from Camden Valley Road.  
5. Assessment of Potential Construction Impacts 
Construction works will be assessed in accordance with the NSW Interim Construction Noise Guideline 
(ICNG or Guideline) [4]. 
5.1 Construction noise criteria 
The ICNG [4] provides recommended noise levels for airborne construction noise at sensitive land uses. The 
guideline provides construction noise management levels above which all feasible and reasonable work 
practices should be applied to minimise the construction noise impact. The ICNG works on the principle of a 
‘screening’ criterion – if predicted or measured construction noise exceeds the ICNG levels then the 
construction activity must implement all ‘feasible and reasonable’ work practices to reduce noise levels. 
The ICNG provides two methods for assessing construction noise, varying typically on the basis of the 
project duration, being either a quantitative or a qualitative assessment. A quantitative assessment is 
recommended for major construction projects of significant duration and involves the measurement of 
background noise levels for determination of noise management levels and prediction of construction noise 
levels. A qualitative assessment is recommended for small projects with a duration of less than three weeks 
and focuses on minimising noise disturbance through the implementation of reasonable and feasible work 
practices, and community notification.  
The ICNG sets out management levels for noise at noise sensitive receivers, and how they are to be applied. 
These noise management levels (NMLs) for residential receivers and other sensitive receivers are reproduced 
in Appendix C. 
Table 5 summarises relevant project construction noise targets for the site. For the residential receivers, the 
construction noise criteria are set based on the noise measurements results in Section 4. 
Table 5: Construction Noise Management Levels – recommended Standard hours 
Rec ID Type 
External NML, dBLAeq 15 minute  
(Recommended standard hours)1 
Noise affected Highly Noise affected 
R1, R2, R33 Residential 45 75 
R4, R5, R62 Residential 49 75 
C1, C2, C3 Commercial 70 (when in use) - 
I1, I2, I3 Industrial 75 (when in use) - 
CC1, CC2, CC3, CC4, CC5 Childcare 554 - 
[[page 18]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre  
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 20 
 
Rec ID Type 
External NML, dBLAeq 15 minute  
(Recommended standard hours)1 
Noise affected Highly Noise affected 
AR1, AR2 Recreation 60-655 - 
Notes: 
1. Standard hours are Monday to Friday 7am to 6pm and Saturday 8am to 1pm. 
2. Based on measurements conducted at L1. 
3. Based on measurements conducted at L2. 
4. The criteria outlined in Appendix C for classrooms in schools and other education institutions have been adopted. It is conservatively assumed 
that the childcare facilities have openable windows, subsequently a 10dB reduction has been assumed between the external and internal noise 
level, resulting in 55 dBA criteria at the building facade. Additionally, the childcare facilities include outdoor areas, for which a 65 dBA ICNG 
criterion has been applied corresponding to active recreation areas. The more stringent of the two criteria has been adopted, as the predicted 
noise levels at the facade and in the playground are expected to be similar. 
5. This assessment uses a range of criteria (passive and active recreation criteria as per the ICNG) to balance the proximity to an industrial zone 
with the council's desire for the redevelopment of the riparian corridor (Refer to council's concept masterplan). 
5.2 Construction Noise assessment 
5.2.1 Assessment methodology 
Noise emissions from construction activities have been assessed to NMLs defined in Table 5. Noise 
emissions have been modelled using SoundPlan 9.0 using the Concawe [5] algorithm.  
The model included: 
• Receivers listed in Section 3, 
• Noise sources listed in Section 5.2.3, 
• Surrounding buildings, 
• Ground terrain and absorption 
Equipment, staging, hours of work and locations and duration are unavailable at this stage of the Proposal. 
Therefore, assumptions have been made based on similar projects. The magnitude of construction noise 
impacts is dependent upon several aspects including the intensity and location of activities, the type of 
equipment used and background noise levels during the construction period. 
No mitigation measures have been included in the predictions.  
5.2.2 Construction activities 
Construction activities likely to be conducted for the Proposal are: 
• Activity 1: Site establishment and excavation 
• Activity 2: Foundations 
• Activity 3: Pavement and road works 
• Activity 4: Building construction. 
• Activity 5: Plant installation and connection 
5.2.3 Plant and equipment sources 
Equipment sound power levels (Lw) have been determined by reference to the CNVG [6]. The plant and 
equipment for each scenario was determined based on information contained in AS2436 [7], the CNVG [6], 
the  EMF-NV-TT-0067 Construction and Maintenance Noise Estimator and equipment used on previous 
projects. The equipment has been assumed to operate concurrently and for durations listed over a 15-minute 
period (a typical worst-case assumption).
[[page 19]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 21 
 
 
 
 
Table 6:Equipment and plant sound power levels 
Plant item Plant item Lw, 
dBA Penalty1, dB % of use in worst 
case 15 min 
Number of items operation in worst case 15 minute period 
Activity 1: Site 
establishment 
and excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement and 
road works 
Activity 4: 
Building 
construction 
Activity 5: Plant 
installation and 
connection 
Backhoe 108 - 100 1     
Compactor 115 5 100 1  1   
Concrete Pump  109 - 100  1 1 1  
Concrete Pump Truck 113 - 100  1 1 1  
Crane (Franna) 98 - 100    1  
Crane (Tower) 105 - 100    1  
Excavator (30t) + 
hydraulic hammer 
122 5 100 3  1   
Generator (Diesel) 113 - 100 1  1 1  
Grader 115 - 100 1  1   
Jack Hammer 121 5 100   1   
Loader (Front-end) (23t) 112 - 100 1  1   
Pavement Laying Machine 114 - 100   1   
Piling Rig (Bored) 111 - 100  1    
Roller (Smooth-drum) 107 - 100   1   
Roller (Vibrator) 112 5 100 2     
Scraper 116 - 100 1     
Truck (>20 Tonne) 107 - 100 1 1 1   
Truck (Water Cart) 108 - 100 2  2 1  
Vehicle (Light 
Commercial e.g. 4WD) 
111 - 100 2  2 2 1 
Total sound power level (Leq) per Activity. 133 117 131 119 111 
Notes:  
1. Penalty applies if equipment has special characteristics in accordance with ICNG [4] 
[[page 20]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre   
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 22 
 
 
 
 
5.2.4 Noise prediction results 
Predicted construction noise levels at the surrounding receivers are presented in Table 7.  
Predicted noise levels for receivers located the closest to the site are presented as a worst case 15-minute 
average noise levels at those receivers. Levels will vary greatly depending on location of equipment. The 
levels assume that all equipment listed in Table 6 is operating concurrently within the site which represents 
the maximum average noise levels at the receivers throughout the construction period. In reality, the 
predicted noise levels will vary in intensity and would only be experienced for limited periods of time when 
works are occurring.  
Table 7: Predicted construction noise levels - Residential and non-residential receivers 
Receiver 
NML, dBLAeq 15min Predicted noise level, dBLAeq(15min) 
Standard 
hours 
Highly 
Noise 
Affected 
Activity 1: 
Site 
establishment 
and 
excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement 
and road 
works 
Activity 4: 
Building 
construction 
Activity 5: Plant 
installation and 
connection 
R1 45 75 39 23 35 24 10 
R2 45 75 55 39 51 39 25 
R3 45 75 55 39 51 40 26 
R4 49 75 70 54 66 54 41 
R5 49 75 71 55 67 56 42 
R6 49 75 70 54 66 54 40 
C1 70 - 81 65 77 65 51 
C2 70 - 79 63 75 63 49 
C3 70 - 78 62 74 63 49 
I1 75 - 82 66 78 66 53 
I2 75 - 83 67 79 67 53 
I3 75 - 82 66 78 67 53 
I4 75 - 82 66 78 67 53 
CC1 55 - 63 47 59 47 33 
CC2 55 - 59 43 55 44 30 
CC3 55 - 44 28 41 29 15 
CC4 55 - 43 27 39 27 13 
CC5 55 - 43 27 39 28 14 
AR1 60-65 - 77 61 73 62 48 
AR2 60-65 - 77 61 73 61 48 
Residential Receivers to the East of the Site 
Results in Table 7 indicate exceedances of the NMLs by up to 22 dBA during activity 1 (site establishment 
and excavation) and up to 18 dBA during activity 3 (pavement and road works) at the nearest residential 
receivers to the east of the site. However, the predicted noise levels remain below the 75 dBA "highly noise-
affected" threshold. During activities 2 and 4 (foundations and building construction), exceedances of 6-
7 dBA above the NMLs are predicted. For activity 5 (plant installation and connection), noise levels are 
predicted to be below the NMLs. 
Residential Receivers to the West of the Site (West of Camden Valley Way) 
Table 7 shows that exceedances of the NMLs by up to 6 dBA during activity 1 and 10 dBA during activity 3 
are predicted at the nearest residential receivers to the west of the site. However, noise levels are predicted to 
[[page 21]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre   
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 23 
 
 
 
 
remain below the 75 dBA "highly noise-affected" threshold. For the remaining activities, noise levels are 
expected to comply with the NMLs. 
Childcare centres 
Predicted noise levels at CC1 and CC2 are 8 dBA and 4 dBA during activities 1 and 3 respectively. Noise 
levels are predicted to comply with the NMLs for all activities at the other childcare centres. 
Riparian zone 
Predicted noise levels are 17 dBA and 13 dBA above the NMLs during activities 1 and 3, respectively. 
Exceedances of up to 2 dBA are expected during activities 2 and 4. The noise levels are predicted to comply 
with the NMLs during activity 5. 
Commercial and Industrial Receivers 
Noise levels are predicted to exceed the NMLs by up to 11 dBA during activity 1 and 7 dBA during 
activity 3. The noise levels are predicted to comply with the NMLs during the other activities. 
Summary 
The predicted noise levels are considered to be conservative, based on a worst-case 15-minute scenario 
where all equipment is operating simultaneously. Such exceedances are expected to be rare and temporary, 
with lower impacts anticipated during other times. In practice, noise levels will vary in intensity and occur 
only during specific work periods. Nonetheless, noise mitigation measures should be considered and 
reasonable and feasible measures should be implemented. 
Preliminary noise mitigation measures are outlined in Section 5.6.  
5.3 Construction traffic assessment 
Increased traffic generated on the public road network is assessed in accordance with the NSW Road Noise 
Policy (RNP) [8]. 
When assessing noise impact using the existing road network, an initial screening test is applied to evaluate 
whether noise levels are expected to increase by more than 2 dBA due to the additional traffic generated by 
the construction of the Proposal. Where noise levels are predicted to increase by more than 2 dBA (i.e. 2.1 
dBA or greater) further assessment is required against the criteria in Table 3 and Table 4 of the RNP which 
apply to residential properties and other non-residential properties respectively. 
  
[[page 22]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre   
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 24 
 
 
 
 
Access to the site will be via Camden Valley Way, Anderson Road, Dunn Road and Turner Road.  See 
Figure 5. It is noted that where traffic is directed onto busy roads, any increase in traffic noise is likely to be 
negligible. Contrastingly, where construction traffic is traveling on local roads, there is greater potential for 
impact, especially during the night-period.  
 
Figure 5: Traffic routes 
For the residential receivers located along Camden Walley Way, the increase in traffic noise due to the 
construction of development is anticipated to be minimum due to the already high traffic travelling on this 
road. For the receivers located along Dunn Road and west of Turner road, the increase in traffic noise is 
anticipated to be noticeable (> 2 dB), however noting that the receivers aligning these roads are 
predominantly commercial/industrial classification whose relative sensitivity to noise is low, construction 
traffic noise impacts to these receivers are anticipated to be minimal.  
When trucks are travelling near the site on Turner Road, there is potential for traffic noise impacts onto the 
residential receivers to the east of the site. Therefore, management measures should be implemented. 
Management measures are presented in Section 5.6.  

[[page 23]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 25 
 
 
 
 
5.4 Construction vibration criteria 
The effect of vibration in buildings can be divided into three main categories: 
1. Human perception of vibration: when the occupants or users of the building are potentially disturbed 
by vibration. Relevant guidance is provided in NSW Assessing Vibration: a technical guideline [9]. This 
document is based on BS 6472:1992 [10]. 
2. Effects on building contents: People can perceive floor vibration at levels well below those likely to 
cause damage to typical building contents. However, some scientific equipment (e.g. electron 
microscopes and microelectronics manufacturing equipment) can require more stringent objectives than 
those applicable to human comfort. Where appropriate, objectives for the satisfactory operation of 
critical instruments or manufacturing processes should be sourced from manufacturer’s data and/or other 
published objectives. 
Note that it is not expected that scientific equipment would be located near the site. 
3. Effects of vibration on structures: A level of vibration where the integrity of the building or the 
structure itself may be affected, ranging from cosmetic to major structural damage. The relevant criteria 
are typically well above the level of vibration which people may consider intrusive. Guidance may be 
found in AS 2187:Part 2 [1]. BS 7385 Part 2 [2] and DIN 4150 [11] which also has criteria of particular 
reference for heritage structures and buried pipework. 
Further details are included in Appendix D. 
5.5 Vibration assessment 
The CNVG [6] recommends minimum working distances from vibration-intensive equipment, as shown in 
Table 9. Regarding the proposed development works, vibration may impact upon adjacent developments. 
Should any sensitive structure be identified within the minimum working distances in Table 9 relevant 
management and mitigation measures should be put in place. 
All reasonable and feasible mitigation measures should be applied for the construction of the Proposal. The 
following sections discuss in-principal management measures that could be employed. 
5.6 Construction noise and vibration mitigation measures 
Mitigation and management measures are outlined in Table 8. The mitigation measures are considered 
‘feasible and reasonable’ for implementation on the project. The contractor will have a key role in managing 
potential noise and vibration impacts during the works and the following recommendations should be 
integrated into the overarching management plan for the works. 
Table 8: Construction noise and vibration mitigation and management measures 
Item Detail 
Management Plan A Construction Noise and Vibration Management Plan (CNVMP) shall be formalised prior to the issuing 
of a Construction Certificate. Alternatively, relevant noise and vibration requirements should be integrated 
into the project’s Construction Management Plan (CMP).  
The CNVMP should include but not be limited to the following: 
• Roles and responsibilities 
• Noise and vibration sensitive receiver locations and structures 
• Identify works that have the potential to cause impact, accompanied by an appropriate assessment 
(predictive assessment or risk evaluation) 
• Mitigation and management strategy 
• Monitoring methodology (as relevant) 
• Community engagement strategy. 
Temporary noise 
barrier 
• Temporary noise barriers such as construction hoarding are most effective when located close to the 
source or the receiver.  
[[page 24]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 26 
 
 
 
 
Item Detail 
• For the receivers east of the site, including the riparian corridor and residential areas, a temporary 
noise barrier should be considered along the site boundary. This wall may reduce noise levels for both 
the riparian corridor and possibly the residential receivers where exceedance of up to 22 dBA are 
predicted. However, it may only be effective when construction equipment is positioned just behind 
the wall, such as during road construction (Activity 3).  
Since the site slopes downward from the northwest corner to the southeast corner, the wall may be less 
effective when the construction equipment is positioned further away from the wall and up the hill 
(during Activity 1). Residential receivers to the east of Pioneer Street may have a line of sight to the 
construction works.  
Nevertheless, construction hoarding to the east of the site is recommended to help reduce predicted 
exceedances of noise management levels (NMLs). 
• Installing construction hoarding near the industrial and commercial properties may reduce noise for 
staff at these premises, although typically these types of premises may be inherently loud themselves 
and therefore less sensitive to construction noise. It is noted that the noise wall would likely only 
benefit ground floor levels, while higher levels may experience limited benefit due to direct line of 
sight to the site. Nevertheless, construction hoarding is recommended to help reduce predicted 
exceedances of noise management levels (NMLs). 
• The benefits of the noise barrier should be reevaluated when a more detailed assessment is conducted 
during the preparation of the CNVMP. 
Community 
consultation  
Community consultation should occur prior to, and during works as follows: 
• Discuss with affected neighbours any atypical sensitivities (such as vibration sensitive 
equipment/processes in research or medical establishments, or exam periods for education 
establishments) to inform determination of criteria and where scheduling of activities may aid to 
minimise impacts  
• Seek to establish long-term contact personnel or processes to aid notification of planned activities and 
expected disruption/effects and their duration. Notifications should be as specific as practicable with 
regarding to nature, timing of works and any scheduled respite periods. 
• Advise neighbours of mitigation and management processes and complaints handling procedures. 
Where respite periods may be warranted, discuss community preferences in terms of respite vs shorter 
overall works duration. Where respite is to be provided, seek to align with receiver preferences.  
• Guidance regarding noise and vibration complaints management process is included in E-2. 
• Keep a register of any complaints, including details such as date, time, contact number, complainant 
location, description of complaint and action taken. 
• Provide quick response to complaints, both to aid understanding the cause of the complaint and reduce 
extended impacts. 
Staff / training • Appoint a named member of the site staff who will act as the Responsible Person with respect to noise 
and vibration. 
• Site managers to periodically check the site and subjectively assess emissions to nearby receivers to 
proactively manage works. 
• All employees, contractors, and subcontractors to receive an environmental induction which should 
include: 
- Standard noise and vibration mitigation measures 
- Permissible hours of work outlined in Section 5.1 
- Limitations on high noise and vibration generating activities 
- Location of nearest sensitive receivers 
• Regularly train workers and contractors (such as at toolbox talks) to reinforce good work practices and 
communicate any received complaints, responses and changes to work practices where relevant.  
• Document and communicate methods for use and maintenance of equipment to minimise noise and 
vibration. 
• Avoid dropping of items, particularly from height. 
• Avoid the use of radios or stereos outdoors. 
• Avoid the overuse of public address systems. 
• No swearing or unnecessary shouting.  
• No slamming of doors. 
 
 
[[page 25]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 27 
 
 
 
 
Item Detail 
Site/works planning • Where practicable, strategically locate primary site entries, access roads, loading areas etc, away from 
the most noise sensitive receptors. 
• Where practicable, fixed equipment should be located away from the most sensitive receptors. Where 
relevant to the equipment type, enclosures should be provided or acoustically shielded by structures or 
site sheds etc. 
• Route heavy vehicle movements away from noise sensitive areas, such as residential streets where 
possible. 
• Where practicable, pre-fabricate and/or prepare materials off-site. 
• Carry out building/structures/utility condition surveys as per Section 5.5 
Condition surveys • To be conducted prior to commencement of works  
• Required where it has been established that the property, structure or utility is at risk of damage during 
the construction work.  
• The findings of the survey may require amendment to proposed vibration criteria or management 
measures and therefore should be undertaken in suitable advance of the start date. 
Works scheduling • Works to be scheduled taking into account approved works hours, any restrictions relevant to specific 
equipment/activities and respite periods etc. 
• Highest noise generating activities should be scheduled for the least sensitive times, where practicable.  
• The acceptability for any out-of-hours works should be confirmed with authorities  
Plant and equipment  • Use quieter and less vibration emitting construction methods where feasible and reasonable. For 
example: 
- Use of static or oscillating rollers rather than vibratory rollers. 
- Use of electric / hydraulic equipment 
- Use of non-tonal reversing beepers (or an equivalent mechanism) for all construction vehicles 
and mobile plant regularly used onsite. Note, the use of non-tonal reversing alarms is 
recommended to minimise noise impacts however WHS requirements must be fully satisfied. 
• Use only the necessary size and power of equipment. 
• Limit use of activities with potentially ‘annoying’ or intrusive characteristics such as impulsive, tonal 
or excessive low frequency sources. 
• Ensure plant is regularly maintained, and repair or replace equipment as necessary (e.g. ensure air 
lines on pneumatic equipment do not leak). 
• Turn off all vehicles, plant and equipment when not in use. 
Noise monitoring • Generally short-term attended measurements will be conducted in response of a complaint  
• Attended monitoring may be undertaken at the start of new construction activities to confirm 
alignment with predicted noise levels in the impact assessment. 
Vibration 
monitoring 
• Vibration monitoring should be conducted where works are proposed within the ‘minimum working 
distance’ to a sensitive receiver/structure/utility with respect to cosmetic damage. Refer to Section 
5.6.1 
• Preliminary attended monitoring should be carried out to evaluate risk of works exceeding relevant 
limits. Screening measurements should be carried out with plant operating outside the minimum 
working distance, and progressively move closer. 
• Where works are at risk of exceeding criteria, establish long-term monitoring. The monitors should 
provide ‘real-time’ alerts (SMS messages and/or flashing lights) when vibration criteria are exceeded. 
A warning level (below the relevant criteria) should be set in addition to the criteria limit.  
• In the event that the vibration criterion is exceeded, works should cease.   
• An exceedance of the vibration criterion may necessitate a change in work method. This could 
include:  
- Re-evaluation of the vibration criterion based on results of the initial condition investigation and 
inspections of the structure following the commencement of works. 
- Maintain vibration monitoring throughout works within ‘minimum working distances’. 
- Reduce the size of demolition and construction equipment and develop alternative methodologies 
to minimise vibration.   
- Use less vibration emitting demolition methods if necessary closer to the sensitive building or 
structure   
- Balance variable speed vibrating plant and operate at speeds that do not produce resonance.  
[[page 26]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 28 
 
 
 
 
Item Detail 
Review and 
improvement 
• The CNVMP forms the framework for the contractor to minimise noise and vibration impacts at the 
nearby receivers. 
• Evaluation of the management performance against the applicable policies, objectives and targets 
should occur for the purpose of identifying opportunities for improvement. This should include: 
- Determine the cause or causes of non-conformances and deficiencies 
- Develop and implement a plan of corrective and preventative action to address any non-
conformances and deficiencies 
- Verify the effectiveness of the corrective and preventative actions 
- Document any changes in procedures resulting from process improvement 
5.6.1 Vibration – minimum working distances 
With regards to vibration impacts during construction, these will be managed by the Contractor and will 
depend on the type, size, number and location of equipment used. Preliminary screening criteria are provided 
in Table 9, which was informed by information in the CNVG [6], and shows that where vibration generating 
equipment is to be located within a certain distance from a receiver, significant adverse vibration impact may 
occur. 
Regarding the proposed development works, due to the close proximity to the nearest receivers, vibration 
may impact upon adjacent developments. Should equipment be located within the minimum working 
distance, mitigations measures should be implemented such as reselection of low vibration generating 
equipment and/or vibration monitoring. Should vibration monitoring be conducted, the criteria to be 
achieved at the location of monitoring would be the criteria in Appendix D. 
Table 9: Recommended minimum working distances for vibration intensive plant 
Plant item Rating / description 
Minimum working distance (m) 
Cosmetic damage – screening criteria 
Human 
response  
Industrial and 
heavy 
commercial 
buildings 
BS 7385 
Line 1 -25 mm/s 
(See note 1) 
Residential 
and light 
commercial 
buildings 
BS 7385 
Line 2 - 
7.5 mm/s 
(See note 1) 
Structures 
unsound  
DIN 4150 
Line 3 - 
3 mm/s 
 
Vibratory roller < 50 kN (~ 1 to 2t) 2 m 5 m 11 m 15 m to 20 m 
< 100 kN (~ 2 to 4t) 2 m 6 m 13 m 20 m 
< 200 kN (~ 4 to 6t) 5 m 12 m 26 m 40 m 
< 300 kN (~ 7 to 13t) 6 m 15 m 31 m 100 m 
> 300 kN (~ 13 to 18t) 8 m 20 m 40 m 100 m 
> 300 kN (> 18t) 10 m 25 m 50 m 100 m 
Hydraulic hammer – 
Small 
300 kg / 5 to 12t excavator 1 m 2 m 5 m 7 m 
Hydraulic hammer – 
Medium 
900 kg / 12 to 18t excavator 3 m 7 m 15 m 23 m 
Hydraulic hammer – 
Large 
1600 kg / 18 to 34t 
excavator 
9 m 22 m 44 m 73 m 
Piling – Vibratory Sheet piles 2 m to 20 m 2 m to 20 m 5 m 20 m 
Piling – Bored ≤ 800 mm 1 m (nominal) 2 m (nominal) 3 m 4 m  
Jackhammer Hand-held 1 m (nominal) 1 m (nominal) 2 m 2 m 
Notes: 
1. Where vibration might give rise to resonant responses in structures. 
[[page 27]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 29 
 
 
 
 
6. Assessment of Potential Operational Impacts 
6.1 Operations scenarios 
The typical operation of a data centre encompasses the operation of all mechanical systems and regular 
testing of emergency generators. These generators serve to provide power to the data hall buildings in the 
event of a failure in the power grid.  
The proposed generator testing regime is in Appendix F. 
Based on the testing regime and our understanding of the project, the following operations have been identified. 
Standard operation is defined as: 
• Daytime, evening and night | all equipment operating except the generators and the load bank.   
Criteria for standard operation are summarised in Section 6.2.1. 
Maintenance operation is defined as: 
• Daytime | all equipment operating as per Standard operation and including either: 
− Scenario 1 Gen testing full load: one generator and one load bank operating as part of the testing 
regime (Generator operating under load).  
− Scenario 2 Gen testing no load: Two generators (without the load bank) operating as part of the 
testing regime (Generators operating under no load).  
Criteria for maintenance operation are summarised in Section 6.2.1. 
Emergency operation is defined as: 
• A utility failure when all equipment is operating including all generators. 
Criteria for emergency operation are summarised in Section 6.2.2. 
6.2 Noise criteria 
6.2.1 Standard and maintenance operations 
Standard and maintenance operation noise emissions from the site have been assessed in accordance with the 
Noise Policy for Industry (NPfI) [3], which is primarily concerned with controlling intrusive noise impacts in 
the short-term for residences, and maintaining long-term noise level amenity for residences and other land 
uses.  
The NPfI [3] sets out the procedure to determine the Project Noise Trigger Levels (PNTLs) relevant to an 
industrial development. The PNTL is a level that, if exceeded would indicate a potential noise impact on the 
community and so ‘trigger’ a management response. The PNTLs for the site are summarized in Table 10. 
More detailed information is provided in Appendix G. 
  
[[page 28]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 30 
 
 
 
 
Table 10: NPfI Site criteria (Standard operations) 
Receiver type Receiver Id Time Period1 Overall Site Criteria 
dBLAeq,15min 
 
Sleep disturbance LAmax 
Residential R1, R2, R3 Day 40 - 
Evening 40 - 
Night 38 52 
R4, R5, R6 Day 44 - 
Evening 43 - 
Night 38 52 
Commercial C1, C2, C3 When in use 63 - 
Industrial I1, I2, I3, I4 When in use 68 - 
Child Care 
Centre 
CC1, CC2, CC3, 
CC4, CC5 
When in use 43 - 
Recreation area AR1, AR22 When in use 48-53 - 
Notes: 
1. The NPfI defines day, evening and nighttime periods as:  
Day: the period from 7 am to 6 pm Monday to Saturday; or 8 am to 6 pm on Sundays and Public Holidays.  
Evening: the period from 6 pm to 10 pm.  
Night: the remaining period. 
2. This assessment uses a range of criteria (passive and active recreation criteria as per the NPfI to balance the proximity to an industrial zone with 
the council's desire for the redevelopment of the riparian corridor (Refer to council's concept masterplan). 
Standard operations as defined in Section 6.2 should comply with the most stringent night-time criteria. 
Table C1 of the NPfI [3] sets modifying factor corrections for annoying noise characteristics such as tonality, 
dominant low frequency, intermittency or irregularity. Modifying factors have been applied in Section 6.4. 
6.2.2 Emergency operations  
Generator testing is included in the standard operation of the site which is assessed against the criteria in 
Section 6.2.  
It is assumed that a less stringent criteria would apply for emergency situation (when all generators are 
operating due to a power failure) due to the low likelihood of this event which would be considered atypical.  
Furthermore, if power failure were to occur, the duration of an outage is expected to be hours rather than 
days. 
Therefore, the emergency operations have not been assessed against a criterion, but calculated levels are 
presented for reference in Table 18. 
6.3 Modelling methodology 
Noise levels have been predicted to the nearest sensitive receivers using SoundPlan 9.0, a 3D noise 
modelling software.  
The noise model includes: 
• Ground contours 
• On-site and surrounding buildings 
• Sensitive receivers listed in Section 3. Various receiver heights were included in the assessment. The 
results provided represent the worst-case scenario for these receivers. 
• Noise sources and scenarios listed in Section 6.4.1 and Section 6.4.2. The noise sources are located at 
various locations within the site. 
[[page 29]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 31 
 
 
 
 
Two positions of the generators have been assessed for both Scenario 1 (Gen testing full load) and 
Scenario 2 (Gen testing no load). Position 1 corresponds to the generator(s) being located the further 
away from Turner Road, Position 2 corresponds to the generator(s) being located the closest to Turner 
Road (Refer to Figure 6). 
• Mitigation measures in Section 6.4 
The noise model considers: 
• The separation distances between the sources and receivers 
• Shielding provided by intervening terrain and structures (such as buildings and barriers) 
• Ground absorption: the ground absorption parameter around the site was set to 0.3, while the ground 
absorption parameter for a small area west of the site, corresponding to the riparian corridor, was set to 
0.5. 
• Meteorological weather conditions.  
The noise assessment considered the effects of the adverse meteorological conditions, such as wind and 
temperature inversions. The following have been modelled in accordance with Table D1 of the NPfI [3]: 
o Standard meteorological condition:  
− Day/evening/night: Stability categories D, no wind. 
o Enhanced meteorological condition:  
− Daytime/evening/Night-time: Stability category D with 3m/s wind  
Note that predicted results for the night-time under wind conditions or temperature inversion 
were assessed and results were identified as being similar (The difference is less than 1 dB).  
This study used the CONCAWE noise propagation algorithm to predict noise levels from the site at nearby 
receivers. Commonly used in Australia, this algorithm assesses propagation loss from a noise source to a 
receiver by factoring in atmospheric absorption, ground attenuation, and meteorological effects. It enables 
the inclusion of specific weather conditions such as those defined in Table D1 of the NPfI. 
The CONCAWE algorithm is based on a model developed by the Conservation of Clean Air and Water in 
Europe (CONCAWE) and is documented in a peer-reviewed technical report, The Propagation of Noise from 
Petroleum and Petrochemical Complexes to Neighboring Communities (CONCAWE Report No. 4/81, 
1981). [5] 
6.4 Noise predictions 
6.4.1 Noise sources and mitigation measures 
The equipment noise source levels are summarised in Table 12. Quantities of equipment operating are in 
Table 13. 
The sound power levels and octave band spectra in Table 12 have been provided by manufacturers or derived 
based on expected equipment power ratings and past project experience.  
Noise emissions from all plant and equipment are characterised as steady-state sound in accordance with 
AS1055:2018 [12] i.e., constant noise emissions. 
Regarding truck movements, it is anticipated that up to 3 trucks would be travelling within the site per day 
and up to 1 truck would be travelling to and from the loading docks during a 15-minute period during 
daytime hours only. The truck would enter and exit via the new road off Turner Road. A truck would be on 
site for a maximum of 1 hour while being unloaded.  
The mitigation measures in Table 11 and Figure 6 (which are to be revised during detailed design) have been 
included in this assessment.  
[[page 30]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 32 
 
 
 
 
Table 11: Site assessment mitigation measures 
Item Mitigation measures 
All Equipment operating sound power level as per the ones listed in Table 12 
Generators Contained within an acoustic enclosure (see Table 12 for maximum noise levels) 
Tested during daytime hours. 
Load banks Contained within an acoustic enclosure (see Table 12 for maximum noise levels) 
AHU room intake Include an attenuator at the AHU room intake louvre, 33% open area, 2.4 m long 
Attenuator insertion loss: 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1k 2k 4k 8k 
-10 -23 -40 -50 -50 -50 -39 -29 
 
Exhaust Fan Units (EFU) Contained within an acoustic enclosure (see Table 12 for maximum noise levels) 
Energy Recovery Ventilator (ERV) Servicing the electrical room 
• Inlet: Include 1 m duct and 1 bend – no lining 
• Outlet: Include 2 m duct and 1 bend – 50 mm lining 
Servicing the catcher room 
• Inlet: Include 1 m duct and 1 bend – no lining 
• Outlet: Include 1 m duct and 1 bend – 50 mm lining 
Substation Includes substation transformers blast walls, see Figure 6 
Substation Condensers Location as per Figure 6 
Trucks The trucks will be turned off while being unloaded. 
Travelling within the site during daytime hours. 
Site wide noise emissions are assumed to not exhibit tonal characteristics; Plant items which can generate 
tonal noise, such as transformers, do not dominate the site noise emissions, and cumulative noise emissions 
from the entire site will mask tonal characteristics from isolated plant items. 
[[page 31]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 33 
 
 
 
 
 
Figure 6:  Site layout showing the location of the generator testing positions, substation condensers and the substation blast walls 
 Blast walls, 6.3 m high 
Substation condensers 
Generator testing position 1 
Generator testing position 2 
[[page 32]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 34 
 
 
 
 
 Table 12: Plant and associated sound power levels (Lw) or sound pressure levels @ 1 m (Lp)  
Equipment 
Mitigation 
measures 
included in the 
assessment 
Description Source Parameter 
Overall 
dB(A) (per 
unit) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
Generators1,2,4 Within 
individual 
container 
Casing wall (long) (2 off)  Parratech Lp at 1m 
Indicative dimensions of one 
wall (long): 5.7m x 19.6m 
69 78 77 76 60 47 35 23 26 
Exhaust Parratech Lp at 1m 75 71 71 64 67 72 68 66 60 
Intake louvre (long) Parratech Lp at 1m 
Indicative dimensions: 6.4m x 
2.3m 
72 80 80 78 60 61 59 56 56 
Intake louvre (short) (2 
off) 
Parratech Lp at 1m 
Indicative dimensions of one 
intake (short): 4.3m x 2.3m 
72 80 80 78 60 61 59 56 56 
Discharge louvre Parratech Lp at 1m 
Indicative dimensions: 4.3m x 
5m 
74 80 80 81 64 63 61 57 57 
Load bank  Enclosed load 
bank 
Casing (including 
intakes) 
Crestchic 
Loadbanks 
Lp at 1m indicative container 
dimensions 4.6m L x 2.6m H 
x 3.6m W 
75 71 71 77 71 68 67 63 65 
Exhaust (2 off) 
 
Crestchic 
Loadbanks 
Exhaust  
Indicative dimensions of 1 
exhaust 2.9m L x 0.8m W 
75 71 71 77 71 69 67 63 66 
DAHU Packaged units Inlet Dannan Lw 80 88 88 84 78 71 65 55 55 
Outlet – supplies datahall 
directly, however 
contributes to overall 
internal datahall noise 
level, and therefore to 
datahall noise egress. 
Dannan Lw 96 94 97 93 94 90 87 83 83 
Casing  Dannan Lw 64 72 72 66 65 47 43 36 34 
Condensers - Servicing the CRAH 
units in electrical rooms 
and catcher rooms 
STULZ, 
EQAC4801S3P
H 
Lw 72 76 76 71 70 67 64 57 49 
[[page 33]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 35 
 
 
 
 
Equipment 
Mitigation 
measures 
included in the 
assessment 
Description Source Parameter 
Overall 
dB(A) (per 
unit) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
- Servicing the substation RXYQ12BYM Lw 83 86 86 83 80 76 73 70 62 
RXYQ8BYM Lw 79 83 83 80 77 73 70 67 59 
Datahall - - Measured data in 
a similar facility 
Lp reverberant 86 75 83 76 76 81 79 78 74 
Exhaust Fan Units 
(EFU) 
Packaged units Return Air Inlet5 Silent-Aire Lw 88 91 91 85 85 84 80 75 70 
Return Air Outlet – down 
duct component 
Silent-Aire Lw 73 90 87 72 60 50 48 53 54 
Casing Silent-Aire Lw 53 68 64 51 46 45 44 39 36 
Energy Recovery 
Ventilator (ERV) 
With 1 m duct 
and 1 bend – no 
lining 
Servicing the Electrical 
room – Inlet 
Air change 
ERV-IC 1200-
ECP 
 
Lw3 75 66 64 77 72 67 67 63 66 
With 2 m duct 
and 1 bend – 50 
mm lining 
Servicing the Electrical 
room – Outlet 
Air change 
ERV-IC 1200-
ECP 
 
Lw3 82 68 68 78 75 78 74 70 70 
With 1 m duct 
and 1 bend – no 
lining 
Servicing the catcher 
room – Inlet 
Air change 
ERV-IC 200-
ECP 
Lw3 73 62 61 64 67 67 67 64 64 
With 1 m duct 
and 1 bend – 50 
mm lining 
Servicing the catcher 
room – Outlet 
Air change 
ERV-IC 200-
ECP 
Lw3 78 67 66 69 72 72 72 69 69 
Substation 
Transformer 
Blast walls as 
indicated in 
Figure 6 
30 MVA Tx IEC60076 Lw 87 84 103 74 69 65 63 57 54 
[[page 34]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 36 
 
 
 
 
Equipment 
Mitigation 
measures 
included in the 
assessment 
Description Source Parameter 
Overall 
dB(A) (per 
unit) 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1 k 2 k 4 k 8 k 
Service (heavy 
vehicles) 
- Vehicle 
accelerating/moving 
(assume 5km/h) 
travelling to/from the 
loading dock 
Arup database Lw/m 
 
70 73 69 66 65 67 62 58 52 
- Vehicle reversing 
(assume 5km/h) to the 
loading dock, includes 
reversing alarm 
Arup database Lw/m 
 
64 70 69 60 58 57 59 48 39 
- Airbrake Arup database Lmax 106 115 109 105 103 101 97 93 87 
Notes: 
1. Noise emission from the acoustic enclosure shall be free of the tonal, modulated and impulsive noise (refer to NPfI [3]). 
2. Sound pressure levels are indicative only as they are dependent on surface area and size of components. 
3. This Lw is for the unit prior to mitigation measures. 
4. A correction has been applied to convert the generators noise levels from full load to no load. This is based on the results from noise measurements conducted by Arup for a similar project.  
Description 
Octave Band Centre Frequency – Hz, dB 
63 125 250 500 1k 2k 4k 8k 
Increase in noise level from no-load to full load condition - 
generator 
1 2 4 2 1 2 8 25 
5.  Although items are not external, units are ducted to data hall and contribute to overall internal data hall noise level, and potentially to data hall noise egress. 
[[page 35]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 37 
 
 
 
6.4.2 Operating scenarios 
To assess potential noise impacts during operation, several scenarios comprising typical equipment have 
been developed based on section 6.1 and our understanding of the project. These scenarios are considered 
representative of the noisiest operational activities likely to occur.  
Modelling scenarios are described in Section 6.1 and in Table 13. 
[[page 36]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 38 
 
 
 
 
Table 13: Modelling scenarios and corresponding plant and equipment quantities  
Equipment Source location Detail 
Scenarios – No. of Units 
Normal Operation (Duty) 
Emergency Maintenance testing Standard  
(no trucks) 
Standard (with 
trucks) Gen testing – (Full 
load) 
Gen testing –  
(no load) 
Generator Outdoor in the generator 
yard, on ground 
- 1 2 0 0 27 
Load Bank Outdoor in the generator 
yard, on ground 
- 1  
 
0 
 
 
0 0 0 
DAHU Indoor, within the AHU 
rooms 
10 AHU rooms per 
floor containing 4 
AHUs, 2 AHU room 
per floor containing 5 
AHUs, 2 floors. 
(including 4 AHUs for 
redundancy) 
96 96 96 96 96 
Condenser units 
(CU)  
Outdoor sources, on roof, 
servicing the CRAC units 
in the electrical room and 
catcher rooms 
STULZ 26 in total 
- 24 electrical room 
- 2 catcher room 
26 in total 
- 24 electrical room 
- 2 catcher room 
26 in total 
- 24 electrical room 
- 2 catcher room 
26 in total 
- 24 electrical room 
- 2 catcher room  
26 in total 
- 24 electrical room 
- 2 catcher room 
Substation condensers RXYQ12BYM 2 2 2 2 0 
RXYQ8BYM 2 2 2 2 0 
[[page 37]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 39 
 
 
 
 
Equipment Source location Detail 
Scenarios – No. of Units 
Normal Operation (Duty) 
Emergency Maintenance testing Standard  
(no trucks) 
Standard (with 
trucks) Gen testing – (Full 
load) 
Gen testing –  
(no load) 
Exhaust Fan Units 
(EFU) 
On roof Silent-Aire 144 
 
 
 
 
 
144 144 144 144 
Energy Recovery 
Ventilator (ERV) 
In the electrical room, 
intake and outlet fans on 
the façade of the datahall 
building 
1 ERV contains 1 inlet 
and 1 outlet 
12 ERV 
 
 
 
 
12 ERV 12 ERV 12 ERV 12 ERV 
In the catcher room, intake 
and outlet fans on the 
façade of the datahall 
building 
1 ERV contains 1 inlet 
and 1 outlet 
2 ERV 2 ERV 2 ERV 2 ERV 2 ERV 
Substation 
transformer 
Substation 30MVA Tx 2 2 2 2 0 
Service (heavy 
vehicles) 
On ground - - - - 1 entering site and 
reversing into 
loading docks. 
 
1 entering site and 
reversing into loading 
docks. 
[[page 38]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 40 
 
 
 
 
 
6.4.3 Predicted noise levels - noise emissions 
Predictions for standard and maintenance operations under standard and enhanced meteorological conditions 
are presented in Table 14, Table 15, Table 16 and Table 17. Table 14 shows the noise predictions during 
testing of 1 generator under full load, during the daytime period. Table 15 shows the noise predictions during 
testing of 2 generators under no load during the daytime period. Table 16 shows the noise predictions for 
standard operation when no testing of the generators is conducted. This scenario is assessed against the 
night-time criteria. Table 17 shows the noise predictions for standard operation when no testing of the 
generators is conducted, and a truck is travelling within the site. This scenario is assessed against the daytime 
criteria as trucks are anticipated to access the site during daytime hours. Noise predictions for emergency 
operations are presented in Table 18. 
Modifying factor corrections for annoying noise characteristics have been applied as follows: 
• Intermittency or irregularity: no modifying factor corrections has been applied as noise emissions from 
the site are anticipated to be mostly continuous.  
• Tonality: no modifying factor corrections has been applied as site noise emissions are anticipated to not 
exhibit tonal characteristics based on Arup’s experience and considering the mix of noise sources. All 
noise sources are expected to blend together, resulting in emissions without distinct tonal characteristics. 
• Low frequency: Correction factors have been applied to the predicted levels where it has been identified 
that there could be a spectrum imbalance. Refer to Appendix H for more details. 
Results for two positions have been presented; Position 1 corresponds to the generator(s) being located the 
further away from Turner Road, Position 2 corresponds to the generator(s) being located the closest to 
Turner Road (refer to Figure 6). 
Noise contours are presented in Appendix I. 
 
[[page 39]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 41 
 
 
 
 
Table 14: Predicted noise levels – Maintenance operation (Daytime) with no trucks – Standard and Enhanced weather conditions – Scenario 1 Generator tested under load (includes one load bank) 
Rec. 
Overall 
Site 
criteria  
daytime 
criteria, 
Leq,15min 
dB(A) 
Daytime (Testing of 1 gen full load) - 
Standard weather conditions 
Position 1 
Daytime (Testing of 1 gen full load) - 
Standard weather conditions 
Position 2 
Daytime (Testing of 1 gen full load) - 
Enhanced weather conditions (wind) 
Position 1 
Daytime (Testing of 1 gen full load) - 
Enhanced weather conditions (wind) 
Position 2 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
R1 40 21 - Yes 21 - Yes 23 - Yes 24 - Yes 
R2 40 28 - Yes 28 - Yes 30 - Yes 30 - Yes 
R3 40 28 - Yes 31 - Yes 30 - Yes 35 - Yes 
R4 44 36 - Yes 35 - Yes 37 - Yes 36 - Yes 
R5 44 36 - Yes 36 - Yes 37 - Yes 37 - Yes 
R6 44 35 - Yes 36 - Yes 36 - Yes 37 - Yes 
C1 63 45 - Yes 40 - Yes 47 - Yes 43 - Yes 
C2 63 41 - Yes 53 - Yes 42 - Yes 53 - Yes 
C3 63 37 - Yes 46 - Yes 37 - Yes 46 - Yes 
I1 68 (43+2)2 45 - Yes (51+2)2 53 - Yes (45+2)2 47 - Yes 51 - Yes 
I2 68 56 - Yes 55 - Yes 56 - Yes 55 - Yes 
I3 68 49 - Yes 45 - Yes 50 - Yes 47 - Yes 
I4 68 45 - Yes 42 - Yes 47 - Yes 45 - Yes 
CC1 43 28 - Yes 30 - Yes 30 - Yes 33 - Yes 
CC2 43 29 - Yes 28 - Yes 32 - Yes 30 - Yes 
CC3 43 21 - Yes 21 - Yes 24 - Yes 23 - Yes 
CC4 43 26 - Yes 25 - Yes 29 - Yes 28 - Yes 
CC5 43 23 - Yes 23 - Yes 26 - Yes 25 - Yes 
AR1 48-53 39 - Yes 39 - Yes 39 - Yes 39 - Yes 
AR2 48-53 39 - Yes 37 - Yes 41 - Yes 39 - Yes 
Notes: 
1. Position 1 corresponds to one generator being located the further away from Turner Road, Position 2 corresponds to one generator being located the closest to Turner Road (refer to Figure 6). 
2. Low frequency penalty to be added to predicted level as per Appendix H. 
[[page 40]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 42 
 
 
 
 
Table 15: Predicted noise levels – Maintenance operation (Daytime) with no trucks – Standard and Enhanced weather conditions – Scenario 2 2x Generators tested under no load  
Rec. 
Overall 
Site 
criteria  
daytime 
criteria, 
Leq,15min 
dB(A) 
Daytime (Testing of 2 gen no load) - 
Standard weather conditions –  
Position 1 
Daytime (Testing of 2 gen no load) - 
Standard weather conditions -  
Position 2 
Daytime (Testing of 2 gen no load) - 
Enhanced weather conditions (wind) - 
Position 1 
Daytime (Testing of 2 gen no load) - 
Enhanced weather conditions (wind) - 
Position 2 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level 
Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
R1 40 20 - Yes 22 - Yes 23 - Yes 24 - Yes 
R2 40 29 - Yes 29 - Yes 31 - Yes 31 - Yes 
R3 40 28 - Yes 32 - Yes 31 - Yes 35 - Yes 
R4 44 34 - Yes 35 - Yes 37 - Yes 37 - Yes 
R5 44 34 - Yes 36 - Yes 37 - Yes 37 - Yes 
R6 44 32 - Yes 36 - Yes 36 - Yes 37 - Yes 
C1 63 45 - Yes 40 - Yes 46 - Yes 42 - Yes 
C2 63 39 - Yes 52 - Yes 42 - Yes 52 - Yes 
C3 63 26 - Yes 45 - Yes 37 - Yes 45 - Yes 
I1 68 (44+2)2 46 - Yes 52 - Yes 45 - Yes 52 - Yes 
I2 68 55 - Yes (54+2)2 56 - Yes (56+2)2 58 - Yes (54+2)2 56 - Yes 
I3 68 49 - Yes (44+2)2 46 - Yes 49 - Yes 45 - Yes 
I4 68 44 - Yes 40 - Yes 45 - Yes 42 - Yes 
CC1 43 27 - Yes 30 - Yes 31 - Yes 33 - Yes 
CC2 43 30 - Yes 29 - Yes 32 - Yes 31 - Yes 
CC3 43 20 - Yes 21 - Yes 24 - Yes 23 - Yes 
CC4 43 28 - Yes 26 - Yes 30 - Yes 29 - Yes 
CC5 43 22 - Yes 23 - Yes 26 - Yes 26 - Yes 
AR1 48-53 27 - Yes 39 - Yes 39 - Yes 40 - Yes 
AR2 48-53 39 - Yes 37 - Yes 41 - Yes 39 - Yes 
Notes: 
3. Position 1 corresponds to one generator being located the further away from Turner Road, Position 2 corresponds to one generator being located the closest to Turner Road (refer to Figure 6). 
4. Low frequency penalty to be added to predicted level as per Appendix H. 
[[page 41]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 43 
 
 
 
 
Table 16: Predicted noise levels – Standard operation with no trucks (Nighttime)- standard and enhanced weather conditions 
Receiver 
Overall site 
criteria 
nighttime 
criteria, Leq,15min 
dB(A)  
Standard weather conditions Enhanced weather conditions 
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
R1 38 19 - Yes 21 - Yes  
R2 38 25 - Yes 27 - Yes  
R3 38 26 - Yes 28 - Yes  
R4 38 34 - Yes 35 - Yes  
R5 38 34 - Yes 35 - Yes  
R6 38 34 - Yes 35 - Yes  
C1 63 (38+2)1 40 - Yes (40+2)1 42 - Yes  
C2 63 (39+2)1 41 - Yes (40+2)1 42 - Yes  
C3 63 37 - Yes 37 - Yes 
I1 68 (42+5)1 47 - Yes (43+5)1 48 - Yes 
I2 68 (53+5)1 58 - Yes (54+5)1 59 - Yes 
I3 68 (43+5)1 48 - Yes (45+5)1 50 - Yes 
I4 68 (38+2)1 40 - Yes (40+2)1 42 - Yes 
CC1 43 26 - Yes 29 - Yes 
CC2 43 26 - Yes 29 - Yes 
CC3 43 20 - Yes 22 - Yes 
CC4 43 23 - Yes 26 - Yes 
CC5 43 22 - Yes 24 - Yes 
AR1 48-53 38 - Yes (39+2)1 41 - Yes  
AR2 48-53 36 - Yes (38+2)1 40 - Yes  
Notes: 
1. Low frequency penalty to be added to predicted level as per Appendix H. 
  
[[page 42]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 44 
 
 
 
 
Table 17: Predicted noise levels – Standard operation with trucks (Daytime)- standard and enhanced weather conditions 
Receiver 
Overall Site 
Criteria daytime 
criteria, Leq,15min 
dB(A)  
Standard weather conditions Enhanced weather conditions 
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
Predicted 
level Leq,15min 
dB(A) 
Predicted 
Exceedance 
Meets 
criteria? 
R1 40 19 - Yes 21 - Yes  
R2 40 25 - Yes 27 - Yes  
R3 40 26 - Yes 28 - Yes  
R4 44 39 - Yes 43 - Yes 
R5 44 41 - Yes 44 - Yes 
R6 44 38 - Yes 41 - Yes  
C1 63 42 - Yes 45 - Yes  
C2 63 40 - Yes 41 - Yes  
C3 63 42 - Yes 45 - Yes  
I1 68 (42+2)1 44 - Yes (44+2)1 46 - Yes  
I2 68 (54+2)1 56 - Yes 54 - Yes  
I3 68 46  - Yes 48 - Yes  
I4 68 44 - Yes 47 - Yes  
CC1 43 30 - Yes 34 - Yes  
CC2 43 30 - Yes 34 - Yes 
CC3 43 22 - Yes 25 - Yes 
CC4 43 23 - Yes 26 - Yes 
CC5 43 22 - Yes 24 - Yes 
AR1 48-53 48 - Yes 50 - Yes 
AR2 48-53 46 - Yes 48 - Yes 
Notes: 
1. Standard hours are Monday to Friday 7am to 6pm and Saturday 8am to 1pm. 
Table 14 to Table 17 show that the noise emissions from the operation of the Proposal are predicted to 
comply with the overall site criteria during both standard operations and maintenance operations at all 
receivers under standard and enhanced weather conditions. 
Table 18 presents predicted noise levels during emergency operations for reference. 
Table 18: Predicted noise levels – Emergency operation with no trucks 
Receiver 
Predicted level, Leq,15min dB(A) 
Standard weather conditions Enhanced weather conditions 
R1 31 34 
R2 39 42 
R3 40 44 
R4 44 45 
R5 45 46 
R6 44 45 
C1 52 53 
[[page 43]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 45 
 
 
 
 
Receiver 
Predicted level, Leq,15min dB(A) 
Standard weather conditions Enhanced weather conditions 
C2 57 58 
C3 48 49 
I1 60 61 
I2 60 61 
I3 53 54 
I4 51 52 
CC1 38 41 
CC2 39 42 
CC3 29 32 
CC4 37 41 
CC5 31 34 
AR1 43 43 
AR2 44 46 
  
[[page 44]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 46 
 
 
 
 
7. Road traffic noise  
As described in Section 5.3, increased traffic generated on the public road network is assessed in accordance 
with the NSW Road Noise Policy (RNP) [8]. 
When assessing noise impact using the existing road network, an initial screening test is applied to evaluate 
whether noise levels are expected to increase by more than 2 dBA due to the additional traffic generated by 
the operation of the project. Where noise levels are predicted to increase by more than 2 dBA (i.e. 2.1 dBA 
or greater) further assessment is required against the criteria in Table 3, Table 4, and Section 2.5.6 of the 
RNP which apply to residential properties and other non-residential properties.  
Access to the site will be via Camden Valley Way, Anderson Road, Dunn Road, Turner Road and the new 
road off Turner Road which will be a public road.  See Figure 4 and Figure 5.  
Existing and estimated future traffic flows (peak hour flows) were sourced from the traffic report (refer to 
43-61 Turner Road Data Centre, Traffic and Transport Impact Assessment). These peak hour flows are 
summarised in Table 21 and Table 22.  Turner Road has been assessed because it has less traffic compared to 
Camden Valley Way, Anderson Road, and Dunn Road. If the increase in traffic noise complies with the 
RNP, it will also comply with the other roads. 
It is noted that the traffic report evaluated a worst-case scenario involving periods of heavy maintenance, 
with up to 10 trucks accessing the site per day and the assumption that 4 trucks would be traveling to and 
from the site. This scenario represents a worst-case situation and does not reflect normal operations. 
However, for the traffic assessment, 4 trucks during peak hours have been considered. 
Table 19: Predicted traffic noise increase on Turner Road due to the operation of the development 
Existing traffic volume 
(number of vehicles) 
Traffic generated by the 
development (number of 
vehicles) 
Percentage increase, % Noise level increase, dBA 
AM Peak 
hour 
PM Peak 
hour 
AM Peak 
hour 
PM Peak 
hour 
AM Peak 
hour 
PM Peak 
hour 
AM Peak 
hour 
PM Peak hour 
Light Heavy Light Heavy Light Heavy Light Heavy Light Heavy Light Heavy Light Heavy Light Heavy 
756 16 806 14 54 2 54 4 7% 25% 7% 29% 0.2 0.8 0.2 0.9 
Table 19 indicates that the noise level increase on Turner Road due to the operation of the development is 
less than 1 dB. Consequently, no further assessment is necessary. 
It is acknowledged that nearby receivers in Pioneer Street may be more sensitive to the operation of the new 
public road off Turner Road, as it will be a new addition and does not currently exist.  
Traffic noise levels generated from the use of this new public road are likely to be predominantly from the 
development. These levels have been predicted at the nearest existing sensitive receiver R5, which is located 
145 m from the edge of the new road. An assessment has also been conducted at AR1 (future) located at 
around 35 m from the edge of the road. The assessment was conducted using the TfNSW Construction and 
Maintenance Noise Estimator tool. Assumptions used for this assessment and predicted levels at this receiver 
are shown in Table 20. Note that this road would be identified as a local road under the RNP. 
  
[[page 45]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 47 
 
 
 
 
Table 20: Predicted traffic noise from traffic generated by the development travelling on the future public Road (off Turner Road) 
Receiver Distance 
from the 
edge of the 
road 
Daytime RNP 
criteria 
LAeq 1 hour, dBA 1 
Traffic volume generated 
by the development 
(vehicles per hour) 
Estimated 
speed, 
km/h 
Predicted noise level  
LAeq 1 hour, dBA 
AM and PM Peak hour 
Light  Heavy  
AR1 35 m 55-60 54 4 40 50 
R5 145 m 55  54 4 40 42 
Notes: 
1. The RNP specifies an LAeq(15hour) criterion for recreation areas, not an LAeq(1hour) criterion. For this assessment, the LAeq(15hour) criterion has 
been used as a reference for the LAeq(1hour) criterion. Compliance with LAeq(1hour) criteria indicates compliance with the LAeq(15hr) criteria 
because the 1-hour average represents the peak period, when noise levels are expected to be at their highest. Since noise levels during 
peak periods are typically higher than the average over a longer period, if the 1-hour noise levels meet the criteria, it is likely that the 
average noise levels over 15 hours will also be within acceptable limits. 
Predicted levels in Table 20 show that traffic generated by the development would produce noise levels 
below the RNP criteria for local roads. 
[[page 46]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 48 
 
 
 
 
8. Conclusion 
An acoustic assessment has been carried out for the proposed data centre at 43-61 Turner Road, Smeaton 
Grange NSW in accordance with the requirements of the Planning Secretary’s Environmental Assessment 
Requirements (SSD-68013714) for the Proposal. The assessment has also been conducted in accordance with 
the requirements in the Camden Council 2018 Noise Policy and the Camden Council Development Control 
Plan 2019 (DCP). 
The operational noise assessment has carried out noise predictions in accordance with the NSW Noise Policy 
for Industry [3], including consideration of noise-enhancing meteorological conditions. The assessment 
identified the overall site criteria. 
Predicted results indicate that, with the implementation of the indicative noise mitigation measures presented 
in this report, the noise emissions from the Proposal comply with the overall site noise criteria during both 
standard operations and maintenance operations at all receivers under standard and enhanced weather 
conditions. 
Further acoustic design will be required during the design development phase to confirm the detailed 
specification of equipment and mitigation measures. 
The increase in traffic noise from vehicles traveling to and from the site on the road network was assessed as 
compliant with the provisions of the NSW Road Noise Policy. 
Regarding construction, while specific activities and work schedules are not yet known, a preliminary 
assessment has been conducted. Criteria has been established in accordance with the NSW ICNG [4] and 
Assessing Vibration: a technical guideline [9]. Predicted noise levels indicate that NMLs are likely to be 
exceeded. Regarding vibration should any sensitive structures be identified within the minimum working 
distances, mitigation measures should be applied. Recommendations with regard to mitigation and 
management measures are outlined and are expected to be developed further in a formal Construction Noise 
and Vibration Management Plan, to be prepared prior to commencement of works.  
When construction trucks are travelling near the site on Turner Road, there is potential for traffic noise 
impacts onto the residential receivers to the east of the site. 
Mitigation measures with regards to the construction of the site are discussed in Section 5.6. 
Mitigation measures with regards to the operation of the site are discussed in Section 6.4.1.  
[[page 47]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page 49 
 
 
 
 
9. References 
 
[1]  Australian Standards, “AS2187:2006 Explosives - Storage and Use - Part 2: Use of Explosives,” AS, 
Sydney, 2006. 
[2]  British Standards Institute, “BS7385:1993 Evaluation and Measurement for Vibration in Buildings Part 
2,” BSI, London, 1993. 
[3]  NSW EPA, “NSW Noise Policy for Industry,” EPA, Sydney, 2017. 
[4]  Department of Environment and Climate Change NSW, “Interim Construction Noise Guideline,” 
Department of Environment and Climate Change NSW, Sydney, 2009. 
[5]  M. M. A. T. L. C.J. Manning, “Concawe_The propagation of noise from petroleum and petrochemical 
complexes to neighbouring communities, report no.4/81,” 1981. 
[6]  Transport for NSW, “Construction Noise and Vibration Guideline,” 2023. 
[7]  Standards Australia, “AS 2436-2010 - Guide to noise and vibration control on construction, demolition 
and maintenance sites,” Standards Australia, 2010. 
[8]  Department of Environment, Climate Change and Water NSW, “NSW Road Noise Policy,” NSW 
Environmental Protection Authority, Sydney, 2011. 
[9]  Department of Envirnoment and Conservation (NSW), “Assessing vibration - a technical guide,” 
Department of Envirnoment and Conservation (NSW), NSW, 2006. 
[10]  British Standards Institution, “BS 6472-1992 Evaluation of human exposure to vibration in buildings 
(1-80Hz),” British Standards Institution, London, 1992. 
[11]  Deustsches Institut fur Normung, “DIN4150-3 (2016) Vibrations in buildings - Part 3: Effects on 
structures, English translation,” DIN-Normen, Berlin, 2016. 
[12]  Standards Australia, “AS 1055 Acoustics—Description and measurement of environmental noise,” 
Standards Australia, Sydney, 2018. 
[13]  Department of Environment and Conservation, “Assessing Vibration: A Technical Guideline,” DEC, 
2006. 
[14]  British Standard Institution, “BS 7385-2: 1993 Evaluation and measurement for vibration in buildings - 
Pt 2: Guide to damage levels from groundborne vibration,” British Standard Institution, London, 1993. 
[15]  UK National Grid, “T/SP/SSW/22 Specification for Safe Working in the Vicinity of National Grid 
High Pressure Gas Pipelines and Associated Installations – Requirements for Third Parties,” UK 
National Grid, 2006. 
 
 
[[page 48]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page A-1 
 
 
 
 
Appendix A 
Glossary 
  
[[page 49]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page A-2 
 
 
 
 
Term  Definition 
Ambient noise 
level 
The ambient noise level is the overall noise level measured at a location from multiple noise sources. 
When assessing noise from a particular development, the ambient noise level is defined as the remaining 
noise level in the absence of the specific noise source being investigated. For example, if a fan located on 
a building is being investigated, the ambient noise level is the noise level from all other sources without 
the fan operating, such as traffic, birds, people talking and other noise from other buildings.  
Background 
noise level 
The background noise level is the noise level that is generally present at a location at all or most times. 
Although the background noise may change over the course of a day, over shorter time periods (e.g. 15 
minutes) the background noise is almost-constant. Examples of background noise sources include steady 
traffic (e.g. motorways or arterial roads), constant mechanical or electrical plant and some natural noise 
sources such as wind, foliage, water and insects. 
Assessment Background Level (ABL): A single-number figure used to characterise the background noise 
levels from a single day of a noise survey. ABL is derived from the measured noise levels for the day, 
evening or night time period of a single day of background measurements. The ABL is calculated to be 
the tenth percentile of the background LA90 noise levels – i.e. the measured background noise is above 
the ABL 90% of the time. 
Rating Background Level (RBL / minLA90,1hour): A single-number figure used to characterise the 
background noise levels from a complete noise survey. The RBL for a day, evening or night time period 
for the overall survey is calculated from the individual Assessment Background Levels (ABL) for each 
day of the measurement period, and is numerically equal to the median (middle value) of the ABL values 
for the days in the noise survey. 
Decibel (dB) The logarithmic scale used to measure sound and vibration.  
Human hearing is not linear and involves hearing over a large range of sound pressures, which would be 
challenging to present on a linear scale. A logarithmic scale allows all sound levels to be expressed based 
on how loud they are relative to a reference sound (typically 20 µPa, which is the approximate human 
threshold of hearing). For sound in other media (e.g. underwater noise) a different reference level (1 µPa) 
is used instead. 
An increase of approximately 10 dB corresponds to a subjective doubling of the loudness of a noise. The 
minimum increase or decrease in noise level that can be noticed is typically 2 to 3 dB. 
dB weighting 
curves 
The frequency of a sound affects its perceived loudness and human hearing is less sensitive at low and 
very high frequencies. When seeking to represent the summation of sound pressure levels across the 
frequency range of human hearing into a single number, weighting is typically applied. Most commonly, 
A-weighting, denoted as dB(A), is used for environmental noise assessment. This is often supplemented 
by the linear or C-weighting curves, where there is the potential for excess low-frequency sound at 
higher sound pressure levels. 
 

[[page 50]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page A-3 
 
 
 
 
Term  Definition 
dB(A) dB(A) denotes a single-number sound pressure level that includes a frequency weighting (‘A-weighting’) 
to reflect the subjective loudness of the sound level. 
The frequency of a sound affects its perceived loudness. Human hearing is less sensitive at low and very 
high frequencies, and so the A-weighting is used to account for this effect. An A-weighted decibel level 
is written as dB(A). 
Some typical dB(A) levels are shown below. 
 Sound Pressure Level, 
dB(A) Example 
 130 Human threshold of pain 
 120 Jet aircraft take-off at 100 m 
 110 Chain saw at 1 m 
 100 Inside nightclub 
 90 Heavy trucks at 5 m 
 80 Kerbside of busy street 
 70 Loud stereo in living room 
 60 Office or restaurant with people present 
 50 Domestic fan heater at 1m 
 40 Living room (without TV, stereo, etc) 
 30 Background noise in a theatre 
 20 Remote rural area on still night 
 10 Acoustic laboratory test chamber 
 0 Threshold of hearing 
 
dBpeak The peak value is the maximum amplitude identified during a measurement period. 
dBrms The root mean squared (rms) value takes into account both time history variation and energy content. 
The rms value is typically equal to 0.707 (1/√2) times the peak value 
Frequency Frequency is the number of cycles per second of a sound or vibration wave. In musical terms, frequency 
is described as ‘pitch’. Sounds towards the lower end of the human hearing frequency range are 
perceived as “bass” or ‘low-pitched’ and sounds with a higher frequency are perceived as ‘treble’ or 
‘high pitched’.  
The unit of frequency is the hertz (Hz), which is identical to cycles per second. A thousand Hz is 
generally denoted as kHz. Human hearing ranges approximately from 20 Hz to 20 kHz. 
While single weighted sound pressure levels simplify the assessment and evaluation of sound levels, 
frequency analysis is often undertaken. ‘Octave bands’, either 1/1 or 1/3 octave bands are most 
commonly utilised and are referred to by the nominal centre frequency of the band (e.g. 31.5 Hz), while 
being the summation of all frequencies between a defined lower and upper frequency. 
[[page 51]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page A-4 
 
 
 
 
Term  Definition 
 
L1(period) The sound level exceeded for 1% of the measurement period.  
For example, 65 dBLA1,1min indicates that the A-weighted sound level would not exceed 65 dB for more 
than 0.6 seconds in the 1-minute measurement period. 
L10(period) The sound level exceeded for 10% of the measurement period, or alternatively, the sound levels would 
be lower for 90% of the time. 
The L10 is often defined as the ‘average maximum’ sound levels, as in AS1055-2018 with the advent of 
statistical sound level meters.  
L90(period) The sound level exceeded for 90% of the measurement period.  
The L90 is often defined as the ‘average minimum’ or ‘background’ noise level for a period of 
measurement. For example, 45 dBLA90,15min indicates that the sound level is higher than 45 dB(A) for 
90% of the 15-minute measurement period. 
Leq(period) 
 
The equivalent (‘eq’) continuous sound level, used to describe the level of a time-varying sound or 
vibration measurement. 
The Leq is often defined as the ‘average’ level, and mathematically, is the energy-average level over a 
measurement period – i.e. the level of a constant sound that contains the same sound energy as the 
measured sound. 
Lmax The Lmax is the ‘absolute maximum’ level of a sound or vibration recorded over the measurement period. 
As the Lmax is often caused by an instantaneous event, it can vary significantly between measurements. 
Peak Particle 
Velocity (PPV)  
 
The highest velocity of a particle (such as part of a building structure) as it vibrates. PPV is commonly 
used as a vibration criteria, and is often interpreted as a PPV based on the Lmax or Lmax,spec index. 
Sound Power 
and Sound 
Pressure 
The sound power level (Lw) of a source is a measure of the total acoustic power radiated by a source. The 
sound pressure level (Lp) varies as a function of the environment and distance from a source.  
The sound power level is an intrinsic characteristic of a source (analogous to its mass), which is not 
affected by the environment within which the source is located. 
Structureborne 
noise 
The transmission of noise energy as vibration of building elements. The energy may then be re-radiated 
as airborne noise. Structureborne noise is controlled by structural discontinuities, i.e. expansion joints 
and floating floors. 

[[page 52]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page A-5 
 
 
 
 
Term  Definition 
Vibration Waves in a solid material are called ‘vibration’, as opposed to similar waves in air, which are called 
‘sound’ or ‘noise’. If vibration levels are high enough, they can be felt; usually vibration levels must be 
much higher to cause structural damage. 
A vibrating structure (e.g. a wall) can cause airborne noise to be radiated, even if the vibration itself is 
too low to be felt. Structureborne vibration limits are sometimes set to control the noise level in a space. 
Vibration levels can be described using measurements of displacement, velocity and acceleration. 
Velocity and acceleration are commonly used for structureborne noise and human comfort. Vibration is 
described using either metric units (such as mm, mm/s and mm/s2) or else using a decibel scale. 
[[page 53]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page B-1 
 
 
 
 
Appendix B 
Ambient noise survey  
  
[[page 54]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 Nov 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page B-2 
 
 
 
 
B.1 Unattended Noise Monitoring 
B.1.1 Noise monitoring equipment 
Unattended monitoring was carried out using the equipment in Table 21. 
Table 21: Unattended Noise Monitoring Equipment information 
Measurement Location Equipment/model Serial No. Logger/SLM Type 
L1 - 79 Barrett Street, Gregory Hills  ARL Ngara 87807F Class 1 Environmental noise logger 
L2 - 7 Whitten Parade, Harrington Park ARL Ngara 8780E7 Class 1 Environmental noise logger 
All noise monitoring instrumentation used was compliant with the requirements of AS IEC 61672.1-2004: 
Electroacoustics - Sound level meters - Specifications and carried appropriate and current National 
Association of Testing Authorities (NATA) (or manufacturer) calibration certificates. The calibration of the 
equipment was checked both before and after the survey and no significant drift in calibration (±0.5 dBA) 
was noted at any location. 
B.1.2 Extraneous/weather affected data 
Measurement samples affected by extraneous noise, wind (greater than 5m/s) or rain were excluded from the 
recorded data in accordance with the procedures outlined in Fact Sheet A of the NSW Noise Policy for 
Industry (NPfI) [3].  
The noise long-term noise monitoring results were processed to exclude weather affected data following 
consultation of weather reports from the Bureau of Meteorology (BOM) Camden Weather Station.   
The noise level-vs-time graphs of the data are included in Section B.1.3.  
B.1.3 Noise monitoring graphs 
The following noise level vs time graphs present overall dB(A) levels recorded by the unattended logger(s) 
for a range of noise descriptors, including LAeq, LA90, LA10 and LAmax. While line graphs are presented, 
sampling is at 15-minute intervals. 
Wind speeds are also shown where relevant, and periods of excluded data are shaded grey.  
[[page 55]]
7 Whitten Parade, Harrington Park, NSW (Free Field)
Logger Location and Photo 
Date Day 1 Evening 2 Night 3 Day 1 Evening 2 Night 3
Thursday-20-July-2023 44 34 57 52 
Friday-21-July-2023 42 42 33 58 57 51 
Saturday-22-July-2023 36 41 33 58 56 51 
Sunday-23-July-2023 37 41 31 57 55 51 
Monday-24-July-2023 34 40 34 58 55 52 
Tuesday-25-July-2023 34 40 35 59 57 51 
Wednesday-26-July-2023 33 41 34 58 57 52 
Thursday-27-July-2023 34 42 34 59 56 52 
Friday-28-July-2023 37 42 33 58 57 48 
Saturday-29-July-2023 34 42 34 58 57 52 
Sunday-30-July-2023 35 39 30 59 57 50 
Monday-31-July-2023 37 38 28 59 55 54 
Tuesday-01-August-2023 35 41 33 58 56 51 
Wednesday-02-August-2023 36 37 59 57 
Representative Weekday 5 35 41 34 58 56 52 
Representative Weekend 5 36 41 32 58 56 51 
Representative Week 5 35 41 33 58 56 51 
Notes: 
1. Day is 8:00am to 6:00pm on Sunday and 7:00am to 6:00pm at other times 2. Evening is 6:00pm to 10:00p m 3. Night is the remaining periods 
4. Assessment Background Level (ABL) for individual days 5. Rating Background Level (RBL) for L A90  and logarithmic average for L Aeq 
Background and ambient noise monitoring results - NSW 'Industrial Noise Policy', 2000 
LA90  Background noise levels 4 LAeq  Ambient noise levels 
L2 - 7 Whitten Parade_Logger_and_Weather_Graphs.xlsm 
[[page 56]]
Unattended monitoring: 7 Whitten Parade, Harrington Park, NSW (Free Field) 
Thursday, 20 July 2023 Friday, 21 July 2023 Saturday, 22 July 2023 Sunday, 23 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 57]]
Unattended monitoring: 7 Whitten Parade, Harrington Park, NSW (Free Field) 
Monday, 24 July 2023 Tuesday, 25 July 2023 Wednesday, 26 July 2023 Thursday, 27 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 58]]
Unattended monitoring: 7 Whitten Parade, Harrington Park, NSW (Free Field) 
Friday, 28 July 2023 Saturday, 29 July 2023 Sunday, 30 July 2023 Monday, 31 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 59]]
Unattended monitoring: 7 Whitten Parade, Harrington Park, NSW (Free Field) 
Tuesday, 1 August 2023 Wednesday, 2 August 2023 Thursday, 3 August 2023 Friday, 4 August 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 60]]
79 Barrett Street, Gregory Hills, NSW (Free Field) 
Logger Location and Photo 
Date Day 1 Evening 2 Night 3 Day 1 Evening 2 Night 3
Thursday-20-July-2023 43 36 55 48 
Friday-21-July-2023 44 38 36 55 52 49 
Saturday-22-July-2023 38 41 37 56 58 48 
Sunday-23-July-2023 39 40 37 52 48 48 
Monday-24-July-2023 40 42 39 55 50 48 
Tuesday-25-July-2023 39 43 38 56 54 49 
Wednesday-26-July-2023 39 42 39 56 54 59 
Thursday-27-July-2023 39 43 37 56 55 49 
Friday-28-July-2023 42 42 37 57 52 48 
Saturday-29-July-2023 39 44 39 54 52 51 
Sunday-30-July-2023 39 40 38 52 49 48 
Monday-31-July-2023 
Representative Weekday 5 40 42 37 56 54 53 
Representative Weekend 5 39 40 38 54 54 49 
Representative Week 5 39 42 37 55 54 52 
Notes: 
1. Day is 8:00am to 6:00pm on Sunday and 7:00am to 6:00pm at other times 2. Evening is 6:00pm to 10:00p m 3. Night is the remaining periods 
4. Assessment Background Level (ABL) for individual days 5. Rating Background Level (RBL) for L A90  and logarithmic average for L Aeq 
Background and ambient noise monitoring results - NSW 'Industrial Noise Policy', 2000 
LA90  Background noise levels 4 LAeq  Ambient noise levels 
L1 - 79 Barrett Street_Logger_and_Weather_Graphs.xlsm 
[[page 61]]
Unattended monitoring: 79 Barrett Street, Gregory Hills, NSW (Free Field) 
Thursday, 20 July 2023 Friday, 21 July 2023 Saturday, 22 July 2023 Sunday, 23 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 62]]
Unattended monitoring: 79 Barrett Street, Gregory Hills, NSW (Free Field) 
Monday, 24 July 2023 Tuesday, 25 July 2023 Wednesday, 26 July 2023 Thursday, 27 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 63]]
Unattended monitoring: 79 Barrett Street, Gregory Hills, NSW (Free Field) 
Friday, 28 July 2023 Saturday, 29 July 2023 Sunday, 30 July 2023 Monday, 31 July 2023 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
0
5
10 
15 
20 
25 
30 
35 
40 
20 
30 
40 
50 
60 
70 
80 
90 
100 
0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 24:00 
Wind Speed (m/s) 
Sound Pressure Level dB(A) 
Time of day (measurement end time) 
Extraneous L90 Leq L10 L1 Lmax Wind Speed 
[[page 64]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page B-3 
 
 
 
 
B.2 Attended Noise Monitoring 
B.2.1 Noise monitoring equipment 
Attended monitoring was carried out using the equipment in Table 21. 
Table 22: Attended Noise Monitoring Equipment information 
Measurement Location Equipment/model Serial No. Logger/SLM Type 
A01 – A04 B&K 2250 3029878 Class 1 Sound level meter 
All noise monitoring instrumentation used were compliant with the requirements of AS IEC 61672.1-2004: 
Electroacoustics - Sound level meters - Specifications and carried appropriate and current National 
Association of Testing Authorities (NATA) (or manufacturer) calibration certificates. The calibration of the 
equipment was checked both before and after the survey and no significant drift in calibration (±0.5 dBA) 
was noted at any location. 
B.2.2 Attended measurement results 
Results of the attended noise measurements are presented in Table 23. 
15-minutes measurements were taken during calm and rainless conditions. Microphone was set up at 1.5 m 
above the ground in a ‘free-field’ condition and was fitted with a wind shield. 
Table 23 Short-term noise monitoring results, dB(A) 
Measurement 
Location 
Date / Start 
Time period 
Measured noise 
level Noise Sources 
dBLA90 dBLAeq 
A01 – 79 Barrett 
Street, Gregory 
Hills  
 
Daytime 
20 Jul 2023 
10:20:04 
41 49 Background noise level controlled by traffic on Camden Valley 
Road. Intermittent traffic noise on Turner Road, intermittent 
construction noise from Turner Road, low industrial noise to the 
north. 
Nighttime 
02 Aug 2023 
22:28:39 
41 46 Background controlled by distant traffic on Camden Valley 
Road and insect noises. Intermittent traffic noises from Turner 
Road, infrequent local motor vehicle noises, no industrial noise 
perceived. 
A02 – 19 Booth 
Street, Gregory 
Hills  
Daytime 
20 Jul 2023 
10:42:49 
41 55 Industrial noise from industrial cluster to the north including 
intermittent forklift reverse beeper noise just discernible. 
Traffic noise 
Insect noises and bird noises. 
LAeq is dominated by traffic noise. 
Nighttime 
02 Aug 2023 
22:52:49 
43 47 Background noise level controlled by insect noises and traffic 
noises from Camden valley road. No industrial noise perceived. 
A03 – 7 Whitten 
Parade, Harrington 
Park 
Daytime 
20 Jul 2023 
11:48:10 
36 51 Background noise level-controlled by traffic on Camden Valley 
Road, infrequent local motor vehicle, natural surrounds and 
aircraft in the area. 
Nighttime 
02 Aug 2023 
23:06:25 
35 42 Background noise level controlled by traffic on Camden Valley 
Road, infrequent local motor vehicle noises, no industrial noise. 
A04 – 39 Whitten 
Parade, Harrington 
Park 
Daytime 
20 Jul 2023 
12:08:34 
48 53 Background noise level controlled by traffic on Camden Valley 
Road, infrequent animal and local motor vehicle noises. 
[[page 65]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page B-4 
 
 
 
 
Measurement 
Location 
Date / Start 
Time period 
Measured noise 
level Noise Sources 
dBLA90 dBLAeq 
 Nighttime 
02 Aug 2023 
23:31:25 
37 50 Background noise level-controlled by traffic on Camden Valley 
Road, infrequent local motor vehicle noises. 
 
[[page 66]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page C-1 
 
 
 
 
Appendix C 
Construction Criteria 
  
[[page 67]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page C-2 
 
 
 
 
C.1 Interim Construction Noise Guideline (ICNG) 
These noise management levels (NMLs) for residential receivers and other sensitive receivers are reproduced 
in Table 24 and in Table 25 respectively.  
Table 24: Construction noise management levels (NMLs) at residential receivers 
Time of day NML1 
LAeq (15 min) How to apply 
Recommended standard hours: 
Monday to Friday 
7am to 6pm 
Saturday 8am to 1pm 
No work on Sundays or public 
holidays 
Noise affected 
RBL + 10dB 
The noise affected level represents the point above which there may be 
some community reaction to noise. 
Where the predicted or measured Laeq (15 min) is greater than the noise 
affected level, the proponent should apply all feasible and reasonable 
work practices to meet the noise affected level. 
The proponent should also inform all potentially impacted residents of 
the nature of works to be carried out, the expected noise levels and 
duration, as well as contact details. 
Highly noise affected 
75dB(A) 
The highly noise affected level represents the point above which there 
may be strong community reaction to noise. 
Where noise is above this level, the relevant authority (consent, 
determining or regulatory) may require respite periods by restricting the 
hours that the very noisy activities can occur, taking into account: 
times identified by the community when they are less sensitive to noise 
(such as before and after school for works near schools, or mid-morning 
or mid-afternoon for works near residences 
if the community is prepared to accept a longer period of construction in 
exchange for restrictions on construction times. 
Outside recommended 
standard hours 
Noise affected 
RBL + 5dB 
A strong justification would typically be required for works outside the 
recommended standard hours. 
The proponent should apply all feasible and reasonable work practices to 
meet the noise affected level. 
Where all feasible and reasonable practices have been applied and noise 
is more than 5dB(A) above the noise affected level, the proponent should 
negotiate with the community. 
For guidance on negotiating agreements see section 7.2.2 of the ICNG. 
Notes: 
1. Noise levels apply at the property boundary that is most exposed to construction noise, and at a height of 1.5 m above ground level. If 
the property boundary is more than 30 m from the residence, the location for measuring or predicting noise levels is at the most noise-affected 
point within 30 m of the residence. Noise levels may be higher at upper floors of the noise affected residence. 
Table 25: Construction noise management levels (NMLs) at other noise sensitive land uses 
Land use Where objective applies Management level LAeq(15 min)1 
Classrooms at schools and other 
educational institutions 
Internal noise level 
 
45 dB(A) 
Hospital wards and operating theatres Internal noise level 45 dB(A) 
Places of worship Internal noise level 45 dB(A) 
Active recreation areas  External noise level 65 dB(A) 
Passive recreation areas External noise level 60 dB(A) 
Community centres Depends on the intended use of the 
centre. 
Refer to the ‘maximum’ internal levels in 
AS2107 for specific uses. 
Commercial premises External noise level 70 dB(A) 
Industrial premises External noise level 75 dB(A) 
Notes: 
1. Noise management levels apply when receiver areas are in use only. 
[[page 68]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page D-1 
 
 
 
Appendix D 
Vibration Criteria 
  
[[page 69]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page D-2 
 
 
 
 
 
D.1 Vibration Criteria 
D.1.1 Disturbance to buildings occupants 
Potential vibration disturbance to human occupants of buildings is made in accordance with the NSW DEC 
Assessing Vibration; a technical guideline [13]. The criteria outlined in the guideline is based on the British 
Standard BS 6472-1992 Evaluation of human exposure to vibration in buildings (1-80Hz) [14]. Sources of 
vibration are defined as either 'Continuous', 'Impulsive' or 'Intermittent', as described in Table 26. 
Table 26: Types of vibration - Definition 
Type of vibration Definition Examples 
Continuous 
vibration 
Continues uninterrupted for a defined period 
(usually throughout the day-time and/or 
night-time) 
Machinery, steady road traffic, continuous construction 
activity (such as tunnel boring machinery). 
Impulsive 
vibration 
A rapid build-up to a peak followed by a 
damped decay that may or may not involve 
several cycles of vibration (depending on 
frequency and damping). It can also consist 
of a sudden application of several cycles at 
approximately the same amplitude, 
providing that the duration is short, typically 
less than 2 seconds 
Infrequent: Activities that create up to 3 distinct vibration 
events in an assessment period, e.g. occasional dropping of 
heavy equipment, occasional loading and unloading. 
Intermittent 
vibration 
Can be defined as interrupted periods of 
continuous or repeated periods of impulsive 
vibration that varies significantly in 
magnitude 
Trains, nearby intermittent construction activity, passing 
heavy vehicles, forging machines, impact pile driving, jack 
hammers. 
Where the number of vibration events in an assessment 
period is three or fewer, this would be assessed against 
impulsive vibration criteria. 
Table 27 reproduces the ‘Preferred’ and ‘Maximum’ values for continuous and impulsive vibration from 
Table 2.2 of the Guideline. 
Table 27: Preferred and maximum vibration acceleration levels for human comfort, m/s2 
Location Assessment period1 
Preferred values Maximum values 
z-axis x- and y-
axes z-axis x- and y-axes 
Continuous vibration (weighted RMS acceleration, m/s2, 1-80Hz) 
Residences Daytime 0.010 0.0071 0.020 0.014 
Night-time 0.007 0.005 0.014 0.010 
Offices, schools, educational 
institutions and places of 
worship 
Day- or night-time 0.020 0.014 0.040 0.028 
Workshops Day- or night-time 0.04 0.029 0.080 0.058 
Impulsive vibration (weighted RMS acceleration, m/s2, 1-80Hz) 
Residences Daytime 0.30 0.21 0.60 0.42 
Night-time 0.10 0.071 0.20 0.14 
Offices, schools, educational 
institutions and places of 
worship 
Day- or night-time 0.64 0.46 1.28 0.92 
Notes: 
1. Daytime is 7:00am to 10:00pm and night-time is 10:00pm to 7:00am. 
Table 28 reproduces the ‘Preferred’ and ‘Maximum’ values for intermittent vibration from Table 2.4 of the 
Guideline. The VDV is dependent upon the level and duration of the vibration episode and the number of 
[[page 70]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page D-3 
 
 
 
 
vibration episodes occurring during the assessment period; a higher vibration level is permitted if the total 
duration of the vibration event(s) is small. 
Table 28: Acceptable vibration dose values (VDV) for intermittent vibration (m/s1.75)  
Location 
Daytime1 Night-time1 
Preferred value Maximum value Preferred value Maximum value 
Residences 0.20 0.40 0.13 0.26 
Offices, schools, educational institutions 
and places of worship 
0.40 0.80 0.40 0.80 
Workshops 0.80 1.60 0.80 1.60 
Notes: 
1. Daytime is 7:00am to 10:00pm and night-time is 10:00pm to 7:00am. 
D.1.2 Structural damage 
Potential structural or cosmetic damage to buildings as a result of vibration is typically assessed in 
accordance with British Standard 7385 Part 2 [14]. 
D.1.2.1 Standard structures  
British Standard 7385 Part 1: 1993, defines different levels of structural damage as: 
• Cosmetic - The formation of hairline cracks on drywall surfaces, or the growth of existing cracks in 
plaster or drywall surfaces; in addition, the formation of hairline cracks in mortar joints of 
brick/concrete block construction. 
• Minor - The formation of large cracks or loosening of plaster or drywall surfaces, or cracks through 
bricks/concrete blocks. 
• Major - Damage to structural elements of the building, cracks in supporting columns, loosening of 
joints, splaying of masonry cracks, etc. 
Table 1 and Section 7.4.2 of BS7385-2 sets limits for the protection against the different levels of structural 
damage and those levels are reproduced in Table 29. 
  
[[page 71]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page D-4 
 
 
 
 
Table 29: BS 7385-2 Structural damage criteria 
Group Type of structure Damage level 
Peak component particle velocity, mm/s1 
4 Hz to 15 Hz 15 Hz to 40 Hz 40 Hz and 
above 
1 Reinforced or framed structures 
Industrial and heavy commercial 
buildings3 
Cosmetic 50 
Minor2 100 
Major2 200 
2 Un-reinforced or light framed 
structures Residential or light 
commercial type buildings 
Cosmetic 15 to 20 20 to 50 50 
Minor2 30 to 40 40 to 100 100 
Major2 60 to 80 80 to 200 200 
Notes: 
1. Peak Component Particle Velocity is the maximum Peak particle velocity in any one direction (x, y, z) as measured by a tri-axial vibration 
transducer. 
2. Minor and major damage criteria established based on British Standard 7385 Part 2 (1993) Section 7.4.2. 
3. All levels relate to transient vibrations in low-rise buildings. Continuous vibration can give rise to dynamic magnifications that may require 
levels to be reduced by up to 50%. 
The guide values in Table 29 relate predominantly to transient vibration which does not give rise to resonant 
responses in structures, and to low rise buildings. Where the dynamic loading caused by continuous vibration 
is such as to give rise to dynamic magnification due to resonance, especially at the lower frequencies where 
lower guide values apply, then the guide values in Table 29 may need to be reduced by up to 50%. 
D.1.2.2 Sensitive structures 
German Standard DIN 4150 – Part 3 ‘Structural vibration in buildings – Effects on Structure’ [11] is 
generally recognised to be conservative and is often referred to for the purpose of assessing structurally 
sensitive buildings. 
Heritage buildings and structures should not be assumed to be more sensitive to vibration unless they are 
found to be structurally unsound and should otherwise be assessed in accordance with BS7385-2. If a 
heritage building or structure is found to be structurally unsound (following inspection) DIN 4150-3, line 3 
as outlined in Table 30, provides a conservative cosmetic damage objective that should be adopted unless 
alternative limits are justified by a dilapidation or structural survey. The sensitivity of heritage buildings and 
other potentially at-risk structures are subject to confirmation by the contractor prior to start of any works. 
Table 30: DIN 4150-3 structural damage guideline values 
Line Type of structure 
Peak component particle velocity (PCPV), mm/s 
Vibration at the foundation at a 
frequency of 
At horizontal 
plane of 
highest floor 
In the vertical 
direction, at 
floor slabs 
1 Hz to 
10 Hz 
10 Hz to 
50 Hz 
50 Hz to 
100 Hz1 
All 
frequencies All frequencies 
3 Structures that because of their 
particular sensitivity to vibration, 
cannot be classified under lines 1 and 
2 and are of great intrinsic value (e.g. 
listed buildings under a preservation 
order)3 
3 3 to 8 8 to 10 8 202 
Notes: 
1. At frequencies above 100 Hz, the values given in this column may be used as minimum values. 
2. Guideline value might have to be lowered to prevent minor damage. 
3. Line 1 refers to buildings used for commercial purposes, industrial buildings and buildings of similar design, while Line 2 refers to 
residential buildings and buildings of similar design and/or occupancy. 
Note that no sensitive structures have been identified near the site. 
[[page 72]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page D-5 
 
 
 
 
D.1.2.3 Buried services 
It is not expected that the proposed works will impact upon buried services, however the following is 
nonetheless provided for guidance. 
DIN 4150-2:2016 sets out guideline values for vibration effects on buried pipework (see Table 31). 
Table 31: Guideline values for short-term vibration impacts on buried pipework 
Line Pipe material Peak component particle velocity (PCPV) measured on pipe, mm/s 
1 Steel, welded 100 
2 Vitrified clay, concrete, reinforced 
concrete, pre-stressed concrete, 
metal (with or without flange) 
80 
3 Masonry, plastic 50 
- High pressure gas pipelines* 75 
Monitoring required if predicted above 50. 
No piling within 15 m of pipeline without detailed assessment. 
Notes: 
• For gas and water supply pipes within 2 m of buildings, the levels given in DIN4150-3 [11] should be applied. Consideration must also be given 
to pipe junctions with the building structure as potential significant changes in mechanical loads on the pipe must be considered. 
• For Rock breaking/hammering and sheet piling activities are considered to have the potential to cause dynamic loading in some structures and it 
may therefore be appropriate to reduce the transient values by 50%. 
*   Based on UK National Grid’s specification [15]. 
Other services that maybe encountered include electrical cables and telecommunication services such as fibre 
optic cables. While these may sustain vibration velocity levels from between 50 mm/s and 100 mm/s, the 
connected services such as transformers and switchgear, may not. Where encountered, site specific vibration 
assessment in consultation with the utility provider should be carried out.  
 
 
[[page 73]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page E-1 
 
Appendix E 
Noise and vibration complaint management procedure 
  
[[page 74]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page E-2 
 
E.1 Noise and vibration complaint management 
procedure 
 
 
Complaint received  
Details of the complaint are recorded 
Issue details to acoustic consultant / 
structural engineer / heritage 
consultant etc as relevant. 
Construction Site Manager to review 
complaint details 
Consultant(s) to review Noise and 
Vibration complaint details and discuss 
action with contractor 
Where follow-up is required, 
consultant(s) to attend site and 
investigate complaint. 
Acoustic consultant to assess 
compliance against statuary limits  
If non-compliant, consultant(s) to liaise 
with contractor to determine options 
for noise/vibration control  
Contractor to select their preferred 
noise/vibration control options  
If compliant, consultant(s) to issue 
‘Compliance Certificate’ detailing 
assessment and findings  
Consultant(s) to issue report detailing 
the noise/vibration control measures to 
be adopted. 
Implementation – responsibility of 
building contractor. 
Contractor to notify complaint of action 
taken 
Construction Manager handles 
complaint and responds accordingly 
[[page 75]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page F-1 
 
Appendix F 
Testing regime  
[[page 76]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page F-2 
 
F.1 Testing regime 
Fortnightly testing (no load):  includes up 2 (out of 27) generators being tested concurrently, without a load 
bank. Number of tests required is 14. Test duration is 6 minutes. 
Annual testing (under load): includes up to 1 generator being tested with a load bank. Number of tests 
required is 27. Test duration is 1 hour. 
Annual every 36 months (under load): includes up to 1 generator being tested with a load bank. Number of 
tests required is 27. Test duration is 1.5 hours. 
 
 
[[page 77]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-1 
 
Appendix G 
Noise Policy for Industry  
[[page 78]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-2 
 
G.1 Noise Policy for Industry (NPfI) 
The NPfI sets out the procedure to determine the project noise trigger levels (PNTLs) relevant to a particular 
industrial development. The PNTL is the lower (that is, the more stringent) value of the project 
intrusiveness noise level and project amenity noise level. 
The project intrusiveness noise level aims to protect against significant changes in noise levels, whilst the 
project amenity noise level seeks to protect against cumulative noise impacts from industry and maintain 
amenity for particular land uses. 
G.1.1 Intrusive noise level 
The intrusiveness noise trigger level is applicable to residential premises only and is established relative to 
the existing background noise level, as follows: 
• LAeq,15minute ≤ Rating Background Level (RBL) plus 5 dB 
G.1.2 Recommended and project amenity noise level 
The Project Amenity Noise Levels (PANLs) are derived from the Recommended Amenity Noise Levels 
(RANLs). The RANLs represent the maximum desirable total level of industrial noise at a receiver location 
while the PANLs represents the objective for noise from a single industrial development at a receiver 
location. 
The NPfI outlines a procedure for determining the PANLs. 
Section 2.4 of the NPfI states: 
To ensure that industrial noise levels (existing plus new) remain within the recommended amenity 
noise levels for an area, a project amenity noise level applies for each new source of industrial noise 
as follows: 
Project amenity noise level for industrial developments = recommended amenity noise level minus 5 
dB(A) 
The following exceptions to the above method to derive the project amenity noise level apply:  
1. In areas with high traffic noise levels.  
2. In proposed developments in major industrial clusters  
3. Where the resultant project amenity noise level is 10 dB or more lower than the existing 
industrial noise level. In this case the project amenity noise levels can be set at 10 dB below 
existing industrial noise levels if it can be demonstrated that existing industrial noise levels 
are unlikely to reduce over time.  
4. Where cumulative industrial noise is not a necessary consideration because no other 
industries are present in the area, or likely to be introduced into the area in the future. In 
such cases the relevant amenity noise level is assigned as the project amenity noise level for 
the development. 
  
[[page 79]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-3 
 
Section 2.4.2 of the NPfI [3] states: 
The approach of deriving the project amenity noise level resulting from a new development on the 
basis of the recommended amenity noise level minus 5 dB is based on a receiver not being impacted 
by more than three to four individual industrial noise sources. 
Where an existing cluster of industry, for example, an industrial estate or port area, is undergoing 
redevelopment and/or expansion and the development constitutes a single premises addition or 
expansion, with no other redevelopment planned in the foreseeable future, the project amenity noise 
level approach procedure in Section 2.4 can be applied.  
[i.e. Project amenity noise level for industrial developments = recommended amenity noise level 
minus 5 dB(A)] 
However, where a greenfield or redevelopment of an existing cluster of industry consisting of 
multiple new noise-generating premises is proposed, the approach for determining the project 
amenity noise level in Section 2.4 is not applicable and the approach below should be applied. 
New multiple premises or redevelopment of existing clusters of industry 
Equation 1 
Individual project amenity noise level = 10Log (10(ANL – 5 dB/10)/N) where:  
ANL = relevant recommended amenity noise level 
N = number of proposed additional premises. 
Where a greenfield development is proposed and it can be demonstrated that existing levels of 
industrial noise are more than 5 dB lower than the relevant recommended amenity noise level, 
equation 1 can be modified to reflect ‘amenity noise level’ in lieu of ‘amenity noise level – 5 dB(A). 
Noting that the area around the site is currently under development and that new industries may be 
introduced in the area in the future, cumulative industrial noise assessment needs to be considered and 
Equation 1 applies for this project. 
It is noted that the purpose of equation 1 is to set noise limits for a particular development based on the fact 
that the total level of industrial noise at a receiver should be equally shared between the total number of 
industrial developments. While the intent of Equation 1 is commendable, this approach is too simplistic 
because it fails to account for factors such as size of the development, distance to receiver and potential noise 
shielding from other developments. 
Notwithstanding the above, a review of the developments that have the potential to impact the nearest 
sensitive receivers was conducted. In addition, a review of the noise monitoring results was conducted to 
establish if a – 5 dB correction factor is applicable to account for the existing industrial noise levels. 
– 5 dB correction factor assessment 
As noted during the noise survey, existing industrial noise was estimated to be more than 5 dB lower than the 
relevant recommended amenity noise level and therefore Equation 1 can be modified as follows:  
Individual project amenity noise level = 10Log (10(ANL/10)/N) 
Developments with the potential to impact the nearest sensitive receivers 
No State Significant Development Applications are proposed in proximity to the site. The nearest ones are 
located approximately 1 km north and 1 km east of the site. Those are related to the Camden Medical 
Campus, refer to SSD-49076708 and to the boundary fencing of a facility, refer to SSD-7424-MOD-1. Those 
State Significant Development Applications are not anticipated to warrant assessment of cumulative impacts.  
[[page 80]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-4 
 
Regarding local Development Applications (DA), a review of the major DAs on the Camden Council 
website in the Gregory Hills and Smeaton Grange areas was undertaken. The following DAs were identified: 
• A mixed used light industrial and commercial development (including a child care centre) is approved at 
35 Turner road, Smeaton Grange, approximately 70 m south west of the site, refer to DA/2022/507/1. 
Review of the DA indicates that the noise emissions generated from the site are anticipated to be 
comparatively low enough to not warrant assessment of cumulative emissions.  
Note that the childcare is proposed to be located away from the project site, towards the south of the 
building. Hence, the childcare has not been included in the assessment as a sensitive receiver as it is 
anticipated that the building itself where the childcare is located will provide shielding.  
• A mixed-use commercial development is approved at 28-36 Lasso Road Gregory Hills 2557, 
approximately 500 m north of the site, refer to DA/2022/371/1. Review of the DA indicates that the 
noise emissions generated from the site are anticipated to be comparatively low enough to not warrant 
assessment of cumulative emissions. 
• A primary school will be developed at Gregory Hills Drive, Gregory Hills 225. This development does 
not warrant assessment of cumulative emissions. 
A review of the surroundings of the site identified that there are vacant lands in the IN1 and B5 zones around 
the site that could potentially accommodate for noise generating developments. Those vacant lands are small 
compared to the project site and, if developed, are unlikely to contribute the same noise level as the noise 
levels generated by the proposed project at any receivers. This is due to variations in land size and distances 
from the receivers. Additionally, their locations in different zones would impact the type of development 
and, consequently, the noise levels generated. Therefore, those vacant lands are not considered to warrant an 
assessment of cumulative emissions. 
Based on the analysis and discussion above, the project amenity noise levels have been derived assuming 
that any receivers will not be impacted by more than 3 to 4 industrial noise sources.  
The recommended amenity noise levels (RANLs) and project amenity noise level (PANLs) are summarised 
in Table 32. 
Table 32: NPfI RANLs and PANLs 
Receiver Time 
Period1 
Recommended Amenity Noise Level 
(RANL) LAeq(period) 
Project Amenity 
Noise Levels 
(PANLs) 
LAeq(period) - dBA 
10Log 
(10(ANL/10)/N) See 
Note 4 
Project Amenity Noise Levels 
(PANLs) – LAeq(15 min) - dBA 
PANLs LAeq(period) + 3 dB 
Residential NCA 1 
(R1, R2, R3)    
 
Day 553 50 53 
Evening 453 40 43 
Night 403 35 38 
Residential NCA 2 
(R4, R5, R6)    
 
Day 553 50 53 
Evening 453 40 43 
Night 403 35 38 
Commercial (C1, C2, 
C3) 
When in 
Use 
65 60 63 
Industrial (I1, I2, I3, 
I4) 
When in 
Use 
70 65 68 
Child Care Centre 
(CC1, CC2, CC3, 
CC4, CC5)  
 
When in 
Use 
35 (internal, Noisiest 1-hour period)  
45 (external, Noisiest 1-hour period) 2 
40 (external) 43 
[[page 81]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-5 
 
Receiver Time 
Period1 
Recommended Amenity Noise Level 
(RANL) LAeq(period) 
Project Amenity 
Noise Levels 
(PANLs) 
LAeq(period) - dBA 
10Log 
(10(ANL/10)/N) See 
Note 4 
Project Amenity Noise Levels 
(PANLs) – LAeq(15 min) - dBA 
PANLs LAeq(period) + 3 dB 
Recreation area (AR1 
and AR2)5 
When in 
Use 
50-55 45-50 48-53 
Notes: 
1. The NPfI defines day, evening and nighttime periods as:  
Day: the period from 7 am to 6 pm Monday to Saturday; or 8 am to 6 pm on Sundays and Public Holidays.  
Evening: the period from 6 pm to 10 pm.  
Night: the remaining period. 
2. The criteria for the childcare centres are based on the NPfI recommended internal noise level for school classrooms (35 dB LAeq, noisiest 1-
hour). It is conservatively assumed that the childcare facilities have openable windows, so the external noise criteria at the facade have been 
derived with a 10 dB difference between indoor and outdoor noise levels, resulting in a 45 dBA external RANL LAeq(period). 
3. Additionally, the childcare facilities include outdoor areas, for which we applied the NPfI recommended 55 dBA RANL LAeq(period) criterion 
for active recreation areas. The first criterion applies to the building facade, while the outdoor criterion applies to the most affected area within 
the outdoor space. However, given the distance between the site and the childcare centres, we have adopted the more stringent of the two 
criteria, as the predicted noise levels at both the facade and the playground are expected to be similar. 
4. The project amenity noise levels have been derived assuming that any receivers will not be impacted by more than 3 to 4 industrial noise sources 
5. This assessment uses a range of criteria (passive and active recreation criteria as per the NPfI) to balance the proximity to an industrial zone with 
the council's desire for the redevelopment of the riparian corridor (Refer to council's concept masterplan). 
Note that the NPfI also includes a method to determine the Project Amenity Noise Levels (PANL) that apply 
in areas with high traffic noise levels (Section 2.4.1 of the NPfI). The NPfI acknowledges that the level of 
transport noise, road traffic noise in particular, may be high enough to make noise from an industrial source 
effectively inaudible, even thought the LAeq noise level from that industrial noise source may exceed the 
PANL. In such cases the project amenity noise level may be derived from LAeq, period (traffic) minus 15 dBA.  
A review of traffic noise levels measured indicated that the high traffic amenity noise level does not apply.  
G.1.3 Project  Noise Trigger Levels (Site criteria) 
The Project Noise Trigger Levels (PNTL) are summarised in Table 33. 
The PNTL are the lowest of the Intrusive and Project Amenity Noise Levels. 
  
[[page 82]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page G-6 
 
Table 33: Site Intrusive and amenity noise levels – external noise levels – LAeq(15 min) - dBA 
Receiver NCA Time 
Period1 
Intrusive Noise 
Trigger Level2  
Project Amenity Noise Levels 
(PANLs)  
Project Specific Noise 
Levels (PSNLs)  
Residential  
(R1, R2, R3) 
NCA 1  Day 404 53 40 
Evening 404, 5 43 40 
Night 384 38 38 
Residential  
(R4, R5, R6) 
NCA 2 Day 443 53 44 
Evening 443, 5 43 43 
Night 423 38 38 
Commercial  
(C1, C2, C3) 
- When in 
Use 
N/A 63 63 
Industrial  
(I1, I2, I3, I4) 
- When in 
Use 
N/A 68 68 
Child Care 
Centres 
(CC1, CC2, CC3, 
CC4, CC5) 
- When in 
Use 
N/A 43 43 
Passive recreation 
area  
(AR1, AR2) 
- When in 
Use 
N/A 48-53 48-53 
Notes: 
1. The NPfI defines day, evening and nighttime periods as:  
Day: the period from 7 am to 6 pm Monday to Saturday; or 8 am to 6 pm on Sundays and Public Holidays.  
Evening: the period from 6 pm to 10 pm.  
Night: the remaining period. 
2. LAeq,15minute = Rating Background Level (RBL) plus 5 dB. 
3. Based on results at Location 1 in Section 4. 
4. Based on results at Location 2 in Section 4. 
5. In accordance with the recommendation from the NPfI, the project intrusiveness noise level for the evening period has been set to be no greater 
than the project intrusiveness noise level for the daytime period. 
[[page 83]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-1 
 
Appendix H 
Low frequency assessment 
  
[[page 84]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-2 
 
H.1 Low frequency correction and screening assessment 
The NPfI defines low frequency noise as noise with an unbalanced spectrum and containing major 
components within the low-frequency range (10–160 Hz) of the frequency spectrum. 
Table C1 and C2 of NPfI sets out the corrections to be applied to the predicted noise levels at the receiver 
before comparison with the project trigger noise levels. The low frequency factor corrections are reproduced 
below. 
Table 34: Low frequency Modifying factor corrections  
Factor Assessment/ 
measurement 
When to apply Correction Comments 
Low-
frequency 
noise 
Measurement of 
source contribution C-
weighted and A-
weighted level and 
one-third octave 
measurements in the 
range 10 - 160 Hz 
Measure/assess source contribution C- 
and A-weighted Leq,T levels over same 
time period. Correction to be applied 
where the C minus A level is 15 dB or 
more and:  
• where any of the one-third octave 
noise levels in Table C2 are 
exceeded by up to and including 5 
dB and cannot be mitigated, a 2 
dB(A) positive adjustment to 
measured/predicted A-weighted 
levels applies for the evening/night 
period 
• where any of the one-third octave 
noise levels in Table C2 are 
exceeded by more than 5 dB and 
cannot be mitigated, a 5 dB(A) 
positive adjustment to 
measured/predicted A-weighted 
levels applies for the evening/night 
period and a 2 dB(A) positive 
adjustment applies for the daytime 
period 
2 or 5 dB A difference of 15 dB or 
more between Cand A-
weighted measurements 
identifies the potential for 
an unbalance spectrum and 
potential increased 
annoyance. The values in 
Table C2 are derived from 
Moorhouse (2011) for 
DEFRA fluctuating low-
frequency noise criteria 
with corrections to reflect 
external assessment 
locations. 
 
Table 35: NPfI Table C2 one-third octave low-frequency noise threshold 
 
  

[[page 85]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-3 
 
 
H.2 Low-frequency assessment 
For the assessment of low-frequency noise, this study reviewed the two screening criteria outlined in Section 
H.1. 
Screening Criteria 1: Determine if the difference between dBC and dBA is 15 dB or greater. 
Screening Criteria 2: Compare the predicted spectrum to the 1/3 octave threshold. The octave band 
spectrum from SoundPLAN is assumed to be evenly distributed across the 1/3 octave bands. For example, if 
the predicted level at 63 Hz is 48.6 dB, it is distributed as 43.8 dB across the 50 Hz, 63 Hz, and 80 Hz bands. 
There is no manufacturer data available below 63Hz, and based on Arup experience it is considered a low 
risk that the mix of sources involved in this project (and with consideration of each individual source in the 
mix) may cause a significant low-frequency spectrum imbalance or concern at third octaves below 50Hz. On 
this basis, we have carried out a low-frequency screening assessment from 50Hz to 160Hz. 
If both screening criteria are met (i.e. the assessment shows a dBC - dBA difference of 15 dB or greater 
AND any predicted level exceeds the threshold) a penalty of 2 dB or 5 dB has been applied to the predicted 
levels. 
The tables below summarise the results of the low-frequency assessment and indicate any penalties that 
should be applied to the predicted levels. 
[[page 86]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-4 
 
Table 36: Low frequency assessment – Daytime (Testing of 1 gen full load) - Standard weather conditions – Position 1 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 36 32 21 7 3 -3 -17 -39 18 37 19 Yes 31 31 31 27 27 27 0 No No 0 0 
R2 40 38 29 16 17 11 2 -18 26 42 16 Yes 35 35 35 33 33 33 0 No No 0 0 
R3 40 38 28 16 15 10 0 -23 25 42 17 Yes 35 35 35 33 33 33 0 No No 0 0 
R4 47 45 36 24 23 21 14 4 33 49 16 Yes 42 42 42 41 41 41 0 No No 0 0 
R5 49 46 36 25 23 19 13 5 34 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
R6 48 45 35 24 22 17 12 3 33 50 17 Yes 43 43 43 41 41 41 0 No No 0 0 
C1 51 52 48 34 32 29 24 18 42 55 13 No 46 46 46 47 47 47 3 Yes No 0 0 
C2 51 51 39 31 29 26 21 17 38 54 15 Yes 46 46 46 46 46 46 2 Yes Yes 0 2 
C3 51 48 33 25 22 19 17 13 34 53 18 Yes 47 47 47 43 43 43 0 No No 0 0 
I1 51 55 41 32 30 28 22 16 41 56 15 Yes 46 46 46 50 50 50 6 Yes Yes 2 5 
I2 58 66 55 46 44 41 37 35 53 67 13 No 53 53 53 61 61 61 17 Yes No 0 0 
I3 54 57 51 38 36 34 29 24 46 59 13 No 49 49 49 52 52 52 8 Yes No 0 0 
I4 51 52 47 36 33 30 25 20 43 55 13 No 46 46 46 48 48 48 4 Yes No 0 0 
CC1 40 38 28 18 15 11 7 -11 25 42 17 Yes 35 35 35 33 33 33 0 No No 0 0 
CC2 40 38 30 20 18 13 5 -16 27 42 15 Yes 35 35 35 33 33 33 0 No No 0 0 
CC3 37 32 21 8 3 -1 -9 -29 19 38 19 Yes 32 32 32 28 28 28 0 No No 0 0 
CC4 37 35 27 15 14 7 -4 -32 23 39 16 Yes 33 33 33 30 30 30 0 No No 0 0 
CC5 35 35 23 9 3 -5 -20 -51 21 38 17 Yes 30 30 30 30 30 30 0 No No 0 0 
AR1 53 49 35 30 27 24 20 15 36 54 17 Yes 48 48 48 44 44 44 0 No No 0 0 
AR2 50 49 40 27 27 25 19 11 37 52 15 Yes 45 45 45 44 44 44 0 No No 0 0 
 
 
[[page 87]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-5 
 
Table 37: Low frequency assessment – Daytime (Testing of 1 gen full load) - Enhanced weather conditions – Position 1 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 38 34 24 11 7 1 -10 -32 21 39 18 Yes 33 33 33 29 29 29 0 No No 0 0 
R2 42 40 31 20 20 14 8 -13 28 44 16 Yes 37 37 37 35 35 35 0 No No 0 0 
R3 42 39 31 20 18 13 6 -17 28 44 16 Yes 37 37 37 35 35 35 0 No No 0 0 
R4 49 47 36 25 25 24 19 9 34 51 16 Yes 44 44 44 42 42 42 0 No No 0 0 
R5 51 47 36 25 24 21 17 9 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
R6 50 46 35 24 23 20 16 7 33 51 18 Yes 45 45 45 41 41 41 0 No No 0 0 
C1 53 54 49 36 35 33 28 22 44 57 13 No 48 48 48 49 49 49 5 Yes No 0 0 
C2 52 52 40 33 31 29 24 19 40 54 15 Yes 47 47 47 47 47 47 3 Yes Yes 0 2 
C3 52 49 33 25 23 22 19 15 35 53 18 Yes 47 47 47 44 44 44 0 No No 0 0 
I1 52 56 41 34 33 31 26 19 42 57 15 Yes 48 48 48 51 51 51 7 Yes Yes 2 5 
I2 59 66 56 46 44 44 39 36 54 67 13 No 54 54 54 61 61 61 17 Yes No 0 0 
I3 55 58 52 40 38 37 32 27 48 60 13 No 50 50 50 53 53 53 9 Yes No 0 0 
I4 53 54 49 37 36 34 29 24 44 57 12 No 48 48 48 49 49 49 5 Yes No 0 0 
CC1 42 40 30 22 19 14 12 -6 28 44 16 Yes 37 37 37 35 35 35 0 No No 0 0 
CC2 42 40 33 23 22 16 11 -10 29 44 15 Yes 37 37 37 35 35 35 0 No No 0 0 
CC3 39 34 24 13 7 3 -3 -22 21 40 18 Yes 34 34 34 29 29 29 0 No? No 0 0 
CC4 39 37 30 20 17 10 2 -26 26 41 15 Yes 34 34 34 33 33 33 0 No No 0 0 
CC5 37 37 26 14 7 -2 -14 -45 23 40 16 Yes 32 32 32 33 33 33 0 No No 0 0 
AR1 53 50 35 30 27 26 22 17 37 54 18 Yes 49 49 49 45 45 45 1 Yes Yes 0 2 
AR2 51 50 40 28 29 29 24 15 38 54 15 Yes 47 47 47 45 45 45 1 Yes Yes 0 2 
[[page 88]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-6 
 
 
Table 38: Low frequency assessment – Daytime (Testing of 1 gen full load) - Standard weather conditions – Position 2 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 36 32 21 7 3 -3 -17 -39 18 37 19 Yes 31 31 31 27 27 27 0 No No 0 0 
R2 40 38 29 16 17 11 2 -18 26 42 16 Yes 35 35 35 33 33 33 0 No No 0 0 
R3 40 38 28 16 15 10 0 -23 25 42 17 Yes 35 35 35 33 33 33 0 No No 0 0 
R4 47 45 36 24 23 21 14 4 33 49 16 Yes 42 42 42 41 41 41 0 No No 0 0 
R5 49 46 36 25 23 19 13 5 34 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
R6 48 45 35 24 22 17 12 3 33 50 17 Yes 43 43 43 41 41 41 0 No No 0 0 
C1 51 52 48 34 32 29 24 18 42 55 13 No 46 46 46 47 47 47 3 Yes No 0 0 
C2 51 51 39 31 29 26 21 17 38 54 15 Yes 46 46 46 46 46 46 2 Yes Yes 0 2 
C3 51 48 33 25 22 19 17 13 34 53 18 Yes 47 47 47 43 43 43 0 No No 0 0 
I1 51 55 41 32 30 28 22 16 41 56 15 Yes 46 46 46 50 50 50 6 Yes Yes 2 5 
I2 58 66 55 46 44 41 37 35 53 67 13 No 53 53 53 61 61 61 17 Yes No 0 0 
I3 54 57 51 38 36 34 29 24 46 59 13 No 49 49 49 52 52 52 8 Yes No 0 0 
I4 51 52 47 36 33 30 25 20 43 55 13 No 46 46 46 48 48 48 4 Yes No 0 0 
CC1 40 38 28 18 15 11 7 -11 25 42 17 Yes 35 35 35 33 33 33 0 No No 0 0 
CC2 40 38 30 20 18 13 5 -16 27 42 15 Yes 35 35 35 33 33 33 0 No No 0 0 
CC3 37 32 21 8 3 -1 -9 -29 19 38 19 Yes 32 32 32 28 28 28 0 No No 0 0 
CC4 37 35 27 15 14 7 -4 -32 23 39 16 Yes 33 33 33 30 30 30 0 No No 0 0 
CC5 35 35 23 9 3 -5 -20 -51 21 38 17 Yes 30 30 30 30 30 30 0 No No 0 0 
AR1 53 49 35 30 27 24 20 15 36 54 17 Yes 48 48 48 44 44 44 0 No No 0 0 
AR2 50 49 40 27 27 25 19 11 37 52 15 Yes 45 45 45 44 44 44 0 No No 0 0 
 
 
[[page 89]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-7 
 
Table 39: Low frequency assessment – Daytime (Testing of 1 gen full load) - Enhanced weather conditions – Position 2 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 38 34 25 12 8 1 -10 -33 22 39 18 Yes 33 33 33 29 29 29 0 No No 0 0 
R2 42 40 31 20 19 14 7 -13 28 44 16 Yes 37 37 37 35 35 35 0 No No 0 0 
R3 44 42 38 24 21 15 8 -14 32 46 14 No 39 39 39 37 37 37 0 No No 0 0 
R4 49 46 34 24 24 23 18 8 34 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
R5 51 47 35 25 24 21 17 9 34 52 18 Yes 46 46 46 42 42 42 0 No No 0 0 
R6 51 47 37 27 24 21 17 7 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
C1 49 51 41 34 33 31 27 21 40 53 13 No 44 44 44 47 47 47 3 Yes No 0 0 
C2 59 59 57 41 39 37 32 28 51 63 13 No 55 55 55 54 54 54 10 Yes No 0 0 
C3 55 53 50 35 32 29 24 20 44 57 14 No 50 50 50 48 48 48 4 Yes No 0 0 
I1 57 58 55 39 37 35 31 25 49 61 13 No 52 52 52 54 54 54 10 Yes No 0 0 
I2 55 66 50 46 44 43 38 36 53 66 13 No 51 51 51 61 61 61 17 Yes No 0 0 
I3 51 56 44 38 36 35 30 26 44 57 13 No 46 46 46 51 51 51 7 Yes No 0 0 
I4 49 52 43 36 35 33 28 24 42 54 12 No 45 45 45 47 47 47 3 Yes No 0 0 
CC1 43 41 36 23 21 16 13 -5 31 45 15 Yes 38 38 38 36 36 36 0 No No 0 0 
CC2 42 39 31 23 19 14 9 -11 28 43 15 Yes 37 37 37 35 35 35 0 No No 0 0 
CC3 38 34 22 12 6 3 -4 -23 21 39 19 Yes 34 34 34 29 29 29 0 No No 0 0 
CC4 39 37 28 20 16 9 2 -27 25 41 16 Yes 34 34 34 32 32 32 0 No No 0 0 
CC5 37 37 25 13 6 -3 -15 -46 23 40 17 Yes 32 32 32 32 32 32 0 No No 0 0 
AR1 53 50 35 30 27 26 22 17 37 54 18 Yes 49 49 49 45 45 45 1 Yes Yes 0 2 
AR2 51 50 34 27 26 28 22 15 37 53 16 Yes 46 46 46 45 45 45 1 Yes Yes 0 2 
 
[[page 90]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-8 
 
Table 40: Low frequency assessment – Daytime (Testing of 2 gen no load) - Standard weather conditions – Position 1 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 36 32 21 7 3 -5 -21 -47 19 37 19 Yes 32 32 32 27 27 27 0 No No 0 0 
R2 41 38 29 18 20 13 0 -23 27 43 16 Yes 36 36 36 34 34 34 0 No No 0 0 
R3 41 38 29 17 18 11 -1 -24 26 43 17 Yes 36 36 36 33 33 33 0 No No 0 0 
R4 47 46 36 25 25 20 13 3 34 49 16 Yes 43 43 43 41 41 41 0 No No 0 0 
R5 49 46 37 26 25 20 13 4 34 51 17 Yes 44 44 44 42 42 42 0 No No 0 0 
R6 48 46 35 25 24 19 12 3 33 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
C1 52 53 46 33 32 28 20 9 42 56 14 No 47 47 47 48 48 48 4 Yes No 0 0 
C2 52 51 39 30 30 25 19 16 38 54 16 Yes 47 47 47 46 46 46 2 Yes Yes 0 2 
C3 51 48 33 25 22 19 17 13 34 53 18 Yes 47 47 47 43 43 43 0 No No 0 0 
I1 52 55 44 33 32 28 21 14 42 57 15 Yes 48 48 48 50 50 50 6 Yes Yes 2 5 
I2 60 66 55 44 42 38 33 24 53 67 14 No 55 55 55 62 62 62 18 Yes No 0 0 
I3 55 57 50 37 37 33 25 12 46 60 14 No 51 51 51 52 52 52 8 Yes No 0 0 
I4 52 53 45 33 32 27 18 9 41 55 14 No 47 47 47 48 48 48 4 Yes No 0 0 
CC1 40 38 29 19 18 12 6 -11 26 42 16 Yes 36 36 36 33 33 33 0 No No 0 0 
CC2 41 39 31 20 20 14 4 -17 27 43 15 Yes 36 36 36 34 34 34 0 No No 0 0 
CC3 37 33 21 8 3 -2 -11 -31 19 38 19 Yes 32 32 32 28 28 28 0 No No 0 0 
CC4 38 36 28 17 17 9 -5 -34 24 40 15 Yes 33 33 33 31 31 31 0 No No 0 0 
CC5 36 35 23 9 5 -4 -22 -56 21 38 17 Yes 31 31 31 30 30 30 0 No No 0 0 
AR1 53 49 35 30 27 24 20 15 36 54 17 Yes 48 48 48 44 44 44 0 No No 0 0 
AR2 50 49 40 28 28 24 16 7 37 52 15 Yes 45 45 45 44 44 44 0 Yes Yes 0 2 
 
[[page 91]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-9 
 
Table 41: Low frequency assessment – Daytime (Testing of 2 gen no load) - Enhanced weather conditions – Position 1 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 39 35 26 12 8 -1 -15 -41 22 40 18 Yes 34 34 34 30 30 30 0 No No 0 0 
R2 43 40 31 21 22 15 5 -17 29 44 16 Yes 38 38 38 35 35 35 0 No No 0 0 
R3 45 42 37 25 24 17 6 -18 32 47 14 No 40 40 40 37 37 37 0 No No 0 0 
R4 49 46 35 25 26 22 17 7 34 51 17 Yes 44 44 44 42 42 42 0 No No 0 0 
R5 51 47 36 26 26 22 17 8 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
R6 51 47 37 26 25 21 16 7 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
C1 50 52 41 32 31 27 23 13 39 54 15 No 45 45 45 47 47 47 3 Yes No 0 0 
C2 61 59 55 41 41 37 28 17 50 63 14 No 56 56 56 54 54 54 10 Yes No 0 0 
C3 55 53 48 35 33 29 21 15 43 57 15 Yes 50 50 50 48 48 48 4 Yes Yes 0 2 
I1 60 60 55 41 40 37 28 17 50 63 14 No 55 55 55 55 55 55 11 Yes No 0 0 
I2 56 66 48 42 40 39 35 27 51 66 15 Yes 51 51 51 61 61 61 17 Yes Yes 2 5 
I3 51 56 41 35 35 32 28 16 43 57 14 No 47 47 47 51 51 51 7 Yes No 0 0 
I4 50 52 41 31 30 26 21 13 39 54 15 Yes 45 45 45 48 48 48 4 Yes Yes 0 2 
CC1 44 41 34 23 22 17 12 -6 30 45 15 Yes 39 39 39 36 36 36 0 No No 0 0 
CC2 42 40 32 23 21 15 9 -11 29 44 15 Yes 37 37 37 35 35 35 0 No No 0 0 
CC3 39 34 23 11 5 2 -5 -25 21 39 19 Yes 34 34 34 29 29 29 0 No No 0 0 
CC4 39 37 29 21 19 11 1 -27 26 41 15 Yes 34 34 34 32 32 32 0 No No 0 0 
CC5 37 37 25 14 8 -3 -16 -49 23 40 17 Yes 32 32 32 33 33 33 0 No No 0 0 
AR1 54 50 36 30 27 26 21 17 37 55 18 Yes 49 49 49 45 45 45 1 Yes Yes 0 2 
AR2 51 50 34 27 25 24 19 10 36 53 17 Yes 46 46 46 45 45 45 1 Yes Yes 0 2 
 
[[page 92]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-10 
 
Table 42: Low frequency assessment – Daytime (Testing of 2 gen no load) - Standard weather conditions – Position 2 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 37 33 23 7 4 -5 -21 -47 20 38 18 Yes 32 32 32 28 28 28 0 No No 0 0 
R2 41 38 29 17 19 12 0 -23 26 42 16 Yes 36 36 36 34 34 34 0 No No 0 0 
R3 43 40 34 21 20 14 0 -24 29 44 15 Yes 38 38 38 35 35 35 0 No No 0 0 
R4 47 45 34 25 24 20 13 3 33 49 16 Yes 42 42 42 41 41 41 0 No No 0 0 
R5 49 46 36 26 25 20 13 4 34 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
R6 49 46 36 26 23 18 12 3 34 50 17 Yes 44 44 44 41 41 41 0 No No 0 0 
C1 48 50 39 29 28 24 19 9 37 52 15 Yes 43 43 43 45 45 45 1 Yes Yes 0 2 
C2 60 59 55 40 40 36 27 16 49 63 14 No 56 56 56 54 54 54 10 Yes No 0 0 
C3 55 52 48 34 32 27 19 13 42 57 15 No 50 50 50 48 48 48 4 Yes No 0 0 
I1 59 59 55 41 39 35 26 14 49 62 13 No 54 54 54 54 54 54 10 Yes No 0 0 
I2 55 66 48 42 39 37 33 24 51 66 15 Yes 50 50 50 61 61 61 17 Yes Yes 2 5 
I3 49 55 40 33 32 28 24 12 41 56 15 Yes 45 45 45 50 50 50 6 Yes Yes 2 5 
I4 48 51 39 30 28 23 17 9 38 53 15 Yes 43 43 43 46 46 46 2 Yes Yes 0 2 
CC1 42 39 31 20 19 14 7 -11 28 43 16 Yes 37 37 37 34 34 34 0 No No 0 0 
CC2 40 38 29 19 18 12 3 -17 26 42 16 Yes 35 35 35 33 33 33 0 No No 0 0 
CC3 37 32 19 7 1 -2 -11 -31 18 37 19 Yes 32 32 32 27 27 27 0 No No 0 0 
CC4 37 35 26 16 15 7 -5 -34 23 39 16 Yes 32 32 32 30 30 30 0 No No 0 0 
CC5 35 35 21 8 4 -6 -23 -56 20 38 17 Yes 30 30 30 30 30 30 0 No No 0 0 
AR1 53 49 35 30 27 24 20 15 36 54 17 Yes 48 48 48 44 44 44 0 No No 0 0 
AR2 49 48 34 26 23 21 15 7 34 51 17 Yes 44 44 44 43 43 43 0 No No 0 0 
 
  
[[page 93]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-11 
 
Table 43: Low frequency assessment – Daytime (Testing of 2 gen no load) - Enhanced weather conditions – Position 2 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 39 35 26 12 8 -1 -15 -41 22 40 18 Yes 34 34 34 30 30 30 0 No No 0 0 
R2 43 40 31 21 22 15 5 -17 29 44 16 Yes 38 38 38 35 35 35 0 No No 0 0 
R3 45 42 37 25 24 17 6 -18 32 47 14 No 40 40 40 37 37 37 0 No No 0 0 
R4 49 46 35 25 26 22 17 7 34 51 17 Yes 44 44 44 42 42 42 0 No No 0 0 
R5 51 47 36 26 26 22 17 8 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
R6 51 47 37 26 25 21 16 7 35 52 17 Yes 46 46 46 42 42 42 0 No No 0 0 
C1 50 52 41 32 31 27 23 13 39 54 15 No 45 45 45 47 47 47 3 Yes No 0 0 
C2 61 59 55 41 41 37 28 17 50 63 14 No 56 56 56 54 54 54 10 Yes No 0 0 
C3 55 53 48 35 33 29 21 15 43 57 15 Yes 50 50 50 48 48 48 4 Yes Yes 0 2 
I1 60 60 55 41 40 37 28 17 50 63 14 No 55 55 55 55 55 55 11 Yes No 0 0 
I2 56 66 48 42 40 39 35 27 51 66 15 Yes 51 51 51 61 61 61 17 Yes Yes 2 5 
I3 51 56 41 35 35 32 28 16 43 57 14 No 47 47 47 51 51 51 7 Yes No 0 0 
I4 50 52 41 31 30 26 21 13 39 54 15 Yes 45 45 45 48 48 48 4 Yes Yes 0 2 
CC1 44 41 34 23 22 17 12 -6 30 45 15 Yes 39 39 39 36 36 36 0 No No 0 0 
CC2 42 40 32 23 21 15 9 -11 29 44 15 Yes 37 37 37 35 35 35 0 No No 0 0 
CC3 39 34 23 11 5 2 -5 -25 21 39 19 Yes 34 34 34 29 29 29 0 No No 0 0 
CC4 39 37 29 21 19 11 1 -27 26 41 15 Yes 34 34 34 32 32 32 0 No No 0 0 
CC5 37 37 25 14 8 -3 -16 -49 23 40 17 Yes 32 32 32 33 33 33 0 No No 0 0 
AR1 54 50 36 30 27 26 21 17 37 55 18 Yes 49 49 49 45 45 45 1 Yes Yes 0 2 
AR2 51 50 34 27 25 24 19 10 36 53 17 Yes 46 46 46 45 45 45 1 Yes Yes 0 2 
[[page 94]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-12 
 
Table 44: Low frequency assessment – Standard operation with no trucks (Nighttime)- standard weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 35 31 13 2 -5 -11 -22 -47 17 36 20 Yes 31 31 31 26 26 26 0 No No 0 0 
R2 40 37 22 12 6 2 -3 -23 23 41 18 Yes 35 35 35 33 33 33 0 No No 0 0 
R3 40 37 22 14 9 6 -2 -24 23 41 18 Yes 35 35 35 32 32 32 0 No No 0 0 
R4 46 45 29 23 20 17 12 3 31 48 17 Yes 42 42 42 40 40 40 0 No No 0 0 
R5 48 46 30 24 20 16 12 4 32 50 18 Yes 44 44 44 41 41 41 0 No No 0 0 
R6 48 45 30 23 20 16 11 3 31 49 18 Yes 43 43 43 40 40 40 0 No No 0 0 
C1 46 50 32 27 24 21 18 9 35 51 16 Yes 41 41 41 45 45 45 1 Yes Yes 0 2 
C2 51 50 34 28 24 22 19 16 36 53 17 Yes 46 46 46 46 46 46 2 Yes Yes 0 2 
C3 51 48 32 25 22 19 17 13 34 52 18 Yes 47 47 47 43 43 43 0 No No 0 0 
I1 50 54 35 30 27 25 19 14 39 55 16 Yes 45 45 45 50 50 50 6 Yes Yes 2 5 
I2 54 66 45 41 38 36 33 24 51 66 15 Yes 49 49 49 61 61 61 17 Yes Yes 2 5 
I3 48 55 36 33 30 27 24 12 41 56 15 Yes 43 43 43 50 50 50 6 Yes Yes 2 5 
I4 46 50 33 28 24 20 16 9 36 52 16 Yes 41 41 41 46 46 46 2 Yes Yes 0 2 
CC1 40 38 24 17 12 9 6 -11 24 42 18 Yes 35 35 35 33 33 33 0 No No 0 0 
CC2 39 37 24 17 13 8 3 -17 24 41 17 Yes 35 35 35 33 33 33 0 No No 0 0 
CC3 36 32 14 5 -2 -4 -11 -31 17 37 20 Yes 31 31 31 27 27 27 0 No No 0 0 
CC4 37 34 20 14 10 4 -5 -34 21 38 18 Yes 32 32 32 30 30 30 0 No No 0 0 
CC5 35 34 16 6 -1 -10 -23 -56 19 37 18 Yes 30 30 30 30 30 30 0 No No 0 0 
AR1 53 49 34 30 27 24 20 15 36 54 18 Yes 48 48 48 44 44 44 0 No No 0 0 
AR2 49 48 31 25 22 20 15 7 34 51 17 Yes 44 44 44 43 43 43 0 No No 0 0 
[[page 95]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-13 
 
Table 45: Low frequency assessment – Standard operation with no trucks (Nighttime)- Enhanced weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 37 33 16 6 -1 -7 -16 -41 19 38 20 Yes 32 32 32 28 28 28 0 No No 0 0 
R2 42 39 24 15 9 5 3 -17 25 43 18 Yes 37 37 37 34 34 34 0 No No 0 0 
R3 42 39 25 18 13 9 4 -18 25 43 18 Yes 37 37 37 34 34 34 0 No No 0 0 
R4 49 46 29 23 22 20 17 7 32 50 18 Yes 44 44 44 41 41 41 0 No No 0 0 
R5 50 47 30 24 22 19 16 8 33 51 19 Yes 46 46 46 42 42 42 0 No No 0 0 
R6 50 46 30 23 21 18 15 7 32 51 19 Yes 45 45 45 41 41 41 0 No No 0 0 
C1 48 51 35 30 27 25 23 13 37 53 15 Yes 43 43 43 46 46 46 2 Yes Yes 0 2 
C2 51 51 35 29 25 24 20 17 37 54 17 Yes 46 46 46 47 47 47 3 Yes Yes 0 2 
C3 52 49 32 25 22 21 18 15 35 53 18 Yes 47 47 47 44 44 44 0 No No 0 0 
I1 52 56 35 31 28 28 22 17 41 57 16 Yes 47 47 47 51 51 51 7 Yes Yes 2 5 
I2 55 66 46 42 39 39 35 27 51 66 15 Yes 50 50 50 61 61 61 17 Yes Yes 2 5 
I3 50 56 38 35 32 31 27 16 42 57 15 Yes 45 45 45 51 51 51 7 Yes Yes 2 5 
I4 48 52 34 29 27 24 21 13 38 53 16 Yes 44 44 44 47 47 47 3 Yes Yes 0 2 
CC1 42 39 26 20 16 12 12 -6 26 43 17 Yes 37 37 37 35 35 35 0 No No 0 0 
CC2 41 39 26 21 17 12 9 -11 26 43 17 Yes 37 37 37 34 34 34 0 No No 0 0 
CC3 38 33 17 10 2 0 -5 -25 19 39 20 Yes 33 33 33 29 29 29 0 No No 0 0 
CC4 38 37 24 18 14 7 1 -27 24 40 17 Yes 34 34 34 32 32 32 0 No No 0 0 
CC5 36 37 20 11 3 -6 -17 -49 22 39 17 Yes 32 32 32 32 32 32 0 No No 0 0 
AR1 53 49 34 30 27 25 21 17 37 54 18 Yes 49 49 49 45 45 45 1 Yes Yes 0 2 
AR2 51 50 31 26 23 23 19 10 36 53 17 Yes 46 46 46 45 45 45 1 Yes Yes 0 2 
 
 
[[page 96]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-14 
 
Table 46: Low frequency assessment – Standard operation with trucks (Daytime)- Standard weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 35 31 14 3 0 -7 -21 -47 17 36 20 Yes 31 31 31 26 26 26 0 No No 0 0 
R2 40 37 22 12 8 3 -2 -23 23 41 18 Yes 35 35 35 33 33 33 0 No No 0 0 
R3 40 37 22 14 10 6 -2 -24 23 41 18 Yes 35 35 35 32 32 32 0 No No 0 0 
R4 48 46 33 30 33 28 22 9 37 50 13 No 43 43 43 41 41 41 0 No No 0 0 
R5 50 46 35 32 35 30 24 13 39 51 13 No 45 45 45 42 42 42 0 No No 0 0 
R6 49 45 33 29 31 26 20 8 36 50 14 No 44 44 44 41 41 41 0 No No 0 0 
C1 47 50 35 33 34 30 24 13 39 52 13 No 43 43 43 45 45 45 1 Yes No 0 0 
C2 51 50 35 30 28 25 20 16 37 53 16 Yes 46 46 46 46 46 46 2 Yes Yes 0 2 
C3 52 48 36 33 36 31 26 17 40 53 13 No 47 47 47 44 44 44 0 No No 0 0 
I1 50 54 35 30 28 26 20 14 40 55 16 Yes 45 45 45 50 50 50 6 Yes Yes 2 5 
I2 54 66 46 43 42 38 34 25 51 66 15 Yes 49 49 49 61 61 61 17 Yes Yes 2 5 
I3 49 55 39 36 38 33 28 18 43 56 13 No 45 45 45 50 50 50 6 Yes No 0 0 
I4 49 51 37 35 37 32 26 15 41 53 12 No 44 44 44 46 46 46 2 Yes No 0 0 
CC1 40 38 25 21 22 17 8 -11 27 42 15 Yes 36 36 36 33 33 33 0 No No 0 0 
CC2 40 38 25 21 21 15 5 -16 27 42 15 Yes 35 35 35 33 33 33 0 No No 0 0 
CC3 36 32 15 7 5 12 2 -21 19 37 18 Yes 31 31 31 27 27 27 0 No No 0 0 
CC4 37 34 20 14 10 4 -5 -34 21 38 18 Yes 32 32 32 30 30 30 0 No No 0 0 
CC5 35 34 16 7 1 -6 -21 -55 19 37 18 Yes 30 30 30 30 30 30 0 No No 0 0 
AR1 54 50 42 40 42 37 33 25 46 56 10 No 50 50 50 46 46 46 2 Yes No 0 0 
AR2 51 49 39 37 40 35 30 20 43 53 10 No 46 46 46 44 44 44 0 Yes No 0 0 
[[page 97]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-15 
 
Table 47: Low frequency assessment – Standard operation with trucks (Daytime)- Enhanced weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 37 33 16 8 5 -3 -14 -40 19 38 19 Yes 32 32 32 28 28 28 0 No No 0 0 
R2 42 39 24 16 12 7 3 -17 25 43 18 Yes 37 37 37 34 34 34 0 No No 0 0 
R3 42 39 25 18 14 10 4 -18 25 43 18 Yes 37 37 37 34 34 34 0 No No 0 0 
R4 50 47 36 33 37 33 27 13 40 52 11 No 45 45 45 42 42 42 0 No No 0 0 
R5 52 48 37 35 38 34 28 17 42 53 11 No 47 47 47 43 43 43 0 No No 0 0 
R6 51 46 34 32 35 30 25 12 39 52 13 No 46 46 46 42 42 42 0 No No 0 0 
C1 49 51 38 36 38 34 29 17 42 54 11 No 45 45 45 47 47 47 3 Yes No 0 0 
C2 51 52 36 31 31 28 23 17 39 54 15 Yes 46 46 46 47 47 47 3 Yes Yes 0 2 
C3 52 49 38 35 38 34 29 19 42 54 12 No 47 47 47 44 44 44 0 Yes No 0 0 
I1 52 56 35 32 31 29 23 17 41 57 16 Yes 47 47 47 51 51 51 7 Yes Yes 2 5 
I2 55 66 46 43 43 41 36 28 52 66 14 No 50 50 50 61 61 61 17 Yes No 0 0 
I3 51 56 41 38 40 37 32 20 45 57 12 No 46 46 46 51 51 51 7 Yes No 0 0 
I4 51 52 39 37 40 36 30 19 44 55 11 No 46 46 46 48 48 48 4 Yes No 0 0 
CC1 43 40 28 27 27 21 15 -5 31 44 13 No 38 38 38 35 35 35 0 No No 0 0 
CC2 42 39 29 26 26 19 12 -10 30 44 13 No 37 37 37 35 35 35 0 No No 0 0 
CC3 38 34 18 13 10 17 9 -15 22 39 17 Yes 34 34 34 29 29 29 0 No No 0 0 
CC4 39 37 24 19 14 7 1 -27 24 40 17 Yes 34 34 34 32 32 32 0 No No 0 0 
CC5 36 37 20 12 6 -2 -15 -48 22 39 17 Yes 32 32 32 32 32 32 0 No No 0 0 
AR1 55 51 43 40 43 40 35 27 47 57 10 No 50 50 50 46 46 46 2 Yes No 0 0 
AR2 53 51 40 38 42 39 33 23 46 55 9 No 48 48 48 46 46 46 2 Yes No 0 0 
 
[[page 98]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-16 
 
Table 48: Low frequency assessment – Emergency - Standard weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 41 38 35 17 14 5 -10 -36 28 43 15 Yes 37 37 37 33 33 33 0 No No 0 0 
R2 45 43 42 28 30 25 14 -8 36 48 11 No 40 40 40 38 38 38 0 No No 0 0 
R3 47 46 44 29 30 23 12 -12 38 50 13 No 42 42 42 41 41 41 0 No No 0 0 
R4 49 48 48 32 33 29 22 8 41 53 11 No 44 44 44 43 43 43 0 No No 0 0 
R5 50 49 49 33 33 28 21 8 42 54 12 No 45 45 45 44 44 44 0 No No 0 0 
R6 49 48 48 32 31 26 17 4 41 53 12 No 45 45 45 44 44 44 0 No No 0 0 
C1 58 57 56 39 40 35 30 19 49 61 12 No 53 53 53 52 52 52 8 Yes No 0 0 
C2 63 62 61 45 46 42 38 31 55 67 12 No 59 59 59 57 57 57 13 Yes No 0 0 
C3 55 53 52 37 35 31 25 19 46 58 12 No 50 50 50 49 49 49 5 Yes No 0 0 
I1 66 65 64 48 47 44 40 33 58 70 12 No 61 61 61 61 61 61 17 Yes No 0 0 
I2 66 66 65 48 47 44 40 34 58 70 12 No 61 61 61 61 61 61 17 Yes No 0 0 
I3 59 58 57 41 42 38 33 24 51 63 12 No 55 55 55 53 53 53 9 Yes No 0 0 
I4 57 56 54 38 38 33 27 16 48 61 13 No 53 53 53 52 52 52 8 Yes No 0 0 
CC1 43 42 42 28 29 23 13 -10 36 47 11 No 39 39 39 37 37 37 0 No No 0 0 
CC2 43 42 43 28 29 23 11 -12 36 47 11 No 38 38 38 37 37 37 0 No No 0 0 
CC3 39 35 32 15 11 5 -5 -28 26 41 15 Yes 34 34 34 31 31 31 0 No No 0 0 
CC4 40 40 40 28 29 22 5 -26 35 45 10 No 36 36 36 35 35 35 0 No No 0 0 
CC5 38 38 34 17 14 4 -14 -49 28 41 14 No 33 33 33 33 33 33 0 No No 0 0 
AR1 49 47 45 27 24 20 15 8 38 52 14 No 44 44 44 42 42 42 0 No No 0 0 
AR2 49 48 47 33 34 29 20 9 41 53 11 No 44 44 44 43 43 43 0 No No 0 0 
 
[[page 99]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page H-17 
 
Table 49: Low frequency assessment – Emergency - Enhanced weather conditions 
Rec Screening criteria 1: Triggered if dBC - dBA is 15 or greater Screening criteria 2: determination if the 1/3 octave threshold exceeded Are both 
Screening 
criteria 1 
and 2 
triggered? 
Penalty to be 
added to the 
relevant period 
(where applicable) 
Predicted levels - dB dBC
-
dBA 
Is 
screening 
criteria 1 
triggered? 
Predicted levels 1/3 octave band centre Max 
exceedance 
Is 
screening 
criteria 2 
triggered? 
DAY 
TIME  
NIGHT
TIME  Octave band centre frequency - Hz Overall levels Third octave band centre frequency - Hz 
63 125 250 500 1k 2k 4k 8k dBA dBC 50 63 80 100 125 160 
Screening criteria - dB 
50 50 48 48 46 44 
R1 43 40 38 21 17 8 -4 -29 31 45 14 No 39 39 39 36 36 36 0 No No 0 0 
R2 47 45 44 31 33 28 20 -3 39 50 11 No 42 42 42 40 40 40 0 No No 0 0 
R3 49 48 47 33 33 27 18 -6 41 53 12 No 45 45 45 43 43 43 0 No No 0 0 
R4 51 49 48 32 35 31 26 13 42 54 12 No 46 46 46 44 44 44 0 No No 0 0 
R5 52 50 49 33 35 31 25 12 43 55 12 No 47 47 47 45 45 45 1 Yes No 0 0 
R6 52 49 48 32 33 29 22 9 42 54 13 No 47 47 47 44 44 44 0 Yes No 0 0 
C1 60 58 57 40 42 39 34 23 51 63 12 No 55 55 55 54 54 54 10 Yes No 0 0 
C2 64 63 61 45 46 44 39 32 55 67 12 No 59 59 59 58 58 58 14 Yes No 0 0 
C3 56 54 52 38 36 33 28 21 46 59 13 No 51 51 51 49 49 49 5 Yes No 0 0 
I1 66 66 65 48 48 46 42 35 58 70 12 No 62 62 62 61 61 61 17 Yes No 0 0 
I2 67 66 65 48 48 46 42 36 58 71 12 No 62 62 62 62 62 62 18 Yes No 0 0 
I3 61 60 57 41 43 41 36 27 52 64 12 No 56 56 56 55 55 55 11 Yes No 0 0 
I4 60 58 56 39 40 36 31 20 50 62 13 No 55 55 55 53 53 53 9 Yes No 0 0 
CC1 45 44 44 31 32 26 19 -4 39 49 11 No 41 41 41 39 39 39 0 No No 0 0 
CC2 45 44 45 31 32 26 17 -7 39 49 10 No 40 40 40 39 39 39 0 No No 0 0 
CC3 41 38 36 19 15 9 1 -22 29 43 14 No 36 36 36 33 33 33 0 No No 0 0 
CC4 42 42 43 32 32 25 11 -20 38 47 10 No 38 38 38 37 37 37 0 No No 0 0 
CC5 40 40 38 22 18 8 -8 -42 31 44 13 No 35 35 35 35 35 35 0 No No 0 0 
AR1 51 48 45 27 26 23 18 11 39 53 14 No 46 46 46 43 43 43 0 No No 0 0 
AR2 51 49 48 34 36 32 25 13 43 54 11 No 46 46 46 44 44 44 0 No No 0 0 
[[page 100]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-1 
 
 
 
 
 
Appendix I 
Noise Contours 
  
[[page 101]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-2 
 
 
 
 
I.1 Noise Contours – Standard Operation with no 
trucks – enhanced weather conditions 
[[page 102]]
Confidential 43-61 Turn Noise and Vibration Impact Assessment er Road, Smeaton Grange Data Centre 
 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-3 
 
 
 
 
 

[[page 103]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 |  13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-4 
 
 
 
 
I.2 Noise Contours – Standard Operation with trucks – 
enhanced weather conditions 
[[page 104]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-5 
 
 
 
 

[[page 105]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-6 
 
 
 
 
I.3 Noise Contours – Maintenance Operation with no 
trucks Sc1 1 generator and 1 load band (full load) 
Position 1 and Position 2 – enhanced weather 
conditions
[[page 106]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-7 
 
 
 
 
 

[[page 107]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-8 
 
 
 
 

[[page 108]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-9 
 
 
 
 
I.4 Noise Contours – Emergency Operation with no 
trucks –Enhanced weather conditions
[[page 109]]
Confidential 43-61 Turner Road, Smeaton Grange Data Centre 
Noise and Vibration Impact Assessment 
 
SSD 43-61 Turner Road Data Centre 
 
Appendix L | v6 | 13 November 2024 | Arup Pty Limited Noise and Vibration Impact Assessment  Page I-10 
 
 
 
 
 
