[[page 1]]
 
air quality | environment | sustainability 
 
 
This document has been prepared for HDI SYD1 Property Holdings Pty Limited by:  
Northstar Air Quality Pty Ltd, 
Head Office: Suite 1504, 275 Alfred Street, North Sydney, NSW 2060 
Riverina Office: PO Box 483, Albury, NSW 2640 
northstar-env.com | Tel: 1300 708 590 
DigiCo SYD1 Data Centre Expansion 
Air Quality Impact Assessment 
Addressee(s): HDI SYD1 Property Holdings Pty Limited 
Site Address: 392-422 Harris Street and 273 Pyrmont Street, Ultimo 
Report Reference: 24.1105.FR1V3 
Date: 9 April 2025 
Status: Final 

[[page 2]]
 
24.1105.FR1V3 Page ii 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Quality Control 
Report Reference Status 
Prepared 
by 
Checked 
by 
Authorised 
by 
DigiCo SYD1 Data Centre Expansion – 
Air Quality Impact Assessment 
24.1105.FR1V3 Final Northstar MD MD 
Report Status 
Northstar References Report Status Report Reference Version 
Year Project Number (Draft: Final) (Rx) (Vx) 
2024 1105 Final R1 V3 
Based upon the above, the specific reference for this version of the report is: 24.1105.FR1V3 
Final Authority 
This report must by regarded as draft until the above study components have been each marked as final, and the 
document has been signed and dated below.  A draft report is a working document, is issued without prejudice 
and is subject to change. 
 
Martin Doyle 9 April 2025 
 
  
© Northstar Air Quality Pty Ltd 2025 
Copyright in the drawings, information and data recorded in this document (the information) is the property of Northstar Air 
Quality Pty Ltd.  This report has been prepared with the due care and attention of a suitably qualified consultant.  Information is 
obtained from sources believed to be reliable but is in no way guaranteed.  No guarantee of any kind is implied or possible where 
predictions of future conditions are attempted.  This report (including any enclosures and attachments) has been prepared for the 
exclusive use and benefit of the addressee(s) and solely for the purpose for which it is provided.  Unless we provide express prior 
written consent, no part of this report should be reproduced, distributed or communicated to any third party without the prior 
written authority of Northstar Air Quality Pty Ltd.  We do not accept any liability if this report is used for an alternative purpose 
from which it is intended, nor to any third party in respect of this report. 
[[page 3]]
 
24.1105.FR1V3 Page iii 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
NON-TECHNICAL SUMMARY 
Northstar Air Quality Pty Ltd has been engaged by Lehr Consultants International (Australia) Pty Ltd on behalf 
of HDI SYD1 Property Holdings Pty Limited to perform an air quality impact assessment in support of a State 
Significant Development Application submitted to the NSW Department of Planning, Housing and 
Infrastructure for the proposed expansion of the DigiCo SYD1 Data Centre located at 392-422 Harris Street 
and 273 Pyrmont Street, Ultimo. 
This assessment evaluates potential air quality impacts from the expansion of the DigiCo SYD1 Data Centre 
during construction and operation, following NSW Environment Protection Authority guidelines.  It assesses 
these impacts and recommends management and monitoring measures to ensure compliance with air quality 
standards and protect nearby sensitive locations. 
During the construction phase, the potential dust soiling and human health risks are assessed as being 
manageable through appropriate implementation of the recommended mitigation measures. 
Under the justified worst-case emergency back-up generator operational scenario with all generators 
operating at the same time at full (100 %) load, a number of additional exceedances of the air quality criteria 
for a number of pollutants are predicted.  With reference to published power supply reliability statistics, the 
probability of both the interruption to the power supply, and an exceedance of the relevant air quality criteria 
occurring was calculated through the multiplication of the probability of each event occurring, with values 
indicating the chance of an additional exceedance of the air quality criteria during a power outage is low.   
Predicted incremental concentrations for a realistic emissions scenario during routine maintenance of the 
back-up generators show that no exceedances are predicted to occur at any surrounding receptors for all 
assessed pollutants.  The predicted incremental concentrations for all assessed pollutants remain below the 
relevant criteria under realistic operations, where the standby generators are to be operated under an 
appropriate testing schedule.   
Nonetheless, a number of additional mitigation measures considered to be Best Available Technology have 
been reviewed to provide context for how air quality impacts may be further reduced, if required in due 
course.  
[[page 4]]
 
24.1105.FR1V3 Page iv 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
CONTENTS 
NON-TECHNICAL SUMMARY................................................................................................................................. III 
1. INTRODUCTION .................................................................................................................................. 9 
1.1. Purpose of the Report ........................................................................................................................................ 9 
1.2. NSW Planning Secretary Environmental Assessment Requirements ................................................... 10 
1.3. Test Of Adequacy ............................................................................................................................................... 12 
2. THE PROJECT ...................................................................................................................................... 16 
2.1. Environmental Setting ........................................................................................................................................ 16 
2.2. Project Overview ................................................................................................................................................. 18 
2.3. Identification of Emissions to Atmosphere ................................................................................................. 22 
2.4. Alternative Options for Power Generation ................................................................................................. 25 
3. LEGISLATION, REGULATION AND GUIDANCE .......................................................................... 27 
3.1. Protection of the Environment Operations Act 1997............................................................................... 27 
3.2. Protection of the Environment Operations (Clean Air) Regulation ..................................................... 29 
3.3. NSW Approved Methods ................................................................................................................................. 31 
3.4. Sydney Local Environmental Plan 2012 ....................................................................................................... 33 
3.5. Development Control Plan .............................................................................................................................. 34 
3.6. NSW Government Air Quality Planning ...................................................................................................... 37 
4. EXISTING CONDITIONS ................................................................................................................... 38 
4.1. Surrounding Land Sensitivity .......................................................................................................................... 38 
4.2. Sensitive Receptor Locations .......................................................................................................................... 38 
4.3. Meteorology ........................................................................................................................................................ 43 
4.4. Background Air Quality .................................................................................................................................... 44 
4.5. Topography ......................................................................................................................................................... 46 
4.6. Potential for Cumulative Impacts .................................................................................................................. 46 
5. APPROACH TO ASSESSMENT ........................................................................................................ 49 
5.1. Construction Phase ............................................................................................................................................ 49 
5.2. Operational Phase ............................................................................................................................................. 49 
[[page 5]]
 
24.1105.FR1V3 Page v 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
6. CONSTRUCTION PHASE RISK ASSESSMENT ............................................................................. 64 
6.1. Risk (Pre-Mitigation) .......................................................................................................................................... 64 
6.2. Risk (Post-Mitigation) ........................................................................................................................................ 64 
7. OPERATIONAL PHASE IMPACT ASSESSMENT .......................................................................... 65 
7.1. Scenario 1 – Justified Worst-Case .................................................................................................................. 65 
7.2. Scenario 2 – Realistic Case .............................................................................................................................. 83 
7.3. Comparison with POEO (Clean Air) Regulation Standards of Concentrations ............................... 101 
8. DISCUSSION AND CONCLUSION ............................................................................................... 102 
8.1. Construction Phase Risk Assessment ......................................................................................................... 102 
8.2. Operational Phase Impact Assessment ..................................................................................................... 102 
8.3. Cumulative Impacts ......................................................................................................................................... 107 
8.4. Conclusion ........................................................................................................................................................... 114 
9. REFERENCES ...................................................................................................................................... 115 
APPENDIX A – COMMONLY USED UNITS AND ABBREVIATIONS .............................................................. 117 
APPENDIX B  – CONSTRUCTION PHASE DUST RISK ASSESSMENT ........................................................... 122 
APPENDIX C  – METEOROLOGY ........................................................................................................................... 137 
APPENDIX D – BACKGROUND AIR QUALITY .................................................................................................. 144 
APPENDIX E – GENERATOR TECHINCIAL SPECIFICATIONS ........................................................................ 150 
APPENDIX F – ADDITIONAL MITIGATION MEASURES ................................................................................. 157 
 
  
[[page 6]]
 
24.1105.FR1V3 Page vi 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
FIGURES 
Figure 1 Project site location ............................................................................................................................................ 17 
Figure 2 Project site layout – north elevation ..............................................................................................................19 
Figure 3 Project site layout – sections overlay - section 4 ...................................................................................... 20 
Figure 4 Project site layout – sections overlay - section 6 .......................................................................................21 
Figure 5 Sensitive receptors surrounding the Project site and population density ......................................... 42 
Figure 6 Wind roses - Sydney International Airport and Bankstown Airport (1999 – 2024)......................... 43 
Figure 7 Topography surrounding the Project site ................................................................................................... 46 
Figure 8 Locations of proximate emission sources ................................................................................................... 48 
Figure 9 Buildings and discharge points considered in dispersion modelling (Scenario 1) .......................... 53 
Figure 10 Buildings and discharge points considered in dispersion modelling (Scenario 2) ......................... 53 
Figure 11 Predicted maximum incremental 24-hour PM 10 impacts – Scenario 1 ............................................... 70 
Figure 12 Predicted maximum incremental 1-hour NOx impacts – Scenario 1 ................................................... 73 
Figure 13 Predicted maximum incremental 1-hour benzene impacts – Scenario 1 ...........................................81 
Figure 14 Predicted maximum incremental 24-hour PM 10 impacts – Scenario 2 .............................................. 89 
Figure 15 Predicted maximum incremental 1-hour NOx impacts – Scenario 2 .................................................. 92 
Figure 16 Predicted maximum incremental 1-hour benzene impacts – Scenario 2 ....................................... 100 
Figure 17 Ausgrid SAIDI performance information ................................................................................................... 104 
Figure 18 Wind vectors between identified proximate data centres .................................................................... 112 
 
  
[[page 7]]
 
24.1105.FR1V3 Page vii 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
TABLES 
Table 1 NSW Planning Secretary’s Environment Assessment Requirements (SSD-69637456) ...................10 
Table 2 NSW EPA Approved Methods – impact assessment reporting requirements ................................. 11 
Table 3 Test of adequacy comments - SSD-69637456 ..........................................................................................13 
Table 4 Standby generator maintenance testing regime ...................................................................................... 24 
Table 5 POEO CAR standards of concentrations for applicable air impurities ............................................... 30 
Table 6 NSW EPA impact assessment criteria........................................................................................................... 32 
Table 7 NSW EPA impact assessment criteria for principal and individual toxic pollutants ........................ 32 
Table 8 Discrete sensitive receptor locations ............................................................................................................ 40 
Table 9 Summary of background air quality data used in the AQIA ................................................................. 45 
Table 10 Potential sources of air emissions proximate to the Project site.......................................................... 47 
Table 11 General model parameters for CALPUFF dispersion modelling .......................................................... 50 
Table 12 Standby generator emissions and stack parameters............................................................................... 56 
Table 13 Speciated VOC fractions .................................................................................................................................. 58 
Table 14 Factors affecting the potential for cumulative impacts ........................................................................... 60 
Table 15 Risk of air quality impacts from construction activities ........................................................................... 64 
Table 16 Predicted maximum incremental 24-hour PM 10 and PM2.5 concentrations – Scenario 1 .............. 66 
Table 17 Summary of contemporaneous 24-hour PM10 concentrations – Scenario 1 .................................... 68 
Table 18 Summary of contemporaneous 24-hour PM2.5 concentrations – Scenario 1 ................................... 68 
Table 19 Predicted 1-hour NO2 concentrations – Scenario 1 .................................................................................. 71 
Table 20 Predicted 15-minutes, 1-hour and 8-hour average CO concentrations – Scenario 1 .................... 75 
Table 21 Predicted 1-hour and 24-hour SO2 concentrations – Scenario 1 ......................................................... 77 
Table 22 Predicted maximum incremental 1-hour PAH, benzene and formaldehyde concentrations – 
Scenario 1 .............................................................................................................................................................. 79 
Table 23 Assessment of the number of additional exceedances .......................................................................... 82 
Table 24 Predicted annual average TSP, PM10 and PM2.5 concentrations – Scenario 2 .................................. 84 
Table 25 Predicted maximum incremental 24-hour PM 10 and PM2.5 concentrations – Scenario 2 ............. 85 
Table 26 Summary of contemporaneous 24-hour PM10 concentrations – Scenario 2 ................................... 87 
Table 27 Summary of contemporaneous 24-hour PM2.5 concentrations – Scenario 2 .................................. 88 
[[page 8]]
 
24.1105.FR1V3 Page viii 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 28 Predicted 1-hour and annual average NO2 concentrations – Scenario 2 ......................................... 90 
Table 29 Predicted 15-minute, 1-hour and 8-hour average CO concentrations – Scenario 2 ..................... 94 
Table 30 Predicted 1-hour and 24-hour SO2 concentrations – Scenario 2 ........................................................ 96 
Table 31 Predicted maximum incremental 1-hour PAH, benzene and formaldehyde concentrations  - 
Scenario 2 ............................................................................................................................................................. 98 
Table 32 POEO CAR – Standards of concentrations comparison ........................................................................ 101 
Table 33 Chance of an exceedance during a power outage ............................................................................... 104 
Table 34 Predicted 1-hour maximum benzene concentrations at receptor R7 – Scenario 1 ...................... 105 
Table 35 Potential for cumulative impacts between Project site and proximate data centres .................... 110 
Table 36 Estimated probability of cumulative impacts ............................................................................................ 113 
Table 37 Benchmark probabilities .................................................................................................................................. 113 
 
[[page 9]]
 
24.1105.FR1V3 INTRODUCTION Page 9 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
1. INTRODUCTION 
Northstar Air Quality Pty Ltd (Northstar) has been commissioned by Lehr Consultants International (Australia) 
Pty Ltd (LCI) on behalf of HDI SYD1 Property Holdings Pty Limited (DigiCo) to perform an air quality impact 
assessment (AQIA) to accompany a State Significant Development Application (SSDA) for the DigiCo SYD1 
Data Centre (the Project) situated at 392-422 Harris Street and 273 Pyrmont Street, Ultimo NSW (the Project 
site).   
The SSDA seeks approval for intensification of the existing data centre development at the Project site.  
Specifically, the SSDA seeks consent for the vertical expansion of two existing data centres at the site known 
as SYD1-W (western facility) and SYD1-E (eastern facility).  The vertical expansion would allow for the 
intensification of the data centre to provide for an 88-megawatt (MW) facility. 
The AQIA has been performed to support the SSDA to be submitted to NSW Department of Planning, 
Housing, and Infrastructure (NSW DPHI) and has been performed in accordance with the NSW Environment 
Protection Authority (NSW EPA)  Approved Methods for the Modelling and Assessment of Air Pollutants in 
NSW (the Approved Methods) (NSW EPA, 2022). 
This AQIA identifies and examines potential air quality (including odour) impacts associated with the 
construction and operation of the Project, aligning with the NSW Planning Secretary’s Environmental 
Assessment Requirements (SEARs), and outlines mitigation and monitoring requirements commensurate with 
those anticipated impacts to ensure that air quality criteria are achieved at surrounding sensitive receptor 
locations. 
1.1. Purpose of the Report 
The purpose of this report is to examine and identify whether the impacts of the construction and operation 
of the Project may adversely impact on air quality in the surrounding area.   
To allow assessment of the level of risk associated with the Project in relation to air quality, the AQIA has been 
performed in accordance with and due reference to: 
 Protection of the Environment Operations Act 1997 (POEO Act); 
 Protection of the Environment Operations (Clean Air) Regulation 2022 (POEO CAR); 
 Guidance on the Assessment of Dust from Demolition and Construction (IAQM, 2024); and, 
 Approved Methods for Modelling and Assessment of Air Pollutants in NSW (NSW EPA, 2022). 
Appendix A presents a list of abbreviations, nomenclature and specified units referenced within this AQIA. 
  
[[page 10]]
 
24.1105.FR1V3 INTRODUCTION Page 10 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
1.2. NSW Planning Secretary Environmental Assessment Requirements 
This report has been prepared to address the specific requirements outlined in the NSW Planning Secretary’s 
Environmental Assessment Requirements (SEARs) which were issued for the SSDA (SSD-69637456) on 
8 May 2024.  
The SEARs for SSD-69637456 notes that the Project is for the: 
‘Expansion of existing data centre facility including two additional levels and the 
conversion of existing floor space into plant and electrical space, an increase in building 
height of 12 metres and increase in power consumption of 47.5 megawatts.’ 
Table 1 details the SEARs coverage and indicates where each requirement has been addressed in this AQIA.  
Table 1 NSW Planning Secretary’s Environment Assessment Requirements (SSD-69637456) 
Issue Requirements Addressed 
Air Quality 
A quantitative assessment of the potential air quality, dust and odour 
impacts of the development (construction and operation) on surrounding 
landowners, businesses and sensitive receptors, in accordance with 
relevant Environment Protection Authority (EPA) guidelines. 
Section 3 
Section 4.6 
Section 6 
Section 7 
The assessment must address construction works… 
Section 5.1 
Section 6 
Appendix B 
… and include modelling of emissions and air pollutants from predicted 
operations (including testing of the back-up power system) … 
Section 5.2 
Section 7 
Section 8 
… and a peak emission and air pollutant scenario … 
Section 5.2 
Section 7.1 
Section 8.2.1 
… and outline the proposed mitigation, management and monitoring 
measures that would be implemented. 
Section 8.2.5 
Section 8.2.6 
Appendix B 
Appendix F 
 
Section 9 of the Approved Methods outlines the NSW EPA's requirements for the information to be included 
in an AQIA.  Table 2 summarises each requirement relevant to this type of development project and outlines 
where this information can be located in the AQIA.   
  
[[page 11]]
 
24.1105.FR1V3 INTRODUCTION Page 11 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 2 NSW EPA Approved Methods – impact assessment reporting requirements 
Assessment component Addressed 
9.1 Site Plan 
Layout of the site clearly showing all unit operations 
Figure 2 
Figure 3 
Figure 4 
All emissions sources clearly identified 
Figure 9 
Figure 10 
Section 5.2.3  
Plant boundary Figure 1 
Sensitive receptors (e.g. nearest residences) Section 4.2  
Topography 
Section 4.5  
Section 5.2.1.3 
9.2 Description of the activities carried out on the site 
A detailed discussion of all unit operations carried out on the site, including all possible 
operational variability 
Section 2.2  
Section 2.3.2  
A detailed list of all process inputs and outputs 
Section 2.2  
Section 2.3.2 
Plans, process flow diagrams and descriptions that clearly identify and explain all pollution 
control equipment and techniques for all processes on the premises 
Section 8.2.5 
Section 8.2.6 
Appendix F 
A description of all aspects of the air emission control system, with particular regard to any 
fugitive emission capture systems (e.g. hooding, ducting), treatment systems (e.g. scrubbers, 
bag filters) and discharge systems (e.g. stacks) 
Section 8.2.5 
Section 8.2.6 
Appendix F 
The operational parameters of all emission sources, including all operational variability, i.e. 
location, release type (stack, volume or area) and release parameters (e.g. stack height, stack 
diameter, exhaust velocity, temperature, emission concentration and rate) 
Table 12 
Section 5.2.3  
9.3 Emissions Inventory 
A detailed discussion of the methodology used to calculate the expected pollutant emission 
rates for each source 
Section 5.2  
Detailed calculation of pollutant emission rates for each source Section 5.2.3  
Tables showing all release parameters of stack and fugitive sources (e.g. temperature, exit 
velocity, stack dimensions, and emission concentrations and rates)… 
Section 5.2.3  
…and all pollutant emission concentrations with a comparison of the emission concentrations 
against the relevant requirements of the Regulation 
Section 8.2.3  
9.4 Meteorological data  
A detailed discussion of the prevailing dispersion meteorology at the proposed site.  The 
report should typically include wind rose diagrams, an analysis of wind speed, wind direction, 
stability class, ambient temperature and mixing height; and joint frequency distributions of 
wind speed and wind direction as a function of stability class 
Section 4.3  
Appendix C 
[[page 12]]
 
24.1105.FR1V3 INTRODUCTION Page 12 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Assessment component Addressed 
Demonstration that the site-representative data adequately describes the expected 
meteorological patterns at the site under investigation (e.g. wind speed, wind direction, 
ambient temperature, atmospheric stability class, inversion conditions and katabatic drift) 
Appendix C 
A description of the techniques used to prepare the meteorological data into a format for use 
in the dispersion modelling 
Section 5.2.1.2 
Appendix C 
A quality assurance and quality control analysis of the meteorological data used in the 
dispersion modelling.  Provide and discuss any relevant results of this analysis 
Appendix C 
9.5 Background air quality data 
A detailed discussion of the methodology used to calculate the background concentrations 
for each pollutant 
Section 4.4  
Appendix D 
Tables summarising the ambient monitoring data 
Section 4.4  
Appendix D 
9.6 Dispersion modelling 
A detailed discussion and justification of all parameters used in the dispersion modelling and 
the manner in which topography, building wake effects and other site-specific peculiarities 
that may affect plume dispersion have been treated 
Section 5.2.1  
A detailed discussion of the methodology used to account for any atmospheric pollutant 
formation and chemistry 
Section 5.2.6  
A detailed discussion of air quality impacts for all relevant pollutants, based on predicted 
ground-level concentrations at the plant boundary and beyond, and at all sensitive receptors 
Section 7  
Ground-level concentrations, hazard index and risk isopleths (contours) and tables  
summarising the predicted concentrations of all relevant pollutants at sensitive receptors 
Section 7  
1.3. Test Of Adequacy 
As part of the SSDA process, a Test of Adequacy (ToA) has been carried out by NSW DPHI to ensure the draft 
Environmental Impact Statement (EIS) addresses the SEARs (refer Table 1). 
On 1 April 2025, NSW DPHI provided comments on this AQIA for SSD-69637456.   
Table 3 outlines the ToA comments and associated clarifications.  In response, the AQIA has been updated 
where appropriate, with clarifications provided where no changes were made. 
[[page 13]]
 
24.1105.FR1V3 INTRODUCTION Page 13 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 3 Test of adequacy comments - SSD-69637456 
NSW DPHI ToA comments Clarification / response 
The air quality impact assessment (AQIA) should be updated to 
include consideration of potential impacts to nearby such as, but 
not limited to, the Ian Thorpe Aquatic Centre or provide suitable 
justification for the exclusion of sensitive receivers. 
Please refer to Section 4.2 and Figure 5 which provide details on the selection of sensitive receptor locations and 
an illustration of the discrete sensitive receptors considered within the AQIA. 
It is stated within Section 4.2 that "Table 8 is not intended to represent a definitive list of sensitive land uses, but 
rather a cross-section of available locations that are used to characterise larger areas or selected based on their 
potential to represent more sensitive locations, including those with populations that may be more susceptible to 
changes in air pollution." 
The Ian Thorpe Aquatic Centre is classified as a public recreational facility.  However, as an enclosed indoor 
environment, patrons would be likely to primarily spend their time indoors, with only brief and intermittent outdoor 
exposure when entering or exiting the facility.  Given the nature of the Aquatics Centre, it is unlikely that visitors 
would remain outdoors in a fixed location for an extended period, and not for a period corresponding to the 
relevant air quality criteria (i.e. ≥ 1 hour).  
Several receptor locations surrounding the Ian Thorpe Aquatic Centre (Receptors R1–R3 and Receptors R16–R19) 
have been assessed, with reported results available for these receptors.  Additionally, the corresponding contour 
isopleths presented in Section 7 provide an indication of predicted air quality concentrations in the vicinity, 
including at the Ian Thorpe Aquatic Centre. 
The stack parameters for the proposed standby generators 
provided in Table 11 of the AQIA notes the stack heights for the 
modelling scenarios as ‘varies’.  Table 11 should be updated to 
provide the relevant range of variation in stack height modelled. 
Amended in Table 12.  For clarification, generators located at SYD1-E were modelled at a stack height of 45.5 m 
above ground level (AGL) whilst generators located at SYD1-W were modelled at a stack height of 35.2 m AGL. 
[[page 14]]
 
24.1105.FR1V3 INTRODUCTION Page 14 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
NSW DPHI ToA comments Clarification / response 
The AQIA should be updated to clearly label and identify all 
emissions source point locations of the development including 
updating all pollutant concentration contour diagrams in 
Section 7 of the AQIA. 
Figure 9 and Figure 10 have been amended to provide a clearer indication as to the emissions source point 
locations at the Project site.  Additionally, Figure 3 provides an overview of the stack locations pertinent to the 
project, which can be cross-referenced with the architectural plans submitted as part of the SSDA. 
Regarding the request for generator locations and labels in the contour plots, the AQIA focuses on the maximum 
predicted incremental impacts from the site boundary.  Including detailed generator labels in the contour diagrams 
would not add significant value to the overall assessment, as the isopleth plots are designed to reflect the broader 
air quality impacts.  The current presentation of the contour diagrams effectively communicates the necessary 
information for the assessment. 
Furthermore, the AQIA should be updated to clearly identify the 
generator stack locations modelled under Scenario 2 and be 
supported by justification that the selected generator stacks are 
representative of the most conservative stack locations for the 
modelled scenario. 
Figure 9 and Figure 10 provide a 3D representation of the dispersion model with regard to buildings configuration 
and emissions stack locations for each of the two assessed modelling scenarios.  These have been updated to 
provide a clearer indication as to their location at the Project site.   
A sensitivity test was conducted to identify the most suitable generator locations for realistic testing.  The test 
evaluated maximum 1-hour NOx impacts through source apportionment from generators located at the far north, 
midpoint, and southern ends of each building.  Based on the test results (not reported), the generators located at 
the northernmost end of the Project site, near the residential high-rise apartments at Goldsborough Suites, were 
selected for further assessment.  These locations were found to represent the most conservative stack positions, 
providing a suitable approximation of the maximum potential impacts on surrounding receptors under Scenario 2 
(Maintenance Testing). 
[[page 15]]
 
24.1105.FR1V3 INTRODUCTION Page 15 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
NSW DPHI ToA comments Clarification / response 
The predicted incremental pollutant concentration contours do 
not appear to suitably reflect the corresponding prediction 
tables in Section 7 of the AQIA.  
 
For example, Table 27 of the AQIA identifies incremental 
concentrations of up to 42.7% of the criterion however the 
contours in Figure 15 only provides increments  of  0.5 to 1.5 
mg/m3.   
 
The contour  diagrams should be updated accordingly to 
suitably demonstrate predicted pollutant concentrations or 
provide clarification/justification. 
Commentary is provided in Section 7.1.2 and Section 7.2.3 providing clarification that the associated contour plots 
presented are of the predicted maximum 1-hour incremental NO x impacts prior to application of the Janssen 
method for NOX to NO2 conversion (refer Section 5.2.6).  
There is no impact assessment criterion for NOx and the associated figures (Figure 12 and Figure 15) are intended 
to illustrate the maximum 1-hour NO x impacts prior to conversion, not to directly reflect the criteria for NO 2.  The 
interpretation of these contour diagrams as they relate to the NOx to NO2 conversion is not straightforward, as the 
relationship between NOx and NO2 varies on an hourly basis, depending on factors such as ozone concentration, 
wind speed, and seasonality.  Consequently, the 1-hour NO 2 impacts are highly dependent on these dynamic 
factors and cannot be directly reflected in the same manner as the NOx contour plots. 
The contour plots present predicted ground-level concentrations at each receptor location.  However, discrete 
receptors have been modelled at multiple heights (refer Table 8), and the concentration results presented in 
Section 7.1 and Section 7.2 reflect the maximum predicted concentration at each receptor across all assessed 
heights.  As such, the values reported in the tables are not expected to directly correspond with the concentrations 
shown in the ground-level contour plots. 
For the purposes of comparison against the relevant assessment criteria, the maximum concentrations reported in 
Section 7.1 and Section 7.2 should be used. 
 
[[page 16]]
 
24.1105.FR1V3 THE PROJECT Page 16 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
2. THE PROJECT 
The following provides a description of the context, location and scale of the Project, and a description of the 
processes and development activities on site.  It also identifies the potential for emissions to air associated 
with the Project.   
2.1. Environmental Setting 
The Project site is located within the suburb of Ultimo, within the City of Sydney Local Government Area (LGA) 
and is legally described as Lot 1 of Deposited Plan (DP) 109652 and Lot 1 DP 1189030, comprising of an entire 
block and is made up of two parcels of land, known as 392-422 Harris Street (on the western side) and 273 
Pyrmont Street (on the eastern side).   
The Project site comprises an area of approximately 11 087 square metres (m2) and exhibits frontages to Harris 
Street to the west, Quarry Street to the south, and a border with the Western Distributor to the north (with 
the Western Distributor constructed in a viaduct above Fig Street).  The Project site is located less than 1 km 
from Sydney's Central Business District (CBD) and Darling Harbour, areas featuring high-rise commercial and 
residential buildings, waterfront spaces, public parks, as well as numerous shops and entertainment venues.  
It is approximately 250 meters (m) from the Exhibition Centre Light Rail Stop which connects to Central Station, 
approximately 800 m from the Pyrmont Bay ferry terminal and 1 km from Town Hall Station.  
The Project site occupies an entire block and is made up of two parcels of land, known as 392-422 Harris 
Street (on the western side) and 273 Pyrmont Street (on the eastern side).  The western side comprises the 
data centre referred to as SYD1-W, and the eastern side comprises the data centre referred to as SYD1-E.   
The locality surrounding the Project site features a diverse mix of residential, commercial, and recreational 
uses.  To the west, there is lower-density terrace housing with heritage value along Harris Street as well as 
additional residences along Quarry Street and across the western carriageway of the Western Distributor 
Road, including the Goldsborough Place Apartments on Pyrmont Street.  To the south, mid-rise residential 
developments are located alongside the Ian Thorpe Aquatic Centre, located approximately 115 m south-
southeast.  To the east, the area is predicated by commercial properties, including the International 
Convention Centre (ICC) Sydney Theatre and Darling Harbour Theatre, with Tumbalong Park situated 
approximately 280 m away.  The north features higher-density residential developments and tourist 
accommodation buildings, while Wentworth Park lies approximately 340 m to the west.   
A map showing the location of the Project site is provided in Figure 1.  A full description of the sensitivity and 
uses of the surrounding land, and the identification of discrete receptor locations used in the AQIA, is provided 
in Section 4.2. 
 
[[page 17]]
 
24.1105.FR1V3 THE PROJECT Page 17 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 1 Project site location 
 
Source:  Northstar 

[[page 18]]
 
24.1105.FR1V3 THE PROJECT Page 18 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
2.2. Project Overview 
The SSDA seeks approval for intensification of the existing data centre development at the Project site.  
Specifically, the SSDA seeks consent for the vertical expansion of two existing data centres at the site known 
as SYD1-W (western facility) and SYD1-E (eastern facility) and data hall densification works.  The vertical 
expansion would allow for the intensification of the data centre to provide for an 88 MW facility. 
In summary, approval for the following is sought for development comprising: 
 Augmentation and vertical extension to the data centre facilitating the installation of electrical and 
mechanical equipment; 
 Conversion of existing building floor space into additional electrical rooms or conversion of 
plant/mechanical space; 
 Increase in the total megawattage of the data centre from 42.5 MW to 88 MW; and 
 Installation of an additional 24 generators, achieving a total of 66 generators across the Project site. 
Figure 2 to Figure 4 illustrate the Project site layout, indicating the size, massing, and height of the buildings, 
along with the locations of standby diesel generators on the upper levels. 
 
[[page 19]]
 
24.1105.FR1V3 THE PROJECT Page 19 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 2 Project site layout – north elevation 
  
Source: Retrieved from: DEM – Project No: 4633-00, Drawing No: ar--2502, Rev No: a01 – Plotted 25/02/25 

[[page 20]]
 
24.1105.FR1V3 THE PROJECT Page 20 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 3 Project site layout – sections overlay - section 4 
  
Source: Retrieved from: DEM – Project No: 4633-00, Drawing No: ar--2211, Rev No: a01 – Plotted 25/02/25 

[[page 21]]
 
24.1105.FR1V3 THE PROJECT Page 21 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 4 Project site layout – sections overlay - section 6 
  
Source: Retrieved from: DEM – Project No: 4633-00, Drawing No: ar--2213, Rev No: -03 – Plotted 25/02/25 
 

[[page 22]]
 
24.1105.FR1V3 THE PROJECT Page 22 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
2.3. Identification of Emissions to Atmosphere 
Given the nature of the Project, emission to air would be likely to be generated as described below. 
2.3.1. Construction Phase 
Construction of the Project is focused on the inclusion of additional floors covering both SYD1-E and SYD1-W 
buildings and installation of associated infrastructure required to function at a higher capacity.  
An indicative list of plant and equipment that may be used during the construction of the Project includes: 
 Light and heavy-duty vehicles; 
 Drills and pneumatic hand or power tools; and 
 Cranes and elevated working platforms. 
The assessment of the potential air quality risks from construction phase activities is presented in Section 6, 
while the risk assessment methodology is presented in Appendix B. 
2.3.2. Operational Phase 
Operational emissions from the data centre on a day-to-day basis would be anticipated to be negligible, with 
the exception of potential emissions from diesel-fuelled back-up generators during periodic maintenance 
testing or during a power outage event.  Additionally, there is the potential for minor fugitive emissions from 
the storage of diesel at the Project site.  
2.3.2.1. Emissions from Generator Use 
The Project will have 66 back-up generators with a total installed IT power consumption capacity of up to 
88 MW with 42 generators to be positioned in SYD1-E and 24 generators to be situated at SYD1-W. 
The back-up generator models to be installed at the Project site is not currently finalised, however two 
potential candidate generator sets have been specified and are listed below: 
 Mitsubishi Diesel Generator Series model MGS2800B- DC engine S16R2-PTAW2- S with a capacity of 
2 309 kWe and a fuel consumption rate of 598.0 litres per hour (L·hr -1) at 100 % load; or 
 Cummins model C2750D5BE engine model QSK60-G23 with a capacity of 2 269 kWe and a fuel 
consumption rate of 551.5 L·hr-1 at 100 % load. 
Note:  Other generators may be selected for installation as part of the Project, however the emissions from 
the potential candidate generators nominated above have been assessed in this AQIA. 
[[page 23]]
 
24.1105.FR1V3 THE PROJECT Page 23 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
During a power outage event, the first back up (or remediation) is that of the dual redundant power supply.  
If this also suffers a failure, the second back up is to utilise the generators to power the Project site.  Essentially, 
the back-up generators serve as a back-up to the primary provision of a dual redundant power supply, and 
as such their use is designed to be minimal. 
During periods when the back-up generators may be required to provide power during mains power outage 
events, short-term emissions of combustion related pollutants will be generated.  Emissions from diesel-
fuelled back-up generators may include various air pollutants, as listed in the National Pollutant Inventory 
(NPI) Emission Estimation Technique Manual (NPI EETM) for combustion engines (NPI, 2008). 
The pollutants of concern from the operation of the back-up generators includes (in no order): 
 Particulate matter (PM); 
 Oxides of nitrogen (NOX); 
 Carbon monoxide (CO); 
 Sulphur dioxide (SO2); 
 Polycyclic aromatic hydrocarbons (PAHs); 
 Volatile organic compounds (VOCs), as benzene (C 6H6), toluene (C7H8) and xylene (C8H10); and 
 Formaldehyde (CH2O). 
In addition to the potential operation as a secondary back-up during a power outage event that also affects 
the dual redundant power supply (as described above), the generators will be required to be run during short-
term routine maintenance testing. 
The standby maintenance testing schedule is outlined in  below, based on the provided testing framework. 
Additional information indicates that testing is planned during daylight hours (7:00 am to 5:00 pm, Monday 
to Sunday).  However, an assessment has been conducted to evaluate whether the maintenance testing 
schedule could be extended to a full 24-hour period, with two generators tested simultaneously.  It is 
important to note that continuous 24-hour testing of two generators may not be necessary and could be 
limited by environmental factors.  The purpose of air quality modelling over the full 24-hour period with two 
generators tested simultaneously is to provide assurance that should that extent of testing be required, 
constraints would not be posed by air quality issues to allow that flexibility. 
The generator testing schedule is anticipated to have a cumulative total of not more than the 200-hour 
exemption limit outlined in Schedule 1 Clause 17 of the NSW Protection of the Environment Operations Act 
1997 (refer to Section 3.1), in addition to Part 5, Division 6, Clause 73 of the POEO (Clean Air) Regulation 2022 
(refer Section 3.2).   
It is noted that should SSDA approval be granted, a condition is likely to require periodic emissions testing of 
the standby generators.   
[[page 24]]
 
24.1105.FR1V3 THE PROJECT Page 24 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 4 Standby generator maintenance testing regime 
Duration 
(minutes) 
SYD1-W SYD1-E 
Loading per 
test (%) 
Max. tests 
per day 
Annual 
frequency 
Total per year 
Gens run per test Nb. tests 
Gens run per 
test 
Nb. tests Minutes Hours 
15 1 24 1 42 50 26 12 11 880 198 
 
[[page 25]]
 
24.1105.FR1V3 THE PROJECT Page 25 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
2.3.2.2. Emissions from Fuel Storage 
The Project includes on-site fuel storage, which may generate fugitive air emissions of VOCs during filling and 
dispensing of fuel, as well as from potential accidental spillages and leaks that may occur.   
Whilst no additional diesel storage is required as part of this SSDA, the storage tank configuration at the 
Project site is expected to include adequate containment (e.g., double-walled or secondary containment) and 
automated leak detection measures, in compliance with relevant Australian and New Zealand Standards 
(AS/NZS), including AS/NZS 1940:2017 (Storage and Handling of Flammable and Combustible Liquids) and 
AS/NZS 1692:2006 (Steel Tanks for Flammable and Combustible Liquids).  
The standby generators are anticipated to use low-sulphur diesel fuel during operations.  Spill containment 
measures are also expected around tank fill connections, pumps, and filters where necessary.  Given the low 
potential for fugitive emissions from fuel storage and the minimal risk of off-site impacts, no further 
quantification of these emissions has been included in this AQIA.   
2.3.3. Odour 
Construction phase activities may include the operation of plant and machinery, that may pose an insignificant 
risk of odour in the event of accidental fuel spillage, however this risk is very minor and can be effectively 
managed through the provision of spill kits to promptly manage any spillages.  
Operational phase activities will not result in any air emissions, with the exception of the periodic operation of 
the diesel-fuelled generators for testing and back-up power generation purposes only, as outlined above.   
Air emissions of VOCs have been assessed as benzene (C6H6) as a principal toxic air pollutant, with anticipated 
emissions of toluene (C 7H8) and xylene (C 8H10) assessed and compared against the relevant odour impact 
assessment criteria. 
2.4. Alternative Options for Power Generation 
Currently, alternatives to diesel generators are not feasible for large-scale data centres, which depend on 
diesel for reliability, quick startup, and robust power delivery.  While emerging technologies 1 like HVO100 
renewable diesel, hydrogen fuel cells, microgrids, and battery storage show promise, they are not yet 
technologically or financially viable for widespread use.  
 
1    https://www.datacenterdynamics.com/en/opinions/is-it-time-to-replace-diesel-backup-generators/  
[[page 26]]
 
24.1105.FR1V3 THE PROJECT Page 26 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Due to the high load density and steady load profile, solar panels covering the entire roof would only meet a 
small portion of the site's power needs, and mechanical equipment further limits available space for solar 
installations. 
While batteries could provide short-term backup, the fuel needed for 24-hour autonomy to maintain critical 
services during extended outages is significant.  Using batteries for the same duration would be prohibitively 
expensive and space-intensive, also posing similar risks to diesel, such as chemical spills and fire hazards 
As a consequence, diesel generators will continue to be essential for the data centre industry until feasible 
alternatives are commercially available. 
  
[[page 27]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 27 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
3. LEGISLATION, REGULATION AND GUIDANCE 
The following provides an overview of the legislation and air quality criteria which are applicable to the 
activities being performed at the Project site.   
3.1. Protection of the Environment Operations Act 1997 
The Protection of the Environment Operations Act  1997 (POEO Act) sets the statutory framework for 
managing air quality in NSW, including establishing the licensing scheme for major industrial premises 
(scheduled activities) and a range of air pollution offences and penalties.   
Schedule 1, Part 1 of the POEO Act provides definitions for scheduled activities, and the associated threshold 
activity rates.  For the Project, the thresholds associated with electricity generation (clause 17) and chemical 
storage (clause 9) are most relevant, given the use of backup diesel-fuelled generators as part of the Project: 
17 Electricity generation 
(1) This clause applies to the following activities: 
… 
metropolitan electricity works (internal combustion engines), meaning the generation 
of electricity by means of electricity plant: 
(a) that is based on, or uses, an internal combustion engine, and 
(b) that is situated in the metropolitan area or in the local government area of Port 
Stephens, Maitland, Cessnock, Singleton, Wollondilly, or Kiama. 
(1A) However, this clause does not apply to the generation of electricity by means of 
electricity plant that is emergency stand-by plant operating for less than 200 hours per 
year. 
(2) Each activity referred to in Column 1 of the Table to this clause is declared to be 
a scheduled activity if it meets the criteria set out in Column 2 of that Table. 
and 
9 Chemical storage 
(1) This clause applies to the following activities-- 
[[page 28]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 28 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
"general chemicals storage", meaning the storage or packaging in containers, bulk 
storage facilities or stockpiles of any chemical substance classified as a dangerous good 
in the Transport of Dangerous Goods Code , other than the following-- 
… 
"petroleum products storage", meaning the storage or packaging of petroleum or 
petroleum products in containers, bulk storage facilities or stockpiles. 
(2) Each activity referred to in Column 1 of the Table to this clause is declared to be a 
scheduled activity if it meets the criteria set out in Column 2 of that Table. 
Table 
Column 1 Column 2 
Activity Criteria 
…  
petroleum products storage capacity to store more than 200 tonnes 
(liquified gases) or 2,000 tonnes (chemicals 
in any other form) 
 
During times of stable external supply of electricity, the back-up generators will only operate during scheduled 
maintenance events (refer Section 2.3.2).  On this basis, the Project is highly unlikely to exceed the 200-hour 
limit, on the generation of electricity by means of electricity plant that is emergency stand-by plant and is not 
deemed to be a scheduled activity under Schedule 1, Part 1, Clause 17 of the POEO Act. 
Further, the Project may be deemed to be a scheduled activity due to the quantity of diesel fuel stored at the 
Project site.  Should the Project have the capacity to store more than 2 000 tonnes (t) of diesel fuel (equivalent 
to 2 350 kL assuming a fuel density of 850.8 kg·m -3), then the Project may be deemed to be a scheduled 
activity under Schedule 1, Part 1 Clause 9 of the POEO Act.   
It is noted that the project site has the capacity to store up to 600 kL of diesel fuel, and that no additional 
storage is being introduced under this SSDA.  Given the fuel storage threshold specified in the POEO Act, the 
Project would therefore be considered to be a non-scheduled activity and correspondingly, an Environment 
Protection Licence (EPL) would not be required. 
Part 5.4 of the POEO Act outlines a number of requirements associated with air pollution.  These requirements 
generally relate to the appropriate maintenance of plant and equipment in an efficient condition and dealing 
with materials in a manner as to not cause air pollution.   
[[page 29]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 29 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
3.2. Protection of the Environment Operations (Clean Air) Regulation  
The Protection of the Environment Operations (POEO) (Clean Air) Regulation 2022 (POEO CAR) establishes 
requirements and concentration standards for air emissions from industrial activities in NSW.  It regulates air 
quality issues related to various sources, including burning activities, motor vehicle fuels, fuel usage and 
transfer, air impurities from activities and plants, and the storage of volatile organic liquids. 
Part 5 of the POEO CAR specifically addresses air impurities from activities and plant, referring to Schedule 2 
to set concentration standards for both scheduled and non-scheduled premises.  The standards are in-stack 
emission limits and are the maximum emissions permissible.   
As previously discussed in Section 3.1, if the Project is deemed to be a scheduled activity under the POEO Act, 
the general standards of concentration for scheduled activities as outlined in the POEO CAR would apply.  In 
any event, the generators would be required to achieve the Schedule 2, Part 3 standard of concentration for 
non-scheduled activities.  Clause 73, Part 5, Division 6 of the POEO CAR provides the following in regard to 
the regulation of emissions from emergency electricity generation: 
73   Exemption relating to emergency electricity generation 
Emergency standby plant is exempt from the air impurities standard for nitrogen dioxide 
and nitric oxide specified in Schedule 2, Part 2, Division 3 for the plant if –  
(a) the plant comprises a stationary reciprocating internal combustion engine for 
generating electricity, and  
(b) it is used for a total of not more than 200 hours per year. 
As outlined in Section 2.3.2, the generators would be operated for less than 200 hours per year, and the 
exemption above would therefore apply to the Project.   
The standards of concentration, and whether they are applicable to the Project, are summarised in Table 5. 
  
[[page 30]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 30 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 5 POEO CAR standards of concentrations for applicable air impurities 
Air impurity Activity or plant Concentration Applicable 
Schedule 2, Part 2, Division 2 – Electricity generation (Group 6) 
Solid particles (Total) 
An activity or plant using a liquid or 
solid standard fuel or a non-
standard fuel 
50 mg·Nm-3 (A) 
No.  Project is not a 
scheduled activity. 
Nitrogen dioxide 
(NO2) or nitric oxide 
(NO) or both, as NO2 
equivalent 
A turbine operating on a fuel other 
than gas, being a turbine used in 
connection with an electricity 
generating system with a capacity 
of 30 MW or more 
90 mg·Nm-3 (A) 
No. Project is not a 
scheduled activity and 
would operate for less 
than 200 hrs·year-1. 
Schedule 2, Part 2, Division 3 - Scheduled premises (Group 6) 
Solid particles (Total) An activity or plant 50 mg·Nm-3 (A) 
No.  Project is not a 
scheduled activity. 
Nitrogen dioxide 
(NO2) or nitric oxide 
(NO) or both, as NO2 
equivalent 
Stationary reciprocating internal 
combustion engines 
450 mg·Nm-3 (A) 
No. Project is not a 
scheduled activity and 
would operate for less 
than 200 hrs·year-1. 
Volatile organic 
compounds (VOCs), as 
n-propane 
A stationary reciprocating internal 
combustion engine using a liquid 
fuel 
1 140 mg·Nm-3 (A) 
VOCs or 
5 880 mg·Nm-3 (A) CO 
No. Project is not a 
scheduled activity. 
Smoke 
An activity or plant in connection 
with which liquid or gaseous fuel is 
burnt 
20 % opacity 
No.  Project is not a 
scheduled activity 
Schedule 2, Part 3 – Non-scheduled premises (Group C) 
Solid particles (Total) An activity or plant 100 mg·Nm-3 (B) Yes 
Smoke 
An activity or plant in connection 
with which liquid or gaseous fuel is 
burnt 
20 % opacity Yes 
Notes (A) POEO CAR Sch2, Pt 3, Div 1: dry, 273 K, 101.3 kPa, 7 % O 2 
(B) POEO CAR Sch2, Pt 3, Div 2: dry, 273 K, 101.3 kPa, 7 % O 2 
Part 4 Clause 20 of the POEO CAR requires that motor vehicles do not emit excessive air impurities which 
may be visible for a continuous period of more than 10-seconds when determined in accordance with the 
relevant standard.  
All vehicles, plant, and equipment to be used either at the Project site or to transport materials to and from 
the Project site will be maintained regularly and in accordance with manufacturers’ requirements, where these 
vehicles are under the operational control of the Project site’s proponent. 
 
[[page 31]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 31 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
3.3. NSW Approved Methods 
State air quality guidelines are prescribed by NSW EPA in the Approved Methods, which has been consulted 
during the preparation of this AQIA (refer Section 1.2, Table 2). 
The Approved Methods lists the statutory methods that are to be used to assess emissions of criteria air 
pollutants in NSW.  Section 7.1 and Section 7.2 of the Approved Methods clearly outlines the impact 
assessment criteria for those key pollutants of interest and both individual and principal toxic air pollutants.  
Principal toxic air pollutants are defined in the Approved Methods on the basis that they are carcinogenic, 
mutagenic, highly persistent, or highly toxic in the environment.  
The criteria listed in the Approved Methods are derived from a range of sources (including National Health 
and Medical Research Council [NHMRC], National Environment Protection Council [NEPC], and World Health 
Organisation [WHO]).   
The criteria specified in the Approved Methods are the defining ambient air quality criteria for NSW.  The 
standards adopted to protect members of the community from health impacts in NSW for relevant individual 
air pollutants are presented in Table 6. 
To assess the potential impact of emissions of Total Volatile Organic Compounds (VOC) (which is a complex 
mixture of hydrocarbons), the 1-hour impact assessment criterion for benzene (C 6H6) of 0.029 mg∙m -3 
(29 µg∙m-3) as outlined in table 12 of the Approved Methods has been adopted.   
Benzene (C 6H6) is one of the primary components of TVOC emissions resulting from diesel combustion 
engines and correspondingly, compliance with the benzene (C 6H6) criterion (refer Table 6) would generally 
result in compliance with all VOC components from a health-perspective.  Additionally, formaldehyde (CH2O) 
is assessed as a discrete VOC. 
VOC emissions have additionally been assessed against the 1-hour odour impact assessment criteria for 
toluene (C7H8) of 0.36 mg·m -3 (360 µg·m-3) and xylene (C 8H10) of 0.19 mg·m -3 (190 µg m -3) to address odour.  
Table 7 provides a summary of impact assessment criteria for principal toxic, and both individual odorous and 
toxic pollutants that are referenced within this AQIA, as outlined in Section 7.2 of the Approved Methods.   
  
[[page 32]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 32 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 6 NSW EPA impact assessment criteria 
Pollutant Averaging period Criterion (µg∙m-3)(a) Notes 
Sulphur dioxide (SO2) 
1 hour 215 
Numerically equivalent to the AAQ 
NEPM (b) standards and goals 
24 hours 57 
1 year 4 
Nitrogen dioxide (NO2) 
1 hour 164 
Annual 31 
Particulates (as PM10) 
24 hours 50 
1 year 25 
Particulates (as PM2.5) 
24 hours 25 
1 year 8 
Particulates (as TSP) 1 year 90  
Pollutant Averaging period Criterion (mg·m-3) (c) Notes 
Carbon monoxide (CO) 
15 minutes 100 
Numerically equivalent to the AAQ 
NEPM (b) standards and goals 
1 hour 30 
8 hours 10 
Notes:  (a): micrograms per cubic metre of air 
(b): National Environment Protection (Ambient Air Quality) Measure  
(c): milligrams per cubic metre of air  
Table 7 NSW EPA impact assessment criteria for principal and individual toxic pollutants 
Pollutant Averaging period 
Criterion 
Notes 
ppm (a) mg·m-3 (b) 
Polycyclic Aromatic Hydrocarbon 
(PAH) as benzo(a)pyrene 
1 hour n/a 0.0004  
Benzene (C6H6) 1 hour 0.009 0.029  
Toluene (C7H8) 1 hour  0.06 0.36 Odour 
Xylene (C8H10) 1 hour 0.04 0.19 Odour 
Formaldehyde (CH2O) 1 hour 0.018 0.02  
Notes:  (a): parts per million (10 6) 
(b): milligrams per cubic metre of air 
  
[[page 33]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 33 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
3.4. Sydney Local Environmental Plan 2012 
The Sydney Local Environmental Plan 2012 (SLEP2012) provides the legislative framework for developments 
and land use within the City of Sydney LGA.  Specifically, the aims of the SLEP2012 are as follows: 
(aa) to protect and promote the use and development of land for arts and cultural 
activity, including music and other performance arts, 
(a) to reinforce the role of the City of Sydney as the primary centre for Metropolitan 
Sydney, 
(b) to support the City of Sydney as an important location for business, educational 
and cultural activities and tourism, 
(c) to promote ecologically sustainable development, 
(d) to encourage the economic growth of the City of Sydney by— 
(i)   providing for development at densities that permit employment to increase, 
and 
(ii) retaining and enhancing land used for employment purposes that are 
significant for the Sydney region, 
(e)   to encourage the growth and diversity of the residential population of the City of 
Sydney by providing for a range of appropriately located housing, including 
affordable housing, 
(f)   to enable a range of services and infrastructure that meets the needs of residents, 
workers and visitors, 
(g)   to ensure that the pattern of land use and density in the City of Sydney reflects 
the existing and future capacity of the transport network and facilitates walking, 
cycling and the use of public transport, 
(h)   to enhance the amenity and quality of life of local communities, 
(i)   to provide for a range of existing and future mixed-use centres and to promote 
the economic strength of those centres, 
(j)   to achieve a high-quality urban form by ensuring that new development exhibits 
design excellence and reflects the existing or desired future character of particular 
localities, 
(k)   to conserve the environmental heritage of the City of Sydney, 
[[page 34]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 34 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
(l)   to protect, and to enhance the enjoyment of, the natural environment of the City 
of Sydney, its harbour setting and its recreation areas. 
It is noted that the SLEP2012 does not outline any specific requirements for the development of data centres 
with regard to air quality and correspondingly, potential air quality impacts would be managed under the 
requirements of the POEO Act, POEO CAR and the Approved Methods.   
Further, the Project site is not subject to any height of buildings control under the SLEP2012. 
3.5. Development Control Plan 
The Sydney Development Control Plan (DCP) 2012 (SDCP2012) provides guidance regarding the operation 
and design of developments within the City of Sydney LGA to achieve the aims and objectives of the SLEP2012. 
Requirements of the SDCP2012 with reference to air quality include: 
Section 3 (General Provisions)  
Section 3.13.2 Air quality for development near the Cross City Tunnel 
Objective  
(a) Ensure potential air quality impacts from the Cross City Tunnel plume of emissions 
are considered in the assessment of a development. 
Provisions 
(1) These following provisions apply to development that: 
(a) has a building height relative to distance from the Cross City Tunnel ventilation 
stack as nominated in Table 3.7 Development near the Cross City Tunnel 
ventilation stack; 
(b) may, in the opinion of the consent authority, have an adverse impact on air 
quality of any sensitive receptor, including neighbouring buildings and/or any 
area open to air due to the developments potential to disperse the plume of 
emissions from the Cross City Tunnel ventilation stack; or 
(c) may be adversely impacted in terms of the effect of the emissions from the 
Cross City Tunnel ventilation stack on occupants of the development. 
(2) The consent authority is to consider: 
(a) the impact of the development on the occupants of other existing and future 
development and people using a place open to the public due to the potential 
[[page 35]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 35 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
of the development to disperse the plume of emissions from the Cross City 
Tunnel ventilation stack; 
(b) the likely impact of emissions from the Cross City Tunnel ventilation stack on 
occupants of the proposed development; 
(c) whether the concentration of emissions at any sensitive receptor exceeds the 
Air Quality Goal of 246 ug/m3 of NO2 due to emissions from the Cross City 
Tunnel; 
(d) an Air Quality Impact Assessment Report which: 
(i) has been prepared by a suitably qualified person in accordance with 
the Approved Methods for the Modelling and Assessment of Air 
Pollutants in New South Wales, published by the Department of 
Environment and Climate Change in 2005 and any relevant Council 
guideline or the Air Quality Assessment Process – Cross City Tunnel: 
Protocol to Address Provisions of Condition of Approval 247 (Roads 
and Traffic Authority 11 February 2008); and 
(ii) identifies the predicted concentration of Nitrous Oxide at all sensitive 
receptors; and 
(iii) includes an assessment of the matters outlined in sub-clauses (a) 
through to (c). 
Table 3.7 Development near the Cross City Tunnel Ventilation Stack 
Distance of development from Cross City 
Tunnel ventilation stack in metres 
Height of proposed development above 
ground level - Proposed building height in 
metres 
0 – 50 greater than 25 
50 – 100 greater than 30 
100 – 150 greater than 40 
150 – 200 greater than 50 
200 – 250 greater than 60 
250 – 300 greater than 70 
300 – 400 greater than 90 
400 - 500 greater than 100 
With the proposed extension, the building heights are indicated as follows (refer Figure 2 to Figure 4):  For 
SYD1-W, the ground floor is at 107.575 m, the Level 1 Structural Slab Level (SSL) is at 113.935 m, Level 8 is at 
an SSL of 145.460 m, and the associated cooling towers platform is at an SSL of 152.115 m. For SYD1-E, Level 
[[page 36]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 36 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
1 SSL is at 112.950 m, Level 7 SSL is at 145.76  m, and Level 8 SSL is at 152.115 m, with the maximum height 
reaching RL 163.000 m. 
As indicated, the ground floor level at SYD1-W is approximately 107 m, with a maximum height of 163 m, 
resulting in an equivalent building height of approximately 56 m.  According to Table 3.7 of the SDCP2012, 
this places the development within the 50 m to 60 m height range, qualifying it for an allowable distance of 
200 m under the provisions for development near the Cross City Tunnel ventilation stack.  As the ventilation 
stack is approximately 343 m from the Project site, it falls outside the distance requiring further air quality 
assessment as per the guidelines specified in Section 3 of the SDCP2012. 
Section 4.3 Development Types 
Section 4.2.5.3 Development on busy roads and active frontages 
The following provisions apply to, sensitive uses on sites that are to have an active 
frontage as shown on the Active frontages map, or sites with a frontage to a busy road 
that carries more than 20,000 vehicles a day.  Sensitive uses include: 
 •   buildings for residential use (including mixed use buildings); 
 •   places of public worship; 
 •   hospitals; and, 
 •   educational establishments or childcare centres. 
Noise and air quality mitigation measures are required for new developments along road 
corridors carrying more than 20,000 Annual Average Daily Traffic.   
The Project site encompasses a data centre, which is not classified as a sensitive use under the provisions 
outlined in Section 4.2.5.3 of the SDCP2012.  The Project site has frontages to both Harris Street and Pyrmont 
Street, as well as being directly adjacent to the Western Distributor Road to the north.  While the Western 
Distributor Road is classed as an arterial corridor for road traffic, the nature of the development as a data 
centre exempts it from the mitigation requirements required under these specific provisions. 
Schedule 9 – Green roofs, walls and facades 
The City of Sydney encourages the inclusion of green roofs and walls into the urban 
fabric.  Green roofs and walls are not only beautiful but also provide many benefits to 
the City including - Improving air quality. 
The existing Project site features a 'green roof' configuration that provides thermal protection and reduces 
solar glare.  However, this green roof will be removed as part of the proposed extension.  To offset its removal, 
potential public realm and street planting upgrades on SYD1-E have been specified as part of the development 
proposal. 
[[page 37]]
 
24.1105.FR1V3 LEGISLATION, REGULATION AND GUIDANCE Page 37 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
3.6. NSW Government Air Quality Planning 
NSW EPA has formed a comprehensive strategy with the objective of driving improvements in air quality 
across the State.  This comprises several drivers, including: 
 Legislation: formed principally through the implementation of the POEO Act and POEO CAR.  The 
overall objective of the legislative instruments is to achieve the requirements of the National 
Environment Protection (Ambient Air Quality) Measure; 
 Clean Air for NSW: The 10-year plan for the improvement in air quality;   
 Inter-agency Taskforce on Air Quality in NSW : a vehicle to co-ordinate cross-government 
incentives and action on air quality;   
 Managing Particles and Improving Air Quality in NSW; and 
 Diesel and Marine Emission Management Strategy. 
In regard to the relevance of the NSW Government’s drive to maintain and improve air quality across the 
State and this AQIA, it is imperative that the Project would lead to the development of the NSW economy (in 
terms of activity and employment) and concomitantly not cause a detriment in air quality in achieving its 
objectives.   
[[page 38]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 38 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
4. EXISTING CONDITIONS 
The following information provides context around the location of sensitive receptor locations surrounding 
the Project site, the prevailing meteorology and air quality of the surrounding area and identifies other sources 
of air pollutants which have the potential to impact cumulatively with the Project. 
4.1. Surrounding Land Sensitivity 
A small section in the northern part of the Project site falls under SLEP2012, with the site itself not zoned under 
SLEP2012, except for a portion zoned a SP2 Infrastructure.  This SP2 zoning, located near Harris Street and 
the Western Distributor, is required for accommodation purposes related to the Western Distributor works 
and the classified roads. 
The land usage to the south west, west and north west of the Project site includes MU1 – Mixed Use and R1 – 
General Residential, as well as RE1 - Public Recreation.  SP2- Infrastructure land use encompasses the Western 
Distributor Road, Harris Street, Upper Fig Street and Wattle Street.  Unzoned land is adjacent to the Project 
site’s eastern boundary which incorporates Darling Harbour and ICC facilities (see Section 2.1).   
4.2. Sensitive Receptor Locations 
Air quality assessments typically use a desk-top mapping study to identify ’discrete receptor locations’, which 
are intended to represent a selection of locations that may be susceptible to changes in air quality.  In broad 
terms, the identification of sensitive receptors, refers to places at which humans may be present for a period 
representative of the averaging period for the pollutant being assessed.   
The Approved Methods defines a sensitive receptor location to be: 
‘A location where people are likely to work or reside; this may include a dwelling, school, 
hospital, office or public recreational area’. 
It is noted that the assessment criteria applied to particulates and sulphur dioxide (SO2) (refer Table 6) are for 
a 24-hour averaging period, and as such the predicted impacts need to be interpreted at commercial and 
industrial receptor locations with care.  It is considered to be atypical for a person to be at those locations for 
a complete 24-hour period and as such, the exposure risks associated with those pollutants at those locations 
would be over-estimated by adoption of those locations in the modelling assessment.   
It is important to note that the selection of discrete receptor locations does not aim to cover all sensitive 
receptors within the study area.  Rather, the selected locations are intended to be representative of their 
broader surroundings and can reasonably be assumed to reflect conditions in the immediate vicinity.  In cases 
where multiple sensitive receptors exist in close proximity (such as a school adjacent to a medical centre) the 
[[page 39]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 39 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
receptor closest to the emission source is typically chosen to assess potential risks to other sensitive land uses 
in the area. 
Beyond the identified discrete receptors, the entire modelling area has been overlaid with a grid of uniform 
receptor points to map predicted impacts in a comprehensive manner.  As such the accidental omission of a 
particular sensitive location does not invalidate the AQIA or render it incapable of assessing potential risks.   
In accordance with the requirements of the Approved Methods, several receptors have been identified and 
the receptors adopted for use within this AQIA are presented in Table 8 and illustrated in Figure 5.  Table 8 is 
not intended to represent a definitive list of sensitive land uses, but a cross section of available locations, that 
are used to characterise larger areas, or selected as they represent more sensitive locations, which may 
represent people who are more susceptible to changes in air pollution.   
To ensure that the selection of discrete receptors for the AQIA are reflective of the locations in which the 
population of the area surrounding the premises reside, population density data has been examined.  
Population density data based on the 2021 census have been obtained from the Australian Bureau of Statistics 
(ABS) for a 1 square kilometre (km2) grid, covering mainland Australia (ABS, 2022).   
Using a Geographical Information System (GIS), the locations of sensitive receptor locations have been 
confirmed with reference to their population densities (refer Figure 5). 
For clarity, the ABS use the following categories to analyse population density (persons∙km -2): 
 No population  Zero (0). 
 Very low  Up to 500. 
 Low   Between 500 and 2 000. 
 Medium   Between 2 000 and 5 000. 
 High    Between 5 000 and 8 000. 
 Very high  More than 8 000. 
Using the ABS data in a GIS, the population density around the Project site within the City of Sydney varies 
significantly based on location.  The area directly around the Project site is characterised by a very high 
population density (i.e. more than 8 000 persons·km-2) which is typical of the dense urban environment of the 
City of Sydney.   
To the north east, the population density decreases to a medium range of between 2 000 and 5 000 
persons·km-2, reflecting a transition to the Sydney CBD where commercial and residential use is mixed.  To 
the north west around ANZAC Bridge, the population density drops to a low range (i.e. up to 
2 000 persons·km-2), indicating more open spaces including White Bay and the White Bay Cruise Terminal 
and less concentrated residential development. 
[[page 40]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 40 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 8 Discrete sensitive receptor locations 
Receptor ID Location Land use 
Modelled 
height(s)  
(m AGL) 
Coordinates (UTM) 
mE mS 
R1 Quarry St, Ultimo Commercial 0, 6, 12 333 345 6 250 089 
R2 Quarry St, Ultimo Residential 0, 8, 16 333 362 6 250 097 
R3 Quarry St, Ultimo Residential 0, 15, 30 333 387 6 250 111 
R4 Quarry St, Ultimo Commercial 0, 6, 12  333 314 6 250 072 
R5 Quarry St, Ultimo Commercial 0, 4.5, 9 333 273 6 250 052 
R6 Harris St, Ultimo Commercial 0, 4.5, 9 333 301 6 250 100 
R7 Pyrmont St, Pyrmont Residential 0, 20, 40 333 284 6 250 285 
R8 Harris St, Pyrmont Residential 0, 12, 24 333 243 6 250 264 
R9 Harris St, Pyrmont Residential 0, 9, 18 333 205 6 250 274 
R10 Harris St, Ultimo Residential 0, 4.5, 9 333 300 6 250 102 
R11 Harris St, Ultimo Residential 0, 4.5, 9 333 275 6 250 143 
R12 Ada Pl, Ultimo Residential 0, 6, 12 333 227 6 250 208 
R13 Darling Dr, Sydney Commercial 0, 20, 40 333 432 6 250 231 
R14 Darling Dr, Sydney Commercial 0, 20, 40 333 444 6 250 172 
R15 Darling Dr, Sydney Commercial 0, 15, 30 333 473 6 250 126 
R16 Darling Dr, Sydney Commercial 0, 22, 44 333 511 6 250 052 
R17 Darling Dr, Sydney Residential 0, 32.5, 65 333 552 6 249 930 
R18 Harris St, Ultimo Commercial 0, 14, 28 333 439 6 249 912 
R19 William Henry St, Ultimo Community Ctr 0, 11, 22 333 369 6 249 949 
R20 Jones St, Ultimo Commercial 0, 12, 24 333 239 6 249 922 
R21 Jones St, Ultimo Residential 0, 16.5, 33 333 168 6 249 930 
R22 Jones St, Ultimo Commercial 0, 16.5, 33 333 124 6 250 035 
R23 Wentworth Pk, Ultimo Recreational 0 332 975 6 250 076 
R24 Bulwara Rd, Pyrmont Residential 0, 7.5,15 333 139 6 250 218 
R25 Allen St, Pyrmont Residential 0, 18, 36 333 042 6 250 301 
R26 Jones St, Pyrmont Residential 0, 17.5, 35 332 948 6 250 372 
R27 Bulwara Rd, Pyrmont Residential 0, 16.5, 33 333 088 6 250 415 
R28 Harris St, Pyrmont Mixed Use 0, 13.5, 27 333 174 6 250 445 
R29 Murray St, Pyrmont Mixed Use 0, 12, 24 333 250 6 250 486 
R30 Darling Dr, Sydney Commercial 0, 25, 50 333 379 6 250 386 
R31 Darling Dr, Sydney Commercial 0, 71.5, 143 333 387 6 250 494 
R32 Darling Harbour Walk Open Space 0 333 459 6 250 627 
R33 Darling Harbour Walk Open Space 0 333 560 6 250 417 
R34 Darling Harbour Walk Open Space 0 333 695 6 250 596 
R35 Wheat Rd, Sydney Commercial 0, 45, 90 333 656 6 250 410 
R36 Tumblong Pk, Harbour St Recreational 0 333 661 6 250 272 
R37 Harbour St Commercial 0, 18.5, 37 333 770 6 250 224 
R38 Tumblong Pk, Harbour St Recreational 0 333 702 6 250 107 
[[page 41]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 41 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor ID Location Land use 
Modelled 
height(s)  
(m AGL) 
Coordinates (UTM) 
mE mS 
R39 Day St, Sydney Commercial 0, 22.5, 45 333 845 6 250 381 
R40 Day St, Sydney Commercial 0, 25, 50 333 874 6 250 249 
R41 Harbour St, Sydney Commercial 0, 25, 50 333 855 6 250 036 
R42 Ultimo Public School Educational 0 333 151 6 249 972 
Note:  The requirements of this AQIA may vary from the specific requirements of other studies, and as such the selection and naming 
of receptor locations, may vary between technical reports.  This does not affect or reduce the validity of those assumptions. 
  
[[page 42]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 42 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 5 Sensitive receptors surrounding the Project site and population density 
 
Source:  Northstar 
  

[[page 43]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 43 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
4.3. Meteorology 
In accordance with the requirements of the Approved Methods, the AQIA is required to describe and account 
for the influence of the prevailing meteorological conditions.   
The meteorology experienced within an area can govern the generation (in the case of wind-dependent 
emission sources), dispersion, transport and eventual fate of pollutants in the atmosphere.  The meteorological 
conditions surrounding the Project site have been characterised using data collected by the Australian 
Government Bureau of Meteorology (BoM) at surrounding Automatic Weather Stations (AWS). 
Key characteristics of Sydney’s regional wind climate are illustrated in two wind roses in Figure 6, sourced from 
the National Oceanic and Atmospheric Administration (NOAA) Integrated Surface Database (ISD).  The ISD 
compiles detailed hourly and synoptic observations from locations worldwide, including contributions from 
BoM.  The wind roses reflect observations from Sydney International (Kingsford Smith) and Bankstown 
Airports, covering the period from 1999 to 2024. 
Figure 6 Wind roses - Sydney International Airport and Bankstown Airport (1999 – 2024) 
Source: Northstar / NOAA ISD 
Figure 6 indicates that the Sydney International Airport experiences prevailing winds from the south-south 
east and west-north west, with stronger wind speeds due to coastal exposure.  Regular sea breezes and 
regional airflow patterns would result in more persistent and directional winds across the Sydney International 
Airport site.  In comparison, Bankstown Airport is characterised by prevailing winds from the south and west, 
with generally lower wind speeds observed than at Sydney International Airport.  Being positioned further 
inland, the prevailing wind patterns at Bankstown Airport are likely to be less influenced by coastal breezes 
and more moderated by terrain impacts. 
The Project site would experience distinct wind patterns due to its proximity to Sydney Harbour and urbanised 
environment.  Unlike open regional areas, wind flows would be disrupted by turbulence and channelling from 
buildings, creating greater variability in wind direction and speed.  These factors can influence pollutant 
dispersion, with impacts more likely downwind of and near the Project Site. 
Sydney International (Kingsford Smith) Airport Bankstown Airport 
  

[[page 44]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 44 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
To characterise local wind conditions, meteorological data from Fort Denison AWS was analysed for the period 
2020 to 2023 (the most recent four years of completed data).  This period was selected to align with the data 
availability of the Cook and Phillip AQMS (refer Section 4.4).  The annual wind roses presented in Appendix C 
indicate that winds at Fort Denison AWS were predominantly westerly, with a consistent distribution pattern 
across the years assessed.   
The majority of wind speeds experienced at Fort Denison AWS between 2020 and 2023 are generally in the 
range 0.5 meters per second (m∙s-1) to 5.5 m∙s-1 with the highest wind speeds (greater than 8 m∙s -1) occurring 
from mostly westerly directions.  Winds of this speed are rare and occur during 4.6 % of the observed hours 
during the years.  Calm winds (less than 0.5 m∙s -1) are less common and occur during 0.9 % of hours on 
average across the years between 2020 and 2023.   
Despite the proximity of the BoM AWS at Fort Denison, on-site meteorological analysis is deemed necessary 
to inform the Project’s baseline environmental conditions.  In absence of any measured onsite meteorological 
data, site representative meteorological data for this Project was generated using the CALMET meteorological 
model in a format suitable for using in the CALPUFF dispersion model (refer Section 5.2.1.2).   
An analysis of the correlation coefficients between each year for wind speed, wind direction and particulate 
matter data distribution was performed to select a representative year for the meteorological modelling (refer 
Appendix C).  Following this analysis, the year 2021 was selected as the most representative year for further 
assessment.   
For this AQIA, CALMET was run in no-observations (‘no-obs’) mode using gridded prognostic data generated 
by The Air Pollution Model (TAPM, v 4.0.5), developed by the Commonwealth Scientific and Industrial 
Research Organisation (CSIRO), to determine surface and wind characteristics at the Project site.  A summary 
of the inputs and outputs of the meteorological modelling assessment, including validation of those outputs 
is presented in Appendix C. 
4.4. Background Air Quality 
The air quality experienced at any location will be a result of emissions generated by natural and 
anthropogenic sources on a variety of scales (local, regional and global).  The relative contributions of sources 
at each of these scales to the air quality at a location, will vary based on a wide number of factors including 
the type, location, proximity and strength of the emission source(s), prevailing meteorology, land uses and 
other factors affecting the emission, dispersion and fate of those pollutants.   
When assessing the impact of any particular source of emissions on the potential air quality at a location, the 
impact of all other sources of an individual pollutant, should also be assessed.  These ‘background’ (sometimes 
called ‘baseline’) air quality conditions will vary depending on the pollutants to be assessed and can often be 
characterised by using representative air quality monitoring data.   
[[page 45]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 45 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
The most representative AQMS relative to the Project site, with data from 2021 (the selected year for 
meteorological modelling, refer Appendix C), is located at the north-western corner of Cook and Philip Park, 
approximately 1.8 km east of the Project site.  The Cook and Phillip AQMS, commissioned in 2019, has 
complete data available from 2020 and monitors air quality within the Sydney CBD. 
A summary of the air quality monitoring data and assumptions used to produce this AQIA are presented in 
Table 9.  It is noted that although impacts of ozone (O3) have not been considered in this assessment, O3 data 
collected at Cook and Phillip AQMS have been adopted to assist in calculating the conversion of NOX to NO2 
for the dispersion modelling assessment (refer Section 5.2.6).   
Table 9 Summary of background air quality data used in the AQIA 
Pollutant 
Averaging 
period 
Units 
Measured 
value 
Notes 
Particles (as TSP) Annual μg·m-3 27.5 Estimated on a TSP:PM10 ratio of 2.0551: 1 
Particles (as PM10) 
24-hour μg·m-3 Daily varying The 24-hour maximum PM10 concentration 
in 2021 was 36.9 μg·m-3 Annual μg·m-3 13.4 
Particles (as PM2.5) 
24-hour μg·m-3 Daily varying The 24-hour maximum PM2.5 concentration 
in 2021 was 29.5 μg·m-3 Annual μg·m-3 6.4 
Nitrogen dioxide 
(NO2) 
1-hour μg·m-3 
Hourly 
varying 
Hourly maximum 1-hour average in 2021 
was 88.4 μg·m-3 
Annual μg·m-3 22.5 Annual average in 2021 
Carbon monoxide 
(CO) 
15-minutes mg·m-3  3.6 Calculated from 1-hour data (Section 5.2.7). 
1-hour mg·m-3  2.8 Hourly maximum 1-hour average in 2021 
8-hour mg·m-3  0.8 Maximum 8-hour average in 2021 
Sulphur dioxide 
(SO2) 
1-hour μg·m-3 41.9 Hourly maximum 1-hour average in 2021 
24-hour μg·m-3 7.9 24-hour maximum in 2021 
It is noted that the Cook and Phillip AQMS does not measure concentrations of TSP.  This pollutant is of 
relevance to the expected emissions from the Project.  Other sources of data have been adopted to allow 
representation of the TSP environment in the area surrounding the Project site, and a full discussion is 
provided in Appendix D.   
In addition, a number of pollutants assessed as part of this AQIA are not routinely monitored at AQMS 
locations in NSW including: 
 Polycyclic aromatic hydrocarbons (PAH); 
 Benzene (C6H6); 
 Formaldehyde (CH2O); 
 Toluene (C7H8); and 
 Xylene (C8H10). 
[[page 46]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 46 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
For the purposes of this AQIA, it has been assumed that background concentrations of the abovementioned 
pollutants are negligible.  In any case, section 7 of the Approved Methods only requires the assessment of the 
99.9th percentile incremental impacts for the pollutants outlined above.   
Appendix D provides further analysis of the background air quality monitoring data used in this AQIA. 
4.5. Topography 
The elevation of the Project site ranges between approximately 17 m and 27 m Australian Height Datum (AHD) 
(refer Figure 7).  The topography between the Project site and nearest sensitive receptor locations is 
uncomplicated (from an AQIA perspective).  Nonetheless, the influence of topography has been included in 
the dispersion modelling assessment as described in Section 5.2.1.3.   
Figure 7 Topography surrounding the Project site 
 
Source:  Northstar 
4.6. Potential for Cumulative Impacts 
The background air quality dataset described in Section 4.4 is likely to include the impact of regional sources 
of air pollutants (such as regional particulate matter), and sources which are local to that AQMS (such as the 
surrounding road network, and commercial / industrial sources).   

[[page 47]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 47 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Given the separation distance between that AQMS and the Project site, that data may not adequately include 
the impacts of sources of air pollutants which are close to the Project site.  Such sources may include existing 
developments, approved (not operational) developments, and / or developments currently seeking approval, 
which may impact cumulatively with the Project at the identified sensitive receptors.   
To appropriately account for those sources, a desktop survey was performed to identify sources in the area 
surrounding the Project site with a similar emissions profile to the Project, that may potentially result in 
cumulative impacts at nearby sensitive receptor locations.  That survey included a review of the National 
Pollutant Inventory (NPI) register, the NSW POEO Environment Protection Licence (EPL) register and the NSW 
Government Major Projects register.   
The Project site is in proximity to several transport and power generation infrastructures, along with other 
data centres.  The potential sources of air emissions proximate to the Project site are outlined in Table 10 and 
illustrated in Figure 8.  Further discussion of the potential for cumulative impacts is presented in Section 5.2.8. 
Table 10 Potential sources of air emissions proximate to the Project site 
Facility Location Type 
Approx. distance to 
Project site (m) 
Development 
status 
Optus Ultimo Data Centre 
549-559 Harris 
Street Ultimo 
Data Centre 277 Existing 
Cross City Tunnel (CCT) 
Ventilation Stack 
27C Harbour St, 
Sydney 
Road Tunnel 
emissions 
343 Existing 
Sydney Data Centre (SDC) 
– 5G Networks 
55 Pyrmont Bridge 
Rd, Pyrmont 
Data Centre 394 Existing 
Pyrmont Metro Western Site 
26-32 Pyrmont 
Bridge Rd, Pyrmont 
Rail Transport 
facility 
507 
Undergoing 
construction 
Pyrmont Metro Eastern Site 
incl. Over Station Development 
(OSD) 
37-69 Union St, 
Pyrmont 
Rail Transport 
facility 
519 
Undergoing 
assessment 
IC1 Sydney CBD Data Centre – 
Macquarie Data Centres 
477 Pitt St, Sydney Data Centre 873 Existing 
Central Park CTP &  
Trigen Facility 
3 Central Pk Ave, 
Chippendale 
Electricity 
generation  
(from gas) 
985 Existing 
AAPT Glebe Data Centre 30 Ross St, Glebe Data Centre 1 581 Existing 
Eastern Distributor Tunnel 
(EDT) Ventilation Stack (North) 
Palmer St, 
Darlinghurst 
Roal Tunnel 
emissions 
1 719 Existing 
Eastern Distributor Tunnel 
(EDT) Ventilation Stack (South) 
Hutchinson Pl, Surry 
Hills 
Roal Tunnel 
emissions 
2 054 Existing 
 
 
[[page 48]]
 
24.1105.FR1V3 EXISTING CONDITIONS Page 48 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 8 Locations of proximate emission sources 
 
Source:  Northstar 

[[page 49]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 49 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5. APPROACH TO ASSESSMENT 
This report provides a qualitative assessment of dust impacts (soiling and human health) during the 
construction phase, adapted from (IAQM, 2024) (Section 5.1) and a quantitative assessment aligned with (NSW 
EPA, 2022) for evaluating operational phase air quality impacts (Section 5.2). 
5.1. Construction Phase 
Construction phase activities have the potential to generate short-term emissions of particulates.  Generally, 
these are associated with uncontrolled (or ‘fugitive’) emissions and are typically experienced by neighbours 
as amenity impacts, such as dust deposition and visible dust plumes, rather than associated with health-related 
impacts.  Localised engine-exhaust emissions from construction machinery and vehicles may also be 
experienced but given the scale of the proposed works, fugitive dust emissions would have the greatest 
potential to give rise to downwind air quality impacts.   
Modelling of dust from construction projects is generally not considered appropriate as there is a lack of 
reliable emission factors from construction activities upon which to make predictive assessments, and the rates 
would vary significantly, depending upon local conditions.  In lieu of a modelling assessment, the construction-
phase impacts associated with the Project have been assessed using a risk-based assessment procedure.  The 
advantage of this approach is that it determines the activities that pose the greatest risk, which allows the 
Construction Environmental Management Plan (CEMP) to focus controls to manage that risk appropriately 
and reduce the impact through proactive management.   
For this risk assessment, Northstar has adapted the Guidance on the Assessment of Dust from Demolition and 
Construction published by the Institute of Air Quality Management (IAQM, 2024) in the United Kingdom.  The 
IAQM construction phase assessment approach is commonly used for evaluating fugitive dust and particulate 
matter emissions from construction activities in development projects across NSW and Australia.  Reference 
should be made to Appendix B for the methodology.   
Briefly, the adapted method uses a six-step process for assessing dust impact risks from construction activities, 
and to identify key activities for control as outlined in Appendix B. 
5.2. Operational Phase 
5.2.1. Dispersion Modelling Approach 
The air emissions assessment for the operational phase of the Project has utilised quantitative dispersion 
modelling techniques.  This section outlines the approach taken in the AQIA for the operational phase of the 
Project. 
[[page 50]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 50 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.1.1. Dispersion Model 
A dispersion modelling assessment has been performed using the NSW EPA approved CALPUFF Atmospheric 
Dispersion Model.  CALPUFF is a Lagrangian Gaussian (steady-state) plume dispersion model, recognised in 
the Approved Methods as a widely accepted model for regulatory applications in NSW.  It is used to predict 
pollutant concentrations from various sources typically found at industrial facilities. 
The CALPUFF model uses hourly meteorological data to define conditions for plume rise, transport, diffusion, 
and deposition.  It estimates concentrations or deposition values for each source-receptor combination on 
an hourly basis and calculates user-selected short-term averages.  CALPUFF also accounts for local terrain, 
making it well-suited for modelling complex terrains, including slope flows, valley flows, terrain blocking, and 
kinematic effects. 
Since most air quality standards are based on averages or percentiles, CALPUFF enables further analysis of 
results for comparison.  The CALPUFF-percent post-processing utility calculates the maximum concentration 
of a pollutant at a specific percentile over a given period, across all receptors.  This percentile approach helps 
omit unusual short-term meteorological events that may cause elevated concentrations, providing a more 
accurate representation of likely average pollutant concentrations over the averaging period. 
Table 11 provides the model input configuration to assess the impact of generator emissions from the Project, 
in consideration of the Generic Guidance and Optimum Model Settings for the CALPUFF Modelling System 
for Inclusion into the Approved Methods (Barclay & Scire, 2011). 
Table 11 General model parameters for CALPUFF dispersion modelling 
Model parameter Input 
Model mode 
CALPUFF Refined Mode 
CALMET No-Observations (No-Obs) Mode 
Meteorological data Prognostic Data (TAPM) 
Terrain topography SRTM3 
Model / Grid domain size 20 km × 20 km × 4 km 
Grid resolution / spacing 0.2 km 
 
(Barclay & Scire, 2011) recommend using CALMET No-Obs mode for regulatory screening when good-quality 
gridded prognostic meteorological data are available, which has been applied in the dispersion modelling 
process. 
Given the variable topography, the terrain radius of influence was set at 4 km, with a minimum of 0.1 km. 
Terrain data with a 3 arc-second resolution (approximately 90 m) were used, in consideration of (Barclay & 
Scire, 2011).  The dispersion model was run over a large grid (20 km × 20 km) at ground level, encompassing 
the nearest sensitive receptors (see Section 4.2), covering all potentially impacted nearby land uses.   
[[page 51]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 51 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.1.2. Meteorological Modelling 
Section 4 of the Approved Methods requires one-year of site-specific meteorological data or site-
representative meteorological data, in the absence of site-specific data, to be used for dispersion modelling. 
The 3-D meteorological dataset was derived using gridded prognostic data generated from The Air Pollution 
Model (TAPM, v 4.0.5) as developed by the Commonwealth Scientific and Industrial Research Organisation 
(CSIRO), in conjunction with CALMET (refer Appendix C).  Section 4.5 of the Approved Methods identifies 
TAPM as a commonly used prognostic meteorological model in NSW. 
TAPM predicts wind speed and direction, temperature, pressure, water vapour, cloud, rainwater and 
turbulence.  The program allows the user to generate synthetic observations by referencing databases 
(covering terrain, vegetation and soil type, sea surface temperature and synoptic scale meteorological 
analyses) which are subsequently used in the model input to generate site-specific hourly meteorological 
observations at user-defined levels within the atmosphere. 
CALMET is a meteorological model that develops wind and temperature fields on a three-dimensional gridded 
modelling domain.  Associated two-dimensional fields such as mixing height, surface characteristics, and 
dispersion properties are also included in the file produced by CALMET.  The interpolated wind field is then 
modified within the model to account for the influences of topography, as well as differential heating and 
surface roughness associated with different land uses across the modelling domain.  These modifications are 
applied to the winds at each grid point to develop a final wind field and thus the final wind field reflects the 
influences of local topography and current land uses.   
Appendix C contains details on the meteorological model configuration and input parameters. 
5.2.1.3. Terrain Effects 
The CALPUFF model incorporates terrain information with heights being applied to all receptors and sources.  
In order to account for the potential influence on pollution dispersion and varying receptor elevations across 
the modelling domain, a gap filled and filtered (vegetation and obstacles removed) topography file with 
3 second resolution (approximately 90 m) derived from the Shuttle Radar Topography Mission (SRTM) data 
was obtained from Geoscience Australia and was processed for use in CALPUFF.  
5.2.1.4. Building Wake Effects 
For dispersion modelling assessments, the influence of surrounding buildings on emission transport is a 
material consideration.  Nearby buildings can create turbulence and a building wake that affect pollutant 
dispersion, particularly through a phenomenon known as building downwash.  The ratio of stack height to 
building height also impacts this effect; if the stack is significantly taller than the building, downwash is minimal. 
[[page 52]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 52 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Section 5.3 of the Approved Methods outlines the following requirements for determining which buildings to 
consider within a dispersion modelling assessment: 
“The location and dimensions of buildings located within a distance of 5L (where L is the 
lesser of the height or width of the building) from each release point for buildings with a 
height greater than 0.4 times the stack height…” 
The Building Profile Input Program – Plume Rise Model Enhancements (BPIP-PRIME) uses building heights 
and corner locations near the stack to simulate effective dimensions.  The BPIP-PRIME downwash algorithm 
computes these dimensions in ten-degree intervals, allowing CALPUFF to assess the impact on plume 
dispersion and ground-level concentrations.  While simplified, this building geometry offers a reasonable 
estimate of how structures disrupt wind flow nearby. 
Therefore, to analyse downwash effects from point sources mimicking air emissions, the buildings surrounding 
the Project site were incorporated into the CALPUFF model.  
With reference to the requirements outlined in the Approved Methods, Figure 9 and Figure 10 illustrates the 
locations of the buildings included in the BPIP-PRIME model for downwash calculations, which are 
subsequently incorporated into the CALPUFF dispersion modelling process.  Also shown are the emission 
discharge points for each scenario modelled (refer Section 5.2.2).     
It is noted that the BPIP-PRIME model has a number of limitations.  It identifies a single influencing building/tier 
for 36 wind directions, and depending on the wind direction, the algorithm selects the largest of the building 
width or length, which effectively overrides any intricacies in the buildings which may be presented in the 
model.  The main components are the largest of the length, width and height of the building.  Even with the 
adoption of tiered structures, the algorithm has analytical and logical relationships that merge buildings and 
ultimately calculate one effective, width, length, height and position to represent all buildings relative to the 
stack(s).  
The BPIP-PRIME algorithm has been shown in some studies to result in the overprediction of concentrations 
by a factor two to eight for certain building types, whilst result in underpredictions for certain building and 
terrain configurations (Petersen, 2017).  In conclusion, the use of the BPIP-PRIME algorithm is required by the 
NSW Approved Methods, although is not an advanced method, such as computational fluid dynamics, or 
wind tunnel modelling.  Any minor disparities in building length, height, width and stack locations are most 
likely within the large margin of error associated with the use of the BPIP-PRIME algorithm.   
  
[[page 53]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 53 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 9 Buildings and discharge points considered in dispersion modelling (Scenario 1) 
Source: Northstar 
Figure 10 Buildings and discharge points considered in dispersion modelling (Scenario 2) 
 
Source: Northstar 

[[page 54]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 54 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.2. Modelling Scenarios 
The following modelling scenarios have been completed to determine the potential impact under the 
anticipated operational conditions of the standby generators.   
 Scenario 1 – justified worst case scenario – Operating all 66 generators at 100 % load. 
 This is an unlikely scenario which would result from an unexpected power outage event.  
However, given that the Project includes up to 66 generators, this AQIA has assessed the 
potential impact of those generators operating simultaneously.   
 In reality, a component of the installed capacity of 66 generators is provided as design 
redundancy.  To meet demand, either a smaller number of generators will operate at full 
100 % load, or all generators will operate at a reduced load, with redundancy not in use.  A 
full load would be equivalent to around 85 % (i.e. 56 of the 66 installed generators) of the 
installed capacity.  As such, the AQIA assumes a highly conservative scenario where all 
generators are operating at full capacity, with no redundancy factored in. 
 Each generator has been modelled as operating for all 8 760 hours of the year.  Should such 
a power outage event occur, this is likely to be for a period of 10 to 15 minutes, and therefore 
the modelling presents a conservative assessment of the potential impacts. 
 As the standby generators are expected to operate for short durations, only short-term 
impact assessments have been performed with and no assessment against annual average 
criteria presented, as the results would be essentially meaningless.   
 This AQIA provides context around how likely any exceedances of air quality criteria would 
be, given the likelihood of such catastrophic failure.   
 Scenario 2 - realistic operations (maintenance testing) – The anticipated testing schedule 
involves two generators operating at 100 % load.  To provide operational flexibility, modelling has 
been performed to assess the potential impacts of testing two generators over all hours. 
 This scenario is likely to occur regularly, as detailed in , where two generators may be tested 
simultaneously, one in SYD1-E and one in SYD1-W.  For modelling purposes, testing of two 
generators has been assumed to occur at any time between midnight and midnight (24 
hours), despite the actual testing program being anticipated to occur between 7:00 am and 
5:00 pm Monday to Sunday.  The dispersion modelling results are presented for the full 24-
hour period, covering testing of two generators to ensure that air quality impacts are not 
constrained by testing duration.   
 The generators assumed to be tested are depicted in Figure 10.  A sensitivity test identified 
the northernmost generator locations as those likely to cause the highest potential impacts 
on surrounding receptors.  Based on this, these positions, near the residential Goldsborough 
Suites, were selected for further assessment under Scenario 2 (Maintenance Testing), 
representing an appropriate approximation of maximum potential impacts. 
[[page 55]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 55 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 Impacts are assessed against both short- and long-term criteria to ensure a conservative 
approach.  While the modelling assumes constant generator testing throughout the year 
(providing flexibility in scheduling), this likely overestimates impacts, as testing is expected 
only during daytime hours. 
5.2.3. Generator Emission Rates and Source Characteristics 
As previously described, the specific make and model of generators to be included as part of the Project have 
not yet been selected, although the specifications for two potential candidate generators have been provided.  
To ensure that the worst-case impacts associated with the choice of either generator are presented within this 
AQIA, the most conservative parameters from each option (Mitsubishi S16R2-PTAW2-S or Cummins QSK60-
G23) have been selected for use in the quantitative assessment.   
The lowest emission velocity and temperature from the two generators have been adopted, while the highest 
calculated emission rates from each generator have been utilised in the dispersion modelling.  For clarity, the 
modelled impacts do not reflect the actual impacts from either generator but rather the worst-case 
components of both, making the results conservative in nature.   
A summary of the standby generator stack design components used to model each scenario is provided in 
Table 12.  Details of the technical specifications for the standby generators are provided in Appendix E.  The 
Mitsubishi S16R2-PTAW2-S generator's technical specifications apply only to standby and prime operations, 
with emissions data provided for under 100 % load.  The Cummins QSK60-G23 covers standby at various 
loadings (1/4 [25 %], 1/2 [50 %], 3/4 [75 %] and full [100 %] conditions, and at full prime power , with emissions 
and performance data reported for each parameter. 
It has been indicated that during an emergency power outage, all 66 generators would operate at a reduced 
85 % load.  However, no corresponding technical exhaust parameters or exhaust gas emissions data are 
available and therefore the AQIA is assumes 100 % load under standby power conditions.  For the AQIA, 
maintenance operations assume two generators operating at 100 % load (refer Section 2.3.2).   
Given that air emissions generally increase with operating load, the exception to this trend is CO emissions, 
which are higher at low load than at high load.  However, since NO x and PM are the critical air emission 
parameters, and CO is not a key concern, this assumption remains conservative. 
To mimic the horizontal discharge from the generator flues located at SYD1-W, a reduced exhaust velocity of 
0.5 m·s-1 has been applied in the dispersion modelling assessment.  This is in contrast to the higher discharge 
velocities typically associated with vertical exhaust releases, such as those that would be realised with the 
generators at SYD1-W, where higher exhaust velocities are expected due to the vertical discharge 
configuration.   
The values adopted in the dispersion modelling assessment are highlighted. 
[[page 56]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 56 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 12 Standby generator emissions and stack parameters 
Parameter Units 
Scenario 1 
(Justified worst case) 
Scenario 2 
(Realistic case) 
Emergency operations Maintenance testing 
Hour start Hr 00:00 07:00 
Hour end Hr 24:00 18:00 
% load % 100 100 
Emergency generator model 
OPTION 1 
Mitsubishi S16R2-PTAW2-S 
OPTION 2 
Cummins QSK60-G23 
OPTION 1 
Mitsubishi S16R2-PTAW2-S 
OPTION 2 
Cummins QSK60-G23 
Number of generators active no. 66 2 
Diesel consumption rate (per gen) L·hr-1 598.0 551.5 (g) 598.0 551.5 (g) 
Power kW 2 309 2 269 2 309 2 269 
Stack height(f) m AGL 
SYD1-E 45.5 SYD1-E 45.5 SYD1-E 45.5 SYD1-E 45.5 
SYD1-W 35.2 SYD1-W 35.2 SYD1-W 35.2 SYD1-W 35.2 
Stack diameter mm 600 600 600 600 
Stack CSA m2 0.283 0.283 0.283 0.283 
Actual discharge rate Am3·s-1 9.3 6.8 9.3 6.8 
Exit temperature °C 550 480 550 480 
Exit velocity m·s-1 33.0 23.9 (h)  33.0 23.9 (h) 
Generator emission specification 
NOX 2 400 mg·Nm-3 6.13 g·bhp-hr-1 2 400 mg·Nm-3 6.13 g·bhp-hr-1 
CO 190 mg·Nm-3 0.13 g·bhp-hr-1 190 mg·Nm-3 0.13 g·bhp-hr-1 
TVOC 70 mg·Nm-3 0.03 g·bhp-hr-1 70 mg·Nm-3 0.03 g·bhp-hr-1 
PM 20 mg·Nm-3 0.02 g·bhp-hr-1 20 mg·Nm-3 0.02 g·bhp-hr-1 
SO2  - mg·Nm-3 0.004 g·bhp-hr-1 - mg·Nm-3 0.004 g·bhp-hr-1 
[[page 57]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 57 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Parameter Units 
Scenario 1 
(Justified worst case) 
Scenario 2 
(Realistic case) 
Emergency operations Maintenance testing 
Pollutant emission rates 
NOx (a) g·s-1 7.058E+00 5.45E+00 7.058E+00 5.45E+00 
CO (a) g·s-1 5.588E-01 1.16E-01 5.588E-01 1.16E-01 
TVOC (a) g·s-1 2.059E-01 2.67E-02 2.059E-01 2.67E-02 
PM (PM10 and PM2.5) (a)(d) g·s-1 5.882E-02 1.78E-02 5.882E-02 1.78E-02 
SO2 g·s-1 2.824E-06 (c) 3.56E-03 2.824E-06 (c) 3.56E-03 
Benzene (b) g·s-1 1.996E-03 2.59E-04 1.996E-03 2.59E-04 
Toluene (b) g·s-1 7.205E-04 9.34E-05 7.205E-04 9.34E-05 
Xylene (b) g·s-1 5.022E-04 6.51E-05 5.022E-04 6.51E-05 
PAH(b) g·s-1 2.963E-08 3.84E-09 2.963E-08 3.84E-09 
Formaldehyde(b) g·s-1 2.027E-04 2.63E-05 2.027E-04 2.63E-05 
Notes:  (a):   Emission rates based on values contained in technical specification (refer Appendix E). 
(b):   Emission rates based on emission factors from Table 43 of (NPI, 2008).  Refer Section 5.2.4. 
(c):   Based on permissible level of sulphur content in non-road diesel fuel (10 ppm). 
(d): 100 % of PM is emitted as PM 2.5, and PM2.5 = PM10. 
(e):  Both scenarios assume that each standby generator considered is operating at 100 % load, consistent with the emission data within the technical specifications presented in Appendix E. 
(f): Stack height dependent on location.  For clarity, the generator stack heights for SYD1-E were modelled at 45.5 m AGL and for SYD1-W were modelled at 35.2 m AGL. 
(g): Fuel consumption converted from US gallons per hour to litres per hour.  
(h): Reduced to 0.5 m·s -1 for generators located at SYD1-W to simulate horizontal discharge pattern. 
 
[[page 58]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 58 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.4. Speciated VOCs 
The technical specification documents presented in Appendix E presents data for total VOCs, which includes 
a range of speciated VOCs.  To appropriately factor the emissions for benzene, toluene and xylene, reference 
has been made to the emission factors (EF) presented in table 43 of (NPI, 2008) which relate to stationary 
large (more than 450 kW) diesel engines.   
The emission factors for TVOC and the respective speciated VOCs have been factored to calculate the mass 
fractions of those species within TVOC.  Table 13 presents the speciated VOC fraction assumptions that are 
used for this assessment.  The impacts of odorants (toluene (C 7H8) and xylene(C 8H10)) have been similarly 
assessed on a pro-rata basis as a fraction of TVOC as published in the NPI (NPI, 2008) multiplied by the 
measured source-specific TVOC emission rate.   
Table 13 Speciated VOC fractions  
Substance 
EF % (of TVOC) 
(NPI, 2008) 
Emissions factor (g·s-1) 
Mitsubishi S16R2-PTAW2-S Cummins QSK60-G23 
TVOC 100 % 2.059E-01 2.67E-02 
Benzene 0.97 % 1.996E-03 2.59E-04 
Toluene (odour) 0.35 % 7.205E-04 9.34E-05 
Xylene (odour) 0.24 % 5.022E-04 6.51E-05 
Note: at 100 % load 
5.2.5. Particle Size Fractions 
In regard to particulates from diesel combustion, a large proportion of diesel particles are less than 1 μm in 
diameter (i.e. PM1) and consequently particulates from diesel combustion are assessed as PM2.5.  In this AQIA, 
the emission rate of PM2.5 will be numerically identical to PM10, as all of the PM10 particles are assessed as being 
≤ 2.5 µm in diameter (PM2.5). 
5.2.6. NOx to NO2 Conversion 
Emissions of NO X have been calculated, with subsequent ground-level concentrations predicted using 
dispersion modelling techniques.  Given that NO X is a mixture of NO 2 and nitric oxide (NO), conversion of 
NOX predictions to NO2 concentrations is necessary to appropriately assess potential NO 2 impacts.   
NOX from a combustion process will be emitted as NO and NO2.  Over time and after the point of discharge, 
NO in ambient air will be transformed by secondary atmospheric reactions with atmospheric ozone (O 3) to 
form NO2, and this reaction often occurs at a considerable distance downwind from the point of emission, 
[[page 59]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 59 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
and by which time the plume will have dispersed and diluted significantly from the concentration at point of 
discharge.   
AQIAs need to account for the conversion of NO to NO2 to enable a comparison against the air quality criteria 
for NO2.  The Approved Methods outlines various methods of assessment, which range from the simple to 
the more detailed.  The three methods outlined in the Approved Methods are briefly outlined below: 
 Method 1 - 100 % conversion:  the most conservative assumption is to assume that 100 % of the 
total NOX emitted is discharged as NO2, and that further reactions do not occur. 
 Method 2 - Ozone limiting method (OLM):  this method uses contemporaneous ozone data to 
estimate that rate at which NO is oxidised to NO 2 hour-on-hour using an established relationship. 
 Method 3 – NO to NO 2 conversion using empirical relationship : an empirical relationship 
between NO and NO 2 may be used to derive ‘steady state’ relationships.  A relationship has been 
developed by (Janssen, Van Wakeren, Van Duuren, & Elshout, 1988) associated with power plant 
plumes.   
Section 8.1 of the Approved Methods outlines the approach to NO 2 assessment, which clearly indicates that 
each stage should be performed sequentially.  That is, Method 1, Level 1 should be performed first and ‘if the 
impact assessment criteria are exceeded, a more refined assessment should be undertaken and/or additional 
management practices or emission controls applied’ . 
If exceedances are predicted, then Method 1, Level 2 should be performed, with the same assessment of the 
potential for exceedance of the 1-hour NO2 criterion applied.  The process then continues through Method 2 
(Level 1 and Level 2), and Method 3 (Level 1 and Level 2).   
This AQIA utilises Method 3 to approximate the conversion of NO X to NO2, in accordance with the empirical 
equation described in (NSW EPA, 2022): 
𝑁𝑂ଶ  / 𝑁𝑂௫ = 𝐴(1 − exp(−𝛼𝑥)) 
Where: 
𝑥 = distance from the source (km) 
𝐴 and 𝛼 are classified according to O 3 concentration, wind speed and season, with (Janssen, Van Wakeren, 
Van Duuren, & Elshout, 1988) providing values for 𝐴 and 𝛼.   
At each receptor, the hourly varying 𝑁𝑂ଶ 𝑁𝑂௑⁄  relationship has been calculated, based on the season, hourly 
varying O3 concentration, and wind speed.  Results are presented in Section 7.1.2 and Section 7.2.3 for the 
maximum predicted incremental NO X / NO 2 concentration and the maximum predicted cumulative NO 2 
concentration using the relevant NOX / NO2 conversion method(s).  
[[page 60]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 60 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.7. Short Term Pollutant Concentrations 
With reference to criteria air pollutants with sub-hourly criteria (CO, refer Section 3.3), hourly dispersion model 
outputs have been adjusted using the following Power Law adjustment 2: 
𝐶௣,௧ = 𝐶௣,଺଴ ൤60
𝑡 ൨
଴.ଶ
 
Where: 
Cp,t = concentration of pollutant ( p) at averaging time (mins) (t) 
Cp,60 = concentration of pollutant ( p) at averaging time (60 mins) 
t = time (mins) 
5.2.8. Assessment of Cumulative Impacts 
At locations where emissions from multiple sources may simultaneously impact a receptor, the Approved 
Methods requires the AQIA to assess cumulative impacts.  The most robust method for evaluating the 
potential cumulative impact is to perform a dispersion modelling exercise that includes all potentially 
contributing sources but in reality, the potential for this is limited by various factors including: 
 The availability of data from multiple sources, often operated by different organisations; 
 The timing of the assessment for different facilities / developments; 
 The complexity of assessing multiple sources at different facilities / developments. 
These factors are even more limiting for facilities that have discontinuous and sporadic emission profiles, such 
as data centres that may only be a source of air emissions for a short period in any year.  To provide a 
structured assessment of potential cumulative impacts without iteratively remodelling multiple developments 
this AQIA has adopted an assessment of the following factors, as outlined in Table 14. 
Table 14 Factors affecting the potential for cumulative impacts 
Assessment Scenario Factor Description 
Emergency Scenario 
The operation of back-
up generators in the 
event of a power outage 
Proximity The distance between the sources of air emissions 
Probability The potential of simultaneous failure of multiple feeders 
Wind 
frequency 
The potential for cumulative impacts from both data centres at a 
common receptor location under specific meteorological conditions 
Realistic worst-case 
The routine testing of 
back-up generators 
Proximity The distance between the sources of air emissions 
Probability The potential for simultaneous testing at multiple facilities 
Wind 
frequency 
The potential for cumulative impacts from both datacentres at a 
common receptor location under specific meteorological conditions 
 
2   http://www.epa.vic.gov.au/~/media/Publications/1551.pdf  
[[page 61]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 61 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
5.2.8.1. Proximity to Receptor 
Significant cumulative impacts may be anticipated where contributing sources are close to the common 
receptor and emissions may be transported from both sources over the relevant averaging period.   
The key considerations are: 
 Identification: information from publicly announced projects and regulatory databases, (e.g. NSW 
Major Project register, the NSW EPA Environment Protection Licensing register, and the National 
Pollutant Inventory (NPI)) to identify developments with comparable emissions profiles, including data 
centres. 
 Screening: application of published recommended screening distances to identify where any level of 
assessment is required. 
 Incremental screening: review of predicted incremental impacts from the relevant AQIA to determine 
whether the aggregation of increments plus background would lead to an exceedance. 
5.2.8.2. Probability 
The probability of simultaneous emissions from multiple sources may be estimated as:  
Emergency Operations 
The potential for power supply outage aﬀecting multiple feeders simultaneously may be estimated as a 
product function of the relevant system average interruption duration index (SAIDI) (mins) for each feeder.   
𝑃஺,஻ =  ൬ 𝑆𝐴𝐼𝐷𝐼஺
8760 × 60൰ × ൬ 𝑆𝐴𝐼𝐷𝐼஻
8760 × 60൰ 
 
Where: 
A  =  Facility A 
B  =  Facility B 
P  =  probability 
SAIDI  =  system average interruption duration index 
For example, if two facilities each have a SAIDI of 70 mins, the probability of a simultaneous power outage 
event would be ([70/525600]× [70/525600]) P = 1.77e-08.  In the case where both datacentres are connected 
to a common feeder then the probability would be the common SAIDI.  
Conversely, non-data centres on a common feeder that have emissions that are generated from powered 
processes are likely to have no emissions during a power outage event.  
 
[[page 62]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 62 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Realistic Operations 
The probability of the routine testing of multiple facilities may be estimated as a product function of the testing 
plans for those facilities: 
𝑃஺,஻ =  𝑃஺ ൬𝑛஺
ℎ஺
൰ × 𝑃஻ ൬𝑛஻
ℎ஻
൰ 
Where: 
A  =  Facility A 
B  =  Facility B 
P  =  probability 
n  =  number of hours testing in a year 
h  =  number of available testing hours in a year.  For example, if 24/7 testing is proposed h = 8760, if 
testing is proposed during 7:00 am to 7:00 pm h = 4380 
For example, if two facilities each have a 200-hour testing schedule each year to be performed during a 
7:00 am to 7:00 pm window, the probability of a simultaneous testing hour would be ([200/4380]×[200/4380]) 
P = 0.002.   
In the case where more continuous emissions are emitted from a potentially cumulative source steady-state 
emissions from that source can be assumed to be a factor of 1.  
5.2.8.3. Wind Direction and Frequency 
If a potential cumulative impact has (i) been identified, (ii) is not screened as being outside of the published 
separation distance thresholds, and (iii) incremental impacts are sufficient to potentially give rise to a significant 
cumulative impact, the next step is to assess the potential for a common pathway and the potential cumulative 
impact on that wind vector. 
Given the low duration of operation of data centres, a 1-hour average would be the most relevant, and 
therefore the frequency of 1-hour average wind vectors that link both contributing sources to the receptor 
should be established.  Receptors that are situated outside of the common 1-hour average wind vectors 
physically cannot be simultaneously impacted from both contributing sources and can be screened from the 
cumulative assessment. 
The frequency of the required wind vector to give rise to a cumulative impact may be multiplied by the 
probabilities for the relevant scenarios to estimate the potential for both sources being operational due to a 
simultaneous power outage event and the wind conditions being capable of transporting emissions from both 
sources to the common receptor location. 
[[page 63]]
 
24.1105.FR1V3 APPROACH TO ASSESSMENT Page 63 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
The estimation of cumulative impacts may be performed by the addition of the increments at receptors 
located along a common wind vector, and the addition of the relevant background assumptions.  Further 
consideration of cumulative impacts is presented in Section 8.3 based on the identified local sources in 
Section 4.6. 
 
[[page 64]]
 
24.1105.FR1V3 CONSTRUCTION PHASE RISK ASSESSMENT Page 64 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
6. CONSTRUCTION PHASE RISK ASSESSMENT 
Northstar have adapted the methodology from the IAQM construction dust guidance (IAQM, 2024) to assess 
construction phase risk.  This approach employed a six-step process to evaluate the risks associated with dust 
impact from construction activities (refer Appendix B).  It considers receptor sensitivity and potential impact 
magnitude to identify key control measures, as detailed in Section 5.1. 
6.1. Risk (Pre-Mitigation) 
Given the sensitivity of the identified receptors is classified as medium for dust soiling, and low for health 
impacts, and the dust emission magnitudes for the various construction phase activities as presented in 
Appendix B, the resulting risk of air quality impacts (without mitigation) is as presented in Table 15.   
Table 15 Risk of air quality impacts from construction activities 
Sensitivity 
of area 
Dust emission magnitude Preliminary risk 
Demolition 
Earthworks 
Construction 
Track-out 
Const. traffic 
Demolition 
Earthworks 
Construction 
Track-out 
Const. traffic 
Dust soiling 
High Med. N/A Med. Small  Med. Med. N/A Med. Low Med. 
Human health 
Low Med. N/A Med. Small Med. Low N/A Low Neg. Low 
Note: Med. = Medium, N/A. = Not Applicable, Neg. = Negligible  
Table 15 summarises that dust soiling impacts are classified as a medium risk for demolition, construction, and 
construction-traffic activities, with a low risk associated with trackout activities.  In terms of human health 
impacts, demolition, construction and construction-traffic activities are regarded as low risk, while trackout 
activities present a negligible risk.  Consequently, the mitigation measures in Appendix B are aligned with the 
Project's risks and should be applied throughout the construction phase to ensure proper management of 
construction dust. 
6.2. Risk (Post-Mitigation) 
The adapted methodology emphasises the aim of preventing significant effects on receptors during 
construction activities through the implementation of effective mitigation measures.  Experience demonstrates 
that achieving this goal is feasible.  Considering the size of the Project site, the distance to sensitive receptors, 
and the nature of activities involved, residual impacts related to fugitive dust emissions from the Project are 
expected to be 'negligible' if the mitigation measures outlined in Appendix B are implemented appropriately. 
[[page 65]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 65 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7. OPERATIONAL PHASE IMPACT ASSESSMENT 
This section presents the results of the dispersion modelling assessment and uses the following terminology: 
 Incremental impact – relates to the concentrations predicted as a result of the operation of the 
Project in isolation. 
 Cumulative impact  – relates to the incremental concentrations predicted as a result of the 
operation of the Project PLUS the background air quality concentrations discussed in Section 4.4.   
The results are presented in this manner to allow examination of the likely impact of the facility in isolation 
and the contribution to air quality impacts in a broader sense.  In the presentation of results, the tables 
included shaded cells which represent the following: 
Model prediction 
Pollutant concentration / 
deposition rate less than the 
relevant criterion 
Pollutant concentration / 
deposition rate equal to, or greater 
than the relevant criterion 
The following abbreviations are used in the result tables:  
 Incr. = increment 
 Bg. = background 
 Cumul.  = cumulative 
The AQIA assesses multiple sensitive receptor locations within the locality (refer Table 8, Section 4.2), including 
elevated sites that may experience different exposure levels to potential air quality impacts. The reported 
results represent the maximum predicted concentrations at each receptor, providing a conservative 
assessment of potential exposure.  
Note: The contours reflect ground-level concentrations only and are used to illustrate dispersion patterns.  
Maximum concentrations at each receptor, across all modelled heights, are reported separately for 
comparison against relevant criteria. 
7.1. Scenario 1 – Justified Worst-Case 
The following presents the results of the modelling assessment under the assumptions of Scenario 1 (refer 
Section 5.2.2), with all 66 stand-by generators operating at 100 % load and consideration of the background 
pollutant concentrations (refer Section 4.4), where appropriate.   
Results are presented in this section for short term criteria only (i.e. ≤ 24 hours).  
Note:  Care should be taken when assessing 24-hour average impacts, as power outages are typically much 
shorter than 24 hours.  Consequently, the assessment assumes a highly conservative scenario where backup 
[[page 66]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 66 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
generators operate for an entire day.  Similarly, comparing impacts against annual average criteria is not 
meaningful, as generator operation would be limited to occasional, short-term use during worst-case 
scenarios rather than continuous operation over a year.  Assessment of potential impacts against annual 
average criteria is presented under Scenario 2 (realistic operations).   
7.1.1. Particulate Matter 
Results are presented in this section for the predictions of particulate matter (PM 10 and PM2.5) associated with 
Scenario 1.  The averaging periods associated with the criteria for these pollutants is 24-hour as specified in 
Table 6  The emissions adopted for Scenario 1 reflect the operational profile of the Project over that averaging 
period (refer Section 5.2.2).   
7.1.1.1. Maximum 24-Hour PM10 and PM2.5 Concentrations 
Table 16 presents the maximum 24-hour average PM 10 and PM 2.5 concentrations predicted to occur at the 
nearest receptors, as a result of the assumptions under Scenario 1.  No background concentrations are 
included within this table.   
Table 16 Predicted maximum incremental 24-hour PM 10 and PM2.5 concentrations – Scenario 1 
Receptor 
Maximum incremental 24-hour average concentration (µg·m-3) 
PM10  PM2.5 
Criterion 50 25 
Max. % of criterion 586.5 1 173.0 
R1 150.7 150.7 
R2 110.1 110.1 
R3 87.1 87.1 
R4 72.2 72.2 
R5 46.9 46.9 
R6 65.5 65.5 
R7 293.3 293.3 
R8 72.0 72.0 
R9 77.5 77.5 
R10 67.5 67.5 
R11 91.8 91.8 
R12 67.4 67.4 
R13 103.1 103.1 
R14 83.8 83.8 
R15 46.2 46.2 
R16 89.1 89.1 
R17 36.5 36.5 
R18 53.9 53.9 
[[page 67]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 67 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Maximum incremental 24-hour average concentration (µg·m-3) 
PM10  PM2.5 
R19 77.6 77.6 
R20 41.9 41.9 
R21 45.8 45.8 
R22 53.2 53.2 
R23 36.2 36.2 
R24 37.3 37.3 
R25 46.7 46.7 
R26 27.8 27.8 
R27 47.1 47.1 
R28 66.8 66.8 
R29 56.5 56.5 
R30 73.7 73.7 
R31 38.6 38.6 
R32 51.8 51.8 
R33 51.8 51.8 
R34 17.4 17.4 
R35 56.5 56.5 
R36 57.2 57.2 
R37 64.1 64.1 
R38 84.6 84.6 
R39 29.7 29.7 
R40 34.8 34.8 
R41 80.2 80.2 
R42 37.3 37.3 
Note:  All PM is assumed to be < 1 µm in diameter and therefore assessed as PM 2.5.  In this instance, emissions of PM 2.5 will be the 
same as PM10 (PM2.5 is a subset of PM10) and therefore the results will be consistent between PM10 and PM2.5. 
Note: care must be applied when assessing 24-hour average impacts as the likely duration of a power outage 
event is likely to be significantly less than 24-hours, and as such the assessment should be considered to be 
highly conservative (i.e. reflective of the operation of back-up generators for an entire 24-hour period). 
Table 16 indicates that the highest 24-hour average PM10 and PM2.5 incremental concentrations related to the 
Project are predicted at receptor R7. 
A contemporaneous analysis of the 24-hour PM 10 and PM2.5 data has been performed where each predicted 
incremental concentration is added to the corresponding monitored background concentration, in 
accordance with Section 11.2.3(b) of the Approved Methods. 
Table 17 and Table 18 present the predicted maximum 24-hour average PM 10 and PM 2.5 concentrations 
resulting from the operation of the Project through Scenario 1, with the corresponding background included 
[[page 68]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 68 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
for each day.  Results are presented in Table 17 and Table 18 for those receptors at which the greatest impacts 
have been predicted (refer Table 16).   
The left side of the tables show the predicted maximum cumulative impacts (typically the days with the highest 
regional background), and the right side shows the total predicted concentration on days with the highest 
predicted incremental concentrations respectively.   
Table 17 Summary of contemporaneous 24-hour PM 10 concentrations – Scenario 1 
Date 
24-hour average PM10 concentration  
(µg·m-3) – Receptor R7 Date 
24-hour average PM10 concentration  
(µg·m-3) – Receptor R7 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
29/12/2021 293.3 6.6 299.9 29/12/2021 293.3 6.6 299.9 
20/11/2021 282.3 16.8 299.1 20/11/2021 282.3 16.8 299.1 
21/02/2021 177.9 8.9 186.8 21/02/2021 177.9 8.9 186.8 
7/04/2021 168.3 9.6 177.9 7/04/2021 168.3 9.6 177.9 
9/07/2021 131.2 24.7 155.9 8/12/2021 136.0 16.3 152.3 
8/12/2021 136.0 16.3 152.3 9/07/2021 131.2 24.7 155.9 
22/05/2021 126.8 17.5 144.3 29/06/2021 130.3 13.9 144.2 
29/06/2021 130.3 13.9 144.2 10/02/2021 128.9 11.4 140.3 
10/02/2021 128.9 11.4 140.3 22/05/2021 126.8 17.5 144.3 
2/01/2021 123.7 8.0 131.7 2/01/2021 123.7 8.0 131.7 
These data represent the highest Cumulative Impact 
24-hour PM10 predictions (outlined in red) as a result of 
the operation of the Project 
These data represent the highest Incremental Impact 
24-hour PM10 predictions (outlined in blue) as a result 
of the operation of the Project. 
 
Table 18 Summary of contemporaneous 24-hour PM 2.5 concentrations – Scenario 1 
Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
29/12/2021 293.3 2.7 296.0 29/12/2021 293.3 2.7 296.0 
20/11/2021 282.3 7.5 289.8 20/11/2021 282.3 7.5 289.8 
21/02/2021 177.9 6.0 183.9 21/02/2021 177.9 6.0 183.9 
7/04/2021 168.3 5.0 173.3 7/04/2021 168.3 5.0 173.3 
9/07/2021 131.2 17.2 148.4 8/12/2021 136.0 4.0 140.0 
8/12/2021 136.0 4.0 140.0 9/07/2021 131.2 17.2 148.4 
29/06/2021 130.3 9.7 140.0 29/06/2021 130.3 9.7 140.0 
22/05/2021 126.8 10.8 137.6 10/02/2021 128.9 5.3 134.2 
10/02/2021 128.9 5.3 134.2 22/05/2021 126.8 10.8 137.6 
2/01/2021 123.7 4.9 128.6 2/01/2021 123.7 4.9 128.6 
[[page 69]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 69 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
These data represent the highest Cumulative Impact 
24-hour PM2.5 predictions (outlined in red) as a result of 
the operation of the Project. 
These data represent the highest Incremental Impact 
24-hour PM2.5 predictions (outlined in blue) as a result 
of the operation of the Project. 
 
Note: care must be applied when assessing 24-hour average impacts as the likely duration of a power outage 
event is likely to be significantly less than 24-hours, and as such the assessment should be considered to be 
highly conservative (i.e. reflective of the operation of back-up generators for an entire 24-hour period). 
For both PM 10 and PM2.5, the maximum cumulative impact (the left-hand side of Table 17 and Table 16) and 
the highest maximum incremental impact (the right-hand side of Table 17 and Table 16) is predicted at 
receptor R7.  Both tables highlight that exceedances of the respective air quality criteria are primarily driven 
by the additional of incremental impacts to background concentrations.  
A contour isopleth plot of the predicted incremental 24-hour PM10 concentrations associated with the Project 
under Scenario 1 are presented in Figure 11 to illustrate the spatial distribution of particulate matter in the area 
surrounding the Project site. 
Note: contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
comparison against relevant criteria. 
The number of additional exceedances of the 24-hour PM 10 and PM2.5 criteria predicted at various receptors 
resulting from emergency generator operation is presented in Section 7.1.4.   
Further analysis and interpretation of the above predictions are discussed in Section 8.2.   
  
[[page 70]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 70 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 11 Predicted maximum incremental 24-hour PM 10 impacts – Scenario 1  
 
Source: Northstar  

[[page 71]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 71 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.1.2. Nitrogen Dioxide 
Results are presented in this section for the predictions of nitrogen dioxide (NO 2) under the assumptions of 
Scenario 1 (refer Section 5.2.2).  The averaging period associated with the criterion for NO 2 is 1-hour as 
specified in Table 6.  Note that impacts have not been compared with the annual average criterion for NO 2 
as the generators would not be operating for an entire year, and the results would be meaningless.   
Emissions of NO X have been calculated with subsequent ground-level concentrations predicted using 
dispersion modelling techniques.  Given that NO X is a mixture of NO 2 and nitric oxide (NO), conversion of 
NOX predictions to NO 2 concentrations may be performed.  Within this assessment, the Janssen method 
(Method 3) has been adopted as outlined in Section 5.2.6. 
The predicted maximum 1-hour average NO2 concentrations resulting from the Project operations and using 
the Janssen method under Scenario 1 are presented in Table 19.    
Table 19 Predicted 1-hour NO 2 concentrations – Scenario 1 
Receptor 
Nitrogen dioxide (NO2) concentration (µg·m-3) 
1-hour average 
Incr. Bg. Cumul. 
Criterion 164 
Max % of criterion 585.9 40.1 596.2 
R1 90.9 13.2 104.0 
R2 116.7 13.2 129.9 
R3 119.5 32.0 151.4 
R4 110.3 24.4 134.8 
R5 165.3 65.8 231.1 
R6 95.2 24.4 119.6 
R7 700.5 28.2 728.7 
R8 71.9 24.4 96.3 
R9 95.9 54.5 150.4 
R10 93.7 24.4 118.2 
R11 77.9 24.4 102.3 
R12 72.6 11.3 83.9 
R13 516.0 22.6 538.6 
R14 627.2 22.6 649.8 
R15 199.9 39.5 239.4 
R16 1 058.1 22.6 1 080.6 
R17 426.1 54.5 480.6 
R18 541.0 41.4 582.4 
R19 351.8 26.3 378.1 
R20 298.0 18.8 316.8 
R21 524.5 26.3 550.8 
[[page 72]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 72 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Nitrogen dioxide (NO2) concentration (µg·m-3) 
1-hour average 
Incr. Bg. Cumul. 
R22 413.9 26.3 440.3 
R23 309.4 22.5 331.9 
R24 214.3 24.4 238.7 
R25 518.1 22.5 540.6 
R26 480.0 22.5 502.5 
R27 489.9 22.5 512.4 
R28 246.7 28.2 274.9 
R29 270.2 39.5 309.7 
R30 859.1 22.5 881.6 
R31 274.7 7.5 282.2 
R32 341.4 7.5 349.0 
R33 265.7 37.6 303.3 
R34 299.7 22.5 322.2 
R35 1 591.7 16.9 1 608.6 
R36 357.4 13.2 370.6 
R37 825.6 22.6 848.1 
R38 443.8 32.0 475.8 
R39 960.8 16.9 977.7 
R40 922.0 22.6 944.5 
R41 1 258.5 50.8 1 309.3 
R42 433.9 13.2 447.1 
 
The results indicate that there are a number of exceedances associated with cumulative concentrations of 
NO2 under Scenario 1.   
Figure 12 presents a contour plot of the predicted maximum ground-level 1-hour incremental NO X impacts 
under Scenario 1, before applying the Janssen method for NOx to NO2 conversion (refer Section 5.2.6).  There 
is no impact assessment criterion for NO x.  The contour isopleth is presented in milligrams per cubic metre 
(mg·m-3). 
Note: Contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
comparison against relevant criteria. 
The number of additional exceedances of the 1-hour NO 2 criterion predicted at each receptor resulting from 
emergency generator operation is presented in Section 7.1.4.  These values are discussed further in 
Section 8.2.   
 
[[page 73]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 73 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 12 Predicted maximum incremental 1-hour NO x impacts – Scenario 1 
 
Source: Northstar 
  

[[page 74]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 74 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.1.3. All Other Pollutants 
The following presents the predicted concentrations associated with Scenario 1 for all other pollutants assessed 
in this AQIA (refer Section 5.2.2). 
Presented in Table 20 to Table 22 are the predicted concentrations of CO, SO2, PAHs, VOCs and formaldehyde 
at varying averaging periods (≤ 24 hours) at the surrounding receptors. 
Note:  care must be applied when assessing 24-hour average impacts as the likely duration of a power outage 
event is likely to be significantly less than 24-hours, and as such the assessment should be considered to be 
highly conservative (i.e. reflective of the operation of back-up generators for an entire 24-hour period).   
The predicted cumulative concentrations for CO are below the relevant criteria for all averaging periods at all 
receptors as shown in Table 18.   
The results presented in Table 19 indicate that predicted incremental impacts of SO 2 at all receptors are less 
than 1 % of the relevant criteria for all averaging periods.  The addition of background concentrations does 
not result in any exceedances at any receptor.   
Results in Table 20 indicate a single exceedance of the 1-hour benzene criterion at one identified receptor.  
The highest predicted impact occurs at receptor R7, equating to 159.3 % of the relevant criterion.  Dispersion 
modelling at 40 m indicates this exceedance, whereas assessments at ground level (0 m) and (20 m) predict 
lower impacts, remaining below the criterion.  Further discussion on this exceedance is provided in Section 
8.2.1. 
Figure 13 presents a contour plot of the predicted maximum 1-hour incremental benzene impact under 
Scenario 1.  The contour isopleth is presented in milligrams per cubic metre (mg·m -3). 
Note: Contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
comparison against relevant criteria. 
 
 
 
[[page 75]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 75 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 20 Predicted 15-minutes, 1-hour and 8-hour average CO concentrations – Scenario 1 
Receptor 
Carbon monoxide (CO) concentration (mg·m-3) 
15-minute 1-hour 8-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 100 30 10 
Max. % of criterion 19.4 3.6 23.0 49.0 9.3 58.4 81.0 8.0 89.0 
R1 3.5 3.6 7.1 2.7 2.8 5.5 1.7 0.8 2.5 
R2 4.0 3.6 7.6 3.0 2.8 5.8 1.4 0.8 2.2 
R3 4.1 3.6 7.7 3.1 2.8 5.9 1.7 0.8 2.5 
R4 3.3 3.6 6.9 2.5 2.8 5.3 0.9 0.8 1.7 
R5 3.1 3.6 6.7 2.3 2.8 5.1 0.6 0.8 1.4 
R6 4.6 3.6 8.2 3.5 2.8 6.3 0.9 0.8 1.7 
R7 19.4 3.6 23.0 14.7 2.8 17.5 8.1 0.8 8.9 
R8 2.1 3.6 5.7 1.6 2.8 4.4 1.0 0.8 1.8 
R9 1.8 3.6 5.4 1.4 2.8 4.2 1.0 0.8 1.8 
R10 4.6 3.6 8.2 3.5 2.8 6.3 0.9 0.8 1.7 
R11 4.0 3.6 7.6 3.0 2.8 5.8 1.2 0.8 2.0 
R12 2.2 3.6 5.8 1.7 2.8 4.5 1.0 0.8 1.8 
R13 8.1 3.6 11.7 6.1 2.8 8.9 1.9 0.8 2.7 
R14 11.0 3.6 14.6 8.3 2.8 11.1 1.8 0.8 2.6 
R15 2.8 3.6 6.4 2.1 2.8 4.9 0.8 0.8 1.6 
R16 9.8 3.6 13.4 7.4 2.8 10.2 2.6 0.8 3.4 
R17 2.4 3.6 6.0 1.8 2.8 4.6 0.6 0.8 1.4 
R18 3.7 3.6 7.3 2.8 2.8 5.6 1.2 0.8 2.0 
R19 3.5 3.6 7.1 2.7 2.8 5.5 1.1 0.8 1.9 
R20 2.1 3.6 5.7 1.6 2.8 4.4 0.7 0.8 1.5 
R21 3.5 3.6 7.1 2.6 2.8 5.4 1.2 0.8 2.0 
[[page 76]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 76 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Carbon monoxide (CO) concentration (mg·m-3) 
15-minute 1-hour 8-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
R22 3.1 3.6 6.7 2.4 2.8 5.2 1.3 0.8 2.1 
R23 1.5 3.6 5.1 1.1 2.8 3.9 0.6 0.8 1.4 
R24 2.6 3.6 6.2 2.0 2.8 4.8 0.5 0.8 1.3 
R25 3.5 3.6 7.1 2.6 2.8 5.4 1.1 0.8 1.9 
R26 2.2 3.6 5.8 1.7 2.8 4.5 0.6 0.8 1.4 
R27 3.0 3.6 6.6 2.3 2.8 5.1 0.9 0.8 1.7 
R28 1.7 3.6 5.3 1.3 2.8 4.1 0.9 0.8 1.7 
R29 1.8 3.6 5.4 1.3 2.8 4.1 0.9 0.8 1.7 
R30 13.3 3.6 16.9 10.1 2.8 12.9 1.9 0.8 2.7 
R31 1.7 3.6 5.3 1.3 2.8 4.1 0.5 0.8 1.3 
R32 1.3 3.6 4.9 1.0 2.8 3.8 0.7 0.8 1.5 
R33 1.5 3.6 5.1 1.1 2.8 3.9 0.8 0.8 1.6 
R34 0.9 3.6 4.5 0.7 2.8 3.5 0.4 0.8 1.2 
R35 6.8 3.6 10.4 5.1 2.8 7.9 1.3 0.8 2.1 
R36 1.8 3.6 5.4 1.4 2.8 4.2 0.8 0.8 1.6 
R37 2.8 3.6 6.4 2.2 2.8 5.0 1.1 0.8 1.9 
R38 2.1 3.6 5.7 1.6 2.8 4.4 1.1 0.8 1.9 
R39 2.9 3.6 6.5 2.2 2.8 5.0 0.6 0.8 1.4 
R40 2.7 3.6 6.3 2.0 2.8 4.8 0.6 0.8 1.4 
R41 4.3 3.6 7.9 3.3 2.8 6.1 1.2 0.8 2.0 
R42 3.1 3.6 6.7 2.4 2.8 5.2 0.7 0.8 1.5 
 
 
[[page 77]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 77 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 21 Predicted 1-hour and 24-hour SO 2 concentrations – Scenario 1 
Receptor 
Sulphur dioxide (SO2) concentration (µg∙m-3) 
1-hour 24-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 215 57 
Max. % of criterion < 0.1 19.5 19.5 < 0.1 13.9 13.9 
R1 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R2 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R3 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R4 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R5 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R6 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R7 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R8 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R9 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R10 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R11 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R12 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R13 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R14 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R15 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R16 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R17 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R18 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R19 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R20 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R21 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R22 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R23 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R24 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R25 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R26 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R27 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R28 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R29 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R30 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R31 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R32 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R33 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R34 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R35 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
[[page 78]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 78 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Sulphur dioxide (SO2) concentration (µg∙m-3) 
1-hour 24-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
R36 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R37 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R38 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R39 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R40 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R41 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R42 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
 
  
[[page 79]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 79 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 22 Predicted maximum incremental 1-hour PAH, benzene and formaldehyde concentrations 
– Scenario 1 
Receptor 
Maximum 1-hour average concentration (mg·m-3) 
PAH Benzene 
Toluene 
(odour) 
Xylene  
(odour) 
Formaldehyde 
Criterion 0.0004 0.029 0.36 0.19 0.02 
Max. % of criterion 0.2 159.3 4.6 6.1 23.5 
R1 9.62E-08 6.48E-03 2.34E-03 1.63E-03 6.58E-04 
R2 1.04E-07 7.02E-03 2.54E-03 1.77E-03 7.13E-04 
R3 1.40E-07 9.42E-03 3.40E-03 2.37E-03 9.57E-04 
R4 5.28E-08 3.56E-03 1.28E-03 8.94E-04 3.61E-04 
R5 4.25E-08 2.86E-03 1.03E-03 7.20E-04 2.91E-04 
R6 5.51E-08 3.71E-03 1.34E-03 9.34E-04 3.77E-04 
R7 6.86E-07 4.62E-02 1.67E-02 1.16E-02 4.69E-03 
R8 7.38E-08 4.97E-03 1.79E-03 1.25E-03 5.05E-04 
R9 5.80E-08 3.90E-03 1.41E-03 9.82E-04 3.97E-04 
R10 5.70E-08 3.84E-03 1.39E-03 9.66E-04 3.90E-04 
R11 7.60E-08 5.12E-03 1.85E-03 1.29E-03 5.20E-04 
R12 6.22E-08 4.19E-03 1.51E-03 1.05E-03 4.26E-04 
R13 2.29E-07 1.54E-02 5.58E-03 3.89E-03 1.57E-03 
R14 2.19E-07 1.48E-02 5.33E-03 3.72E-03 1.50E-03 
R15 4.77E-08 3.21E-03 1.16E-03 8.09E-04 3.27E-04 
R16 3.12E-07 2.10E-02 7.59E-03 5.29E-03 2.14E-03 
R17 6.95E-08 4.68E-03 1.69E-03 1.18E-03 4.75E-04 
R18 9.33E-08 6.28E-03 2.27E-03 1.58E-03 6.38E-04 
R19 9.02E-08 6.08E-03 2.19E-03 1.53E-03 6.17E-04 
R20 7.02E-08 4.73E-03 1.71E-03 1.19E-03 4.80E-04 
R21 1.07E-07 7.21E-03 2.60E-03 1.81E-03 7.32E-04 
R22 9.53E-08 6.42E-03 2.32E-03 1.61E-03 6.52E-04 
R23 5.30E-08 3.57E-03 1.29E-03 8.99E-04 3.63E-04 
R24 3.64E-08 2.45E-03 8.85E-04 6.17E-04 2.49E-04 
R25 9.74E-08 6.56E-03 2.37E-03 1.65E-03 6.67E-04 
R26 6.03E-08 4.06E-03 1.47E-03 1.02E-03 4.13E-04 
R27 8.36E-08 5.63E-03 2.03E-03 1.42E-03 5.72E-04 
R28 5.56E-08 3.75E-03 1.35E-03 9.42E-04 3.80E-04 
R29 4.99E-08 3.36E-03 1.21E-03 8.46E-04 3.41E-04 
R30 2.03E-07 1.37E-02 4.94E-03 3.44E-03 1.39E-03 
R31 3.89E-08 2.62E-03 9.45E-04 6.59E-04 2.66E-04 
R32 4.50E-08 3.03E-03 1.09E-03 7.62E-04 3.08E-04 
R33 4.96E-08 3.34E-03 1.21E-03 8.41E-04 3.40E-04 
R34 2.63E-08 1.77E-03 6.39E-04 4.45E-04 1.80E-04 
R35 1.17E-07 7.91E-03 2.86E-03 1.99E-03 8.03E-04 
[[page 80]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 80 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Maximum 1-hour average concentration (mg·m-3) 
PAH Benzene 
Toluene 
(odour) 
Xylene  
(odour) 
Formaldehyde 
R36 5.57E-08 3.75E-03 1.36E-03 9.44E-04 3.81E-04 
R37 7.32E-08 4.93E-03 1.78E-03 1.24E-03 5.01E-04 
R38 5.95E-08 4.01E-03 1.45E-03 1.01E-03 4.07E-04 
R39 5.05E-08 3.40E-03 1.23E-03 8.55E-04 3.45E-04 
R40 4.92E-08 3.31E-03 1.20E-03 8.33E-04 3.36E-04 
R41 1.03E-07 6.92E-03 2.50E-03 1.74E-03 7.02E-04 
R42 7.58E-08 5.11E-03 1.84E-03 1.29E-03 5.19E-04 
 
  
[[page 81]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 81 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 13 Predicted maximum incremental 1-hour benzene impacts – Scenario 1 
 
Source: Northstar 

[[page 82]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 82 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.1.4. Assessment of Criteria Exceedances 
Presented in Table 23 is a summary of the number of additional exceedances of the short-term PM 10, PM2.5 
and NO2 criteria, and those values presented as a probability ( p) (p=0 being impossible, p=1 being certain).  
These values are discussed further in Section 8.2.   
Table 23 Assessment of the number of additional exceedances 
Receptor 
Number of additional exceedances of the 
criterion 
Probability that an exceedance is predicted in 
one year 
24-hour PM10 24-hour PM2.5 1- hour NO2 24-hour PM10 24-hour PM2.5 1- hour NO2 
R1 48 148 0 0.1315 0.4055 0.0000 
R2 61 170 0 0.1671 0.4658 0.0000 
R3 61 172 0 0.1671 0.4712 0.0000 
R4 23 111 0 0.0630 0.3041 0.0000 
R5 15 85 2 0.0411 0.2329 0.0002 
R6 48 127 0 0.1315 0.3479 0.0000 
R7 104 164 68 0.2849 0.4493 0.0078 
R8 15 94 0 0.0411 0.2575 0.0000 
R9 11 58 0 0.0301 0.1589 0.0000 
R10 52 128 0 0.1425 0.3507 0.0000 
R11 76 129 0 0.2082 0.3534 0.0000 
R12 37 107 0 0.1014 0.2932 0.0000 
R13 123 233 104 0.3370 0.6384 0.0119 
R14 76 212 39 0.2082 0.5808 0.0045 
R15 7 90 2 0.0192 0.2466 0.0002 
R16 16 64 59 0.0438 0.1753 0.0067 
R17 0 18 79 0.0000 0.0493 0.0090 
R18 5 35 80 0.0137 0.0959 0.0091 
R19 16 48 40 0.0438 0.1315 0.0046 
R20 5 34 67 0.0137 0.0932 0.0076 
R21 7 58 164 0.0192 0.1589 0.0187 
R22 7 54 113 0.0192 0.1479 0.0129 
R23 0 17 75 0.0000 0.0466 0.0086 
R24 2 21 2 0.0055 0.0575 0.0002 
R25 3 12 54 0.0082 0.0329 0.0062 
R26 0 4 42 0.0000 0.0110 0.0048 
R27 2 26 82 0.0055 0.0712 0.0094 
R28 11 43 118 0.0301 0.1178 0.0135 
R29 13 46 156 0.0356 0.1260 0.0178 
R30 11 42 51 0.0301 0.1151 0.0058 
R31 0 18 13 0.0000 0.0493 0.0015 
R32 2 24 257 0.0055 0.0658 0.0293 
[[page 83]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 83 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Number of additional exceedances of the 
criterion 
Probability that an exceedance is predicted in 
one year 
24-hour PM10 24-hour PM2.5 1- hour NO2 24-hour PM10 24-hour PM2.5 1- hour NO2 
R33 12 60 313 0.0329 0.1644 0.0357 
R34 0 3 70 0.0000 0.0082 0.0080 
R35 17 66 442 0.0466 0.1808 0.0505 
R36 23 100 409 0.0630 0.2740 0.0467 
R37 26 96 856 0.0712 0.2630 0.0977 
R38 43 110 624 0.1178 0.3014 0.0712 
R39 1 13 92 0.0027 0.0356 0.0105 
R40 1 40 131 0.0027 0.1096 0.0150 
R41 23 77 170 0.0630 0.2110 0.0194 
R42 3 55 58 0.0082 0.1507 0.0066 
 
Note: care must be applied when assessing 24-hour average impacts as the likely duration of a power outage 
event is likely to be significantly less than 24-hours, and as such the assessment should be considered to be 
highly conservative (i.e. relevant to the operation of back-up generators for an entire 24-hour period).   
7.2. Scenario 2 – Realistic Case 
Presented below are the results of the modelling assessment under the assumptions of Scenario 2 (refer 
Section 5.2.2), with two generators operating at a conservative 100 % load for each specified testing hour 
(24 hours), with one generator in SYD1-E and one generator in SYD1-W in operation.  It is noted that the likely 
maintenance scenario involves two generators operating simultaneously during daytime hours (7:00 am to 
5:00 pm).  This scenario has been included to provide confidence that air quality criteria can be met over a 
24-hour period.   
7.2.1. Particulate Matter 
7.2.2. Annual Average TSP, PM10 and PM2.5 Concentrations 
The predicted annual average particulate matter concentrations (as TSP, PM 10 and PM 2.5) resulting from 
Scenario 2 operations are presented in Table 24.  Predicted incremental concentrations of TSP, PM10 and PM2.5 
at all receptor locations are low.   
The Project operation under the modelled testing regime is predicted to not result in any exceedances of the 
relevant criteria. 
 
[[page 84]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 84 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 24 Predicted annual average TSP, PM 10 and PM2.5 concentrations – Scenario 2 
Receptor 
Annual average concentration (μg∙m-3) 
TSP PM10 PM2.5 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 90 25 8 
Max. % of criterion 1.2 30.3 31.6 4.5 53.2 57.7 14.0 78.8 92.7 
R1 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R2 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
R3 0.6 27.3 27.9 0.6 13.3 13.9 0.6 6.3 6.9 
R4 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R5 0.1 27.3 27.4 0.1 13.3 13.4 0.1 6.3 6.4 
R6 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R7 1.1 27.3 28.4 1.1 13.3 14.4 1.1 6.3 7.4 
R8 0.7 27.3 28.0 0.6 13.3 13.9 0.6 6.3 7.0 
R9 0.4 27.3 28.7 0.4 13.3 13.7 0.4 6.3 6.7 
R10 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R11 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
R12 0.7 27.3 28.0 0.7 13.3 14.0 0.7 6.3 7.0 
R13 1.1 27.3 28.4 1.1 13.3 14.4 1.1 6.3 7.4 
R14 0.8 27.3 28.1 0.8 13.3 14.1 0.8 6.3 7.1 
R15 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R16 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R17 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R18 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R19 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R20 0.1 27.3 27.4 0.1 13.3 13.4 0.1 6.3 6.4 
R21 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R22 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R23 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R24 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R25 0.1 27.3 27.4 0.1 13.3 13.4 0.1 6.3 6.4 
R26 < 0.1 27.3 27.4 < 0.1 13.3 13.4 < 0.1 6.3 6.4 
R27 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R28 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R29 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R30 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
R31 0.1 27.3 27.4 0.1 13.3 13.4 0.1 6.3 6.4 
R32 0.1 27.3 27.4 0.1 13.3 13.4 0.1 6.3 6.4 
R33 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R34 < 0.1 27.3 27.4 < 0.1 13.3 13.4 < 0.1 6.3 6.4 
R35 0.3 27.3 27.6 0.3 13.3 13.6 0.3 6.3 6.6 
R36 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
[[page 85]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 85 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Annual average concentration (μg∙m-3) 
TSP PM10 PM2.5 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
R37 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
R38 0.4 27.3 27.7 0.4 13.3 13.7 0.4 6.3 6.7 
R39 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R40 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
R41 0.3 27.3 27.6 0.3 13.3 13.5 0.3 6.3 6.6 
R42 0.2 27.3 27.5 0.2 13.3 13.5 0.2 6.3 6.5 
7.2.2.1. Maximum 24-Hour PM10 and PM2.5 Concentrations 
Table 25 presents the maximum 24-hour average PM 10 and PM 2.5 concentrations predicted to occur at the 
nearest receptors, as a result of the Project operations under Scenario 2.  No background concentrations are 
included within this table.   
Table 25 Predicted maximum incremental 24-hour PM 10 and PM2.5 concentrations – Scenario 2 
Receptor 
Maximum incremental 24-hour average concentration (µg·m-3) 
PM10  PM2.5 
Criterion 50 25 
Max. % of criterion 41.5 82.9 
R1 2.4 2.4 
R2 3.8 3.8 
R3 4.9 4.9 
R4 1.7 1.7 
R5 1.1 1.1 
R6 0.8 0.8 
R7 20.7 20.7 
R8 3.5 3.5 
R9 3.1 3.1 
R10 0.8 0.8 
R11 2.2 2.2 
R12 4.3 4.3 
R13 4.9 4.9 
R14 3.1 3.1 
R15 1.5 1.5 
R16 3.4 3.4 
R17 1.2 1.2 
R18 1.9 1.9 
R19 2.8 2.8 
R20 1.7 1.7 
R21 2.8 2.8 
[[page 86]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 86 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Maximum incremental 24-hour average concentration (µg·m-3) 
PM10  PM2.5 
R22 3.5 3.5 
R23 2.0 2.0 
R24 2.5 2.5 
R25 2.6 2.6 
R26 1.4 1.4 
R27 2.3 2.3 
R28 2.4 2.4 
R29 2.6 2.6 
R30 3.8 3.8 
R31 1.0 1.0 
R32 1.3 1.3 
R33 1.5 1.5 
R34 0.6 0.6 
R35 1.9 1.9 
R36 2.1 2.1 
R37 2.4 2.4 
R38 2.7 2.7 
R39 1.1 1.1 
R40 1.3 1.3 
R41 2.3 2.3 
R42 2.5 2.5 
Note:  All PM is assumed to be < 1 µm in diameter and therefore assessed as PM 2.5.  In this instance, emissions of PM 2.5 will be the 
same as PM10 (PM2.5 is a subset of PM10) and therefore the results will be consistent between PM10 and PM2.5. 
Note:  care must be applied when assessing 24-hour average impacts as the likely duration of a testing event 
is likely to be significantly less than 24-hours, and as such the assessment should be considered to be highly 
conservative. 
Table 25 indicates that the highest 24-hour average PM10 and PM2.5 incremental concentrations related to the 
Project are predicted at receptor R7, located directly opposite the Western Distributor on Pyrmont St, 
Pyrmont, at the Goldsborough Place Apartments (refer Figure 5). 
A contemporaneous analysis of the 24-hour PM 10 and PM2.5 data has been performed where each predicted 
incremental concentration is added to the corresponding monitored background concentration, in 
accordance with Section 11.2.3(b) of the Approved Methods. 
Table 26 and Table 25 present the predicted maximum 24-hour average PM 10 and PM 2.5 concentrations 
resulting from operation of the Project through Scenario 2, with corresponding background included for each 
day.  Results are presented in Table 26 and Table 25 for those receptors at which the greatest impacts have 
been predicted (see Table 25).    
[[page 87]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 87 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
The left side of the tables show the predicted maximum cumulative impacts (typically the days with the highest 
regional background), and the right side shows the total predicted concentration on days with the highest 
predicted incremental concentrations respectively.   
For PM10, the maximum cumulative impact (left side of Table 26) and the maximum incremental impact (right 
side of Table 26) are both predicted at receptor R7.  Table 26 indicates no exceedances associated with 
cumulative PM10 impacts.  For PM2.5, the maximum cumulative impact (left side of Table 27) and the maximum 
incremental impact (right side of Table 27) are also predicted at receptor R7.  Table 27  indicates one 
cumulative exceedance of the air quality criterion, driven by an already elevated background concentration. 
This exceedance is attributed to a background air quality concentration of 29.5 µg·m -3.  The 2021 NSW air 
quality compliance report (NSW DPE, 2023) notes that this reading was recorded at the Cook and Phillip 
AQMA on 27 April due to an exceptional event (as a hazard reduction burn).  In NSW, exceedances caused 
by exceptional events are not counted toward the National Environment Protection (Ambient Air Quality) 
Measure (NEPM) goal of "no days exceeding the particle standards in a year.” 
A contour isopleth plot of the predicted incremental 24-hour PM10 concentrations associated with the Project 
under Scenario 2 are presented in Figure 14 to illustrate the spatial distribution of particulate matter in the 
area surrounding the Project site. 
Note: contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
compliance assessment. 
Table 26 Summary of contemporaneous 24-hour PM 10 concentrations – Scenario 2 
Date 
24-hour average PM10 concentration  
(µg·m-3) – Receptor R7 Date 
24-hour average PM10 concentration  
(µg·m-3) – Receptor R7 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
27/04/2021 3.4 36.9 40.3 29/12/2021 20.7 6.6 27.3 
9/07/2021 7.1 24.7 31.8 20/11/2021 10.3 16.8 27.1 
15/01/2021 1.4 30.1 31.5 10/02/2021 9.8 11.4 21.2 
4/05/2021 0.2 31.1 31.3 7/04/2021 9.5 9.6 19.1 
23/01/2021 1.4 29.7 31.1 22/05/2021 9.2 17.5 26.7 
28/10/2021 1.3 29.6 30.9 29/11/2021 8.7 18.8 27.5 
26/01/2021 0.6 30.2 30.8 17/04/2021 7.2 18.8 26.0 
10/10/2021 < 0.1 29.1 29.2 9/07/2021 7.1 24.7 31.8 
2/03/2021 4.5 24.3 28.8 21/02/2021 6.5 8.9 15.4 
24/01/2021 1.2 27.2 28.4 29/06/2021 6.5 13.9 20.4 
These data represent the highest Cumulative Impact 
24-hour PM10 predictions (outlined in red) as a result of 
the operation of the Project 
These data represent the highest Incremental Impact 
24-hour PM10 predictions (outlined in blue) as a result 
of the operation of the Project. 
 
[[page 88]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 88 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 27 Summary of contemporaneous 24-hour PM 2.5 concentrations – Scenario 2 
Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 Date 
24-hour average PM2.5 concentration  
(µg·m-3) – Receptor R7 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
27/04/2021 3.4 29.5 32.9 29/12/2021 20.7 2.7 23.4 
9/07/2021 7.1 17.2 24.3 20/11/2021 10.3 7.5 17.8 
29/12/2021 20.7 2.7 23.4 10/02/2021 9.8 5.3 15.1 
4/05/2021 0.2 23.2 23.4 7/04/2021 9.5 5.0 14.5 
30/04/2021 1.3 20.7 22.0 22/05/2021 9.2 10.8 20.0 
22/05/2021 9.2 10.8 20.0 29/11/2021 8.7 5.4 14.1 
17/04/2021 7.2 10.8 18.0 17/04/2021 7.2 10.8 18.0 
10/10/2021 < 0.1 17.7 17.8 9/07/2021 7.1 17.2 24.3 
20/11/2021 10.3 7.5 17.8 21/02/2021 6.5 6.0 12.5 
8/07/2021 0.7 16.5 17.2 29/06/2021 6.5 9.7 16.2 
27/04/2021 3.4 29.5 32.9 29/12/2021 20.7 2.7 23.4 
9/07/2021 7.1 17.2 24.3 20/11/2021 10.3 7.5 17.8 
These data represent the highest Cumulative Impact 
24-hour PM10 predictions (outlined in red) as a result of 
the operation of the Project 
These data represent the highest Incremental Impact 
24-hour PM10 predictions (outlined in blue) as a result 
of the operation of the Project. 
  
[[page 89]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 89 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 14 Predicted maximum incremental 24-hour PM 10 impacts – Scenario 2 
 
Source: Northstar 

[[page 90]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 90 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.2.3. Nitrogen Dioxide 
Results are presented in this section for the predictions of NO 2 under Scenario 2.  The averaging periods 
associated with the criteria for these pollutants is 1-hour and an annual average, as specified in Table 6   
The predicted maximum 1-hour and annual average NO 2 concentrations resulting from the assumptions 
under Scenario 2, are presented in Table 28.    
The results indicate that predicted incremental and cumulative NO 2 concentrations are below the criteria at 
all surrounding receptor locations.  The performance of the Project under Scenario 2 does not result in any 
exceedances of the criteria for NO2.   
Table 28 Predicted 1-hour and annual average NO 2 concentrations – Scenario 2 
Receptor 
Nitrogen dioxide (NO2) concentration (µg·m-3) 
1-hour average Annual average 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 164 31 
Max. % of criterion 42.7 35.5 53.0 3.5 72.6 76.1 
R1 17.2 5.6 22.9 0.3 22.5 22.8 
R2 22.5 5.6 28.1 0.4 22.5 22.9 
R3 25.1 28.2 53.3 0.5 22.5 23.0 
R4 16.2 35.7 51.9 0.2 22.5 22.7 
R5 27.3 35.7 63.0 0.2 22.5 22.7 
R6 7.9 13.2 21.1 0.2 22.5 22.7 
R7 58.0 28.2 86.2 0.5 22.5 23.0 
R8 3.4 26.3 29.7 0.3 22.5 22.8 
R9 5.0 11.3 16.3 0.3 22.5 22.8 
R10 7.8 13.2 21.0 0.2 22.5 22.7 
R11 5.5 13.2 18.6 0.2 22.5 22.7 
R12 4.8 26.3 31.1 0.3 22.5 22.8 
R13 29.2 22.6 51.7 0.9 22.5 23.4 
R14 36.7 22.6 59.2 0.7 22.5 23.2 
R15 10.8 56.4 67.2 0.4 22.5 22.9 
R16 44.5 22.6 67.1 0.4 22.5 22.9 
R17 22.3 54.5 76.8 0.4 22.5 22.9 
R18 42.2 18.8 61.0 0.4 22.5 22.9 
R19 25.3 18.8 44.1 0.3 22.5 22.8 
R20 32.3 18.8 51.1 0.3 22.5 22.8 
R21 34.6 15.0 49.7 0.4 22.5 22.9 
R22 32.8 11.3 44.1 0.5 22.5 23.0 
R23 16.4 18.8 35.2 0.5 22.5 23.0 
R24 6.9 16.9 23.8 0.3 22.5 22.8 
R25 36.7 3.8 40.4 0.3 22.5 22.8 
[[page 91]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 91 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Nitrogen dioxide (NO2) concentration (µg·m-3) 
1-hour average Annual average 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
R26 26.5 3.8 30.2 0.2 22.5 22.7 
R27 22.6 22.5 45.1 0.3 22.5 22.8 
R28 14.4 58.3 72.7 0.4 22.5 22.9 
R29 16.8 9.4 26.2 0.5 22.5 23.0 
R30 57.2 22.5 79.7 0.4 22.5 22.9 
R31 14.5 7.5 22.0 < 0.1 22.5 22.6 
R32 13.8 22.5 36.3 0.4 22.5 22.9 
R33 17.0 30.1 47.0 0.6 22.5 23.1 
R34 12.5 22.5 35.0 0.3 22.5 22.8 
R35 70.1 16.9 87.0 0.7 22.5 23.2 
R36 14.0 20.7 34.7 0.9 22.5 23.4 
R37 35.1 22.6 57.6 1.1 22.5 23.6 
R38 14.8 20.7 35.5 1.0 22.5 23.5 
R39 37.2 16.9 54.1 0.5 22.5 23.0 
R40 38.8 22.6 61.4 0.6 22.5 23.1 
R41 55.8 22.6 78.3 0.5 22.5 23.1 
R42 47.7 13.2 60.8 0.5 22.5 23.0 
 
Figure 15 presents a contour plot of the predicted maximum ground-level 1-hour incremental NO X impacts 
under Scenario 2, before applying the Janssen method for NOx to NO2 conversion (refer Section 5.2.6).  There 
is no impact assessment criterion for NO x.  The contour isopleth is presented in milligrams per cubic metre 
(mg·m-3). 
Note: Contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
comparison against relevant criteria. 
 
 
 
 
 
 
 
[[page 92]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 92 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 15 Predicted maximum incremental 1-hour NO x impacts – Scenario 2 
 
Source: Northstar 

[[page 93]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 93 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.2.4. All Other Pollutants 
The following presents the predicted concentrations associated with Scenario 2 for all other pollutants 
assessed in this AQIA (refer Section 5.2.2). 
Presented in Table 29 to Table 31 are the predicted concentrations of CO, SO2, PAHs, VOCs and formaldehyde 
at varying averaging periods at the surrounding receptors.   
Figure 12 presents a contour plot of the predicted maximum 1-hour incremental benzene impact under 
Scenario 2.  The contour isopleth is presented in milligrams per cubic metre (mg·m -3). 
Note: Contours reflect ground-level concentrations only and are intended to illustrate dispersion patterns.  
Maximum concentrations at each receptor (across all modelled heights) are reported separately for 
comparison against relevant criteria. 
The predicted incremental concentrations for all of the abovementioned pollutants are below the relevant 
criteria for all averaging periods at all receptors.   
 
[[page 94]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 94 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 29 Predicted 15-minute, 1-hour and 8-hour average CO concentrations – Scenario 2 
Receptor 
Carbon monoxide (CO) concentration (mg·m-3) 
15-minute 1-hour 8-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 100 30 10 
Max. % of criterion 1.5 3.6 5.1 3.9 9.3 13.2 5.7 8.0 13.7 
R1 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R2 0.2 3.6 3.8 0.2 2.8 3.0 < 0.1 0.8 0.9 
R3 0.3 3.6 3.9 0.2 2.8 3.0 0.1 0.8 0.9 
R4 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R5 0.3 3.6 3.9 0.2 2.8 3.0 < 0.1 0.8 0.9 
R6 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R7 1.5 3.6 5.1 1.2 2.8 4.0 0.6 0.8 1.4 
R8 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R9 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R10 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R11 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R12 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R13 0.4 3.6 4.0 0.3 2.8 3.1 0.1 0.8 0.9 
R14 0.4 3.6 4.0 0.3 2.8 3.1 < 0.1 0.8 0.9 
R15 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R16 0.4 3.6 4.0 0.3 2.8 3.1 < 0.1 0.8 0.9 
R17 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R18 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R19 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R20 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R21 0.2 3.6 3.8 0.2 2.8 3.0 < 0.1 0.8 0.9 
[[page 95]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 95 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Carbon monoxide (CO) concentration (mg·m-3) 
15-minute 1-hour 8-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. Incr. Bg. Cumul. 
R22 0.2 3.6 3.8 0.2 2.8 3.0 < 0.1 0.8 0.9 
R23 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R24 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R25 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R26 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R27 0.1 3.6 3.7 0.1 2.8 2.9 < 0.1 0.8 0.9 
R28 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R29 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R30 0.7 3.6 4.3 0.6 2.8 3.4 0.1 0.8 0.9 
R31 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R32 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R33 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R34 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R35 0.3 3.6 3.9 0.2 2.8 3.0 < 0.1 0.8 0.9 
R36 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R37 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R38 < 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R39 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R40 0.1 3.6 3.7 < 0.1 2.8 2.9 < 0.1 0.8 0.9 
R41 0.2 3.6 3.8 0.1 2.8 2.9 < 0.1 0.8 0.9 
R42 0.3 3.6 3.9 0.2 2.8 3.0 < 0.1 0.8 0.9 
 
 
[[page 96]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 96 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 30 Predicted 1-hour and 24-hour SO 2 concentrations – Scenario 2 
Receptor 
Sulphur dioxide (SO2) concentration (µg∙m-3) 
1-hour 24-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
Criterion 215 57 
Max. % of criterion < 0.1 19.5 19.5 < 0.1 13.9 13.9 
R1 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R2 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R3 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R4 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R5 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R6 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R7 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R8 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R9 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R10 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R11 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R12 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R13 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R14 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R15 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R16 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R17 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R18 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R19 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R20 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R21 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R22 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R23 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R24 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R25 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R26 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R27 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R28 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R29 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R30 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R31 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R32 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R33 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R34 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R35 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
[[page 97]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 97 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Sulphur dioxide (SO2) concentration (µg∙m-3) 
1-hour 24-hour 
Incr. Bg. Cumul. Incr. Bg. Cumul. 
R36 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R37 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R38 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R39 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R40 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R41 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
R42 < 0.1 41.9 42.0 < 0.1 7.9 8.0 
 
  
[[page 98]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 98 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 31 Predicted maximum incremental 1-hour PAH, benzene and formaldehyde concentrations  
- Scenario 2 
Receptor 
Maximum 1-hour average concentration (mg·m-3) 
PAH Benzene 
Toluene 
(odour) 
Xylene  
(odour) 
Formaldehyde 
Criterion 0.0004 0.029 0.36 0.19 0.02 
Max. % of criterion < 0.1 11.9 0.3 0.5 1.8 
R1 4.53E-09 3.05E-04 1.10E-04 7.68E-05 3.10E-05 
R2 6.26E-09 4.21E-04 1.52E-04 1.06E-04 4.28E-05 
R3 9.33E-09 6.28E-04 2.27E-04 1.58E-04 6.38E-05 
R4 1.55E-09 1.04E-04 3.76E-05 2.62E-05 1.06E-05 
R5 2.22E-09 1.49E-04 5.39E-05 3.75E-05 1.52E-05 
R6 1.13E-09 7.59E-05 2.74E-05 1.91E-05 7.71E-06 
R7 5.14E-08 3.46E-03 1.25E-03 8.72E-04 3.52E-04 
R8 3.07E-09 2.07E-04 7.45E-05 5.19E-05 2.10E-05 
R9 2.73E-09 1.84E-04 6.64E-05 4.63E-05 1.87E-05 
R10 1.10E-09 7.41E-05 2.67E-05 1.86E-05 7.52E-06 
R11 2.17E-09 1.46E-04 5.28E-05 3.68E-05 1.49E-05 
R12 3.96E-09 2.67E-04 9.63E-05 6.72E-05 2.71E-05 
R13 1.00E-08 6.74E-04 2.43E-04 1.70E-04 6.84E-05 
R14 9.04E-09 6.09E-04 2.20E-04 1.53E-04 6.18E-05 
R15 1.77E-09 1.19E-04 4.31E-05 3.00E-05 1.21E-05 
R16 1.06E-08 7.14E-04 2.58E-04 1.80E-04 7.25E-05 
R17 2.98E-09 2.01E-04 7.26E-05 5.06E-05 2.04E-05 
R18 3.40E-09 2.29E-04 8.27E-05 5.77E-05 2.33E-05 
R19 5.06E-09 3.41E-04 1.23E-04 8.58E-05 3.46E-05 
R20 3.74E-09 2.52E-04 9.10E-05 6.34E-05 2.56E-05 
R21 6.28E-09 4.23E-04 1.53E-04 1.06E-04 4.30E-05 
R22 7.19E-09 4.85E-04 1.75E-04 1.22E-04 4.92E-05 
R23 2.71E-09 1.83E-04 6.59E-05 4.60E-05 1.86E-05 
R24 2.55E-09 1.72E-04 6.20E-05 4.32E-05 1.75E-05 
R25 4.87E-09 3.28E-04 1.18E-04 8.26E-05 3.33E-05 
R26 2.88E-09 1.94E-04 7.00E-05 4.88E-05 1.97E-05 
R27 3.87E-09 2.61E-04 9.41E-05 6.56E-05 2.65E-05 
R28 2.88E-09 1.94E-04 7.00E-05 4.88E-05 1.97E-05 
R29 3.36E-09 2.26E-04 8.17E-05 5.70E-05 2.30E-05 
R30 1.23E-08 8.30E-04 3.00E-04 2.09E-04 8.43E-05 
R31 1.41E-09 9.48E-05 3.42E-05 2.38E-05 9.62E-06 
R32 1.47E-09 9.88E-05 3.56E-05 2.48E-05 1.00E-05 
R33 1.92E-09 1.29E-04 4.67E-05 3.26E-05 1.31E-05 
R34 1.01E-09 6.79E-05 2.45E-05 1.71E-05 6.90E-06 
R35 5.35E-09 3.60E-04 1.30E-04 9.06E-05 3.66E-05 
[[page 99]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 99 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
Maximum 1-hour average concentration (mg·m-3) 
PAH Benzene 
Toluene 
(odour) 
Xylene  
(odour) 
Formaldehyde 
R36 2.03E-09 1.37E-04 4.94E-05 3.44E-05 1.39E-05 
R37 3.14E-09 2.12E-04 7.64E-05 5.32E-05 2.15E-05 
R38 1.96E-09 1.32E-04 4.76E-05 3.32E-05 1.34E-05 
R39 1.95E-09 1.31E-04 4.73E-05 3.30E-05 1.33E-05 
R40 1.96E-09 1.32E-04 4.77E-05 3.32E-05 1.34E-05 
R41 4.23E-09 2.85E-04 1.03E-04 7.18E-05 2.90E-05 
R42 7.52E-09 5.07E-04 1.83E-04 1.27E-04 5.15E-05 
 
  
[[page 100]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 100 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 16 Predicted maximum incremental 1-hour benzene impacts – Scenario 2 
 
Source: Northstar  

[[page 101]]
 
24.1105.FR1V3 OPERATIONAL PHASE IMPACT ASSESSMENT Page 101 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
7.3. Comparison with POEO (Clean Air) Regulation Standards of 
Concentrations 
Section 3.2 outlines the context of the POEO CAR and the emission standards applicable to activities and 
plants, categorised as scheduled or non-scheduled under the regulation. 
As detailed in Section 2.2 and Section 2.3, the Project is expected to include the following relevant 
characteristics: 
 66 diesel generators;  
 A maintenance testing regime equating to 198 hours per year; and 
 Diesel fuel storage capacity of up to 600 kL or approximately 510.5 t. 
Clause 73, Part 5, Division 6 of the POEO CAR exempts emergency electricity generation using stationary 
reciprocal internal combustion engines from the air impurities standards for nitrogen dioxide (NO2) and nitric 
oxide (NO) specified in Schedule 2, Part 2, Division 3, provided the engines operate for no more than 
200 hours per year. 
Based on the maintenance schedule presented in Section 2.3.2 and the anticipated diesel fuel storage capacity 
(refer Section 2.2) the Project site is considered a non-scheduled activity for electricity generation and 
chemical storage under the POEO Act.  Correspondingly, the Project must comply with the concentration 
standards for non-scheduled activities, as outlined in Schedule 2, Part 3 of the POEO CAR (refer Section 3.2). 
Table 32 below compares the emissions from the prospective data centre generators to be utilised at the 
Project site against the respective concentration standards. 
Table 32 POEO CAR – Standards of concentrations comparison 
Air 
impurity 
Standard of 
concentration (mg·m-3) (A) 
Standby generator emissions (mg·m-3) (B) 
(per generator) 
Mitsubishi  
S16R2-PTAW2-S 
Cummins  
QSK60-G23 
Solid particles  
(Total) 
100 17.5 mg·m-3 at 100 % load 0.9 mg·m-3 at 100 % load 
Notes: (A) Standard of emissions concentration under dry, 273 K, 101.3 kPa, 7 % O 2 conditions  
(B) The Project’s generator emissions above are based on the mg·Nm -3 emission data presented in Appendix E, 
assumed as dry, 273 K, 101.3 kPa and 5 % O 2 content, which were then converted into 7 % O 2 content as per the 
POEO CAR requirements. 
Table 32 shows that either of the two standby diesel generators at the Project site can meet the concentration 
standard for total solid particles.   
[[page 102]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 102 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
8. DISCUSSION AND CONCLUSION 
This AQIA has been prepared by Northstar on behalf of HDI SYD1 Property Holdings Pty Limited for the 
proposed extension of the DigiCo SYD1 Data Centre, located at 392-422 Harris Street and 273 Pyrmont Street, 
Ultimo NSW. 
The assessment evaluates the potential air quality impacts during both construction and operation phases, 
with a focus on dust soiling and increased ambient PM 10 (including PM2.5) concentrations due to dust arising 
from construction activities at the Project site, and combustion emissions from standby diesel generator 
engines during operations.  
Data from available sources, including publicly accessible environmental data, were utilised.  The routine 
testing and emergency use of diesel generators has the potential to lead to the exceedance of air quality 
criteria at nearby sensitive receptor locations from associated emissions to air.  Therefore, operational impacts 
were evaluated based on a realistic and justified worst case emissions scenarios.  
8.1. Construction Phase Risk Assessment 
The construction phase risk assessment for the Project, presented in Section 6 indicates that dust soiling 
impacts equate to a medium risk level for demolition, construction and construction-traffic related activities, 
with a low risk level for trackout activities.  In terms of human health impacts, low risks are attributed to 
demolition, construction and construction-traffic activities, with a negligible risk presented for trackout 
activities, if no mitigation measures were to be applied to control emissions.   
Based upon that assessment, a range of mitigation measures are recommended to ensure that short-term 
impacts associated with construction phase activities are minimised, as presented in Appendix B. 
8.2. Operational Phase Impact Assessment 
The predicted impacts of operational phase activities under a worst-case scenario (Scenario 1) and realistic 
operational scenario (Scenario 2) are presented in Section 7. 
8.2.1. Scenario 1 – Justified Worst-Case 
Under the justified worst-case standby generator operational scenario (Scenario 1), a number of additional 
exceedances of the short-term air quality criteria for NO 2, PM10 and PM2.5 are predicted.   
Note:  care must be applied when assessing 24-hour average impacts as the likely duration of a power outage 
event is likely to be significantly less than 24-hours, and as such the assessment should be considered to be 
highly conservative (i.e. relevant to the operation of back-up generators for an entire 24-hour period). 
[[page 103]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 103 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
That scenario assumes that all 66 generators would be operational at one time.  The predicted incremental 
concentrations under Scenario 1 show exceedances of particulate matter and NO 2 at sensitive receptor 
locations if a power outage occurred, and all 66 emergency generators were operating at 100 % load 
continuously (refer Section 7.1) to assess emissions under all potential meteorological conditions. 
An assessment of the probability (p) of an exceedance of the relevant short-term criteria has been performed 
and is presented in Section 7.1.4.  As a maximum across all receptors, the probability of an exceedance of the 
NO2, PM10 or PM2.5 criterion (where p=0 is an impossible event, and p=1 is a certain event) in any year is: 
 NO2: p = 0.098 
 PM10:  p = 0.337 and 
 PM2.5: p = 0.638. 
To predict the likelihood of exceedances under the worst-case scenario (i.e. all 66 generators operating 
continuously at 100 % load), the reliability of the power network was considered against the latest information 
supplied in the Ausgrid 2024 Distribution and Transmission Annual Planning Report (DTAPR) (Ausgid, 2024). 
Based on the DTAPR and associated network reliability statistics, the average unplanned outage duration per 
year per customer over a 10-year period from financial-year 2013 (2013/14) to financial-year 2023 (2023/24) 
equated to approximately 74.0 minutes, although exact duration of power outages requiring standby 
generators cannot be determined.  Correspondingly, the likelihood of power interruptions occurring is 
approximately 0.014 % of the time per year (74.0 / (8 760 × 60)) or have a probability of p=0.000141. 
Figure 17 depicts the normalised (i.e. Major Event Days data excluded) system average interruption duration 
index (SAIDI, in minutes) and unnormalised (i.e. inclusion of all events) SAIDI trends over an 10-year period 
from financial year 2013/2014 to financial year 2023/2024. 
The probability of both the interruption to the power supply, and an exceedance of the relevant air quality 
criteria occurring can be calculated through the multiplication of the probability of each event occurring.  
Those values are incredibly small and have been placed into context by calculating the percentage chance 
that the event could occur in a number of years.  Table 33 presents the results of those calculations. 
The results indicate that the chance of an additional exceedance of the air quality criteria during a power 
outage is low.   
The Project is connected to the Ausgrid 132 kV transmission network 3,, where the anticipated power outage 
duration is expected to be significantly shorter than the average statistics presented above.  These statistics 
account for the entire network, including premises on less reliable power lines.  In the event of an outage on 
the 132 kV network, a widespread outage across Sydney would occur. 
 
3   https://dtapr.ausgrid.com.au/  
[[page 104]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 104 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 17 Ausgrid SAIDI performance information  
 
Source: (Ausgid, 2024) 
Table 33 Chance of an exceedance during a power outage 
Number of 
years 
Percentage chance of an additional exceedance of the  
short-term criterion during a power outage (%) 
NO2 PM10 PM2.5 
100 0.14 0.47 0.89 
200 0.27 0.94 1.78 
500 0.69 2.34 4.39 
1 000 1.37 4.63 8.60 
1 250 1.71 5.76 10.63 
 
In Scenario 1, dispersion modelling predicts an exceedance of the 1-hour benzene criterion with all 
66 generators in operation (refer Table 22).  The highest predicted impact occurs at receptor R7, located at 
the Goldsborough Place Apartments which is directly north of the Project site and opposite the Western 
Distributor on Pyrmont Street (refer Figure 5).  No other considered receptor locations were predicted to 
experience an exceedance of the 1-hour benzene criterion in this scenario.  
As previously described, the dispersion modelling accounts for sensitive receptors at various heights, with 
results reflecting maximum concentrations to assess potential exposure.  The AQIA evaluates multiple receptor 
locations (refer Table 8) including elevated sites, ensuring a conservative assessment. 

[[page 105]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 105 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table 34 presents the predicted 1-hour maximum benzene impacts for Scenario 1 at the three modelled 
receptor heights for receptor R7.   
Table 34 Predicted 1-hour maximum benzene concentrations at receptor R7 – Scenario 1 
Receptor 
Dispersion 
model flag point 
Maximum 1-hour benzene concentration (mg·m-3) 
Criterion – 0.029 mg·m-3 
Concentration  % of criterion 
R7 
0 m 7.38E-03 25.4 
20 m 6.19E-03 21.4 
40 m 4.62E-02 159.3 
 
The dispersion modelling indicates no exceedance of the 1-hour benzene criterion at the ground level (0 m) 
and 20 m heights with a concentration of 7.38 µg·m -3 predicted at ground level.  However, at 40 m, the 
dispersion model indicates that an exceedance would occur on account of all 66 generators running during 
the emergency scenario.   
The dispersion model includes several conservative assumptions, such as a constant emission rate over an 
extended period, which is highly unlikely in practice.  These assumptions also involve a low exhaust exit velocity 
of 0.5 m·s -1 for the SYD1-W generators, and the model assuming full load capacity operations for all 
generators.  However, depending on the redundancy strategy, either all generators are to operate under a 
reduced load, or fewer generators will run at full load to meet power demands during the emergency 
operating scenario. 
The modelling approach also incorporates worst-case exhaust emission parameters (refer to Section 5.2.3) 
pertaining to generator selection (refer Section 2.3.2.1) , as the Project is currently in the design phase and 
the final generator selection is not yet definitive due to competitive tendering. 
The exceedance occurs at a receptor located at height, in close proximity to the Project site, suggesting that 
dispersion may not fully account for the specifics of emergency operations.  This is further influenced by 
horizontal discharge and the low exhaust velocities applied for the generators at SYD1-W.  Since generator 
selection is not yet finalised, a generator with lower HC emissions could potentially be selected to mitigate 
potential impacts. 
8.2.2. Scenario 2 – Realistic Operations 
Predicted cumulative concentrations for Scenario 2 show no exceedances at any surrounding receptors for 
all assessed pollutants.  Accordingly, it is expected that during the operation of the testing schedule described 
in Section 2.3.2, or over a 24-hour period, no significant air quality impacts will occur at sensitive receptors. 
This conclusion is based on modelling conducted over 8 760 hours, representing full operational flexibility 
throughout the year, as outlined in Section 5.2.2).   
[[page 106]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 106 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
8.2.3. Odour 
Operational phase activities will not result in any odour emissions, except for the periodic operation of the 
diesel-fuelled generators for testing and back-up power generation purposes, as outlined in Section 2.3.3.   
Toluene (C7H8) and xylene (C 8H10) emissions have been assessed and compared against the relevant odour 
impact assessment criteria.  No exceedances of the relevant odour criteria are predicted during either 
emergency or realistic operations. 
8.2.4. POEO (Clean Air) Regulation – Standard of Concentrations 
Section 7.3 assesses generator emissions against the applicable POEO CAR concentration standards for non-
scheduled activities, demonstrating compliance with the total solid particle standards.  Although the 
operations may be exempt from the relevant emission limit regulations (i.e. in-stack emission concentrations), 
they would not be exempt from ensuring the emissions do not exceed ambient air quality criteria. 
8.2.5. Recommended Mitigation Measures 
Based on the findings of the dispersion modelling assessment under Scenario 2, it is considered that the 
operation of the maintenance testing schedule would not result in exceedances being experienced at sensitive 
receptor locations surrounding the Project site. 
To ensure air quality impacts experienced at sensitive receptors resulting from the operation of the Project 
site are minimised, maintenance under the testing schedule must be performed as outlined in Section 2.3.2.  
Operation of the emergency generators should be minimised as far as practicably possible. 
8.2.6. Additional Mitigation Measures 
A number of additional mitigation measures considered to be Best Available Technology (BAT) have been 
reviewed and discussed in Appendix F.   
For clarity, the Project is predicted to not result in any exceedances of the relevant air quality criteria under 
the proposed maintenance testing schedule (refer Section 2.3.2) and correspondingly, the additional controls 
discussed in Appendix F have been reviewed to solely provide context for how air quality impacts may be 
further reduced. 
[[page 107]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 107 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
8.3. Cumulative Impacts 
The following section provides an assessment of the potential for cumulative air quality impacts from the 
Project and identified local emission sources outlined in Section 4.6.  This evaluation includes the potential 
cumulative effects on sensitive receptors during a power outage, which would trigger the operation of 
emergency generators at both the Project site and from those identified sources of air emissions (refer 
Section 4.6. 
8.3.1. Proximity 
Pyrmont Metro Station is currently undergoing construction as part of the NSW Government Sydney Metro 
West project.  Construction activities are anticipated to continue until 2032 so it may have impacts with the 
Project site construction and operations.  Monthly construction updates are currently publicly available and 
provide information on the current construction works and hours.  It is noted that Pyrmont Metro Station 
compromises of two sites, an eastern and western site, and correspondingly there are two separate 
construction areas for the project (refer Section 4.6).  Pyrmont Metro East site is to include an Over Station 
Development, anticipated to be 31 storeys, which is currently undergoing approval (SSD-49620481).  
The air quality impact assessment for Sydney Metro West – The Bays to Sydney CBD identified several sensitive 
receivers within proximity of the Pyrmont Metro Station construction sites, that may experience air quality 
impacts (Jacobs/Arcadis, 2021).  The risk assessment noted that the highest unmitigated dust risk rating was 
high for nuisance and human health impacts without mitigation, however the report addressed these potential 
impacts by outlining the appropriate management and mitigation measures that would be implemented to 
manage potential impacts to air quality during construction.   
Additionally, the risk assessment was evaluated using the adopted UK IAQM methodology (IAQM, 2024) 
assessing impacts from construction activities on human receivers within 350 m of the construction site.  It is 
noted that the methodology has since been updated, with the latest version (Version 2.2, January 2024) 
requiring assessment of impacts from construction activities to human receivers within 250 m of the 
construction site.  It is also noted that these distances are deliberately chosen to be conservative.  Since the 
Project site is approximately 500 m from both Pyrmont Metro Station construction sites, an assessment of 
cumulative impacts would not be required for the Project, and correspondingly it has not been considered 
further. 
There are three arterial highway tunnel ventilation stacks situated in proximity to the Project site as identified 
in Table 10 and Figure 8.  These include the Transurban operated Cross City Tunnel (CCT) Ventilation Stack 
approximately 343 m east, and the Eastern Distributor Tunnel (EDT) Northern and Southern Ventilation Stacks 
which are located over 1.5 km away to the east and southeast respectively.  Air emissions from motorway 
tunnel ventilation stacks are regulated by NSW EPA and requires stack emissions monitoring.   
[[page 108]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 108 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
It is noted that the air emissions produced by the CCT Ventilation Stack, and the EDT Ventilation Stacks would 
be encompassed in the background air quality dataset as described in Section 4.4.  Given the proximate 
distance of the CCT Ventilation Stack, a review of the available air quality monitoring data as well as previous 
assessments has been performed to determine its potential for cumulative impacts.   
The latest five years of air quality monitoring data for the CCT Ventilation Stack 4 showed that all monitored 
pollutant concentrations were below the associated NSW EPA licence concentration limits.  The air quality 
emissions assessment for the ventilation stack, as included in the Environmental Impact Statement (EIS) for 
the CCT development, indicated that pollutant emissions from the stack are unlikely to impact nearby 
residential areas, including Ultimo / Pyrmont and Darling Harbour at ground level.  The predicted 
contributions from the ventilation stack were found to be negligible (NSW Department of Urban Affairs and 
Planning, 2001).   
The Minister for Planning Approval (MPA) conditions set for the CCT require ambient air quality monitoring 
of CO, NO2, and PM10 at four stations (two elevated and two ground-level) (NSW Department of Urban Affairs 
and Planning, 2001).  Subsequent, a qualitative air quality assessment conducted with regard to the CCT's 
potential impacts on the residential tower complex situated at 505-523 George Street, approximately 400 m 
from the ventilation stack (AECOM, 2014) incorporated data acquired from these monitoring stations.  That 
assessment found that the respective NSW EPA impact assessment criteria for CO, NO 2 and PM10 would be 
unlikely to be exceeded with the CCT’s operation, and that the ventilation stack is not a major contributor to 
ground-level pollutant concentrations in the area. 
Given that the CCT Ventilation Stack is approximately 340 m from the Project site, similar to the distance from 
the residential tower assessed in the air quality study (AECOM, 2014), and based on the conclusion that the 
stack is unlikely to significantly contribute to ground-level pollutant concentrations in the area, it is reasonable 
to conclude that the ventilation stack would not have a cumulative impact with the Project site. This is further 
supported by both current and previous air quality monitoring data for the CCT ventilation stack.  
CleanPeak Energy (CPE) operates a Central Thermal Plant (CTP) and tri-generation facility at the Central Park 
Precinct in Chippendale, approximately 985 m south of the Project site.  The plant uses two natural gas 
reciprocating engines to generate electricity, recover heat, and produce chilled water for the precinct. 
CPE holds an Environment Protection Licence (EPL) requiring emissions testing for ammonia (NH 3) and 
nitrogen oxides (NO X).  Combustion gas monitoring in September 2024 (Ektimo, 2024) recorded maximum 
NOx concentrations of 39 mg m-3 and 41 mg m-3 for each gas engine.  The plant uses NH3 in the form of urea 
in its Selective Catalytic Reduction (SCR) system to reduce NO X emissions from the development.  The 
concentrations measured (Ektimo, 2024) were under full load conditions, with the SCR technology operating  
 
4   https://www.linkt.com.au/using-toll-roads/about-sydney-toll-roads/cross-city-tunnel/tunnel-air-quality/sydney  
[[page 109]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 109 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
between 393oC and 396oC.  The use of SCR technology is considered to be an effective air pollution control 
(APC) measure for reducing NOx emissions (refer Appendix F).   
A Pollution Incident Response Management Plan (PIRMP) (CleanPeak Energy, 2022) produced for the power 
generation activities outlines measures to minimise air pollution, including maintaining serviceable generators 
and SCR systems, continuous monitoring of urea levels, and ensuring exhaust pipeline integrity.  Additional 
precautions to limit smog formation include maintaining the exhaust scrubbing system and ensuring adequate 
urea stock. 
Given the facility's distance from the Project site, its relatively low NO x emissions under full-load conditions, 
and the use of effective APC such as SCR technology, cumulative air quality impacts are unlikely to arise with 
simultaneous operations.  Furthermore, ongoing monitoring and maintenance measures are implemented at 
the CTP and tri-generation facility to minimise emissions which would further reduce the potential for 
significant cumulative impacts with both the Project site and the CTP in operation.  
Further analysis of potential cumulative impacts is required for the four identified data centres: 
 Optus Ultimo Data Centre – approximately 277 m to the south 
 Sydney Data Centre (SDC) – approximately 394 m to the north west, 
 Macquarie IC1 Sydney CBD Data Centre – approximately 873 m to the south east; and,  
 AAPT Glebe Data Centre – approximately 1.6 km to the south west of the Project site boundary. 
8.3.2. Probability 
The aggregated probability of simultaneous emissions from the identified proximate sources is estimated 
below. 
8.3.2.1. Justified Worst Case 
The probability of four data centres operating simultaneously under the justified worst-case scenario (power 
outage event) is tied to the reliability of the power feed they share, which is provided by the same distributor 
for the Sydney region.  Ausgrid’s 2024 DTAPR (Ausgid, 2024) reported that the average unplanned outage 
duration per year per customer over a 10-year period from 2013/2014 to 2023/2024 equated to approximately 
74.0 minutes, corresponding to a probability of p = 0.000141 for a power outage. 
The reality of a power outage event is that facilities producing process emissions without emergency power 
back-up (such as dual power feeders or back-up generators) will likely cease emissions during a power outage 
event.  Some emissions from material handling (such as the use of loaders) or road traffic will not be affected, 
but these are not considered further in this assessment.   
[[page 110]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 110 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
As outlined in Section 2.2, the Project is to operate 24 hours per day, seven days per week.  Additionally, there 
are no firm testing schedules available for the four proximate data centres so it has been assumed that they 
would also be operating 24 hours per day, seven days per week.  
Correspondingly, realistic operations would have the same probability as the justified worst case with a 
probability of p = 1.  
8.3.3. Wind Frequency 
The modelled wind rose for the Project site (refer Appendix C) has been analysed to determine the prevailing 
wind patterns at the Project site.  
Figure 18 presents the wind vectors (pathways) connecting the potential sources at the data centres to the 
discrete receptors utilised in this AQIA.  Table 35 presents the relevant wind vectors and affected receptors.  
Case 1 refers to emissions from the Project site, giving rise to cumulative impacts with proximate data centre 
i.e. Sydney Data Centre, and Case 2 refers to emissions from proximate data centre i.e. Sydney Data Centre 
giving rise to a cumulative impact with the Project site.  It is noted that the generator stack locations for the 
four nearby data centres have not been definitively identified, so vectors were measured to the respective lot 
boundaries for a conservative assessment. 
Additionally, as there are no publicly available air quality assessment materials held on the four identified data 
centres no discrete receptors associated with the data centres have been presented in Table 35. 
Table 35 Potential for cumulative impacts between Project site and proximate data centres 
Data centre 
Case 1 Case 2 
Wind 
vectors 
Frequency 
Affected 
receptors 
Wind 
vectors 
Frequency 
Affected 
receptors 
Optus Ultimo 
Data Centre 
155°-170° 0.040 NA 335°-350° 0.038 
R7, R8,  
R28, R29 
Sydney  
Data Centre 
315°-325° 0.023 NA 135°-145° 0.020 R2, R3, R17 
IC1 Sydney CBD 
Data Centre 
115°-135° 0.039 NA 295°-315° 0.065 
R7, R8, R9, R24, 
R25, R26, R27 
AAPT Glebe 
Data Centre 
230°-240° 0.016 NA 50°-60° 0.032 
R13, R14,  
R25, R33 
 
[[page 111]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 111 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
As seen in Table 35 and Figure 17, cumulative air quality impacts from the Optus Ultimo Data Centre (Case 2) 
may potentially be experienced at receptors located to the north of the Project site, specifically receptors R7, 
R8, R28 and R29.  Winds over the range 335°-350° historically occur for 3.8 % of the year ( p = 0.038). 
Impacts from the Sydney Data Centre (Case 2) may potentially be experienced at receptors located southwest 
of the Project site, specifically receptors R2, R3, R17.  Winds over the range 135°-145° historically occur for 
2.0 % of the year (p = 0.020). 
Cumulative air quality impacts from the IC1 Sydney CBD Data Centre (Case 2) may potentially be experienced 
at receptors northwest of the Project site, specifically receptors R7, R8, R9, R24, R25, R26, R27.  Winds over 
the range 295°-315° historically occur for 6.5 % of the year (p = 0.065). 
Air quality impacts from the AAPT Glebe Data Centre (Case 2) could potentially be experienced at receptors 
located to the northeast of the Project site, specifically receptors R13, R14, R25 and R33.  Winds over the range 
50°-60° historically occur for 3.2 % of the year (p = 0.032). 
 
[[page 112]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 112 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure 18 Wind vectors between identified proximate data centres 
 
Source: Northstar 

[[page 113]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 113 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
8.3.3.1. Probability of Cumulative Impacts 
The probability of two data centres operating simultaneously under the justified worst-case scenario (power 
outage event) is tied to the reliability of the power feed they share, which is provided by the same distributor 
for the Sydney region.  The 2024 Distribution and Transmission Annual Planning Report (DTAPR) (Ausgid, 
2024) reported that the average unplanned outage duration per year per customer over a 10-year period 
from 2013 / 2014 to 2023 / 2024 equated to approximately 74.0 minutes, corresponding to a probability of 
p = 0.000141 for a power outage. 
As outlined in Section 4.6.2.2, all the data centres have been assumed to operate 24 hours per day, seven 
days per week, with a corresponding probability of p = 1.   
On the assumption that a power outage event affects both the Project site and the proximate data centres 
simultaneously, the probability that conditions that may lead to cumulative impacts at the affected receptors 
may be estimated as wind frequency multiplied by the power outage probability. 
The calculated estimated probabilities for cumulative impacts are presented in Table 36. 
Table 36 Estimated probability of cumulative impacts 
Data Centre 
Case 1 Case 2 
Frequency 
Outage 
Probability 
P (product) Frequency 
Outage 
Probability 
P (product) 
Optus Ultimo 
Data Centre 
0.040 0.000141 5.67E-06 0.038 0.000141 5.41E-06 
Sydney  
Data Centre 
0.023 0.000141 3.28E-06 0.020 0.000141 2.87E-06 
IC1 Sydney CBD 
Data Centre 
0.039 0.000141 5.49E-06 0.065 0.000141 9.13E-06 
AAPT Glebe  
Data Centre 
0.016 0.000141 2.27E-06 0.032 0.000141 4.46E-06 
To provide context for the calculated probabilities, the following may be used as a benchmark. 
Table 37 Benchmark probabilities of cumulative impacts 
1 hour in Probability 
1 year 1.41E-04 
10 years 1.41E-05 
100 years 1.41E-06 
1 000 years 1.41E-07 
[[page 114]]
 
24.1105.FR1V3 DISCUSSION AND CONCLUSION Page 114 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
8.4. Conclusion 
During the construction phase, the potential dust soiling and human health risks are assessed as being 
manageable through appropriate implementation of the recommended mitigation measures.  With the 
implementation of the mitigation measures as part of a Construction Environmental Management Plan 
(CEMP) that the remaining construction-phase risks associated with the Proposal are appropriate and 
acceptable. 
During the operational phase, based upon the information presented in this AQIA, the normal operation of 
the Project is not considered likely to result in additional exceedances of the relevant air quality criteria at any 
identified receptor location.  Scenarios replicating the worst-case and a realistic case for maintenance testing 
operations have been considered in the assessment. 
The predicted incremental concentrations for all assessed pollutants are shown to be below the relevant 
criteria under realistic operations where the back-up generators are operated under an appropriate testing 
schedule. 
 
[[page 115]]
 
24.1105.FR1V3 REFERENCES Page 115 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
9. REFERENCES 
ABS. (2022). Regional Population . Retrieved from 
https://www.abs.gov.au/statistics/people/population/regional-population/2021#interactive-maps  
AECOM. (2014). Cross City Tunnel Impacts on 505-523 George Street Sydney; Qualitative Air Quality 
Assessment.  
Ausgid. (2024). Distribution and Transmission Annual Planning Report Summary (DTAPR) - December 2024.   
Barclay, J., & Scire, J. (2011). Generic Guidance and Optimum Model Setting for the CALPUFF Modeling System 
for Inclusion into the 'Approved Methods for the Modeling and Asssessment of Air Pollutants in NSW, 
Australia'.  
Barwise, Y., & Kumar, P. (2020). Designing vegetation barriers for urban air pollution abatement: a practical 
review for appropriate plant species specification. npj Climate and Atmospheric Science. 
Chapman, K. S. (2004). Cost-Effective Reciprocating Engine Emissions Control and Monitoring for E&P Field 
and Gathering Engines.  
CleanPeak Energy. (2022). Pollution Incident Response Management Plan Central Park - HSE-PLN-0003 - 
Revision 3 - December 2022.  
Ektimo. (2024). CPE Central Park Pty Ltd, Chippendale - Emissions Testing Report - Report R017687 - 30 
September 2024.  
IAQM. (2024). Guidance on the assessment of dust from demolition and construction.   
Jacobs/Arcadis. (2021). Major civil construction between The Bays and Sydney CBD: Environmental Impact 
Statement.  
Janssen, Van Wakeren, Van Duuren, & Elshout. (1988). A classification of NO oxidation rates in power plant 
plumes based on atmospheric conditions. Atmsopheric Environment, 22(1), 43-53. 
Kumar, P., Druckman, A., Gallagher, J., Gatersleben, B., Allison, S., Eisenman, T. S., . . . Morawaska, L. (2019). 
The nexus between air pollution, green infrastructure and human health. Environment International. 
Lecomte, T., De La Fuente, J. F., Neuwahl, F., Canova, M., Pinasseau, A., Jankov, I., . . . Sancho, L. D. (2017). 
Best Available Techniques (BAT) Reference Document for Large Combustion Plants - EUR 28836 EN.  
NPI. (2008). Emission Estimation Technique Manual for Combustion Engines Version 3.0.   
NSW Department of Urban Affairs and Planning. (2001). Proposed Cross City Tunnel; Kings Cross to Darling 
Harbour, Volume 1.  
[[page 116]]
 
24.1105.FR1V3 REFERENCES Page 116 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
NSW DPE. (2023). NSW annual compliance report 2021 . Retrieved from NSW Government Environment and 
Heritage: https://www2.environment.nsw.gov.au/sites/default/files/national-environment-
protection-measure-ambient-air-quality-nsw-compliance-report-2021-230223.pdf 
NSW EPA. (2014). Reducing Emissions from Non-road Diesel Engines.  
NSW EPA. (2022). Approved Methods for the Modelling and Assessment of Air Pollutants in New South Wales. 
NSW Environment Protection Authority. 
Petersen, R. (2017). Critical review of the building downwash algorithms in AERMOD. Air and Waste 
Management Association, 67(8). 
UK Environment Agency. (2018). Data Centre FAQ Headline Approach - Version 10.0.  
 
 
[[page 117]]
 
24.1105.FR1V3 APPENDIX A Page 117 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX A 
Commonly used units and abbreviations 
  
[[page 118]]
 
24.1105.FR1V3 APPENDIX A Page 118 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Units Used in the Report 
Units presented in the report follow the International System of Units (SI) conventions, unless derived from 
references using non-SI units.   
Commonly used SI units 
The following units are commonly used in Northstar reports. 
Symbol Name Quantity 
SI base units 
K Kelvin thermodynamic temperature 
kg kilogram mass 
m metre length 
mol mole amount of substance 
s seconds time 
Non-SI units mentioned in the SI or accepted for use 
° degree plane angle 
d day time 
h hour time 
ha hectare area 
J joule energy 
L litre volume 
min minute time 
N newton force or weight 
t tonne mass 
V volt electrical potential 
W watt power 
Multiples of SI and non-SI units 
The following prefixes are added to unit names to produce multiples and sub-multiples of units: 
Prefix Symbol Factor  Prefix Symbol Factor 
T tera- 1012  p pico- 10-12 
G giga- 109  n nano- 10-9 
M mega- 106  µ micro- 10-6 
k kilo- 103  m milli- 10-3 
h hector- 102  c centi- 10-2 
da deca- 101  d deci- 10-1 
In this report, units formed by the division of SI and non-SI units are expressed as a negative exponent, and 
do not use the solidus (/) symbol.   
[[page 119]]
 
24.1105.FR1V3 APPENDIX A Page 119 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
For example: 
 50 micrograms per cubic metre would be presented as 50 µg∙m -3 and not 50 µg/m3; and, 
 0.2 kilograms per hectare per hour would be presented as 0.2 kg∙ha -1∙hr-1 and not 0.2 kg/ha/hr. 
Commonly used SI-derived and non-SI units 
Symbol Name Quantity 
g∙m-2∙s-1 gram per square metre per second rate of mass deposition per unit area 
g∙s-1 gram per second rate of mass emission 
kg∙ha-1∙hr-1 kilogram per hectare per hour rate of mass deposition per unit area 
kg·m-3 kilogram per cubic metre density 
L·s-1 litres per second volumetric rate 
m2 square metre area 
m3 cubic metre volume 
m·s-1 metre per second speed and velocity 
mg∙m-3 milligram per cubic metre mass concentration per unit volume 
mg∙Nm-3 milligram per normalised cubic metre (of air) mass concentration per unit volume 
µg∙m-3 microgram per cubic metre  mass concentration per unit volume 
mg∙m-3 milligram per cubic metre  mass concentration per unit volume 
Pa pascal pressure 
ppb parts per billion (1x10-9) volumetric concentration 
pphm parts per hundred million (1×10-5) volumetric concentration 
ppm parts per million (1x10-6) volumetric concentration 
Commonly used abbreviations 
Abbreviation Term 
ABS Australian Bureau of Statistics 
ACT Australian Commonwealth Territory 
AGL above ground level 
AHD Australian height datum 
APC air pollution control 
AQI air quality index 
AQIA air quality impact assessment 
AQMS air quality monitoring station 
AQRA air quality risk assessment 
ARPANSA Australian Radiation Protection and Nuclear Safety Agency 
AS/NZS Australian Standard / New Zealand Standard 
AWS automatic weather station 
BCA Building Code of Australia 
BGL below ground level 
BOM Bureau of Meteorology 
[[page 120]]
 
24.1105.FR1V3 APPENDIX A Page 120 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Abbreviation Term 
CEMP construction environment management plan 
CH4 methane 
CO carbon monoxide 
CO2 carbon dioxide 
CSIRO Commonwealth Scientific and Industrial Research Organisation 
DEM digital elevation model 
EETM emission estimation technique manual 
EPA VIC Environmental Protection Authority Victoria 
EPBC Environment Protection and Biodiversity Conservation Act 
FIBC flexible intermediate bulk container 
GIS geographical information system 
IAQM UK Institute of Air Quality Management 
IBC intermediate bulk container 
ID internal diameter 
LLV low level waste 
LoM life of mine 
MSDS Material Safety Data Sheet 
NCAA National Clean Air Agreement 
NEPM National Environment Protection Measure 
NH3 ammonia 
NO nitric oxide 
NOX oxides of nitrogen 
NO2 nitrogen dioxide 
NORM naturally occurring radioactive material 
NSW New South Wales 
NSW DCCEEW New South Wales Department of Climate Change, Energy, the Environment and Water 
NSW DPE New South Wales Department of Planning and Environment 
NSW DPHI New South Wales Department of Planning, Housing and Infrastructure 
NSW EPA New South Wales Environment Protection Authority 
NT Northern Territory 
OEMP operational environmental management plan 
O3 ozone 
OU odour unit 
OU·m3·s-1 odour units times metres cubed per second 
OU·s-1 odour units per second 
Pb lead 
PM particulate matter 
PM10 particulate matter with an aerodynamic diameter of 10 µm or less 
PM2.5 particulate matter with an aerodynamic diameter of 2.5 µm or less 
ROM run of mine 
SA South Australia 
[[page 121]]
 
24.1105.FR1V3 APPENDIX A Page 121 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Abbreviation Term 
SEPP State Environmental Protection Policy 
SOX oxides of sulphur 
SO2 sulphur dioxide 
SRTM3 Shuttle Radar Topography Mission 
SVOC semi-volatile organic compound 
TAPM The Air Pollution Model 
TAS Tasmania 
TEU twenty-foot equivalent unit 
TSP total suspended particulates 
TVOC total volatile organic compounds 
TWA time weighted average 
US EPA United States Environmental Protection Agency 
UTM Universal Transverse Mercator 
VIC Victoria 
VLLW very low-level waste 
VOC volatile organic compound 
 
  
[[page 122]]
 
24.1105.FR1V3 APPENDIX B Page 122 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX B 
Construction Phase Dust Risk Assessment 
  
[[page 123]]
 
24.1105.FR1V3 APPENDIX B Page 123 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Provided below is a summary of the risk assessment methodology applied in this AQIA which is based upon 
the UK IAQM’s Guidance on the assessment of dust from demolition and construction (IAQM, 2024) and 
adapted by Northstar.   
Adaptions to the Published Methodology Made by Northstar  
The adaptions made by Northstar from the IAQM published methodology are: 
 PM10 criterion: an amended criterion representing the annual average PM 10 criterion relevant to 
Australia rather than the UK; 
 Nomenclature: a change in nomenclature from ‘receptor sensitivity’ to ‘land use value’ to avoid 
misinterpretation of values attributed to ‘receptor sensitivity’ and ‘sensitivity of the area’ which may 
be assessed as having different values; 
 Construction traffic : the separation of construction vehicle movements as a discrete risk 
assessment profile from those associated with the ‘on-site’ activities of demolition, earthworks and 
construction.  The IAQM methodology considers four risk profiles of: ‘demolition’, ‘earthworks’, 
‘construction’ and ‘trackout’.  The adaption by Northstar introduces a fifth risk assessment profile of 
‘construction traffic’ to the existing four risk profiles; and, 
 Tables: minor adjustments in the visualisation of some tables. 
Step 1 – Screening Based on Separation Distance 
The Step 1 screening criteria provided by the IAQM guidance suggests screening out any assessment of 
impacts from construction activities where sensitive receptors are located: 
 Beyond a distance of 250 m from the Project site boundary; and,  
 At a distance greater than 50 m from the route(s) used by construction vehicles on public roads, 
beginning from the Project site entrance and extending past 250 m from the Project site entrance. 
This step is noted as having deliberately been chosen to be conservative and would require assessments for 
the vast majority of development projects 
Table B1 overleaf presents the identified discrete sensitive receptors, with the corresponding estimated 
screening distances as compared to the screening criteria.   
  
[[page 124]]
 
24.1105.FR1V3 APPENDIX B Page 124 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table B1 Construction phase impact screening criteria distances 
Receptor 
ID 
Location Land use 
Screening distance (m) 
Project site 
boundary 
(250 m) 
Project site 
entrance(s) 
(250 m) 
Construction 
route(s) 
(50 m) 
R1 Quarry Street, Ultimo Commercial 21 171 13 
R2 Quarry Street, Ultimo Residential 21 164 12 
R3 Quarry Street, Ultimo Residential 20 156 10 
R4 Quarry Street, Ultimo Commercial 33 191 12 
R5 Quarry Street, Ultimo Commercial 73 220 57 
R6 Harris Street, Ultimo Commercial 21 166 11 
R7 Pyrmont Street, Pyrmont Residential 22 63 41 
R8 Harris Street, Pyrmont Residential 38 99 12 
R9 Harris Street, Pyrmont Residential 70 138 17 
R10 Harris Street, Ultimo Residential 21 164 11 
R11 Harris Street, Ultimo Residential 25 135 14 
R12 Ada Place, Ultimo Residential 39 127 28 
R13 Darling Drive, Sydney Commercial 82 94 74 
R14 Darling Drive, Sydney Commercial 71 135 61 
R15 Darling Drive, Sydney Commercial 91 187 81 
R16 Darling Drive, Sydney Commercial 152 268 155 
R17 Darling Drive, Sydney Residential 264 391 138 
R18 Harris Street, Ultimo Commercial 222 362 29 
R19 William Henry Street, Ultimo Community Centre 160 313 18 
R20 Jones Street, Ultimo Commercial 201 354 145 
R21 Jones Street, Ultimo Residential 234 374 205 
R22 Jones Street, Ultimo Commercial 208 314 147 
R23 Wentworth Park, Ultimo Recreational 322 410 311 
R24 Bulwara Road, Pyrmont Residential 121 208 101 
R25 Allen Street, Pyrmont Residential 229 303 152 
R26 Jones Street, Pyrmont Residential 342 410 204 
R27 Bulwara Road, Pyrmont Residential 252 298 59 
R28 Harris Street, Pyrmont Mixed Use 217 250 30 
R29 Murray Street, Pyrmont Mixed Use 217 244 23 
R30 Darling Drive, Sydney Commercial 119 131 91 
R31 Darling Drive, Sydney Commercial 222 238 147 
R32 Darling Harbour Walk, Sydney Open Space 371 384 273 
R33 Darling Harbour Walk, Sydney Open Space 273 268 263 
R34 Darling Harbour Walk, Sydney Open Space 488 487 468 
R35 Wheat Road, Sydney Commercial 357 347 347 
R36 Tumblong Park, Harbour Street Recreational 310 319 300 
R37 Harbour Street Commercial 398 430 465 
[[page 125]]
 
24.1105.FR1V3 APPENDIX B Page 125 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Receptor 
ID 
Location Land use 
Screening distance (m) 
Project site 
boundary 
(250 m) 
Project site 
entrance(s) 
(250 m) 
Construction 
route(s) 
(50 m) 
R38 Tumblong Park, Harbour Street Recreational 320 391 349 
R39 Day Street, Sydney Commercial 521 517 509 
R40 Day Street, Sydney Commercial 504 532 572 
R41 Harbour Street, Sydney Commercial 483 560 457 
R42 Ultimo Public School Educational 216 313 202 
 
With reference to Table B1 sensitive receptors are noted to be within the screening distance thresholds and 
therefore require further risk assessment as summarised in Table B2. 
 
Table B2 Application of Step 1 screening 
Construction impact 
Screening 
criteria 
Step 1 
screening 
Comments 
Demolition 250 m from boundary, 250 m from site entrance(s) Not screened 
Receptors 
identified 
within the 
screening 
distance 
Earthworks 250 m from boundary, 250 m from site entrance(s) Not applicable 
Construction 250 m from boundary, 250 m from site entrance(s) Not screened 
Trackout 250 m from site entrance(s) Not screened 
Construction Traffic 50 m from roadside, 250 m from site entrance(s) Not screened 
 
Step 2 – Define the Potential Dust Emission Magnitude 
Step 2 of the assessment categorises dust-generating activities as demolition, earthworks, construction, track-
out (material transported onto public roads), and construction traffic, by their ‘dust emissions magnitude’ 
(Small, Medium, or Large), as defined in  Table B3. 
Table B3 Dust emission magnitude activities 
Activity Small Medium Large 
Demolition 
Total building volume < 12 000 m3 12 000 m3 to 75 000 m3 > 75 000 m3 
Demolition height < 6 m AGL 6 m and 12 m AGL > 12 m AGL 
Onsite crushing no no yes 
Onsite screening no no yes 
Demolition of materials 
with high dust potential 
no yes yes 
Demolition timing wet months only any time of the year any time of the year 
[[page 126]]
 
24.1105.FR1V3 APPENDIX B Page 126 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Activity Small Medium Large 
Earthworks 
Total area < 18 000m2 18 000 m2 to 110 000 m2 > 110 000 m2 
Soil types 
soil type with large grain 
size (e.g.  sand) 
moderately dusty soil type 
(e.g.  silt) 
potentially dusty soil type 
(e.g. clay) 
Heavy earth moving 
vehicles 
< 5 heavy earth moving 
vehicles active at any one 
time 
5 to 10 heavy earth 
moving vehicles active at 
any one time 
> 10 heavy earth moving 
vehicles active at any time 
Formation of bunds < 3 m AGL 3 m to 6 m AGL > 6 m AGL 
Construction 
Total building volume < 12 000 m3 12 000 m3 to 75 000 m3 > 75 000 m3 
Concrete batching no yes yes 
Sandblasting no no yes 
Materials metal cladding or timber concrete concrete 
Trackout 
Outward heavy vehicles 
movements per day 
< 20 20 to 50 > 50 
Surface materials low potential moderate potential high potential 
Unpaved road length < 50 m 50 m to 100 m > 100 m 
Construction traffic (from construction site entrance to construction vehicle origin) 
Demolition traffic 
-  total building volume 
< 12 000 m3 12 000 m3 to 75 000 m3 > 75 000 m3 
Earthworks traffic 
total area 
< 18 000m2 18 000 m2 to 110 000 m2 > 110 000 m2 
Earthworks traffic soil 
types 
soil type with large grain 
size (e.g. sand) 
moderately dusty soil type 
(e.g. silt) 
potentially dusty soil type 
(e.g. clay) 
Construction traffic 
total building volume 
< 12 000 m3 12 000 m3 to 75 000 m3 > 75 000 m3 
Total traffic outward 
heavy vehicles 
Movements per day 
< 20 20 to 50 > 50 
 
Demolition activities will primarily involve internal building works adjustment within the Project site to 
accommodate infrastructure for data halls, plant and cooling rooms, and other spaces.  Additionally, the 
replacement of an existing Level 7 slab and removal of the existing roof structure will enable the construction 
of a new platform structure to support the new equipment levels.  It is estimated that the volume of materials 
to be removed off-site would range between 12 000 m 3 and 75 000 m3, with the potential for dusty materials 
to be generated during the demolition works.  While demolition activities may occur at height, no onsite 
crushing or screening of removed materials is anticipated. 
[[page 127]]
 
24.1105.FR1V3 APPENDIX B Page 127 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Earthworks activities are considered to be not applicable given that the Project site consists of an existing 
building which is to experience vertical expansion and as such no excavating, tipping, stockpiling, ground 
leveling activities are anticipated. 
With regard to construction, it is estimated that up to 75 000 m3 of additional building volume will be created 
at the Project site due to the addition of two floors at SYD1-E.  Vertical structural elements will primarily be 
formed from structural steelwork, rather than concrete, to reduce dead weight and maximise off-site 
prefabrication.  The additional floors will be supported through structural upgrades, and the construction 
materials incorporated into the Project site design, such as metal wall cladding panels, acoustic screens, and 
perforated metal screens, are expected to have a low potential for dust release.  Onsite concrete batching is 
not anticipated to be required at the Project site. 
The Project site is located in an inner-city suburb of Sydney, close to the CBD, with construction traffic utilising 
the existing road network to access the site during the construction period.  Construction traffic is expected 
to follow the one-way system, comprising Pyrmont Street and Quarry Street to the south of the site, before 
either heading northbound towards Pyrmont Bridge Road or southbound towards William Henry Street.  
Advice provided by LCI indicated that up to seven outward-bound HDV movements will be required daily to 
service the Project during the construction period, with no unpaved road lengths in the area.   
Site establishment of a construction zone will take place on Pyrmont Street which will be surrounded by B-
class hoarding for protection / security purposes.  Articulated / semi-trailer vehicles will enter the established 
construction zone as described above whilst medium and heavy rigid vehicles will utilise current loading dock. 
Based upon the discussion provided above and the criteria presented in Table B3, the assessed dust emission 
magnitudes are as presented in Table B4. 
Table B4 Construction phase impact categorisation of dust emission magnitude 
Activity Dust emission magnitude 
Demolition Medium 
Earthworks and enabling works Not Applicable 
Construction Medium 
Track-out Small 
Construction traffic routes Medium 
 
 
 
 
 
 
 
 
[[page 128]]
 
24.1105.FR1V3 APPENDIX B Page 128 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Step 3 – Sensitivity of the Area 
Step 3 of the process requires the sensitivity of the area to be defined.  The sensitivity of the area considers: 
 The specific sensitivities that identified land use values have to dust deposition and human health 
impacts; 
 The proximity and number of those receptors locations; 
 In the case of PM10, the local background concentration; and 
 Other site-specific factors, such as whether there are natural shelters such as trees to reduce the 
risk of wind-blown dust. 
Land Use Value 
Individual receptor locations may be attributed different land use values based on the land use of the land, 
and may be classified as having low, medium or high values relative to dust deposition and human health 
impacts (ecological receptors are not addressed using this approach).  Essentially, land use value is a metric 
of the level of amenity expectations for that land use.   
The IAQM methodology provides guidance on the land use value with regard to dust soiling and human 
health impacts and is shown in Table B5 below.  It is noted that user expectations of amenity levels (dust 
soiling) are dependent on existing deposition levels. 
Table B5 IAQM guidance for categorising land use value 
Land use 
value 
Low Medium High 
Dust 
soiling 
The enjoyment of amenity 
would not reasonably be 
expected; or Property would 
not reasonably be expected to 
be diminished in appearance, 
aesthetics, or value by soiling; 
or There is transient exposure, 
where the people or property 
would reasonably be expected 
to be present only for limited 
periods of time as part of the 
normal pattern of use of the 
land. 
Users would expect to enjoy a 
reasonable level of amenity, but 
would not reasonably expect to 
enjoy the same level of amenity 
as in their home; or The 
appearance, aesthetics or value 
of their property could be 
diminished by soiling; or 
The people or property 
wouldn’t reasonably be 
expected to be present here 
continuously or regularly for 
extended periods as part of the 
normal land use pattern. 
Users can reasonably expect a 
high level of amenity; or 
The appearance, aesthetics or 
value of their property would 
be diminished by soiling, and 
the people or property would 
reasonably be expected to be 
present continuously, or at least 
regularly for extended periods 
as part of the normal pattern of 
use of the land. 
Examples 
Playing fields, farmland  
(unless commercially-sensitive 
horticultural), footpaths, short 
term car parks and roads. 
Parks and places of work. 
Dwellings, museums, and other 
culturally important collections, 
medium- and long-term car 
parks and car showrooms 
[[page 129]]
 
24.1105.FR1V3 APPENDIX B Page 129 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Land use 
value 
Low Medium High 
Health 
impacts 
Locations where human 
exposure is transient. 
Locations where the people 
exposed are workers, and 
exposure is over a time period 
relevant to the air quality 
objective for PM10 (in the case 
of the 24-hour objectives, a 
relevant location would be one 
where individuals may be 
exposed for 8 hours or more a 
day). 
Locations where the public are 
exposed over a time period 
relevant to the air quality 
objective for PM10 (in the case 
of the 24-hour objectives, a 
relevant location would be one 
where individuals may be 
exposed for 8 hours or more in 
a day). 
Examples 
Public footpaths, playing fields, 
parks, and shopping street. 
Office and shop workers but 
would generally not include 
workers occupationally exposed 
to PM10. 
Residential properties, 
hospitals, schools, and 
residential care homes. 
Dust Soiling Impacts 
To assess dust soiling impacts, the sensitivity of the local area is determined by considering the receptors and 
their quantity, as detailed in Table B6. 
Table B6 IAQM guidance for categorising the sensitivity of an area to dust soiling impacts 
Land use value Number of receptors(a) 
Distance from the source (m)(b) 
< 20 < 50 < 100 < 250 
Low > 1 Low Low Low Low 
Medium > 1 Medium Low Low Low 
High 
1 – 10 Medium Low Low Low 
10 – 100 High Medium Low Low 
> 100 High High Medium Low 
Notes:  (a)   Estimate the total number of receptors within the stated distance.  Only the highest level of area sensitivity from the table 
needs to be considered. 
(b)   With regard to potential ‘construction traffic’ impacts, the distance criteria of less than 20 m and less than 50 m from the 
source (roadside) are used (i.e. the first two columns only).  Any locations beyond 50 m may be screened out of the assessment 
(as per Step 1) and the corresponding sensitivity is negligible’. 
Figure B1 illustrates the extent of works considered for this AQIA, delineating the outer envelope boundary of 
the anticipated construction works, the IAQM distance bands and the positions of receptors.  Note that the 
buffers for trackout and construction traffic have been produced to account the potential construction 
route(s), as the specific access point and construction route has not yet been determined 
The IAQM guidance does not necessitate precise counting of human receptors.  Instead, it advises using 
professional judgment to estimate the approximate number of buildings within each distance band and that 
only the highest level of area sensitivity from Table B5 needs to be considered.   
[[page 130]]
 
24.1105.FR1V3 APPENDIX B Page 130 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Pyrmont is a densely populated area in Sydney, characterised by its built-up nature and proximity to the 
Sydney CBD.  The area features a mix of residential, commercial, and recreational spaces, including high-rise 
apartments, offices, and entertainment venues.  As such, it is estimated that more than 100 receptors are 
located within 50 m of the Project site boundary.  Given the land use value of these receptors and their density 
within specified distances from the site footprint, the sensitivity to dust soiling impacts is assessed as ‘high.’ 
Figure B1 Scope of construction activities, buffer distances and surrounding environment 
 
Source: Northstar 
Human Health Impacts 
The assessed land use value (as described in Table B5) is then used to assess the sensitivity of the area 
surrounding the active construction area, considering the proximity and number of those receptors, and the 
local background PM10 concentration (in the case of potential health impacts) and other site-specific factors.   
Additional factors to consider when determining the sensitivity of the area include: 
 Any history of dust generating activities in the area; 
 The likelihood of concurrent dust generating activity on nearby sites; 
 Any pre-existing screening between the source and the receptors; 
 Any conclusions drawn from analysing local meteorological data which accurately represent the 
area; and if relevant, the season during which the works would take place; 

[[page 131]]
 
24.1105.FR1V3 APPENDIX B Page 131 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 Any conclusions drawn from local topography; 
 duration of the potential impact, as a receptor may become more sensitive over time; and 
 Any known specific receptor sensitivities which go beyond the classifications given in (IAQM, 2024) 
The IAQM guidance for assessing the sensitivity of an area of human health impacts is shown in Table B7.   
The background annual average PM10 concentration at Cook and Phillip AQMS in 2021 was 13.4 µg·m-3 (refer 
Table D2).  Together with the calculated land use value, this classifies the sensitivity as ‘low’ for human health 
impacts related to the Project.   
Table B7 IAQM guidance for categorising the sensitivity of an area to human health impacts 
Land use 
value 
Annual mean PM10 
concentration (µg∙m-3) 
Number of 
receptors(a) 
Distance from the source (m)(b) 
< 20 < 50 < 100 < 250 
Low - > 1 Low Low Low Low 
Medium 
≤ 22 
1-10 Low Low Low Low 
> 10 Low Low Low Low 
22 - 26 
1-10 Low Low Low Low 
> 10 Low Low Low Low 
26 - 30 
1-10 Low Low Low Low 
> 10 Medium Low Low Low 
> 30 
1-10 Medium Low Low Low 
>10 High Medium Low Low 
High 
≤ 22 
1-10 Low Low Low Low 
10-100 Low Low Low Low 
> 100 Medium Low Low Low 
22 – 26 
1-10 Medium Low Low Low 
10-100 High Medium Low Low 
> 100 High Medium Low Low 
26 – 30 
1-10 High Medium Low Low 
10-100 High Medium Low Low 
> 100 High High Medium Low 
> 30 
1-10 High Medium Low Low 
10-100 High High Medium Low 
> 100 High High High Medium 
Notes: (a)   Estimate the total within the stated distance (e.g. the total within 250 m and not the number between 100 m and 250 m), 
noting that only the highest level of area sensitivity from the table needs to be considered.  In the case of high sensitivity areas 
with high occupancy (such as schools or hospitals) approximate the number of people likely to be present.  In the case of 
residential dwellings, just include the number of properties. 
(b)   With regard to potential ‘construction traffic’ impacts, the distance criteria of less than 20 m and less than 50 m from the 
source (roadside) are used (i.e. the first two columns only).  Any locations beyond 50 m may be screened out of the assessment 
(as per Step 1) and the corresponding sensitivity is negligible’. 
 
 
[[page 132]]
 
24.1105.FR1V3 APPENDIX B Page 132 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Step 4 - Risk Assessment (Pre-Mitigation) 
The matrices shown in Table B8 for each activity determine the risk category with no mitigation applied. 
Table B8 Pre-mitigated risk of dust impacts from construction related activities 
Sensitivity of  
area 
Pre-mitigated dust emission magnitude 
Small Medium Large 
Demolition 
Low Negligible Low risk Medium risk 
Medium Low risk Medium risk High risk 
High Medium risk Medium risk High risk 
Earthworks, Construction and Trackout  
Low Negligible Low risk Low risk 
Medium Low risk Medium risk Medium risk 
High Low risk Medium risk High risk 
Construction traffic (from construction site entrance to origin) 
Low Negligible Low risk Low risk 
Medium Negligible Low risk Medium risk 
High Low Risk Medium risk High risk 
 
Given the sensitivity of the identified receptors is classified as high for dust soiling and low for human health 
impacts, and the dust emission magnitudes for the various construction phase activities as shown in Table B5, 
the resulting risk of air quality impacts (without mitigation) is as presented in Table B9. 
Table B9 Risk of air quality impacts from construction activities – pre-mitigation 
Sensitivity 
of area 
Dust emission magnitude Preliminary risk 
Demolition 
Earthworks 
Construction 
Track-out 
Const. traffic 
Demolition 
Earthworks 
Construction 
Track-out 
Const. traffic 
Dust soiling 
High Med. N/A Med. Small Med. Med. N/A Med. Low Med. 
Human health 
Low Med. N/A Med. Small Med. Low N/A Low Neg. Low 
Note: Med. = Medium, N/A = Not Applicable, Neg. = Negligible  
Table B9 summarises that dust soiling impacts are considered a medium risk for demolition, construction, and 
construction-traffic activities, with a low risk associated with trackout activities.  In terms of human health 
impacts, demolition, construction, and construction-traffic activities are regarded as a low risk, while trackout 
[[page 133]]
 
24.1105.FR1V3 APPENDIX B Page 133 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
activities present a negligible risk, assuming no mitigation measures are implemented to control emissions 
during the construction phase. 
These pre-mitigated risks have been assessed as such if no mitigation measures were to be applied to control 
emissions associated with construction-phase activities. 
Step 5 – Identify Mitigation 
Once the risk categories are determined for each of the relevant activities, site-specific management measures 
can be identified based on whether the site is a low, medium or high-risk site. 
The identified mitigation measures are presented as follows: 
N = not required (although they may be implemented voluntarily)  
D = desirable (to be considered as part of the CEMP, but may be discounted if justification is provided); 
H = highly recommended (to be implemented as part of the CEMP and should only be discounted if site-
specific conditions render the requirement invalid or otherwise undesirable). 
The mitigation measures presented in Table B10 are commensurate with the risks associated for the Project 
and are recommended to be applied during the construction stage to ensure construction dust will be 
adequately managed. 
Step 6 – Risk Assessment (post-mitigation) 
Following Step 5, the residual impact is then determined. 
The objective of the mitigation is to manage the construction phase risks to an acceptable level, and therefore 
it is assumed that application of the identified mitigation would result in a low or negligible residual risk (post 
mitigation). 
Given the size of the Project site, the distance to sensitive receptors and the activities to be performed, residual 
impacts associated with fugitive dust emissions from the Project would be anticipated to be ‘negligible’, should 
the implementation of the mitigation measures outlined above be performed appropriately.  
 
 
 
  
[[page 134]]
 
24.1105.FR1V3 APPENDIX B Page 134 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table B10 Site specific management and mitigation measures 
Identified mitigation 
Unmitigated 
risk 
1 Communications Medium 
1.1 
Develop and implement a stakeholder communications plan that includes community 
engagement before work commences on site. 
H 
1.2 
Display the name and contact details of person(s) accountable for air quality and dust 
issues on the site boundary.  This may be the environment manager/engineer or the site 
manager. 
H 
1.3 Display the head or regional office contact information. H 
1.4 
Develop and implement a Dust Management Plan (DMP), which may include measures to 
control other emissions, approved by the relevant regulatory bodies. 
H 
2 Site management Medium 
2.1 
Record all dust and air quality complaints, identify cause(s), take appropriate measures to 
reduce emissions in a timely manner, and record the measures taken. 
H 
2.2 Make the complaints log available to the relevant authority when asked. H 
2.3 
Record any exceptional incidents that cause dust and/or air emissions, either on- or 
offsite, and the action taken to resolve the situation in the log book. 
H 
2.4 
Hold regular liaison meetings with other high-risk construction sites within 500 m of the 
site boundary, to ensure plans are coordinated and dust and particulate matter emissions 
are minimised.  It is important to understand the interactions of the off-site transport/ 
deliveries which might be using the same strategic road network routes. 
N 
3 Monitoring Medium 
3.1 
Undertake daily on-site and off-site inspections where receptors (including roads) are 
nearby, to monitor dust, record inspection results, and make the log available to the 
relevant authority when asked.  This should include regular dust soiling checks of surfaces 
such as street furniture, cars and window sills within 100m of site boundary. 
D 
3.2 
Carry out regular site inspections to monitor compliance with the dust management plan 
/ CEMP, record inspection results, and maintain an inspection log available to the relevant 
authority when asked. 
H 
3.3 
Increase the frequency of site inspections by the person accountable for air quality and 
dust issues on site when activities with a high potential to produce dust are being carried 
out and during prolonged dry or windy conditions. 
H 
4 Preparing and maintaining the site Medium 
4.1 
Plan site layout so that machinery and dust causing activities are located away from 
receptors, as far as is possible. 
H 
4.2 
Erect solid screens or barriers around dusty activities or the site boundary that they are at 
least as high as any stockpiles on site. 
H 
4.3 
Fully enclose site or specific operations where there is a high potential for dust production 
and the site is active for an extensive period. 
H 
4.4 Avoid site runoff of water or mud. H 
4.5 Keep site fencing, barriers and scaffolding clean using wet methods. H 
[[page 135]]
 
24.1105.FR1V3 APPENDIX B Page 135 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Identified mitigation 
Unmitigated 
risk 
4.6 
Remove materials that have a potential to produce dust from site as soon as possible, 
unless being re-used on site.  If they are being re-used on-site cover as described below 
H 
4.7 Cover, seed or fence stockpiles to prevent wind erosion H 
5 Operating vehicle/machinery and sustainable travel Medium 
5.1 
Ensure all on-road vehicles comply with relevant vehicle emission standards, where 
applicable 
H 
5.2 Ensure all vehicles switch off engines when stationary - no idling vehicles H 
5.3 
Avoid the use of diesel or petrol-powered generators and use mains electricity or battery 
powered equipment where practicable 
H 
5.4 
Impose and signpost a maximum-speed-limit of 25 km∙h-1 on surfaced and 15 km∙h-1 on 
unsurfaced haul roads and work areas (if long haul routes are required these speeds may 
be increased with suitable additional control measures provided, subject to the approval 
of the nominated undertaker and with the agreement of the relevant authority, where 
appropriate 
D 
5.5 
Produce a Construction Logistics Plan to manage the sustainable delivery of goods and 
materials. 
N 
5.6 
Implement a Travel Plan that supports and encourages sustainable travel (public 
transport, cycling, walking, and car-sharing) 
D 
6 Operations Medium 
6.1 
Only use cutting, grinding or sawing equipment fitted or in conjunction with suitable dust 
suppression techniques such as water sprays or local extraction, e.g. suitable local exhaust 
ventilation systems 
H 
6.2 
Ensure an adequate water supply on the site for effective dust/particulate matter 
suppression/ mitigation, using non-potable water where possible and appropriate 
H 
6.3 Use enclosed chutes and conveyors and covered skips H 
6.4 
Minimise drop heights from conveyors, loading shovels, hoppers and other loading or 
handling equipment and use fine water sprays on such equipment wherever appropriate 
H 
6.5 
Ensure equipment is readily available on site to clean any dry spillages and clean up 
spillages as soon as reasonably practicable after the event using wet cleaning methods. 
H 
7 Waste management Medium 
7.1 Avoid bonfires and burning of waste materials. H 
8 Measures specific to demolition Medium 
8.1 
Soft strip inside buildings before demolition (retaining walls and windows in the rest of 
the building where possible, to provide a screen against dust). 
D 
8.2 
Ensure effective water suppression is used during demolition operations.  Hand held 
sprays are more effective than hoses attached to equipment as the water can be directed 
to where it is needed.  In addition, high volume water suppression systems, manually 
controlled, can produce fine water droplets that effectively capture dust particles. 
H 
8.3 Avoid explosive blasting, using appropriate manual or mechanical alternatives. H 
8.4 Bag and remove any biological debris or damp down such material before demolition. H 
[[page 136]]
 
24.1105.FR1V3 APPENDIX B Page 136 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Identified mitigation 
Unmitigated 
risk 
9 Measures specific to construction Medium 
9.1 Avoid scabbling (roughening of concrete surfaces) if possible D 
9.2 
Ensure sand and other aggregates are stored in bunded areas and are not allowed to dry 
out, unless this is required for a particular process, in which case ensure that appropriate 
additional control measures are in place 
H 
9.3 
Ensure bulk cement and other fine powder materials are delivered in enclosed tankers 
and stored in silos with suitable emission control systems to prevent escape of material 
and overfilling during delivery. 
D 
9.4 
For smaller supplies of fine power materials ensure bags are sealed after use and stored 
appropriately to prevent dust 
D 
10 Measures specific to Track-out Low  
10.1 
Use water-assisted dust sweeper(s) on the access and local roads to remove, as necessary, 
any material tracked out of the site. 
D 
10.2 Avoid dry sweeping of large areas. D 
10.3 
Ensure vehicles entering and leaving sites are covered to prevent escape of materials 
during transport. 
D 
10.4 
Inspect on-site haul routes for integrity and instigate necessary repairs to the surface as 
soon as reasonably practicable. 
N 
10.5 Record all inspections of haul routes and any subsequent action in a site log book. D 
10.6 
Install hard surfaced haul routes, which are regularly damped down with fixed or mobile 
sprinkler systems, or mobile water bowsers and regularly cleaned. 
N 
10.7 
Implement a wheel washing system (with rumble grids to dislodge accumulated dust and 
mud prior to leaving the site where reasonably practicable). 
D 
10.8 
Ensure there is an adequate area of hard surfaced road between the wheel wash facility 
and the site exit, wherever site size and layout permit.   
N 
10.9 Access gates to be located at least 10 m from receptors where possible. N 
 
  
[[page 137]]
 
24.1105.FR1V3 APPENDIX C Page 137 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX C 
Meteorology 
  
[[page 138]]
 
24.1105.FR1V3 APPENDIX C Page 138 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Meteorological Stations 
A meteorological modelling exercise has been performed to characterise the meteorology of the Project site 
in the absence of site-specific measurements.  The meteorological monitoring has been based on 
measurements acquired from surrounding automatic weather stations (AWS) operated by the Australian 
Government Bureau of Meteorology (BoM) and Air Quality Monitoring Stations (AQMS) operated by the NSW 
Department of Climate Change, Energy, the Environment and Water (NSW DCCEEW).   
A summary of the relevant monitoring sites located within a distance of 10 km of the Project site is provided 
in Table C1. 
Table C1 BoM meteorological monitoring sites within 10 km of the Project site 
Site name Station # Source 
Approximate 
location 
Approximate 
distance (km) 
mE mS 
Fort Denison AWS 066022 BoM 335 832 6 252 493 3.3 
Sydney Harbour (Wedding Cake West) AWS 066196 BoM 339 404 6 254 174 7.2 
Sydney Airport AWS 066037 BoM 331 173 6 242 273 8.1 
Canterbury Racecourse AWS 066194 BoM 325 572 6 246 697 8.5 
 
As outlined in Section 4.3, metrological conditions at Fort Denison AWS have been examined to be determine 
a ‘typical’ or representative dataset for use in dispersion modelling.  Annual wind roses for the most recent 
years of data (2020 to 2023) are presented in Figure C1.  The annual wind speed frequency distribution for 
the four-year period is presented in Figure C2. 
The wind roses presented in Appendix C indicate that from 2020 to 2023, winds at Fort Denison AWS show 
similar wind distribution patterns across the years assessed, with a predominant westerly wind direction.   
The majority of wind speeds experienced at Fort Denison AWS between 2020 and 2023 are generally in the 
range 0.5 meters per second (m∙s-1) to 5.5 m∙s-1 with the highest wind speeds (greater than 8 m∙s -1) occurring 
from mostly westerly directions.  Winds of this speed are rare and occur during 4.6 % of the observed hours 
during the years.  Calm winds (less than 0.5 m∙s -1) are less common and occur during 0.9 % of hours on 
average across the years between 2020 and 2023. 
The correlation coefficient between each year and the four-year period for the distribution of wind speed and 
wind direction are summarised in Table C2.  The correlation coefficients were ranked and aggregated to select 
the representative year for the meteorological modelling.  The rankings are also presented in Table C2. 
  
[[page 139]]
 
24.1105.FR1V3 APPENDIX C Page 139 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure C1 Annual wind roses – Fort Denison AWS (2020 – 2023) 
 
Source: Northstar 
Figure C2 Annual wind speed and direction distributions – Fort Denison AWS (2020 – 2023) 
 
Source: Northstar 
 

[[page 140]]
 
24.1105.FR1V3 APPENDIX C Page 140 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table C2 Correlation analysis – Fort Denison AWS and Cook and Phillip AQMS (2020 – 2023) 
Parameter 
Wind speed Wind direction PM10 PM2.5 Aggregated 
rank Corr. Rank Corr. Rank Corr. Rank Corr. Rank 
2020 0.999 1 0.992 3 0.975 3 0.981 2 3 
2021 0.999 2 0.994 2 0.983 2 0.998 1 1 
2022 0.997 4 0.986 4 0.921 4 0.930 4 4 
2023 0.998 3 0.995 1 0.989 1 0.977 3 2 
2020-2023 1 - 1 - 1 - 1 - - 
Note:  Corr. = Correlation 
Wind speed observations for each year correlated well against the wind speed over the four-year period, with 
each year having a correlation coefficient greater than 0.99.  The year 2020 is the highest ranked for 
correlation against the wind speed over the four-year period.   
Wind direction observations for each year are well correlated against the wind direction over the four-year 
period, with each year having a correlation coefficient greater than of 0.98.  The year 2023 is the highest 
ranked for correlation against the wind direction over the four-year period.   
Particulate matter concentrations for each year are also well correlated against particulate matter 
concentrations over the four-year period.  Each year resulted in having a correlation coefficient greater than 
0.92.  The year 2023 holds the highest rank for PM 10 and the year 2021 holds the highest rank for PM 2.5. 
The correlation coefficient analysis indicates that 2021 is the most appropriate representative year for 
meteorological modelling.   
Meteorological Processing 
The BoM data adequately covers the issues of data quality assurance; however, it is limited by its location 
compared to the Project site.  To address these uncertainties, a multi-phased assessment of the meteorology 
data has been performed. 
In absence of any measured onsite meteorological data, site representative meteorological data for this 
Project was generated using the CALMET meteorological model in a format suitable for using in the CALPUFF 
dispersion model (refer Section 5.2.1). 
CALMET is a meteorological model that develops wind and temperature fields on a three-dimensional gridded 
modelling domain.  Associated two-dimensional fields such as mixing height, surface characteristics, and 
dispersion properties are also included in the file produced by CALMET.  The interpolated wind field is then 
modified within the model to account for the influences of topography, as well as differential heating and 
surface roughness associated with different land uses across the modelling domain.  These modifications are 
applied to the winds at each grid point to develop a final wind field and thus the final wind field reflects the 
influences of local topography and current land uses.   
[[page 141]]
 
24.1105.FR1V3 APPENDIX C Page 141 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
For this AQIA, CALMET has been run in no-observations (no-obs) mode using gridded prognostic data 
generated by The Air Pollution Model (TAPM, v 4.0.5), developed by the Commonwealth Scientific and 
Industrial Research Organisation (CSIRO).  The TAPM model is cited in the ‘Generic Guidance and Optimum 
Model Settings for the CALPUFF Modelling System for Inclusion into the ‘Approved Methods for the Modelling 
and Assessments of Air Pollutants in NSW, Australia’ (Barclay & Scire, 2011) as a suitable prognostic 
meteorological model for applications involving complex meteorological conditions. 
TAPM is a prognostic model which predicts wind speed and direction, temperature, pressure, water vapour, 
cloud, rainwater, and turbulence.  The program allows the user to generate synthetic observations by 
referencing databases (covering terrain, vegetation and soil type, sea surface temperature and synoptic scale 
meteorological analyses) which are subsequently used in the model input to generate site-specific hourly 
meteorological observations at user-defined levels within the atmosphere. 
It is noted that an initial TAPM modelling run provided wind roses which did not validate well against 
observations at Fort Denison AWS.  Given the poor validation, that initial TAPM modelling run has not been 
used in this AQIA.  Subsequently, a second TAPM run was performed which used observations at Fort Denison 
AWS to ‘nudge’ model predictions towards those observations, and this has been used in this AQIA.    
A comparison of the CALMET generated meteorological data, and that observed at Wedding Cake West 
AWS, are presented in Figure C3.  These data generally compare well which provides confidence that the 
meteorological conditions modelled as part of this assessment are appropriate.   
The parameters used in TAPM and CALMET modelling are presented in Table C3.  Further, as per (Barclay & 
Scire, 2011), the seven critical parameters used in the CALMET modelling are presented in Table C4. 
Table C3 CALMET and TAPM meteorological modelling parameters 
 
 
TAPM v 4.0.5 
Modelling period 1 January 2021 to 31 December 2021 
Centre of analysis 333 504 mE, 6 251 170 mS (UTM Coordinates) 
Number of grid points 25 × 25 × 25 
Number of grids (spacing) 4 (30 km, 10 km, 3 km, 1 km) 
Terrain AUSLIG 9 second DEM 
Data assimilation Fort Denison AWS 
CALMET 
Modelling period 1 January 2021 to 31 December 2021 
Southwest corner of analysis 323 500 mE, 6 241 000 mS (UTM Coordinates) 
Meteorological grid domain (resolution) 20 km × 20 km (0.2 km) 
Vertical resolution (cell heights) 10 (0 m, 20 m, 40 m, 80 m, 160 m, 320 m, 640 m, 
1 200 m, 2 000 m, 3 000 m, 4 000 m) 
Data assimilation No-obs approach using TAPM – 3D.DAT file 
[[page 142]]
 
24.1105.FR1V3 APPENDIX C Page 142 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table C4 Seven critical meteorological parameters used in CALMET 
Parameter Value 
TERRAD 4.0 
IEXTRP 1 
BIAS (NZ) 0 x 10 
R1 and R2 0, 0 
RMAX1 and RMAX2 0, 0 
 
Figure C3 Modelled and observed meteorological data – Wedding Cake West AWS (2021) 
Source: Northstar 
As generally required by NSW EPA, the following provides a summary of the modelled meteorological dataset 
at the Project Site.  Given the nature of the pollutant emission sources at the Project site, detail discussion of 
the humidity, evaporation, cloud cover, katabatic air drainage and air recirculation potential of the Project site 
has not been provided.  Details of the predictions of wind speed and direction, mixing height and temperature 
at the Project site are provided below.  
Diurnal variations in maximum and average mixing heights predicted by CALMET at the Project site during 
2021 period are illustrated in Figure C4.  
As expected, an increase in mixing height during the morning is apparent, arising due to the onset of vertical 
mixing following sunrise.  Maximum mixing heights occur in the mid to late afternoon, due to the dissipation 
of ground-based temperature inversions and growth of the convective mixing layer. 
CALMET generated windrose Observations at Wedding Cake AWS 
  

[[page 143]]
 
24.1105.FR1V3 APPENDIX C Page 143 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure C4 Predicted mixing height, wind speed and stability class frequency at the Project site 
(2021) 
Source: Northstar 
The modelled wind speed and direction at the Project site during 2021 are presented in Figure C5. 
Figure C5 Predicted wind characteristics – Project site (2021) 
 
Source: Northstar 

[[page 144]]
 
24.1105.FR1V3 APPENDIX D Page 144 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX D 
Background Air Quality 
  
[[page 145]]
 
24.1105.FR1V3 APPENDIX D Page 145 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Air quality is not monitored at the Project site and therefore air quality monitoring data measured at a 
representative location has been adopted for the purposes of this AQIA.  Determination of data to be used 
as a location representative of the Project site and during a representative year can be complicated by factors 
which include:  
 The sources of air pollutant emissions around the Project site and representative AQMS; and  
 The variability of particulate matter concentrations (often impacted by natural climate variability).    
Air quality monitoring is performed by the NSW Department of Climate Change, Energy, the Environment 
and Water (NSW DCCEEW) at air quality monitoring stations (AQMS) within 10 km of the Project site.  Details 
of the monitoring performed at these AQMS is presented in Table D1. 
Table D1 NSW DCEEW AQMS within 10 km of the Project site 
AQMS 
Distance to  
Project site (km) 
2021 data 
Measurements 
PM10 PM2.5 TSP NO2 CO SO2 
Cook and Phillip 1.8       
Rozelle 2.8       
Bradfield Highway 3.4       
Alexandria 3.9       
Earlwood 7.4       
Randwick 8.1       
Given the availability of data and its proximity to the Project site, data from Cook and Phillip AQMS is 
considered to be the most representative air quality dataset and has correspondingly been adopted for use 
in this assessment. 
Particulate matter data for the period 2020 to 2023 has been analysed.  The annual frequency distribution for 
the four-year period is presented in Figure D1. 
Concentrations of TSP are not measured at any AQMS surrounding the Project site.  An analysis of co-located 
measurements of TSP and PM 10 in the Lower Hunter (1999 to 2011), Illawarra (2002 to 2004), and Sydney 
Metropolitan (1999 to 2004) regions is presented in Figure D2.   
The analysis concludes that, on the basis of the measurements collected in all regions between 1999 to 2011, 
the derivation of a broad TSP:PM 10 ratio of 2.0551 : 1 (i.e. PM 10 represents ~49% of TSP) from the Sydney 
Metropolitan location is appropriate.  In the absence of any more specific information, this ratio has been 
adopted within this AQIA, resulting in a background annual average TSP concentration of 27.5 µg·m -3 being 
adopted.    
Summary statistics for the selected data are presented in Table D2.   
Graphs presenting the daily varying PM 10, PM2.5, and NO 2 data recorded at Cook and Phillip AQMS in 2021 
are presented in Figure D3, Figure D4 and Figure D5 respectively.  
[[page 146]]
 
24.1105.FR1V3 APPENDIX D Page 146 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure D1 Annual distribution at Cook and Phillip AQMS for PM 10 and PM2.5 (2020 to 2023) 
 
Source: Northstar 
Figure D2 Co-located TSP and PM 10 measurements – Lower Hunter, Sydney Metro and Illawarra 
 
 

[[page 147]]
 
24.1105.FR1V3 APPENDIX D Page 147 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table D2 Background air quality statistics – Cook and Phillip AQMS (2021) 
Pollutant TSP PM10 PM2.5 SO2 SO2 NO2 CO CO CO 
Averaging period Annual 24-hour 24-hour 24-hour 1-hour 1-hour 15-minute 1-hour 8-hour (rolling) 
Units µg·m-3 µg·m-3 µg·m-3 µg·m-3 µg·m-3 µg·m-3 mg·m-3 mg·m-3 mg·m-3 
Statistics 
Data Points 309 309 307 8014 355 7659 7895 7895 8575 
Mean 27.5 13.4 6.4 1.0 1.0 22.5 0.3 0.2 0.2 
Standard deviation  - 5.8 3.9 2.8 1.7 14.0 0.2 0.1 0.1 
Skew1 - 0.5 1.1 5.6 1.7 0.8 2.3 2.3 0.6 
Kurtosis2 - 1.8 5.6 48.8 2.6 0.1 24.2 24.2 1.0 
Minimum - -5.7 -6.8 -2.6 -2.6 0.0 -0.2 -0.1 -0.1 
Percentiles 
25th  - 9.7 4.1 0.0 0.0 11.3 0.2 0.1 0.1 
50th - 12.9 6.0 0.0 0.0 18.8 0.3 0.2 0.2 
75th - 16.6 8.3 0.0 2.6 32.0 0.3 0.2 0.2 
90th - 19.9 10.9 2.6 2.6 43.2 0.5 0.3 0.3 
95th  - 24.1 13.0 5.2 5.2 48.9 0.6 0.5 0.5 
97th - 26.7 14.9 7.9 5.2 52.6 0.6 0.5 0.5 
98th - 28.8 16.3 9.8 5.2 56.4 0.8 0.6 0.5 
99th - 30.1 17.7 13.1 6.4 60.2 0.9 0.7 0.6 
Maximum 27.5 36.9 29.5 41.9 7.9 88.4 3.6 2.8 0.8 
Data Capture (%) 84.7 84.7 84.1 91.5 97.3 87.4 90.1 90.1 97.6 
Notes:   1: Skew represents an expression of the distribution of measured values around the derived mean.  Positive skew represents a distribution tending towards values higher than the mean, and negative 
skew represents a distribution tending towards values lower than the mean.  Skew is dimensionless. 
2: Kurtosis represents an expression of the value of measured values in relation to a normal distribution.  Positive kurtosis represents a more peaked distribution, and negative kurtosis represents a 
distribution more flattened than a normal distribution.  Kurtosis is dimensionless.
[[page 148]]
 
24.1105.FR1V3 APPENDIX D Page 148 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure D3 Daily varying PM 10 measurements – Cook and Phillip AQMS (2021) 
 
Source:  Northstar 
Figure D4 Daily varying PM 2.5 measurements – Cook and Phillip AQMS (2021) 
 
Source:  Northstar 

[[page 149]]
 
24.1105.FR1V3 APPENDIX D Page 149 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure D5 Hourly varying NO 2 measurements – Cook and Phillip AQMS (2021) 
 
Source:  Northstar 
  

[[page 150]]
 
24.1105.FR1V3 APPENDIX E Page 150 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX E 
Generator Technical Specifications 
  
[[page 151]]
 
24.1105.FR1V3 APPENDIX E Page 151 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
MITSIBUSHI S16R2-PTAW2-S 
 

[[page 152]]
 
24.1105.FR1V3 APPENDIX E Page 152 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 
 

[[page 153]]
 
24.1105.FR1V3 APPENDIX E Page 153 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 
 

[[page 154]]
 
24.1105.FR1V3 APPENDIX E Page 154 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 

[[page 155]]
 
24.1105.FR1V3 APPENDIX E Page 155 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
CUMMINS QSK60-G23 
 
 

[[page 156]]
 
24.1105.FR1V3 APPENDIX E Page 156 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 
  

[[page 157]]
 
24.1105.FR1V3 APPENDIX F Page 157 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
APPENDIX F 
Additional Mitigation Measures 
  
[[page 158]]
 
24.1105.FR1V3 APPENDIX F Page 158 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
As outlined in Section 8.2.6, a number of additional mitigation measures considered to be Best Available 
Technology (BAT) have been reviewed and are discussed below.  These measures have been included to 
provide context for how air quality impacts may be further reduced.   
To prevent or minimise emissions during operation, BAT ensures that emission control techniques are 
optimised through proper design, operation, and maintenance, ensuring their maximum capacity and 
availability. 
Source – Pathway – Receptor Model 
The source-pathway-receptor (SPR) model is useful for understanding the hypothetical relationships between 
contributing factors to create exposure linkages and also how controls may be applied to manage the risk of 
exposure from those linkages.  Each component of the SPR model is defined below, as relates to the context 
of this study:  
 Source – the origin of air emissions, which in this case is the discharge points from the back-up 
generators. 
 Pathway – the route through which pollutants disperse from source to receptor.  In this case the 
pathway assessed in through atmospheric dispersion which can be influenced by various 
parameters such as meteorological conditions, terrain, and characteristics of the emission source(s).  
 Receptor – The presence of receptors that could be adversely affected by a contaminant.  In this 
case receptors are assessed as the receptor locations identified in Section 4.2. 
For air emissions to have an impact on the receiving environment, there needs to be a connection through 
the SPR model.  This means that the source of pollution, the way it travels (pathway), and the affected area 
(receptor) must all be linked for there to be a potential risk.   
Identification of the SPR model allows for targeted management interventions to manage the environmental 
risks and prevent pollution from reaching sensitive areas. 
Hierarchy of Controls 
The hierarchy of controls are a well-documented and utilised tool for evaluating the efficacy and reliability for 
the control of hazards.  An example of the hierarchy is presented in Figure F1. 
The hierarchy of controls shows ‘elimination’ of the hazard as the most desirable control, through 
‘substitution’, ‘engineering’ and ‘administrative controls’ to ‘PPE’ (i.e. protection from the hazard at the point 
of exposure) being the least effective. 
  
[[page 159]]
 
24.1105.FR1V3 APPENDIX F Page 159 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Figure F1 Hierarchy of controls 
 
Source:  Centres for Disease Control and Prevention (CDC) / National Institute for Occupational Safety & Health (NIOSH) 
For each identified potential control that is subsequently evaluated below, each control has been given a 
unique identifier that is [Sx], [Px] or [Rx] relating to how they fit into the SPR model and x being a sequential 
number (e.g. [S1], [S2], [S3]… for identified controls at source).   
It is noted that these references may occur in multiple places in the following sections. 
Controls at Source 
Air pollution controls at the source may involve the installation of emission control devices and adoption of 
efficient power generation techniques to minimise pollutant releases from the Project site. 
Selection of Generators 
The capacity, number and configuration of the back-up generators at the Project site will have been 
dependant on the requirements sought by DigiCo during the detailed design phase of the development [S1].  
Key factors which may have influenced the selection of generators at the Project site include (in no order) fuel 
efficiency, reliability, capabilities to retrofit air pollution control (APC) techniques, start-up times and 
compliance with appropriate emissions limit values as specified in legislative and regulatory requirements.   

[[page 160]]
 
24.1105.FR1V3 APPENDIX F Page 160 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
The UK Environment Agency’s working draft guide on the approach to the permitting and regulatory aspects 
for Data Centres (UK Environment Agency, 2018) notes that:  
“It is generally accepted that the BAT for data centre back-up generation is presently a 
set of diesel generators – this allows for an on-site store of fuel for reliability and a 
scalable provision of MWelec.” 
Other technologies identified for standby power generation purposes include the Diesel Rotary 
Uninterruptible Power Supply engine (DRUPS) and natural gas-fuelled back-up generators utilising either 
combined-cycle or open-cycle gas turbine technologies or employing spark ignition.   
In terms of generator selection for the Project site: 
 Diesel engines can offer a faster response speed relative to the demanded load; making them a 
crucial component for data centre operations which require fast response times.  Rapid start-up of 
back-up generators is essential where a near instantaneous supply of electricity is imperative in the 
event of a power outage.  
 Diesel engines typically have lower maintenance cost compared to gas-fired generators; and, 
 Ensuring a reliable fuel supply, particularly diesel, is essential for maintaining dependability.  Use of 
a natural gas generator for example would necessitate reliance on an off-site supply network. 
In terms of pollutants, NOX is a predominant byproduct obtained from the combustion process.  The adoption 
of low NO X engine technology would aide in reducing emissions at source.  It is acknowledged that gas 
engines are known to emit lower amounts of NO X, SOX, and particulate matter (PM) in comparison to diesel 
fired engines. 
As each generator has a unique specification for operating conditions (such as fuel consumption rate, 
operating temperature, and resultant emission specifications), the selection of generators to account for the 
different emission specification is a consideration for control [S1]. 
In Chapter 3 of the BAT Reference Document (BREF) for Large Combustion Plants (LCP BREF) (Lecomte, et 
al., 2017) low NOx burners are described as employing a combination of air staging, fuel staging and internal 
flue-gas recirculation techniques to achieve low NO X emission from combustion.  The control efficiency can 
vary depending on the specific design of the burner, the combustion technology applied and fuel type, with 
low NOx burners generally achieving between 20 % and 70 % of a reduction of NO x emissions (Lecomte, et 
al., 2017) [S2]. 
Emissions Standards 
In NSW, standby generators are not required to comply with emissions standards, as long as their operation 
does not exceed a specific annual hour limit or if maintenance and testing activities are conducted for less 
than a designated number of hours per year (refer Section 2.2). 
[[page 161]]
 
24.1105.FR1V3 APPENDIX F Page 161 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Schedule 2, Part 3 of the POEO CAR sets out emission limits relevant to standby electricity generators as a 
non-scheduled activity.  Table G1 outlines the standards of concentration for non-scheduled premises.  It is 
important to note that no reference to other pollutants such as NO X is within Schedule 2. 
Table F1 POEO CAR – Schedule 2, Part 3 – general standards of concentrations for non-scheduled 
premises 
Air impurity Activity or plant Group Concentration 
Solid 
particles 
Any activity or plant 
(except as listed below) 
Group A 400 mg·m-3 
Group B 250 mg·m-3 
Group C 100 mg·m-3 
Smoke 
Any activity or plant in connection with 
which liquid or gaseous fuel is burnt 
Group A, B, C Ringelmann 1 or 20 % opacity 
 
Standby generators in Australia commonly adhere to either United States (US) emissions standards (Tier 1 to 
Tier 4) or European Union (EU) emissions standards (Stage I to Stage V) due to the prevalent manufacturing 
of diesel engines in these regions. 
The US non-road emissions standards are categorized by engine horsepower and model year, regulated by 
the US EPA.  Tier 1 standards were phased in from 1996 to 2000, followed by more stringent Tier 2 from 2001 
to 2006, and Tier 3 from 2006 to 2008 (applicable to engines from 37 kW to 560 kW).  
Current Tier 4 standards, implemented from 2008 to 2015, require around a 90 % reduction in NO x and PM 
emissions, achieved through exhaust gas aftertreatment technologies like SCR catalysts.  The California Air 
Resources Board (CARB) is developing Tier 5 standards to be in place between 2028 and 2030, aiming to 
further reduce NOx and PM emissions by between 50 %-90 %, which currently under consideration by the US 
EPA for adoption into their respective non-road engine regulations.   
An air information report published by NSW EPA on the reduction of emissions from non-road diesel engines 
(NSW EPA, 2014) notes that: 
Tier 4 emission standards make provision for the following reductions compared to Tier 
1 emission standards: 
   95 % reduction in NOx for engines less than 560 kW and 60% reduction for larger 
engines 
   85 % reduction in HC for engines less than 560 kW and 70% reduction for larger 
engines, and 
   50–60% reduction in PM during first phase (2008), and 80–95% reduction in second 
phase (2013–2015). 
[[page 162]]
 
24.1105.FR1V3 APPENDIX F Page 162 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table F2 provides details of the corresponding US EPA Tier 1 to Tier 3 emissions standards for engines rated 
above 560 kW and Table F3 outlines the respective requirements under US EPA Tier 4 emissions standards. 
Table F2 US EPA Tier 1 to Tier 3 emissions standards – engines above 560 kW 
Rated 
power 
Tier 
Model 
year 
Emissions standards 
Units CO HC 
NMHC + 
NOX 
NOX PM 
≥ 560 kW 
(≥ 750 hp) 
Tier 1 2000 
g·kWh-1 11.4 1.3 - 9.2 0.54 
g·bhp-hr-1 8.5 1.0 - 6.9 0.4 
Tier 2 2006 
g·kWh-1 3.5 - 6.4 - 0.2 
g·bhp-hr-1 2.6 - 4.8 - 0.15 
Note:  NMHC – non-methane hydrocarbon 
Table F3 US EPA Tier 4 emissions standards – engines above 560 kW 
Model 
year 
Category 
Emissions standards 
Units CO NMHC NOX PM 
2011 - 2014 
Generator sets  
> 900 kW 
g·kWh-1 3.5 0.40 0.67 0.10 
g·bhp-hr-1 2.6 0.30 0.50 0.075 
All engines except 
gensets > 900 kw 
g·kWh-1 3.5 0.40 3.5 0.10 
g·bhp-hr-1 2.6 0.30 2.6 0.075 
2015 
Generator sets 
g·kWh-1 3.5 0.19 0.67 0.03 
g·bhp-hr-1 2.6 0.14 0.5 0.022 
All engines except 
gensets 
g·kWh-1 3.5 0.19 3.5 0.04 
g·bhp-hr-1 2.6 0.14 2.6 0.03 
Note: NMHC – non-methane hydrocarbon 
European emissions standards follow a tiered approach, akin to the US, driven by EU parliamentary directives.  
EU Directive 2015/2193 on Medium Combustion Plant (MCPD) establishes requirements for stationary 
combustion plants with a thermal rating of equal to or more than 1 MW and less than 50 MW with limits for 
SO2, NOX, and PM. 
According to MCPD Article 6, emergency plants operating less than 500 hours per year, as a five-year rolling 
average, are exempt from emission limit values.  Each generator with its own discharge stack, under MCPD 
provisions, can operate for testing or emergencies for up to 500 hours per calendar year without emission 
limit values under the MCPD.  If generators share a common discharge stack, the set can be tested and 
maintained without emissions limit values for up to 500 hours per year. 
Other non-road engine emissions in Europe adhere to EU Directive 2016/1628, known as the NRMM 
Regulation.  This regulation sets emission limits for various power ranges and applications, outlining 
procedures for engine manufacturers to obtain type-approval.  European Stage V standards, derived from 
Directive 2016/1628, mandates stringent limits on PM emissions, necessitating diesel particulate filters (DPFs) 
[[page 163]]
 
24.1105.FR1V3 APPENDIX F Page 163 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
for non-road engines rated between 19 kW and 560 kW.  Stage V emissions limits are also established for 
engines above 560 kW. 
Table F4 provides the EU Stage V emissions limits for generators set engines rated above 560 kW. 
Table F4 EU Stage V emissions limits by engine category 
Engine 
category 
Ignition 
type 
Net power 
(kW) 
Date 
Emission limit (g·kWh-1) 
CO HC NOX PM 
NRG-v-1 
NRG-c-1 
All P > 560 2019 3.5 0.19 0.67 0.035 
 
Selection of Fuel 
The Project site is to utilise diesel for the purposes of standby power generation.  Diesel is typically the fuel 
used for emergency generators, and reciprocating engines fuelled by low-sulphur diesel are the most 
common choice for other developments of this nature.  Diesel fuel in Australia is subject to specified 
parameters governing environmental factors like sulphur and hydrocarbons (HC), as well as operational 
considerations such as carbon residue and sediments, which can impact engine performance. 
Part 9 of the POEO CAR specifies limits on sulphur content within liquid fuel, whereby clause 159(2) states:  
“A person must not operate fuel burning equipment powered by a reciprocating internal 
combustion engine using diesel, if the fuel has a sulfur content of more than the sulfur 
content specified for diesel— 
(a) in a fuel standard determined under the Fuel Quality Standards Act 2000 of the 
Commonwealth, section 21, or 
(b) in an approval granted under the Fuel Quality Standards Act 2000 of the 
Commonwealth, section 13.” 
The Fuel Standard (Automotive Diesel) Determination 2001, as authorised by the Fuel Quality Standard Act 
2000 denotes that diesel fuels must not contain more than 10 mg·kg -1 (ppm) from 1 January 2009.   
In the US, non-road engine emission regulations allowed higher sulphur content (up to 0.5 %) at Tier 1 to 
Tier 3 stages.  However, to accommodate sulphur-sensitive control technologies in Tier 4 engines, like catalytic 
particulate filters, the US EPA mandated a reduction in sulphur content to 15 ppm for non-road diesel fuels. 
Some diesel generator brands, and engine providers now offer retrofit options to enable the use of 
Hydrotreated Vegetable Oil (HVO) as a renewable fuel for standby power generation, while others have 
engines that can operate on HVO without modification [S3].  HVO, a biofuel produced from waste fats and 
oils through hydrocracking or hydrogenation, has properties similar to diesel but burns cleaner, significantly 
lowering CO2, NOX, and particulate emissions.  Due to its chemical composition being similar to fossil diesel, 
[[page 164]]
 
24.1105.FR1V3 APPENDIX F Page 164 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
HVO can be used directly in compatible diesel engines or blended with conventional diesel in any ratio.  This 
makes it a cost-effective alternative that can be integrated into existing generator systems.  When used 
alongside Selective Catalytic Reduction (SCR) technology, HVO further enhances reductions in NO X and 
particulate emissions. 
Other alternative fuel types identified through the desktop review include natural gas, propane, gasoline, 
liquefied natural gas (LNG).  These fuels may provide gas engines with higher thermal efficiencies when 
compared to use over diesel generators.  However, it is important to note that gas engines may come with 
relatively higher levels of investment, operating and maintenance costs.  Additionally, whilst the use of gas 
engines may have the potential for lower NOx emissions compared to diesel engines, there would be a reliance 
on the national gas grid for an uninterruptable supply, which may not provide the Project site with fuel security 
[S4]. 
Discharge Design 
According to (UK Environment Agency, 2018), data centres can have short, below roof level emissions stacks, 
which can impact on the efficiency of dispersion of emissions.  With reference to BAT, the following techniques 
are noted for the adequate dispersion of exhaust emissions: 
1. Increased stack height 
2. Vertical ports 
3. Increased distances from buildings to be above roof line 
4. ‘Common windshield’ combining several individual flues.  
Stack Height 
By raising the stack height, this can facilitate a higher level of dispersion of exhaust gases as they mix with the 
surrounding air beyond the stack plume.  Although this does not decrease the pollutant concentration at 
source, this does aide in reducing pollutant concentrations at ground level.  Elevating the stack height serves 
to mitigate the impact of building wake and the entrainment of emissions in the locality of the emission source.   
When wind interacts with buildings or structures, turbulent eddies form on the downwind side, potentially 
forcing a stack plume down to the ground if it's located within approximately five times the height of the 
nearby structure.  This turbulence, known as building downwash, can lead to increased ground-level pollutant 
concentrations downstream of the building or structure. 
Elevating the stack height above the highest point of the building in which it is located (or nearby buildings) 
will help mitigate building downwash effects and reduce air quality impacts beyond the Project site, where 
feasible [S5]. 
 
[[page 165]]
 
24.1105.FR1V3 APPENDIX F Page 165 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Discharge Velocity 
Decreases in ground-level pollutant concentrations can be accomplished through improved mixing with the 
surrounding air once the exhaust gas plume terminates from the stack.  A higher emission velocity generates 
increased momentum, increasing the height of the plume in the atmosphere beyond the stack exit point.  This 
increased vertical mixing contributes to lower pollutant concentrations at surrounding receptors. 
Any increase in discharge velocity should be considered alongside any improvements to the stack height to 
optimise plume dispersion conditions.     
Increasing discharge velocities associated with the standby generators may be achieved by:  
 increasing the air extraction rate from the discharge point; and / or  
 decreasing the physical dimensions of the discharge point; and / or  
 the addition of dilution air into the exhaust stream prior to discharge. 
Exhaust stack restriction devices can regulate the corresponding exhaust flow through adjustment of the 
cross-sectional area of the stack at point of discharge [S6]   
Enhanced discharge velocity may also be gained through the use of dilution fans (for example5).  They operate 
by drawing in additional air below the point of discharge to increase volumetric flow and increasing discharge 
velocity.  The effect of this is to significantly increase vertical momentum, which can increase the effective 
discharge height to conditions that are less affected by turbulent air flows over buildings and enhance 
dispersion. 
They can be configured by multiple inlet manifold and variable speed drive fans to serve multiple discharge 
points, and as such may offer a practical solution for data centres that are designed with nested discharge 
points and have highly variable discharge flows. 
Such devices have been used on other developments in the Greater Sydney region to good effect [S7]. 
Discharge Temperature 
High stack exhaust temperatures can increase both buoyancy and plume rise dispersion conditions.  Plumes 
tend to rise more rapidly when the associated gases are warmer compared to the atmospheric temperature, 
which in turn contributes to a higher plume rise which can affect the dispersion pattern.   
Combustion modification such as changes to the flame temperature and O 2 content of the air-fuel 
(stoichiometric) mixture aim to reduce NO x pollution by ensuring that the fuel is burned completely or 
reducing the amount of nitrogen from the air that is burnt in the combustion process.  Such approaches 
 
5   https://www.criticalairflow.com/site/assets/files/1080/critical_airflow_tristactech.pdf  
[[page 166]]
 
24.1105.FR1V3 APPENDIX F Page 166 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
include lean burn, water injection, exhaust gas recirculation or low-NO x boiler designs that reduce the flame 
temperature.   
Secondary abatement technologies such as SCR operated within a narrow temperature range.  Operating at 
lighter loads typically results in emissions at lower temperature, resulting in poorer performance of SCR 
aftertreatment [S8]. 
Multi-Stack Configuration 
By physically bringing together the exhaust streams for multiple engines, it is possible to improve the mixing 
of flue gases with the surrounding air.  This plume aggregation does not decrease the absolute quantities of 
pollutants being emitted however it can lead to enhanced plume dispersion which results in lower 
concentration at ground level. 
A multi-flue stack configuration pertains to a chimney or exhaust system that contains several flues, where 
each generator can discharge independently through its own flue but is constrained within that stack.  Multi-
flue stacks are common in facilities with multiple combustion processes.  Each flue may lead to a specific 
emission control system or stack gas treatment unit.   
A combined flue stack configuration involves the use of a single exhaust stack system for the collective 
discharge of combustion byproducts from various power generation sources.  This serves as the termination 
point with each flue feeding into the shared exhaust system [S9].   
Air Pollution Control 
Air pollution control (APC) encompasses a range of technologies and strategies aimed at eliminating or 
minimising the release of pollutants into the atmosphere.  With regard to standby power generation from 
diesel combustion, the application of exhaust aftertreatment technologies is common.  
Known air pollution control technologies that are available to reduce diesel combustion pollutant emissions 
include: 
 Diesel Oxidisation Catalyst (DOC) –  use of a catalyst to promote the oxidation of CO and 
hydrocarbons (HC) contained in the diesel exhaust gas to produce CO 2 and water as byproducts.   
 Diesel Particulate Filters (DPF) –  filters particulate matter (PM) from the exhaust gas and is 
‘burned off’ through either active of passive filter regeneration. 
 Selective Catalytic Reduction (SCR) –  emissions control method that reduces NO x emissions 
within exhaust gases by injecting a reducing agent which initiates a chemical reaction that converts 
NOX into N2, water, and small amounts of CO2. 
 Non-selective Catalytic Reduction (NSCR) – use of a catalyst reaction to simultaneously reduce 
NOX, CO, and hydrocarbon (HC) to water, CO2, and N2. 
[[page 167]]
 
24.1105.FR1V3 APPENDIX F Page 167 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
A diesel oxidisation catalyst (DOC) is an aftertreatment component that is designed specifically for modern 
diesel engines to convert CO and HC and are commonly used alongside other emission control devices such 
as DPF and SCR systems.  DOCs can achieve a higher level of performance with the use of low sulphur diesel.  
General information provided by the US Environmental Protection Agency 6 (US EPA) indicates that DOCs are 
typically effective at reducing emissions of particulate matter (PM) between 20 % to 40 %, HC emissions can 
be reduced between 40 % and 75 % and CO emissions between 10 % and 60 % [S10]. 
A Diesel Particulate Filter (DPF) serves as an APC device aimed at minimising particulate matter (PM) emissions 
linked to diesel engine exhaust.  Positioned downstream of the engine, the DPF employs a filtration medium, 
typically a porous ceramic filter, to capture PM.  Subsequently, the accumulated PM undergoes combustion 
at elevated temperatures to ensure effective removal.  This technology can be combined with other emissions 
controls including SCR and DOC as DPF has a limited effect on other pollutants such as NO X.   
Passive regeneration takes place when the exhaust gas temperatures reach a level that initiates the 
combustion of collected PM within the DPF without the need for additional fuel, heat, or driver intervention.  
Conversely, Active regeneration may necessitate external sources of fuel or heat to elevate the DPF 
temperature to a point where the accumulated PM can be effectively combusted.   
The associated control efficiencies for DPF technology, as verified by US EPA7 ranges between 85 % and 90 % 
for PM emissions [S11].  
Selective catalytic reduction (SCR) control devices are considered to be one of the most effective abatement 
techniques for NOX releases.  SCRs induce a chemical reduction via a reducing agent and catalyst to convert 
NOX to molecular nitrogen (N 2) and water in the presence of a catalyst.  In mobile source applications, an 
aqueous urea solution is typically preferred as the reductant.  The LCP BREF (Lecomte, et al., 2017) notes that, 
“A higher NOX reduction is achieved with the use of several layers of catalyst.  The technique design can be 
modular; a special catalyst and / or preheating can be used to cope with low loads or with a wide flue-gas 
temperature window.”   
Conversion of NO X occurs on the catalyst surface with an ideal temperature range of between 300 °C and 
450 °C, and less effectively over a wider temperature range of 170 °C and 510 °C depending on the catalyst 
type and/or configuration employed.   
SCR can typically reduce NO X emissions between 75 % and 90 %, HC emissions by up to 80 %, and PM 
emissions between 20 % and 30 % 8.  SCR requires the engine and exhaust system to reach operating 
temperature to be effective, requiring special pre-heaters for NO X reduction in standby generators, which 
may reflect a higher cost for implementation [S12].  
 
6   https://www.epa.gov/sites/default/files/2016-03/documents/420f10031.pdf  
7   https://www.epa.gov/sites/default/files/2016-03/documents/420f10029.pdf  
8   https://archive.epa.gov/international/air/web/pdf/default-file_dieselfact_0106.pdf  
[[page 168]]
 
24.1105.FR1V3 APPENDIX F Page 168 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Selective Non-Catalytic Reduction (SNCR) involves reducing NO x to N 2 through the reaction with ammonia 
(NH3) or urea (CH₄N₂O) at a temperature between 800 °C and 1 100 °C for optimal reaction.  The LCP BREF 
(Lecomte, et al., 2017) provides a technical description for SNCR, whereby, “Using ammonia as a reagent, the 
following chemical reactions take place more or less at the same time.  At the lower temperature, both 
reactions are too slow; at the higher temperature, the unwanted by-reaction dominates with an increase in 
NOX emissions.” 
In contrast to SCR technology, a catalyst is not required, which lowers investment and maintenance costs, and 
less space is required to house the SNCR technology at the generator location.  The LCP BREF (Lecomte, et 
al., 2017) notes that SNCR cannot be applied to gas engines or turbines due to the residence time and 
temperature window required for operation.  SNCR processes can typically achieve a NO X reduction level of 
between 30 % and 50 % (Lecomte, et al., 2017).  
In NSCR technology, the engine exhaust flows through a catalyst bed where NO x is converted to N 2.  
Simultaneously, VOCs and CO undergo oxidation, resulting in the formation of water and CO2 under optimal 
conditions. 
A technical progress report on reciprocating engine emissions control (Chapman, 2004) notes that, “ For an 
NSCR system to operate optimally (i.e., to minimize NO x emissions), the inlet exhaust stream must have very 
low oxygen content, as well as proper concentrations of NO X, hydrocarbons, and carbon monoxide.  This 
requires initial engine adjustments, followed by careful monitoring of oxygen content in the exhaust .” 
The catalyst demands exhaust with less than 0.5 % O 2 content.  Although employing a fuel-rich mixture 
increases engine fuel consumption due to back pressure, it enables effective NO X control, typically achieving 
levels between 90 % and 98 %9 [S13]. 
Various standby generator manufacturers have developed retrofit emission control device (RECD) systems 10 
based on electrostatic precipitation (ESP) fundamentals for use with diesel generator sets.  The RECD is 
installed after the standby generator exhaust and no modifications to the exhaust are required.  However, the 
RECD would have additional spacing requirements which may be constrained at the Project site [S14]. 
Each air pollution control device identified in this section requires retrofitting to each standby generator (or 
each discharge point in the event of co-vented discharges), incurring associated costs.  Retrofitting involves 
integrating or adding these devices to existing plant to enhance their emission control capabilities.  The costs 
associated with this process include expenses for purchasing the control devices, installation, and potentially 
ongoing maintenance [S11-S14]. 
 
 
9   https://www3.epa.gov/ttncatc1/dir1/fnoxdoc.pdf  
10   http://www.jnmachineries.com/cummins_retrofit_emission_control_device.php 
[[page 169]]
 
24.1105.FR1V3 APPENDIX F Page 169 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Controls in the Pathway 
Enhancing the dilution and dispersion of a pollutant plume during its journey from the source to the receptor 
will lower the concentration at the receptor, subsequently minimising exposure.  For instance, extending the 
pathway, such as by emitting emissions from a tall stack, will generally, under constant conditions, increase 
both dilution and dispersion conditions. 
Green Infrastructure 
The integration of Green Infrastructure (GI) in the environment has the potential to reduce the effectiveness 
of the pathway from the emission source to the receptor.  Introducing natural elements, like vegetation or 
green spaces, as contiguous barriers can disrupt the usual flow of pollutants, creating obstacles that impede 
the direct transmission of emissions.  This interference promotes dispersion, dilution, and absorption of 
pollutants by greenery, which can aide in lowering the concentration of pollutants reaching the receptor. 
Strategically placed Vegetative Environment Buffers (VEB) along the perimeter of industrial areas, abutting 
sensitive areas such as residential, child-care and educational facilities can aide in mitigation human exposure 
to air pollution.   
According to recent research (Barwise & Kumar, 2020), the optimal configuration and plant composition of 
GI are unclear.  Furthermore, the effectiveness of GI depends on factors such as the condition of the built 
environment, as well as the type, location, and configuration of GI (Kumar, et al., 2019) [P1].   
Structural Barriers 
Structural barriers such as sound walls or shelterbelts can influence the exposure pathway by obstructing the 
pollutant plume.  These barriers can induce turbulence in the airflow, leading to enhanced dispersion and are 
used in industrial settings to reduce direct exposure to emissions at receptors.  These methods may be more 
feasible in comparison to GI which would also require additional considerations with regard to establishment 
and maintenance activities.  
While the discharges are released at a height, the implementation of structural barriers may be limited to the 
immediate vicinity of the Project site due to the distance to sensitive land uses and the magnitude of the 
discharge and structural constraints due to the increased loads of such structures [P2]. 
Stack Height Optimisation 
Increasing the stack height can influence the dispersion pattern of pollutants emitted from a stack.  A taller 
stack emits the discharge at greater height and into atmospheric conditions which can enhance more effective 
dispersion.  
Stack heights may be increased through retrofitting, noting that the increased height may have an effect of 
duct pressure which may affect performance of APC devices. 
[[page 170]]
 
24.1105.FR1V3 APPENDIX F Page 170 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Often, planning restrictions may also impose limitations on stack heights to limit other environmental effects 
such as visual impact and design aesthetics [S4, P3]. 
Controls at Receptors 
Air Filtration Systems 
Air filtration systems reduce indoor pollutant levels in buildings by extracting contaminants from airflow and 
commonly feature filters like activated carbon and high efficiency particulate attenuator (HEPA) filters, which 
capture airborne pollutants, particularly particulates, effectively. 
Research conducted by the Public Health Research & Practice 11 assessed the effectiveness of air filtration, 
particularly those utilising HEPA filtration, in residential settings, focusing on their potential to increase 
infiltration rates.  The research focused on the quantification of HEPA filters in residential settings during 
smoke events and notes that: 
“The percentage reduction of PM2.5 attributable to using the HEPA cleaner, which ranged 
between 30 % and 75 %.  Other international studies suggest that HEPA cleaners can 
provide approximately 52 % – 67% reductions in PM…” 
The effectiveness of HEPA cleaners depends on several factors, including outdoor smoke concentrations, 
room size, housing characteristics and building ventilation” 
Commercial and industrial buildings in the surrounding environment likely incorporate air handling units 
(AHU) within their respective building design whilst residential dwellings may also have some uses.  
This control is by definition, only of value inside engineered airtight buildings and of limited value in non-
airtight buildings (such as residential properties), and of no value in outdoor locations [R1]. 
Alerts and Alarms 
Implementation of air quality monitoring networks and early warning systems can assist in safeguarding 
sensitive receptors in proximity to the Project site.  These systems can detect pollutant levels in real-time and 
can issue timely alerts, which can alert the local community to any potential pollution episodes.  Alarm and 
alert systems that could be potentially implemented include: 
 Real-time air quality monitoring stations that detect elevated levels of pollutants. 
 Automated warning systems that send alerts via SMS, email, or mobile apps to the local community 
when pollution levels exceed any impact assessment criterion or predetermined thresholds. 
 
11   https://www.phrp.com.au/issues/online-early/residential-indoor-air-quality-and-hepa-cleaner-use/  
[[page 171]]
 
24.1105.FR1V3 APPENDIX F Page 171 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
 Integration with weather forecasting data to anticipate changes in air quality due to meteorological 
conditions. 
 Online platforms or dashboards providing up-to-date information on air quality advisories for the 
community. 
Increased community engagement, through mediums such as public forums, community advisory boards and 
meetings can help educate the local community to understand the Project site’s procedures for standby power 
generation and the potential implications on air quality.  The associated costs of implementing real time air 
quality monitoring and automated warning systems may not be viable given the likelihood of the Project site 
suffering a catastrophic power outage.   
If implemented, each standby generator would feature operational alarms to alert in case of faults and will 
adhere to maintenance schedules and compliance monitoring programs to ensure emission control 
equipment functions correctly and complies with regulations.  Regular testing and monitoring of the standby 
generators would incur costs [R2]. 
Summary 
The feasibility of implementing the identified control options in the SPR model have been evaluated by 
considering the following factors: 
 Implementations cost; 
 Regulatory requirements;  
 Environmental impacts;  
 Safety implications; and 
 Compatibility with current processes.  
This summary assesses the measures that may constrain the implementation of the control measures outlined 
above.  Each measure is provided a risk rating (low, medium, or high) which identifies the constraints which 
may result in the implementation of the measure not being practical at the Project site.  Where any of the 
measures of practicability are rated as high, these measures are not considered further. 
It is noted that for the assessment of implementation costs, this review has adopted a relative and qualitative 
approach as follows: 
 Low   = $ 
 Medium  = $$ 
 High   = $$$ 
Table F5 provides a summary of the additional controls that could be employed at the Project site to minimise 
and reduce air pollution impacts from the standby generator operations. 
[[page 172]]
 
24.1105.FR1V3 APPENDIX F Page 172 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Table F5 Practicality of implementing control measures at the Project site 
Control 
measure 
Potential Constraints 
Conclusion of  
evaluation 
Implementation 
costs 
Regulatory 
requirements 
Environmental 
impacts 
Safety 
implications 
System 
compatibility 
Source 
S1 generator specification $$$ Low Low Low High 
 Selecting alternative generator sets may be a high-cost option and could be very 
difficult to implement once the facility is operating. 
S2 low NOX burners $$$ Low Low Medium Low 
 Change in designed operational conditions (combustion stability, heat exchange) 
represents some safety issues that would require due consideration. 
 May offer additional air pollution control, however, would require extensive retrofitting 
to each standby generator. 
S3 use of HVO as an 
alternative to diesel fuel 
$$ Low Low Low Low 
 Provides emissions reductions due to the lower carbon intensity of a renewable fuel 
source, with each proposed standby generator approved for renewable fuel 
compatibility.  
 May be practical for implementation (subject to generator compatibility and 
commercial availability). 
S4 other alternative fuels 
(LNG, natural gas, 
propane, gasoline). 
$$ Low Low High High 
 Compatibility, storage and handling capabilities and combustion characteristics.  
Standby generators utilise diesel fuel and would require significant modification, 
and/or re-specification. 
S5 stack height $ Low Low Medium Low 
 Compatibility with clearance requirements to negate building downwash effects, 
stability, and structural integrity considerations. 
 May be considered feasible for implementation. 
[[page 173]]
 
24.1105.FR1V3 APPENDIX F Page 173 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Control 
measure 
Potential Constraints 
Conclusion of  
evaluation 
Implementation 
costs 
Regulatory 
requirements 
Environmental 
impacts 
Safety 
implications 
System 
compatibility 
S6 increased stack 
velocities 
$ Low Low Medium Low 
 Change in designed operational conditions which may then require structural integrity 
considerations to stack configuration. 
 May be feasible for implementation. 
S7 dilution fans $$ Low Low Low Medium 
 Higher capital cost but reduced operating costs due to inlet manifolds serving multiple 
discharges and variable drives. 
 Retrofitting may require load considerations. 
 May be considered feasible for implementation. 
S8 stack temperature $$ Low Low Low Low  May be considered feasible for implementation. 
S9 multi-stack 
configuration 
$$ Low Low Medium Medium 
 Structural and maintenance considerations required from a design perspective. 
 Additional work is required to combine flues into a multi-stack configuration. 
 Separating exhaust into multiple stacks may optimise airflow, reducing backpressure, 
and enhancing generator performance. 
S10 diesel oxidisation 
catalyst 
$$ Low Low Medium Low 
 Require additional design considerations. 
 May offer additional air pollution control, requires retrofitting for each generator. 
S11 diesel particulate 
filters 
$$ Low Low Medium Low 
 Require additional design considerations. 
 May offer additional air pollution control, requires retrofitting for each generator. 
S12 selective catalytic 
reduction 
$$ Low Low Medium Medium 
 Require additional design considerations. 
 May offer additional air pollution control, requires retrofitting for each generator. 
[[page 174]]
 
24.1105.FR1V3 APPENDIX F Page 174 
Final  DigiCo SYD1 Data Centre Expansion - Air Quality Impact Assessment 
Control 
measure 
Potential Constraints 
Conclusion of  
evaluation 
Implementation 
costs 
Regulatory 
requirements 
Environmental 
impacts 
Safety 
implications 
System 
compatibility 
S13 non-selective catalytic 
reduction 
$$ Low Low Medium Medium 
 Require additional design considerations. 
 May offer additional air pollution control, requires retrofitting for each generator. 
S14 electrostatic 
precipitation 
$$ Low Low Medium Medium 
 Require additional design considerations. 
 May offer additional air pollution control, require retrofitting for each generator. 
Pathway 
P1 green infrastructure $ Low Low Low Low  May be feasible for implementation 
P2 structural barriers $$ Medium Low Medium Low 
 Require compliance with building codes and planning policies.  
 Choice, design, and stability capabilities for type of barrier used. 
 Strategic use of barriers may provide airflow restrictions from source to receptor. 
P3 optimised stack height $$ Low Low Medium Low 
 Compatibility with clearance requirements to negate building downwash effects, 
stability, and structural integrity considerations. 
Receptor 
R1 air filtration systems $$ Low Low Low Low  May be feasible for implementation 
R2 alerts and alarms $ Low Low Low Low  May be feasible for implementation 
 
 
[[page 175]]
 
 
 
