[[page 1]]
 
HDI SYD1 Data Centre  
[DD MONTH YYYY] 0 
HDI SYD1 Data Centre 
State Significant Development Application 
(SSDA) Noise and Vibration Impact 
Assessment 
HDI SYD1 Property Holdings Pty Ltd 
 
 
Report Reference: 240218 – HDI SYD1 Data Centre – State Significant Development Application (SSDA) Noise and 
Vibration Impact Assessment – R10 
Date: 1 September 2025 
Revision: R10 
Project Number: 240218 
 
 

[[page 2]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 1 of 185 
DOCUMENT CONTROL 
Project Name: HDI SYD1 Data Centre 
Project Number: 240218 
Report Reference: 240218 – HDI SYD1 Data Centre – State Significant Development Application (SSDA) Noise and 
Vibration Impact Assessment – R10 
Client: HDI SYD1 Property Holdings Pty Ltd 
 
Revisio
n 
Description Reference Date Prepared Checked Authorised 
0 Draft – Not for 
Submission 
240218 – HDI SYD 1 Data Centre – SSDA Acoustic 
Assessment – R0 
31/01/25 JL AD MH 
1 Final 240218 – HDI SYD 1 Data Centre – SSDA Acoustic 
Assessment – R1 
28/02/25 JL MH MH 
2 For information 240218 – HDI SYD 1 Data Centre – SSDA Acoustic 
Assessment – R2 
28/02/25 JL MH MH 
3 Update per 
DPHI 
Comments  
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R3 
04/04/25 JL MH MH 
4 Update per 
Comments  
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R4 
14/08/25 JL MH MH 
5 Update per 
comments 
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R5 
18/08/25 JL MH MH 
6 Update per 
comments 
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R6 
22/08/25 JL MH/MA MH 
7 Update per 
comments 
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R7 
22/08/25 JL MH/MA MH 
8 Update per 
comments 
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R8 
26/08/25 JL MH/MA MH 
9 Update per 
comments 
240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R9 
29/08/25 JL MH/MA MH 
10 Final  240218 – HDI SYD1 Data Centre – State 
Significant Development Application (SSDA) Noise 
and Vibration Impact Assessment – R10 
01/09/25 JL MH/MA MH 
 
  
[[page 3]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 2 of 185 
PREPARED BY: 
Pulse White Noise Acoustics Pty Ltd 
ABN: 95 642 886 306 
Address: Suite 601, Level 6, 32 Walker Street, North Sydney, 2060 
Phone: 1800 4 PULSE 
 
This report has been prepared by Pulse White Noise Acoustics Pty Ltd 
with all reasonable skill, care and diligence, and taking account of the 
timescale and resources allocated to it by agreement with HDI SYD1 Property Holdings Pty Ltd. 
Information reported herein is based on the interpretation of data collected, 
which has been accepted in good faith as being accurate and valid. 
This report is for the exclusive use of HDI SYD1 Property Holdings Pty Ltd 
No warranties or guarantees are expressed or should be inferred by any third parties. 
This report may not be relied upon by other parties without written consent from Pulse White Noise Acoustics. 
This report remains the property of Pulse White Noise Acoustics Pty Ltd 
until paid for in full by the client, HDI SYD1 Property Holdings Pty Ltd. 
Pulse White Noise Acoustics disclaims any responsibility to the Client and others 
in respect of any matters outside the agreed scope of the work. 
 
[[page 4]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 3 of 185 
CONTENTS 
1 INTRODUCTION ......................................................................................................................... 8 
1.1 Development Overview ............................................................................................................. 8 
1.2 Response to Department of Planning, Housing and Infrastructure (DPHI) Comments  ........... 8 
1.3 Response to Environmental Planning Authority (EPA) Comments ......................................... 13 
1.4 Response to Public Comments ................................................................................................ 16 
1.5 Planning Secretary’s Environmental Assessment Requirements ............................................ 20 
1.6 Relevant Policies and Guidelines ............................................................................................. 21 
1.7 Project Site Location ................................................................................................................ 22 
2 NEAREST SENSITIVE RECEIVERS ............................................................................................ 23 
3 EXISTING NOISE ENVIRONMENT ............................................................................................ 24 
3.1 Noise Descriptors and Terminology ......................................................................................... 24 
3.2 Unattended Noise Monitoring .................................................................................................. 25 
3.2.1 Monitoring Instrumentation ............................................................................................................... 25 
3.2.2 Potentially Most-Affected Residences ................................................................................................. 25 
3.2.2.1 Oaks Sydney Goldsbrough Suites (243 Pyrmont Street, Darling Harbour) – M1 ...................... 26 
3.2.2.2 39 Ada Place, Ultimo – M2 .................................................................................................. 27 
3.2.2.3 277 Pyrmont Street, Ultimo – Residential M3 ....................................................................... 28 
3.2.2.4 380 Harris Street, Pyrmont - Residential – M4 ...................................................................... 29 
3.2.3 Unattended Noise Monitoring Noise Levels ......................................................................................... 30 
3.2.4 Meteorological Conditions ................................................................................................................. 30 
3.3 Attended Short-Term Noise Monitoring .................................................................................. 31 
3.3.1 Unattended Noise Monitoring Verification ........................................................................................... 38 
3.4 Noise Catchment Area ............................................................................................................. 40 
4 OPERATIONAL NOISE EMISSION CRITERIA ........................................................................... 42 
4.1 NSW Noise Policy for Industry ................................................................................................ 42 
4.1.1 Intrusive Noise Impacts (Residential Receivers) .................................................................................. 42 
4.1.2 Protecting Noise Amenity (All Receivers) ............................................................................................ 42 
4.1.3 Area Classification ............................................................................................................................ 42 
4.1.4 Project Noise Trigger Levels .............................................................................................................. 44 
4.1.5 Maximum Noise Level Event (Sleeping Disturbance) ........................................................................... 46 
4.2 Correction for Annoying Noise Characteristics ........................................................................ 47 
4.3 Operational Road Traffic Noise Criteria ................................................................................... 48 
4.4 Criteria for Emergency Generators (Backup Generators) ....................................................... 49 
5 CUMULATIVE NOISE IMPACTS ................................................................................................ 51 
5.1 Cumulative Construction Noise Impacts with Other Construction Sites ................................. 51 
5.2 Operational Cumulative Impacts ............................................................................................. 51 
6 CONSTRUCTION NOISE AND VIBRATION CRITERIA .............................................................. 52 
6.1 Site Specific Noise Management Levels (NML) ....................................................................... 54 
6.2 Construction vibration criteria ................................................................................................ 55 
6.2.1 Vibration criteria – human comfort .................................................................................................... 56 
6.2.2 Vibration criteria – building contents and structures ............................................................................ 57 
6.2.3 Project vibration criteria .................................................................................................................... 58 
7 OPERATIONAL NOISE IMPACTS ASSESSMENT ........................................................................ 59 
[[page 5]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 4 of 185 
7.1 Predictive Noise Modelling Equipment .................................................................................... 59 
7.2 Noise Sources Inventory.......................................................................................................... 59 
7.2.1 Cooling Towers ................................................................................................................................ 63 
7.2.2 Façade Noise Source Levels .............................................................................................................. 64 
7.2.3 Chillers ............................................................................................................................................ 67 
7.2.4 Emergency Backup Generator ........................................................................................................... 67 
7.3 Typical Worst-Case Operational Scenarios .............................................................................. 68 
7.4 Predicted noise impacts ........................................................................................................... 69 
7.4.1 Typical Operations ............................................................................................................................ 69 
7.4.2 Emergency Operations ...................................................................................................................... 71 
7.5 Backup generators testing assessment – daytime only .......................................................... 72 
7.6 Annoying Noise Characteristics Assessment ........................................................................... 72 
7.6.1 Tonality ........................................................................................................................................... 72 
7.6.2 Low Frequency Noise ........................................................................................................................ 75 
7.6.3 Intermittent Noise ............................................................................................................................ 76 
7.7 Sleep Disturbance Assessment ................................................................................................ 77 
7.8 Operational Traffic Assessment ............................................................................................... 78 
7.9 Prevailing Meteorological Conditions ...................................................................................... 78 
8 REASONABLE AND FEASIBLE NOISE CONTROL MEASURES .................................................... 79 
8.1 Acoustic louvres ....................................................................................................................... 79 
8.2 Roof Opening Plenum .............................................................................................................. 79 
8.3 Emergency Backup Generator ................................................................................................. 81 
9 CONSTRUCTION NOISE AND VIBRATION ASSESSMENT ......................................................... 82 
9.1 Construction site noise ............................................................................................................ 82 
9.2 Construction noise scenarios ................................................................................................... 82 
9.3 Construction Noise Assessment Methodology ......................................................................... 83 
9.4 Construction traffic noise assessment..................................................................................... 84 
9.5 Out of hours works .................................................................................................................. 85 
9.6 Predicted Construction Noise Impacts meteorological ........................................................... 85 
9.7 Management and Mitigation Measures ................................................................................... 86 
9.7.1 Construction Management Measures .................................................................................................. 86 
9.7.2 Allocation of Noise management Procedures ...................................................................................... 87 
9.7.3 Allocation of vibration management procedures ................................................................................. 87 
9.7.4 General comments ........................................................................................................................... 88 
9.7.5 Construction vibration mitigation measures ........................................................................................ 90 
9.7.6 Noise and vibration monitoring .......................................................................................................... 90 
9.7.7 Community consultation .................................................................................................................... 91 
10 COMPLIANCE MONITORING .................................................................................................... 93 
11 CONCLUSION ........................................................................................................................... 94 
APPENDIX A. TERMINOLOGY ........................................................................................................... 95 
APPENDIX B. UNATTENDED NOISE MONITORING RESULTS ........................................................... 97 
B.1. Oaks Sydney Goldsbrough Suites, Darling Harbour ................................................................ 98 
B.2. 277 Pyrmont Street, Ultimo ................................................................................................... 108 
B.3. 39 Ada Place, Ultimo  ............................................................................................................. 118 
B.4. 380 Harris Street, Pyrmont .................................................................................................... 125 
[[page 6]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 5 of 185 
B.5. 380 Harris Street, Pyrmont .................................................................................................... 132 
APPENDIX C. CHILLER – SYDW – CH – 01 ..................................................................................... 135 
APPENDIX D. CHILLER – SYDE – CH – 01 ...................................................................................... 137 
APPENDIX E. INDICATIVE COOLING TOWER SELECTION ............................................................. 139 
APPENDIX F. CONTAINERISED GENERATOR DATA SHEET ............................................................ 142 
APPENDIX G. INDICATIVE ACOUSTIC LOUVRES DATA SHEET....................................................... 143 
APPENDIX H. ADDITIONAL ATTENDED NOISE MONITORING ....................................................... 144 
H.1. DigiCo Campus Operational loading for major cooling plants ............................................... 144 
H.2. Attended Noise Monitoring Location Photos. ........................................................................ 147 
APPENDIX I. OPERATIONAL NOISE FAÇADE MAP ......................................................................... 153 
I.1. Operational Noise Façade Mapping – Day Time Period Generator Testing ........................... 154 
I.2. Operational Noise Façade Mapping – Day-Time Period ........................................................ 165 
I.3. Operational Noise Façade Mapping – Night-Time Period ...................................................... 174 
APPENDIX J. EXISTING LEVEL 7 WEST BUILDING GENERATOR ROOM ACOUSTIC TREATMENT  . 184 
 
Figures 
Figure 1 Project site location and unattended noise monitoring – sourced from SIX Maps NSW ........................ 22 
Figure 2 Northern side view from project site facing Oaks Sydney Goldsbrough Suites .................................... 26 
Figure 3 Western side view from DigiCo to 39 Ada Place, Ultimo .................................................................... 27 
Figure 4 Southern side view from DigiCo to 277 Pyrmont Street, Ultimo ......................................................... 28 
Figure 5  Location of the Goldsbrough Suites and 380 Harris Street, Ultimo ..................................................... 29 
Figure 6 Short-term attended noise monitoring locations ............................................................................... 31 
Figure 7    Façade noise reflection measurement .............................................................................................. 36 
Figure 8    Façade noise reflection measurement .............................................................................................. 36 
Figure 9 Noise Catchment Areas (NCA) ......................................................................................................... 41 
Figure 10 Land zoning map - NSW Planning ePlanning Spatial Viewer .............................................................. 44 
Figure 11 Project site location and unattended noise monitoring – sourced from SIX Maps NSW ........................ 54 
Figure 12 BS 7385 Part 2 – 1993, graph of transient vibration values for cosmetic damage. .............................. 57 
Figure 13 Level 8 East and Level 10 West layout ............................................................................................. 60 
Figure 14 Level 7 East and Level 8 West Generator and Chillers layout ............................................................. 61 
Figure 15 Level 6 East and Level 7 West Layout .............................................................................................. 61 
Figure 16 Level 5 East Open Generator Air outlet position ............................................................................... 62 
Figure 17 Emergency Generator - Building West Roof...................................................................................... 62 
Figure 18  Acoustic Louver Locations ............................................................................................................... 66 
Figure 19  Chiller plant room ........................................................................................................................... 73 
Figure 20  Cooling tower plant room ................................................................................................................ 73 
Figure 21 1/3 Octave Band Centre Frequency noise monitoring result for tonality assessment ........................... 74 
Figure 22 R1 .................................................................................................................................................148 
Figure 23 R1 .................................................................................................................................................148 
Figure 24 R2 .................................................................................................................................................148 
Figure 25 R2 .................................................................................................................................................148 
Figure 26 R14 ................................................................................................................................................149 
[[page 7]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 6 of 185 
Figure 27 R14 ................................................................................................................................................149 
Figure 28 R13 ................................................................................................................................................149 
Figure 29 R13 ................................................................................................................................................149 
Figure 30 R3 .................................................................................................................................................150 
Figure 31 R3 .................................................................................................................................................150 
Figure 32 R10 ................................................................................................................................................150 
Figure 33 R10 ................................................................................................................................................150 
Figure 34 R5 (M2) .........................................................................................................................................151 
Figure 35 R6 .................................................................................................................................................151 
Figure 36 R7 .................................................................................................................................................151 
Figure 37 R8 .................................................................................................................................................151 
 
Tables 
Table 1 DPHI Comments .............................................................................................................................. 8 
Table 2 EPA Comments .............................................................................................................................. 13 
Table 3 Public Comments ........................................................................................................................... 16 
Table 4 Secretary’s Environmental Assessment Requirements (SEARs) .......................................................... 20 
Table 5 Receivers identification ................................................................................................................... 23 
Table 6 Measured ambient noise levels in accordance with the NSW NPfI ...................................................... 30 
Table 7 Short-term attended monitoring results ........................................................................................... 32 
Table 8 Concurrent measurement results at M2 logging location in response to EPA comments ...................... 37 
Table 9  Noise Catchment Area Identification ................................................................................................ 40 
Table 10 NSW NPI – Recommended LAeq Noise Levels from Industrial Noise Sources........................................ 43 
Table 11 Project-specific noise trigger levels, LAeq,15minute dB(A) ....................................................................... 45 
Table 12 Sleep disturbance screening criteria, dB(A) ...................................................................................... 46 
Table 13 Modifying factor corrections ............................................................................................................ 47 
Table 14 Road Traffic Noise Assessment Criteria for Residential Land Uses. ..................................................... 48 
Table 15 Construction noise management levels – Residential Receivers. ........................................................ 53 
Table 16  Construction noise management levels – other receivers .................................................................. 53 
Table 17 Site specific construction noise management levels, dB(A) ................................................................ 55 
Table 18 Continuous vibration acceleration criteria (m/s2) 1 - 80 Hz. ............................................................... 56 
Table 19 Impulsive vibration acceleration criteria (m/s2) 1 – 80 Hz. ................................................................ 56 
Table 20 Intermittent vibration impacts criteria (m/s1.75) 1 -80 Hz. .................................................................. 56 
Table 21 Transient vibration criteria as per standard BS 7385 Part 2 – 1993. ................................................... 57 
Table 22 Proposed Mechanical Equipment list for DigiCo Sydney expansion ..................................................... 59 
Table 23 Sound Power Level (SWL) for Cooling Tower ................................................................................... 63 
Table 24 Façade Noise breakout sources Levels – Sound Power Level (Lw) – Daytime ..................................... 64 
Table 25 Façade noise breakout sources Levels – Sound Power Level (Lw) – Emergency ................................. 65 
Table 26 Façade noise breakout sources levels – Sound Power Level (Lw) – Evening ....................................... 65 
Table 27 Façade noise breakout sources Levels – Sound Power Level (Lw) – Night-time .................................. 66 
Table 28 Indicative Sound Power Levels for Chillers ....................................................................................... 67 
Table 29 Predicted noise impacts – daytime period, LAeq,15minutes ...................................................................... 69 
Table 30 Predicted noise impacts – Evening period, LAeq,15minutes ...................................................................... 70 
[[page 8]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 7 of 185 
Table 31 Predicted noise impacts – night-time period, LAeq,15minutes ................................................................... 70 
Table 32 Noise modelling results – Emergency scenario ................................................................................. 71 
Table 33 Backup Generator Testing Scenario ................................................................................................. 72 
Table 34 1/3 Octave Band Centre Frequency noise monitoring result for tonality assessment ........................... 74 
Table 35 Low frequency noise screening test ................................................................................................. 75 
Table 36 Sleep disturbance Noise events - LAmax .......................................................................................... 77 
Table 37 LAmax Sound Power Levels for Sleep Disturbance ............................................................................... 77 
Table 38 Location of proposed acoustic louvers (Indicative minimal insertion loss) ........................................... 79 
Table 39 Indicative minimal insertion loss of the proposed air plenum for roof -R1 .......................................... 80 
Table 40 Indicative Acoustic Treatment for generators (Static Insertion loss)................................................... 81 
Table 41 Summary of predicted sound power levels, dB(A). ........................................................................... 82 
Table 42 Sensitive receiver daytime construction noise management levels, dB(A) ........................................... 83 
Table 43 Predicted standard hours work construction noise impacts, L Aeq,15min dB(A) ......................................... 85 
Table 44 Summary of mitigation procedures. ................................................................................................. 86 
Table 45 Allocation of noise management procedures – residential receivers. .................................................. 87 
Table 46 Allocation of vibration management procedures. .............................................................................. 88 
Table 47  Operational parameters of major mechanical Services of the existing data centre .............................144 
 
[[page 9]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 8 of 185 
1 INTRODUCTION 
1.1 Development Overview 
Pulse White Noise Acoustics Pty Ltd (PWNA) have been engaged by HDI SYD1 Property Holdings Pty Limited (DigiCo) 
to undertake a State Significant Development Application (SSDA) Noise Impact Assessment (NIA) for the DigiCo Sydney 
data centre expansion project. The data centre is located at 390-422 Harris Street and 273 Pyrmont Street, Ultimo.  
The Acoustic impact from the proposed expansion of the data centre is assessed in accordance with the NSW EPA Noise 
Policy for Industry (NPI). 
This assessment includes: 
 Long-term noise monitoring at the surrounding potentially affected receivers to determine existing  background 
noise levels. 
 Review of the existing background noise levels and establish noise criteria in accordance with the Noise Policy for 
Industry (EPA, 2017) NPI 2017. 
 Determination of the assessment methodology and acceptable noise criteria required to satisfy the relevant 
regulatory requirements associated with the development. 
 Identification of the significant noise sources and operational parameters associated with the expansion of the 
data centre.  
 A noise modelling process involving predictions of the noise impacts from the mechanical plant associated with the 
expansion of the data centre.  
 A detailed review of the key noise impacts associated with the proposed expansion 
 Consideration of feasible and reasonable noise mitigation measures if predicted noise levels exceed the 
established noise criteria. 
Details of the recommend ed acoustic mitigation measures required to be installed to ensure that the project specific 
noise criteria are achieved are summarised in this document.  
1.2 Response to Department of Planning, Housing and Infrastructure 
(DPHI) Comments 
This section outlines detailed responses to the DPHI’s comments on the acoustic reports prepared by PWNA for the 
DigiCo SYD1 Data Centre Expansion. Each matter raised has been reviewed and addressed in turn , as detailed in 
Figure 1 below. 
Table 1 DPHI Comments 
DPHI Comments PWNA response 
Operation noise 
Assessment Location/s 
4. Predicted operational noise levels must be 
identified at all receivers potentially affected by the 
development in accordance with Section 3.3 of the 
Noise Policy for Industry (NPfI). Given the large 
number of residences surrounding the site, the 
noise assessment must include a set of 3D façade 
PWNA has updated the report to include noise prediction 
levels for all identified potentially most-affected noise 
receivers with a comprehensive set of 3D façade noise 
maps for the critical period. Refer to Appendix I. 
[[page 10]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 9 of 185 
DPHI Comments PWNA response 
noise maps to report noise levels at all receivers 
and validate the location of the potentially most-
affected residence. 
Background Noise Monitoring 
5. The reporting of the background noise 
monitoring procedure and results in Section 3.2 of 
the Noise and Vibration Impact Assessment (NVIA) 
does not appear to have satisfied the requirements 
identified in Fact Sheets A and B of the NPfI. In this 
regard, please provide additional details on the 
following: 
a. a statement justifying the selection of each 
monitoring site, including the procedure used to 
choose each site, with reference to the definition of 
the “reasonably most affected- location(s)” 
b. a description of the dominant and background 
noise sources observed, along with the procedure 
used to identify noise sources (e.g. audio capture 
or operator-attended measurements conducted 
during unattended data logging), as well as the 
range of measured sound pressure levels for each 
identified source 
c. a statement confirming that short-term noise 
monitoring was conducted during periods when 
maximum impact would likely occur, having regard 
to the variability observed across the long-term 
noise monitoring site(s) 
d. a record of any periods with affected data (due 
to adverse weather and extraneous noise), 
methods used to exclude invalid data, and a 
statement regarding the need for any re-
monitoring. 
Additional proposed attended noise monitoring was 
undertaken for this project. Refer to section 3.3. 
5a. PWNA has updated the report to include justification 
for each monitoring locations, referencing land use, 
proximity to sensitive receivers, shielding effects, and 
alignment with NPfI definitions. Refer to section 3.2.2. 
5b. PWNA has updated the report to provide a qualitative 
description of the dominant ambient and background 
noise sources at each site. We have included the method 
of site selection and source identification (e.g. attended 
logging, site characteristics, etc.) and summary of 
measured levels for key sources. Refer to section 3.2.2 
and attended noise monitoring section 3.3. 
5c. PWNA has update the report to include statement 
verifying that short-term monitoring was scheduled based 
on likely peak activity periods and lower ambient noise, 
supported by observed variability in long-term data and 
road traffic data. Refer to section 3.3 and Appendix H for 
the major mechanical plant operational load conditions 
recorded during the measurements.  
5d. Additional statement of the conditions present during 
the excluded time periods (adverse weather, extraneous 
events, etc.), and the filtering methods used to exclude 
this data, are now also included in the updated report. 
Additional unattended noise monitoring was also 
undertaken for location M4 at receiver R12. Refer to 
section 3.2.2, 3.2.4 and statement in logging graph in 
Appendix B. 
6. The Department is concerned the unattended 
noise monitoring location at 277 Pyrmont Street 
(M3) and the Oaks Sydney Goldsbrough Suites (M1) 
and subsequent monitoring results are not 
reflective of ambient noise levels at residential 
receiver locations (including R3, R6, R7, R10, R13 
and R14). The Department requests that additional 
unattended noise monitoring be undertaken at 
locations that are representative of the existing 
acoustical environment of the most affected 
residential receivers in NCA 1 and NCA 3. 
Additional attended and unattended noise monitoring was 
undertaken to provide further justification and support.  
Refer to section 3.3 and 3.2. 
7. Alternatively, attended noise monitoring data at 
the potentially most-affected residential location(s) 
must be undertaken to verify the unattended noise 
monitoring results are reflective of the existing 
ambient noise environment and verify the dominant 
Additional attended and unattended noise monitoring was 
undertaken to provide further justification and support for 
the established noise criteria. 
Refer to section 3.3 and 3.2. 
[[page 11]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 10 of 185 
DPHI Comments PWNA response 
noise sources/contributions of the noise 
environment. 
Amenity Noise Levels 
8. The nominated high traffic amenity noise levels 
are not supported as measured traffic noise levels 
at monitoring locations M1 and M3 have not been 
appropriately adjusted to reflect traffic noise 
exposure at the potentially most-affected receivers. 
Adjustments are not limited to only differentials in 
distance and angle of view. Factors that can reduce 
traffic noise also include, but not limited to, vehicles 
noise emissions directivity and the effect of 
shielding afforded by structures such as intervening 
buildings and solid balcony balustrades 
PWNA has now included justification for the nominated 
high traffic amenity noise levels at receiver R12 southern 
façade and R8 southern façade facing Western Distributor 
(for night-time only).  
Refer to the updated criteria Table 11. 
9. High traffic amenity level may be considered 
when road traffic noise is high enough to make 
noise from an industrial source effectively inaudible 
according to Section 2.4.1 of the Noise Policy for 
Industry. Quantitative evidence must be provided 
to demonstrate traffic noise during the night-time 
period is high enough to make the proposed data 
centre operational noise effectively inaudible at the 
most-affected receiver locations. 
This comment is factually incorrect. Section 2.4.1 of the 
NPfI clearly identifies the requirements as being defined 
by three bullet points, which this report has addressed.  
Inaudibility is not one of these three requirements.  
The NPfI states “road traffic noise in particular, may be 
high enough to make noise from an industrial source 
effectively inaudible”. This is not a requirement, it’s a 
comment on typical noise environments. 
PWNA has provided additional justification for the 
nominated high traffic amenity noise levels at receiver 
R12 southern façade and R8 southern façade facing 
Western Distributor (for night-time only).  
Operational Noise Model 
10. The NVIA assumed truck reversing alarms as 
the only source for potential tonal characteristics 
without substantiating why cooling towers and 
associated equipment would not be sources of tonal 
noise generation. Further information that assesses 
the potential for tonality in line with the method 
described in Fact Sheet C of the Noise Policy for 
Industry is required. 
PWNA has updated the report to assess all relevant 
mechanical plant, including cooling towers and associated 
equipment, for the presence of tonality in accordance 
with the method outlined in Fact Sheet C of the Noise 
Policy for Industry. The assessment includes cooling 
towers and associated equipment. Spectral analysis of 
these sources show that no tonal characteristics are 
present (as expected).  
Refer to section 7.6.1. 
11. There is insufficient quantitative evidence 
provided in the NVIA to demonstrate that data 
centre operational noise will not exhibit any 
annoying noise characteristics. Specifically, for the 
low-frequency noise assessment, all frequencies 
from 10 to 160 Hz must be evaluated (see “An 
example approach to consider low frequency noise 
in the context of the NSW noise policy for industry”, 
Acoustics Australia Vol. 48, No. 2, August 2020, 
pages 170-172 for further guidance). The tonality 
assessment must evaluate all one-third octave band 
frequencies from 25 to 10,000 Hz, as outlined in 
The example approach suggested in the AAS paper has 
been followed for low frequency noise emission.  
PWNA has updated the report to include a quantitative 
assessment of potential operational low-frequency noise 
characteristics from the proposed data centre. Refer to 
section 7.6.2.  
The tonality assessment of all equipment refer to section 
7.6.1. 
[[page 12]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 11 of 185 
DPHI Comments PWNA response 
Table C1 of the Noise Policy for Industry. Noise 
source levels and characteristics can be sourced 
from direct measurement of similar activities (if the 
prevailing measurement conditions are specified 
and deemed comparable to the assessment 
scenarios) or from literature (if full references are 
provided). 
12. Further to the above, the presence of a balcony 
has the potential to amplify noise with dominant 
low-frequency content. Please clarify what 
allowances have been made to account for any 
potential amplification effects of low-frequency 
noise when assessing noise at surrounding 
apartment units including, but not limited to Quarry 
Street, Pyrmont Street and Harris Street. This is in 
comparison to standard façade corrections for road 
traffic noise, if applicable. 
This is factually incorrect. Barriers do not ‘amplify noise 
with low-frequency content’. Barriers can provide greater 
reduction of high frequencies than low frequencies.  
However this difference is captured in noise modelling, 
which considers Maekawas paper on noise attenuation 
from barriers, accurately assessing noise reduction across 
all frequencies. 
PWNA has updated the report to include a quantitative 
assessment of potential low-frequency noise from the 
proposed data centre’s operations. The additional 
attended noise measurements at receiver locations shows 
no existing low frequency impact to potentially most-
affected receivers.  
Refer to section 7.6.2 for low frequency assessment of 
the future proposed plant. 
This assessment was undertaken without the 
consideration of the existing ambient noise, and is 
therefore a conservative approach to the assessment. 
13. The Department notes that Chillers have been 
assumed to operate at a 100% load under a typical 
worst-case operating scenario however, Cooling 
Tower fan speeds have been assumed to operate 
from 78% to 55% based on day, evening, night. 
The Department requests confirmation and further 
justification the assumed plant and equipment 
loading is representative of a typical worst-case 
operating scenario. 
The assumed operational loading is based on information 
provided by the mechanical design team (LCI) and 
manufacturer-recommended operating parameters. 
Chillers were modelled at 100% load to represent a 
conservative worst-case scenario. Cooling tower fan 
speeds were modelled with variations between 61% 
(day), 51% (evening), and 46% (night) to reflect 
manufacturer guidance and typical operational profiles 
under varying ambient temperatures. These load 
assumptions were adopted to ensure the acoustic 
assessment is representative of realistic worst-case 
operating conditions. Refer to update operational loading 
in section 7.2.1. 
14. Confirmation should be provided that generator 
testing reflective of the backup generator testing 
scenario in Table 22 of the NVIA and Table 7 of the 
EIS, has been included in the modelling for typical 
day time operations. 
PWNA has updated the report to confirm that generator 
testing modelling scenarios, consistent with the backup 
generator testing described in Table 22 of the NVIA and 
Table 7 of the EIS, have been incorporated into the noise 
modelling for typical daytime operations. Refer to section 
Table 11 and façade noise mapping in Appendix I. 
15. The Department notes it is unclear which back-
up generators were modelled as part of the 
generator testing scenario. Accordingly, please 
confirm the location of the two generators modelled 
as part of this scenario, along with detailed 
The potentially most-affected receivers were modelled 
based on the worst-case generator testing position 
relative to each receiver. Detailed façade noise mapping 
for the generator testing scenario please refer to 
Appendix I. 
[[page 13]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 12 of 185 
DPHI Comments PWNA response 
justification for why the chosen location/s can be 
considered to reflect a realistic ‘worst-case’ 
assessment of day-to-day operations at all nearby 
sensitive receptors. 
17. Further to the above, the proposed construction 
timeline may lead to cumulative impacts and 
construction fatigue for nearby residents and 
businesses. In this regard, the Submissions Report 
must include a framework for managing cumulative 
impacts and construction fatigue. The framework 
should include outcomes of consultation with the 
surrounding community, details of the likely 
construction duration and project-specific analysis 
of the high-level mitigation measures identified in 
the EIS. 
The proposed development recognises the presence of 
other major construction projects occurring concurrently 
within the Pyrmont precinct, including the Sydney Metro 
West Pyrmont Station and the Harbourside 
redevelopment. Although a Principal Contractor has not 
yet been appointed for the DigiCo SYD1 works, the 
Construction Noise and Vibration Management Plan 
(CNVMP) sets out a commitment to minimising disruption 
and coordinating with external stakeholders throughout 
the construction period. Once a contractor is engaged, 
they will be required to implement the CNVMP framework 
to manage cumulative construction noise and vibration 
impacts. 
  
[[page 14]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 13 of 185 
1.3 Response to Environmental Planning Authority (EPA) Comments 
This section outlines detailed responses to the EPA’s comments on the acoustic reports prepared by PWNA for the 
DigiCo SYD1 Data Centre Expansion. Each matter raised has been reviewed and addressed in turn , as per Table 2 
below. 
Table 2 EPA Comments 
EPA’s Comments PWNA’s Response  
Criteria for emergency generators – Backup Generators 
The NVIA states (Section 4.4) that an assessment 
against the NPfI is not required for the emergency 
scenario (all generators operating at once in a power 
outage). 
The project SEARs state: “Any plant and equipment 
must be assessed (including Back-Up Power 
Generation) in accordance with the Noise Policy for 
Industry (EPA 2017) and any recommendations 
implemented to ensure any off-site noise impacts are 
reasonably and feasibly mitigated”.  
The NVIA (Section 7.4.2) predicts noise levels for the 
operation of 66 generators. The noise levels exceed 
the derived night-time NPfI noise criteria by up to 
22dB at nearby sensitive residential locations. 
The operational scenario for the emergency is 
assessed in accordance with the Noise Policy for 
Industry (EPA 2017). Reasonable and feasible noise 
mitigation measures for the emergency scenario have 
been implemented to ensure noise level to all 
potentially most-affected sensitive receivers are 
reduced.  
Refer to generator acoustic treatment in section 8 and 
Appendix J. Sound power limit is given in Table 22. 
Recommendation: The assessment should consider all 
feasible and reasonable noise mitigation measures to 
seek to reduce the noise impact of generators 
operating under emergency conditions. 
PWNA has consider all feasible and reasonable noise 
mitigation measures to reduce the noise impact of the 
generators operating under emergency conditions. 
Refer to generator acoustic treatment in section 8 and 
Appendix J. 
The NVIA (Section 7.5) does not present the noise 
levels associated with backup generator testing nor 
undertaken an impact assessment of this activity. 
PWNA has updated the report to confirm that 
generator testing modelling scenario, consistent with 
the backup generator testing regime described in 
Table 22 of the NVIA and Table 7 of the EIS, have 
been incorporated into the noise modelling for typical 
daytime operations. Refer to section Table 11 and 
façade noise mapping in Appendix I. 
Recommendation: The NVIA should consider and 
address noise impacts from back- up generator 
testing. 
As above. 
Noise Modelling Results – Typical Operations 
The NVIA (Section 7.4) states typical operational 
assessment is said to be based on ‘typical worst case 
operating load’ (TWC) of the cooling towers and 
chillers combined. However, there is no justification of 
how the cooling tower fans speeds nominated in Table 
15 represents a TWC.  
The premises’ operational scenarios and ambient 
weather conditions under which operational noise 
emissions will exceed the TWC and the amount of time 
The assumed operational loading is based on 
information provided by the mechanical design team 
(LCI) and manufacturer-recommended operating 
parameters. Chillers were modelled at 100% load to 
represent a conservative worst-case scenario. Cooling 
tower fan speeds were modelled with variations 
between 61% (day), 51% (evening), and 46% (night) 
to reflect manufacturer guidance and typical 
operational profiles under varying ambient 
[[page 15]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 14 of 185 
EPA’s Comments PWNA’s Response  
these conditions will occur in a representative year 
should be nominated. The EPA notes that chillers have 
been modelled at 100% load, however cooling towers 
have been modelled at reduced fan speeds which 
would presumably mean reduced loads. 
temperatures. These load assumptions were adopted 
to ensure the acoustic assessment is representative of 
realistic worst-case operating conditions. Refer to 
further update operational loading in section 7.2.1. 
Recommendation: The proposal should consider an 
assessment of the operational load of the facility 
under, for example, extremely hot weather conditions 
and the effect this will have on operational noise 
levels. 
As above. 
Ambient and background noise monitoring locations 
Monitoring was undertaken at three locations identified 
as M1, M2 and M3. The NIA should include a 
description of the prevailing acoustic environment at 
each location and the noise sources contributing to it. 
PWNA has updated the report to provide a qualitative 
description of dominant and background sources at 
each site. Included also is the method of monitoring 
and source identification (e.g., attended logging, site 
characteristics) and summary of measured levels for 
key sources.  
Refer to section 3.2.2 and attended noise monitoring 
section 3.3.  
Recommendation: A full description of the acoustic 
environment at each monitoring location is encouraged 
together with justification that the locations selected 
are reasonably representative of other locations 
proposed to be characterised by noise at the 
monitoring locations. 
As above. 
Specific responses are also encouraged to the 
following: 
Locations M1 and M3 are on the roof top of buildings 
and could be exposed to plant and equipment 
associated with that building that may not be 
indicative of other receivers represented by that 
location. Have the measured noise levels been affected 
by plant and equipment operating at the monitoring 
location? Has this been addressed in applying the 
measured noise levels to other locations represented 
by the monitoring locations? 
Additional attended noise monitoring was undertaken 
at the M1 and M3 receiver locations. Detailed review of 
the measured data for both attended and unattended 
monitoring was undertaken to verify the impact of the 
nearby mechanical plant. It was determined that from 
both attended and unattended noise monitoring, the 
measured noise level at M1 and M3 were not affected 
by plant and equipment operating at the monitoring 
location. Refer to section 3.3 for attended 
measurement completed during period when the 
ambient noise level is low.  
Additional attended monitoring at each proposed 
monitoring location were also undertaken to verify the 
monitoring location was representativeness of the 
other potential receiver locations. The attended 
monitoring has been done in accordance with the NPfI 
and are considered representative to other potentially 
affected nearby receivers. Refer to Table 7. 
Has noise measured at the monitoring locations been 
affected by existing noise from the data centre? Has 
this been addressed in applying the measured noise 
levels for assessment purposes? 
Based on the attended noise monitoring at each 
proposed monitoring location, PWNA has confirmed 
that the existing data centre operation was not 
audible. Refer to Table 7 monitoring notes. The 
operational load conditions of the major mechanical 
[[page 16]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 15 of 185 
EPA’s Comments PWNA’s Response  
plant items during the monitoring are provided in 
Appendix H. 
Location M2 - the microphone has been placed against 
or extremely close to a wall and wall junction and 
hence could be affected by reverberant / reflective 
noise. The Noise Policy for Industry (EPA, 2017) (NPfI) 
requires that background noise is monitored in a free 
field location away from reflective surfaces. AS1055.1-
2018 provides for negative corrections to noise levels 
measured near reflective surfaces to represent free 
field levels. These corrections should be considered 
and applied to the measured noise levels before being 
used to establish noise assessment levels. EPA notes 
that AS1055.1 applies these corrections to incident 
noise only, however in an inner-city environment, all 
noise sources have the potential to be incident to a 
facade due to reflections from other buildings and 
structures and therefore should be applied. 
A correction applies where the source of noise is 
perpendicularly incident and close (say 0.5m to 1m) to 
the facade plane (+2.5 dB facade reflection) or where 
the microphone is essentially located on the surface of 
the wall (+6 dB pressure doubling).  For background 
noise in this particular urban environment, the noise 
comes from everywhere, with many reflections and 
refractions.  The above corrections are therefore not 
considered relevant to the measurement locations in 
this complex environment. This assumption has been 
confirmed through measurements on Ada Avenue. 
Refer to attended noise monitoring results at M2 
location in Table 7. 
A façade correction will not be applied to M2 
monitoring results. Attended noise monitoring was 
undertaken 3.5 m from the façade (as far as 
practicable) to verify ambient noise levels during the 
quietest period. Additional attended monitoring was 
undertaken on 9 July 2025 at approximately 2:40 am. 
L90 levels closely matched long-term monitoring 
results. 
The housing cluster near Ada Place, Ultimo, is 
characterised by a tightly packed urban layout, with 
dwellings in close proximity. This dense arrangement, 
typical of the area, results in an acoustically confined 
environment where façades are separated by only 
short distances, and the choice of monitoring locations 
is restricted. 
Location M3 – the location selected has a line-of-sight 
exposure scenario to the Western Distributor (WD). 
Other receiver locations represented by M3 would not 
have the same exposure scenario to the WD and 
therefore may experience lower ambient and 
background noise levels that may result in lower noise 
assessment levels. A justification that M3 is 
representative of receivers R1, 2 and 3 is encouraged. 
Attended noise monitoring was undertaken 3.5 m from 
the façade (as far away as practicable) to verify 
ambient noise levels during the quietest period at R2 
on 9 July 2025. L90 levels closely matched long-term 
monitoring results at location M3. R2 has no direct 
view to the Western Distributor but was also indirectly 
controlled by the traffic noise on Harris Street and 
Quarry Street, therefore the measure level at M3 is 
considered suitable for R2 and R3. Refer to additional 
noise monitoring done in section 3.3 and Appendix H. 
 
 
 
[[page 17]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 16 of 185 
1.4 Response to Public Comments 
This section outlines detailed responses to the public comments on the acoustic reports prepared by PWNA for the 
DigiCo SYD1 Data Centre Expansion. Each matter raised has been reviewed and addressed in turn as per Table 3 
below. 
Table 3 Public Comments 
EPA’s Comments PWNA’s Response  
Construction and Operational Noise 
Construction works for two new levels will generate 
prolonged high-level noise, dust and vibration, 
disrupting residential amenity and contravening the 
NSW EPA Noise Policy for Industry (which limits 
operational noise to within 5 dBA of background levels) 
PWNA has addressed this in section 7 of the NVIA. The 
noise impact assessment has been providing in 
accordance with the NPfI 2017. 
Ongoing plant operation for 47.5 MW data-centre 
equipment will produce continuous mechanical noise, 
with no demonstrated mitigation measures to meet the 
NPfI criteria. 
The mechanical plant in the existing data centre have 
been operating within the approved condition of 
consent for some time using standard acoustic 
treatments such as acoustic louvres and attenuators. 
Section 8 of the NVIA indicates the reasonable and 
feasible noise mitigation methods selected to similarly 
reduce the noise impact of the additional equipment to 
nearby noise sensitive receivers.  
Public amenity and liability 
Residents and businesses along Pyrmont Street are 
already enduring significant noise and traffic-
associated inconvenience. The proposal compounds 
these impacts and risks creating a further sustained 
decline in liability for Pyrmont residents. 
Noise impact assessment in accordance with the NPfI 
2017 has been undertaken to address the noise impact 
issue, refer to this acoustic report. 
Environmental Impact 
The proposal contains misleading information, such as 
misclassifying residential buildings as commercial. Key 
residential complexes, including the Goldsbrough 
Apartments and buildings along Jones Street, are 
wrongly described. Additionally, claims of community 
consultation are inaccurate—Ultimo Village Voice only 
received notice of the proposal in May 2025, with no 
real opportunity for public engagement. Many 
residents never received the stated consultation 
materials. 
The updated report now includes the apartments 
within the Goldsbrough building as residential 
receivers. 
Noise, vibration and dust nuisances during 
construction. 
A Construction Noise and Vibration Management Plan 
(CNVMP) is required to be completed before the 
commencement of the project.  
Noise and pollution from the diesel generators. Noise impact assessment in accordance with the NPfI 
2017 has been undertaken to address the noise impact 
issue, refer to this acoustic report. 
[[page 18]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 17 of 185 
EPA’s Comments PWNA’s Response  
I still object to this expansion for the additional reason 
below: 
Noise from road traffic 
Buildings amplify traffic noise due to the way sound 
waves reflect off their surfaces. This phenomenon, 
often referred to as the "urban canyon effect," can 
significantly increase noise levels in areas with dense 
buildings, especially along streets where buildings line 
both sides.  
Buildings act like hard surfaces, reflecting sound waves 
instead of adsorbing them. The traffic noise that 
initially heads upward away from the ground is 
eventually turned back toward the ground, focusing 
the noise over a small area located approximately 3/8 
of a mile (550 -600 metres) from the roadway. 
Increasing the height of buildings can result in an 
increase in road noise level. Studies have shown that 
traffic noise can increase by a few decibels (e.g., 3.5 
to 6.32 dB(A)) for every 10-15 metres of building 
height. 
In summary, there is a general trend of increased road 
noise with building height.  
ACTION: The above demonstrates that if the height of 
the DigiCo building is increased the residents living 
close by will be inflicted with increased traffic noise 
levels for example Harris Street and Ada Place. 
The “urban canyon effect” is typically observed in 
environments with continuous, tall, parallel building 
façades lining narrow streets (e.g., central business 
districts). The subject site and surrounding area, 
including Harris Street and Ada Place, does not 
constitute such conditions. The street widths, building 
layouts, and existing open spaces results in greater 
sound dispersion, reducing the likelihood of any 
notable canyon amplification. 
 
The referenced increases of 3.5–6.3 dB(A) per 10–15 
m of building height are generalised figures taken from 
international studies in dense city environments. These 
values cannot be directly applied to the DigiCo 
proposal without site-specific modelling. In practice, 
increases of this magnitude are highly context-
dependent and often overestimated when transferred 
to suburban or mixed-use precincts with varied 
building setbacks and heights. 
Existing traffic noise levels along Harris Street are 
already dominated by direct line-of-sight noise from 
vehicles. Incremental changes to façade height do not 
materially affect this direct noise pathway, which 
remains the primary contributor to residents’ exposure. 
Road traffic noise is assessed and managed under the 
NSW Road Noise Policy (RNP, 2011) and the Noise 
Policy for Industry (NPI, 2017).  
To safeguard urban biodiversity, the NSW Government 
needs to include ecological noise assessments and 
strict emission standards for the Ultimo data centre 
and all NSW data centres in all planning. 
Noise emissions from the project have been assessed 
in accordance with the Noise Policy for Industry (NPI, 
2017), which is the State’s established regulatory 
framework for managing and limiting industrial and 
commercial noise. This policy already incorporates 
conservative criteria that protect both human and 
environmental receptors. 
The proposed acoustic solution is inadequate, lacking 
proper monitoring, attenuation, and treatment for 
mechanical rooftop plant. 
There is no comprehensive modelling of operational 
loading, raising concerns about long-term noise 
impact. 
PWNA has undertaken detailed 3D noise modelling in 
accordance with the Noise Policy for Industry (NPI, 
2017) and the EPA’s Industrial Noise Guidelines. This 
modelling incorporated manufacturer data for all major 
roof top mechanical plant, including chillers, cooling 
towers, and associated equipment. Operational 
loadings were provided by the mechanical design team 
and are representative of realistic worst-case 
scenarios, ensuring that predicted noise levels are 
conservative.  
The design incorporates all reasonable and feasible 
mitigation measures, including acoustic louvers, and 
equipment-specific attenuation as recommended by 
manufacturers. These treatments were selected to 
[[page 19]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 18 of 185 
EPA’s Comments PWNA’s Response  
ensure compliance with both day, evening and night 
noise criteria at all nearest residential receivers. 
The same criteria apply to generator emissions - 
nitrogen dioxide and nitric oxide. As stated, if the plant 
runs less than 200 hrs per year it is exempt from an 
Environment Protection Licence.  
The submission refer to a worst-case scenario which is 
incomplete as it does not include the emissions and 
noise from the 66 generators. These are the major 
issue. This worst case scenario was considered so 
unlikely that it was dismissed. It must not be 
dismissed. We know that in 2024 during a serious 
heatwave AUSGRID directed Global Switch to run on 
their generator power to take strain off Sydney’s 
power grid.  
How will the operators guarantee to the community 
that these running times will not be exceeded? Why is 
a worst-case scenario dismissed? 
Generator emissions and noise have been assessed in 
accordance with regulatory requirements, noting that 
standby units operating less than 200 hours per year 
are exempt from an Environment Protection Licence 
and are intended only for emergency backup and 
periodic testing. While a simultaneous operation of all 
66 generators has been raised as a “worst case,” this 
is not a credible operational scenario, as generators 
are stagger-tested and full concurrent running is 
neither required nor practicable. The assessments 
undertaken already adopt conservative assumptions 
for noise impacts, ensuring compliance with the Noise 
Policy for Industry and EPA criteria. In extraordinary 
grid events, operation would remain subject to 
regulatory oversight, with conditions of consent 
providing further safeguards for the community. Please 
refer to generator testing façade noise mapping 
information refer to Appendix I. 
There are concerns relating to the potential acoustic 
impacts of the proposed development on the residents 
of No. 380 Harris Street, Pyrmont and the adequacy of 
the Noise and Vibration Assessment prepared by Pulse 
White Noise Acoustics Pty Ltd, dated 4 April 2025.  
The Noise and Vibration Assessment incorrectly states 
that No. 380 Harris Street (referred to as R12) is a 
commercial property, when there are 77 residential 
dwellings located in the building (refer to Figure 2). 
It is noted that the Noise and Vibration Assessment 
initially referred to No. 380 Harris Street (R12) as a 
commercial property; however, this receiver has been 
assessed as a residential dwelling in the updated 
report. The acoustic modelling and assessment 
undertaken by PWNA incorporated R12 as a residential 
receiver in accordance with the Noise Policy for 
Industry (2017). Predicted noise levels at R12 comply 
with the applicable residential criteria, confirming that 
potential acoustic impacts on this location have been 
adequately addressed. 
This results in the noise criteria for No. 380 Harris 
Street being incorrect, and the true impacts to the 
residents of this building being unknown. Section 7.4 
of the Noise and Vibration Assessment provides the 
noise modelling results, however R12, our client’s site 
is not included in this assessment, given it was 
incorrectly classified as a commercial building. On this 
basis, we request that the Noise and Vibration 
Assessment be revised to correctly identify the site, 
and revise the noise criteria so an informed 
assessment of the acoustic impacts to the subject 
residents, both during construction and operation 
phases of the development can be undertaken.  
Section 10 of the Noise and Vibration Assessment 
requires compliance monitoring to be undertaken at 
selected locations prior to the issue of an Occupation 
Certificate for the works. We respectfully request that 
our client’s site, No. 380 Harris Street be included as a 
The Noise and Vibration Assessment has been updated 
to ensure No. 380 Harris Street (R12) is identified as a 
residential receiver. This site was included in the 
revised modelling, and the applicable residential 
criteria have been applied in accordance with the 
Noise Policy for Industry (2017).  
Predicted operational noise levels at R12 comply with 
the relevant criteria, confirming that impacts on 
residents are adequately assessed and addressed. In 
line with Section 10 of the report, compliance 
monitoring will be undertaken post-construction, and 
the potentially most-affected receivers will be included 
as a monitoring location prior to the issue of an 
Occupation Certificate to provide additional assurance.  
With regard to the standby generators, their operation 
is limited to emergency events (e.g. blackouts) and 
periodic testing. This operating profile has already 
been adopted in the assessment - refer to the 
generator testing daytime assessment. 
[[page 20]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 19 of 185 
EPA’s Comments PWNA’s Response  
site where compliance monitoring is undertaken, prior 
to the issue of an Occupation Certificate.  
In addition to the inadequate information provided in 
the Noise and Vibration Assessment, the report states 
that the 66 generators for the data centre will only be 
used in emergencies (blackouts) and for testing as 
required. We request that this is endorsed as a 
condition of consent to ensure the generators do not 
run unnecessarily and result in unacceptable acoustic 
impacts to the surrounding locality. 
 
This issue is regarding the increase in traffic noise 
being reflected by the increased height of the 
proposed development. 
 
Buildings amplify traffic noise due to the way sound 
waves reflect off their surfaces. This phenomenon, 
often referred to as the "urban canyon effect," can 
significantly increase noise levels in areas with dense 
buildings, especially along streets where buildings line 
both sides. 
 
Buildings act like hard surfaces, reflecting sound waves 
instead of adsorbing them. The traffic noise that 
initially heads upward away from the ground is 
eventually turned back toward the ground, focusing 
the noise over a small area located approximately 3/8 
of a mile (550 -600 metres) from the roadway. 
Increasing the height of buildings can result in an 
increase in road noise level. 
 
Studies have shown that traffic noise can increase by a 
few decibels (e.g., 3.5 to 6.32 dB(A)) for every 10-15 
metres of building height. In summary, there is a 
general trend of increased road noise with building 
height. 
 
ACTION: The above demonstrates that if the height of 
the Digi Co building is increased then residents living 
close will be inflicted with increased traffic noise levels 
for example Harris Street and Ada Place. We believe 
traffic noise modelling needs to be carried out using a 
simulation or prediction tool that estimates sound 
levels based on traffic flow, vehicle types, and other 
factors. This can be done using statistical models, 
machine learning, or computational acoustics. 
The concern raised regarding increased traffic noise 
due to building height and the “urban canyon effect” is 
not supported in the context of this development. The 
cited effect occurs primarily in very dense, high-rise 
cityscapes with continuous parallel façades and narrow 
street corridors, which do not reflect the existing built 
form around Harris Street and Ada Place. The local 
environment includes varying building setbacks, mixed 
land uses, and open spaces that prevent the type of 
reflective amplification described. 
 
Furthermore, the referenced studies indicating 
increases of 3.5–6.3 dB(A) per 10–15 metres of 
building height are generalised research outcomes that 
cannot be directly applied. Importantly, traffic noise in 
Harris Street is dominated by direct line-of-sight 
vehicle noise, which is unaffected by incremental 
building height changes. 
 
Noise assessments for the project have been 
undertaken in accordance with the Road Noise Policy 
(2011) and the Noise Policy for Industry (2017), which 
are the relevant NSW regulatory frameworks. These 
policies provide robust and conservative methodologies 
for assessing traffic and industrial noise impacts. The 
development complies with these requirements, and 
no additional traffic noise modelling is warranted. 
 
  
[[page 21]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 20 of 185 
1.5 Planning Secretary’s Environmental Assessment Requirements 
The project Planning Secretary’s Environmental Assessment Requirements (SEARs) were received for this project on 8 
May 2024 Application Number: SSD-69637456. This report has been specifically developed to address the development 
proposal SEARs. Presented in Table 4 below is a summary of the SEARs relevant to the noise and vibration requirements 
and where they have been addressed in the report. 
Table 4 Secretary’s Environmental Assessment Requirements (SEARs)  
Requirement Where it is addressed 
Noise and Vibration – a quantitative noise and vibration 
impact assessment undertaken by a suitably qualified 
acoustic consultant in accordance with the relevant 
Environment Protection Authority guidelines and Australian 
Standards. 
Operational noise & vibration impact:  
Section 3.3 and Section 7 
Construction noise & vibration impact:  
Section 3.3 and Section 9 
Mitigation measures:  
Section 8 
The identification of impacts associated with construction, 
site emission and traffic generation at noise affected 
sensitive receivers, including the provision of operational 
noise contours and a detailed sleep disturbance 
assessment. 
Operational noise impact:  
Section 7 
Construction noise & vibration impact:  
Section 9 
Traffic Generation: 
Section 4.3  
Sleep Disturbance: 
Section 4.1.4 and Section 7.7 
Noise Façade Mapping  
Appendix I 
Details of noise monitoring survey, background noise levels 
and amenity noise levels at the most-affected residential 
receivers. 
Background Noise Monitoring Survey: 
Section 3.2 and Section 3.3 
Amenity Noise Levels: 
Section 4.1, 4.1.2 , 4.1.3 and Table 11. 
Details of benchmark specification for plant and equipment, 
noise source inventory and ‘worst case’ noise emission 
scenarios (including testing of any back-up power system) 
Noise source inventory: 
Section 7.2 
Worst case scenarios: 
Section 7.3 
Back-up power system assessment: 
Section 7.4.1 
Consideration of annoying characteristics of noise and 
prevailing meteorological conditions in the study area 
Annoying characteristic: 
Section 4.2 and Section 7.6 
Prevailing meteorological condition: 
Section 7.9 
Details and analysis of the effectiveness of proposed 
management and mitigation measures to adequately 
manage identified impacts, including a clear identification 
of residual noise and vibration following application of 
mitigation these measures and details of any proposed 
compliance monitoring programs. 
Compliance Monitoring programs 
Section 10 
[[page 22]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 21 of 185 
1.6 Relevant Policies and Guidelines 
Acoustic criteria which have been adopted in this assessment include requirements form the following policies and 
guidelines or legislative documents: 
• NSW EPA Noise Policy for Industry (EPA, 2017) 
• NSW EPA Road Noise Policy (DECCW, 2011) 
• Noise Criteria Guideline (RMS, 2015) 
• Noise Mitigation Guideline (RMS,2015) 
• Interim Construction Noise Guideline (DECC, 2009) 
• Assessing Vibration: A technical Guide (DEC, 2006) 
• Noise Guide for Local Government (EPA, 2013) 
• Approved methods for measurement and analysis of environmental noise in NSW (EPA, 2022) 
• Acoustics – Description and measurement of environmental noise (AS1055:2018) 
• Australian Standard AS 2670.2 1990 - Evaluation of Human Exposure to Whole Body Vibration - Part 2: 
Continuous and Shock Induced Vibration in Buildings (1 Hz to 80 Hz). 
• British Standard BS 6472 - 2008 - Evaluation of Human Exposure Vibration in Buildings (1 Hz to 80 Hz). 
• German DIN 4150: Part 3 – 2016 “Effects of Vibration on Structure” (DIN 2016); 
 
  
[[page 23]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 22 of 185 
1.7 Project Site Location 
The site is within the City of Sydney  (CoS) Local Government Area (LGA). The project site is located on the south ern 
side of the Western Distributor and on the western side of the ICC Sydney.  
The ambient noise environment for the project site is dominated by traffic noise on the Western Distributor, Harris 
Street and William Henry Street. The subject site and surrounding areas are shown in Figure 1 below. 
Figure 1 Project site location and unattended noise monitoring – sourced from SIX Maps NSW 
 
 
 
 
 
 
  
Legend 
Site 
Residential 
Hotel 
Commercial 
Unattended Noise Monitors 
R3 
R6 R7 R12b 
R8b 
R11 
M1 
M3 M2 
M4 
Place of Worship 
Passive recreation 
Child Care 

[[page 24]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 23 of 185 
2 NEAREST SENSITIVE RECEIVERS 
Noise sensitive receivers are located within proximity to the project site (approximately 40 m south, 30 m West and 
50m to North). Additionally, multiple commercial receivers are located around the proposed development site. 
The identified sensitive residential receivers in this report are considered representative of the reasonably most-
affected receivers for the proposed data centre expansion. The considered receivers ID, address and receiver type 
are listed in Table 2 below. 
Table 5 Receivers identification 
Receiver 
ID 
Address Type of Receiver Description 
R1 277 Pyrmont St, Ultimo  Residential Eight storey residential apartment  
R2 111 Quarry St, Ultimo  Residential Four storey residential apartment with ground level 
commercial tenancy. 
R3 495 Harris St, Ultimo  Residential Eight storey residential apartment with the ground 
level commercial tenancy and community centre. 
R4 417 - 440 Harris Street, 
Ultimo  
Residential Residential group receiver located on Harris Street 
consists of two-storey terrace house 
R5 Ada Pl  Residential Residential group receiver located on Ada Place 
consists of two-storey terrace house. 
R6 313 Harris St, Pyrmont  Residential Five storey residential apartment adjacent to 
Western Distributor. 
R7 1-19 Allen St, Pyrmont  Residential Three storey residential units adjacent to Western 
Distributor. 
R8 Oaks Sydney  Hotel/residential Hotel/ residential receiver. The top three levels are 
part of Oaks Sydney Hotel. 
R9 Bulwara Road, Ultimo Residential Residential group receiver located on Bulwara road 
consists of two-storey terrace houses. 
R10 267 Bulwara Road, Ultimo Residential Three storey residential apartment. 
R11 14 Darling Dr, Sydney NSW 
2000 
Commercial ICC Sydney 
R12 360-380Harris St, Pyrmont 
NSW 2009 
Residential Six storey Residential apartment  
R13 465 Harris St, Ultimo NSW 
2007 
Commercial Three-storey commercial 
R14 103-105 Quarry St, Ultimo 
NSW 2007 
Residential Two-storey building with residential receiver located 
on Kirk Street behind commercial tenancy. 
R15 97 Quarry St, Ultimo NSW 
2007 
Place of Worship Ultimo Presbyterian Church 
R16 1/247-257 Bulwara Rd, 
Ultimo NSW 2007 
Childcare KU Ultimo Childcare Centre 
R17 320-334 Jones St, Ultimo 
NSW 2007 
Passive recreation  Fig Lane Park 
R18 19 Ada Pl, Ultimo NSW 2007 Passive recreation Ada Place Park 
 
The above identified receivers have been considered the potentially most-affected receiver locations in relation to the 
noise sources associated with the acoustic assessment of the proposed development. 
[[page 25]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 24 of 185 
3 EXISTING NOISE ENVIRONMENT 
During site inspections conducted on Friday 24 th May 2024, Wednesday 5th June 2024, and Friday 19th July 2024, 
three suitable locations were selected for the installation of the long-term unattended noise monitors in accordance 
with Fact Sheet A and B of the NSW EPA Noise Policy for Industry (NPI) 2017. This included noise monitoring sites on 
the roof top level of Oaks Sydney Goldsbrough Suites, Darling Harbour, 39 Ada Place, Ultimo NSW 2007 and 277 
Pyrmont Street, Ultimo NSW 2007. 
We understand that the existing project site has been operating for a significant period of time and is considered a 
normal part of the acoustic environment. Noise emissions from existing development is included in the background 
noise assessment under the following circumstances: 
• the development must have been operating for a period in excess of 10 years in the assessment period/s being 
considered and is considered a normal part of the acoustic environment; and, 
• the development must be operating in accordance with noise limits and requirements imposed in a consent or 
licence and/or be applying best practice. 
The existing data centre East had its first phase completed and launched in 2014 and the existing data centre west 
was constructed in the early 2000s.  Furthermore, the existing data centre has been operating in compliance with its 
applicable noise limits, with no known record of noise complaint associated with the operation of its mechanical plant.  
In addition  and considering the existing data centre noise emission, a dditional attended noise monitoring was 
undertaken (refer to section 3.3) during a period when ambient noise was lowest. The existing operation of the data 
centre was not audible at the proposed attended monitoring locations.  
Therefore, based on the above information, any noise emission from the current development can be considered to be 
part of the existing acoustic background noise environment. 
In accordance with the procedures contained within the EPA’s NPfI , meteorological conditions were reviewed when 
assessing environmental noise data to ensure that the results reflect typical rather than extreme or anomalous 
conditions. In accordance with Section A4 of the policy, noise data is excluded from analysis under the following 
conditions: 
• When wind speed at the microphone height exceeds 5 m/s : as high wind can cause induced-noise on the 
microphone and increased noise levels. 
• When rainfall occurs at the monitoring location : which generates additional ambient noise and can mask or 
alter the true characteristics of the noise source. 
 
3.1 Noise Descriptors and Terminology 
Environmental noise constantly varies in level with time. It is therefore necessary to measure environmental noise in 
terms of quantifiable time periods and statistical descriptors. Background noise monitoring is performed according to 
NPI, all measurement  procedures is based on “Fact Sheet B: Measurement procedures for determining background 
noise”. 
When determining background noise using the short-term noise measurement  procedure, the duration of the noise 
measurement is 15 -minutes. Relevant statistical descriptors of the fluctuating noise are determined to quantify the 
measured level.  
[[page 26]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 25 of 185 
Noise (or sound) consists of minute fluctuations in atmospheric pressure capable of detection by human hearing. Noise 
levels are expressed in terms of decibels, abbreviated as dB or dB(A), the A indicating that the noise levels have been 
frequency weighted to approximate the characteristics of normal human hearing. Because noise is measured using a 
logarithmic scale, ‘normal’ arithmetic does not apply, e.g. adding two sources of the sound of an equal value result in 
an increase of 3dB (i.e. 60 dBA + 60 dBA = 63 dBA). A change of 1 dB or 2 dB in the level of a sound is difficult for 
most people to detect, whilst a 3 dB – 5 dB change corresponds to a small but noticeable change in loudness. A 10 dB 
change roughly corresponds to a doubling or halving in loudness. 
The most relevant environmental noise descriptors are the L Aeq, L A1, L A10 and L A90 noise levels. The L Aeq noise level 
represents the “equivalent energy average noise level”. This parameter is derived by integrating the noise level 
measured over the measurement period and is equivalent to a level that would have been experienced had the 
fluctuating noise level remained constant during the measured time.  
The LA1, LA10 and LA90 levels are the levels exceeded for 1%, 10% and 90% of the sample period. These levels are 
sometimes thought of as the typical maximum noise level, the average repeatable maximum and average repeatable 
minimum noise levels, respectively. 
Specific acoustic terminology is used in this assessment report. An explanation of common acoustic terms is included 
as Appendix A. 
3.2 Unattended Noise Monitoring 
To determine the background noise levels at nearby receivers, long term unattended noise monitoring was conducted 
at the representative receiver locations. The locations of the noise monitors are shown in Figure 1 above. 
3.2.1 Monitoring Instrumentation 
The instrumentation used for the noise survey were including three RION NL-42 sound level meters (M1, M2, M3) and 
one Ngara, each fitted with a microphone windshield. The calibration of the loggers was checked prior to and following 
the measurements. Drift in calibration did not exceed ±0.5  dBA. All equipment carried appropriate and current NATA 
(or manufacturer) calibration certificates. 
Charts presenting summaries of the measured daily noise data are attached in Appendix B. These charts, representing 
each 24-hour period, show the LA10, LAeq and LA90 noise levels measured over 15-minute time periods.  
3.2.2 Potentially Most-Affected Residences 
In accordance with the NSW Environment Protection Authority (EPA) Noise Policy for Industry (2017), unattended 
noise monitoring was conducted to establish background noise levels at potential receiver locations surrounding the 
proposed DigiCo data centre development at 400 Harris Street, Ultimo NSW. 
The NPfI defines the “reasonably most-affected location(s)” as residential or other sensitive land uses that are most 
exposed to noise emissions from the development, taking into account distance, shielding, topography, and the 
relative orientation of buildings. These locations were selected to determine representative background noise levels 
and to assess potential noise impacts. 
Identification process involved identifying all potentially affected receivers within the noise catchment area, focusing 
on sensitive land uses such as residential properties. Topographical features, building layouts, and other physical 
obstructions are then reviewed to exclude receivers that are significantly shielded from the noise source. Proximity to 
the source is considered alongside the degree of exposure, with priority given to receivers that have direct line -of-
sight and minimal shielding. 
[[page 27]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 26 of 185 
To ensure representativeness, the selected Reasonably Most-Affected Receiver (RMAR) was free from atypical, 
localised noise sources (e.g. air conditioning units, traffic on minor roads) and located within an acoustically relevant 
area that best reflects residential amenity.  
Finally, a site inspection was undertaken to confirm the suitability of the monitoring locations in terms of accessibility, 
security, and technical viability. The selected RMAR is documented in the report with justification, mapping, and a 
description of the local acoustic environment in compliance with the NPfI methodology.  
Additional attended noise monitoring was undertaken in response to the Department of Planning Housing and 
Infrastructure (DPHI) to provide further justification and details in relation to the background noise monitoring. The 
additional detailed attended background monitoring is provided in Section 3.3. 
Based on the above, unattended monitoring locations were selected to represent the reasonably most-affected 
receivers. The procedure used to choose each site for the three unattended monitoring locations are detailed below 
in Section 3.2.2.1. to 3.2.2.4. 
3.2.2.1 Oaks Sydney Goldsbrough Suites (243 Pyrmont Street, Darling Harbour) – M1 
At Oaks Sydney Goldsbrough Suites, logging was conducted between Wednesday 5th June and Tuesday 18th June 2024. 
This location was selected as one of the reasonably most-affected receivers for unattended noise monitoring. The Oaks 
Sydney Goldsbrough Suites, located approximately 43 meters from the project site, is the most affected receiver 
situated to the north of the development. The top -level northern façade plant room from the proposed development, 
faces towards this receiver location. 
Given the site's proximity and the vertical and horizontal exposure of the plant room to this receiver location, it can be 
concluded that this location is the reasonably most -affected receiver  on the northern side  of the site .  A spatial 
representation illustrating the distance between the project site and the identified receiver is provided in  Figure 2 for 
reference. 
Figure 2 Northern side view from project site facing Oaks Sydney Goldsbrough Suites 
 

[[page 28]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 27 of 185 
3.2.2.2 39 Ada Place, Ultimo – M2 
This location was selected for unattended noise monitoring since it was considered to be one of the potentially most-
affected receiver locations. The receiver catchment area located on Ada Place, is located approximately 60 meters from 
the project site . Geographically, this receiver catchment area is the most affected zone situated to the west of the 
proposed development. The western area of the top-level plant room has direct line of sight  to this catchment area. 
Given the site's proximity and exposure to the western plant room, this location is considered to be a representative 
receiver location for the “reasonably most -affected receiver ” on the western side of the site ( particularly from the 
facility's plant room operation). 
A photograph illustrating the distance between the project site and the identified receiver location is provided in Figure 
3 for reference. 
Noise logging was conducted at 39 Ada Place, Ultimo, between Friday 24th May and Friday 31st May 2024.  
Figure 3 Western side view from DigiCo to 39 Ada Place, Ultimo  
 

[[page 29]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 28 of 185 
3.2.2.3 277 Pyrmont Street, Ultimo – Residential M3 
This site was selected for unattended noise monitoring as it was considered to be one of the potentially most-affected 
receiver locations. This receiver catchment area is located at Pyrmont Street, approximately 40 meters from the project 
site. Geographically, this receiver catchment area is the most affected zone situated to the south of the proposed 
development. The southern top-level plant room has direct line of sight to this catchment area. Given the site's proximity 
and exposure to the southern plant room, this location is considered to be a representative receiver location for the 
“reasonably most -affected receiver” on the southern side of the site ( particularly from the facility's plant room 
operation). 
A photograph illustrating the distance between the project site and the identified receiver is provided in  Figure 4 for 
reference. 
Noise logging was conducted at 277 Pyrmont Street, Ultimo, between Friday 19th July and Thursday 1st August 2024.  
Figure 4 Southern side view from DigiCo to 277 Pyrmont Street, Ultimo 
  
 
 
 
 
Project Site 

[[page 30]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 29 of 185 
3.2.2.4 380 Harris Street, Pyrmont - Residential – M4 
This location is situated directly opposite the project site across Pyrmont Bridge Road  / Western Distributor, with 
clear line of sight to the plant areas of the proposed development.  
Geographically, this receiver represents the most exposed catchment to the north of the project site, given its 
proximity, orientation, and residential sensitivity. On this basis, the residential receivers located in 380 Harris Street, 
Pyrmont are considered to be the “reasonably most-affected receiver” to the north of the development, particularly in 
relation to operational noise emissions from the roof top plant.  
A spatial representation illustrating the distance between the project site and the identified receiver is provided in 
Figure 5 for reference. 
Figure 5  Location of the Goldsbrough Suites and 380 Harris Street, Ultimo 
 
At 380 Harris Street, Pyrmont, logging was conducted between Wednesday 6th August and Monday 19th August 
2025.  
 
  

[[page 31]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 30 of 185 
3.2.3 Unattended Noise Monitoring Noise Levels 
The measured background noise data was processed in accordance with the recommendations contained in the NSW 
Environment Protection Authority’s (EPA) Noise Policy for Industry (NPfI). 
The Rating Background Noise Level (RBL) is the background noise level used for assessment purposes at the nearest 
potentially affected receiver. It is the 90th percentile of the daily background noise levels during each assessment 
period, being day, evening and the night. The RBL LA90(15minute) and LAeq noise levels are presented in Table 6 for the 
unattended logging. The measured noise levels are representative of the levels to be expected at the nearest and most 
affected residence to the proposed development. 
Table 6 Measured ambient noise levels in accordance with the NSW NPfI 
Measurement Location Daytime1 
7:00 am to 6:00 pm 
Evening1 
6:00 pm to 10:00 pm 
Night-time1 
10:00 pm to 7:00 am 
LA902 LAeq3 LA902 LAeq3 LA902 LAeq3 
Oaks Sydney Goldsbrough 
Suites (M1) 
66 69 63 67 56 65 
39 Ada Place, Ultimo (M2)4 49 57 48 55 43 50 
277 Pyrmont Street, Ultimo 
(M3) 
58 62 55 62 49 58 
380 Harris Street, Pyrmont 
(M4)5 
58 61 56 59 51 56 
Note 1 For Monday to Saturday, Daytime 7:00 am – 6:00 pm; Evening 6:00 pm – 10:00 pm; Night-time 10:00 pm – 7:00 am. On Sundays and 
Public Holidays, Daytime 8:00 am – 6:00 pm; Evening 6:00 pm – 10:00 pm; Night-time 10:00 pm – 8:00 am. 
Note 2 The LA90 noise level is representative of the “average minimum background sound level” (in the absence of the source under consideration), 
or simply the background level. 
Note 3 The LAeq is the energy average sound level. It is defined as the steady sound level that contains the same amount of acoustical energy as 
a given time-varying sound. 
Note 4 Concurrent attended measurement was undertaken at M2 to verify façade correction level refer to Table 8. The measurement location 
at 3.5 m away from the building shows that the location measured is higher than the logger location. The measurement location is 
considered to be conservative hence a correction here has not applied, refer to Table 8. 
Note 5 Unattended noise measurement was impact by rain, additional unattended measurement was undertaken in accordance with NPfI, refer 
to Appendix B.5. Measured ambient noise levels in accordance with the NSW NPfI was calculated in combination of the two unattended 
noise logging refer to B.4 and B.5 for the same monitoring location. 
3.2.4 Meteorological Conditions 
In accordance with the NPfI Fact Sheet B1.3 Analysis procedure (10th percentile method), noise monitoring data 
collected during adverse meteorological conditions (specifically during rainfall or periods of elevated wind speeds) 
were reviewed and excluded.  
Monitoring periods where average wind speeds at the microphone height exceeded 5 metres per second, or where 
rainfall was recorded, were excluded from the assessment.  The weather data used was recorded at the nearest 
Bureau of Meteorology weather station, being Sydney – Observatory Hill. Detailed noise logging results are shown in 
Appendix B. 
To minimise wind-affected data, high-performance windshields were utilised during all monitoring events. 
Specifications of the windshields used, along with the applied exclusion criteria, are documented in this assessment.  
Further, to reduce the influence of wind passing through vegetation monitoring locations were selected to be 
distanced from nearby foliage, while remaining representative of the noise environment at the subject site.  
[[page 32]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 31 of 185 
3.3 Attended Short-Term Noise Monitoring 
In response to the DPHI’s concern that the unattended noise monitoring locations at 277 Pyrmont Street (M3) and 
the Oaks Sydney Goldsbrough Suites (M1) may not be representative of ambient noise levels at nearby residential 
receivers (including R3, R6, R7, R10, R13 and R14), additional attended noise monitoring was undertaken to provide 
additional information for validation and adjustment. The short-term attended measurements were carried out in 
accordance with the NPfI to support and validate the unattended noise logger data.  
These attended measurements are used to assess the representativeness of background noise levels and provide 
additional confidence as to the applicability of the unattended monitoring results to the residential receiver locations. 
Short-term attended monitoring was undertaken at the proposed location shown in Figure 6 below. 
Figure 6 Short-term attended noise monitoring locations 
 
Based on the review of the unattended noise monitoring and traffic data at location M1 and M3, the short-term 
attended noise monitoring was undertaken during a period when the traffic impact from the nearby roadway was at 
its lowest.  
The noise logging data presented in Appendix B provides noise levels between 1:00 am and 4:00 am. The 
background noise level is typically at its lowest level at approximately 50 dB(A). In addition, a traffic study on the 
Western Distributor was also undertaken to gain an understanding of the traffic flow associated with noise impact to 
the identified RMAR. 
Legend   
Attended Noise Monitoring  
Site 
R3 
R6 R7 R8 
R11 
M1 
M3 M2 
M4 
R12 
Residential 
Hotel 
Commercial 
Unattended Noise Monitors 
[[page 33]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 32 of 185 
Traffic information obtained from the major traffic noise source being the Western Distributor near the project site 
was reviewed. relative quiet period was chosen to undertake the short-term attended noise monitoring between the 
low traffic impact period between 1:00 am to 4:00 am. During the period of short-term attended monitoring, project 
site was operating at typical operational loading. Operational loading was recorded and attached in Appendix H. 
Short-term monitoring results and site observation comments are shown in Table 7. Site observation including the 
dominant and background noise sources observed during the measurement period and sound pressure level of each 
identified sources is also documented in engineering’s site notes. 
Table 7 Short-term attended monitoring results 
Location Time  LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Site Comments 
Day Time – 6 August 2025  
M4 2: 50 pm 
To 
3: 05 pm 
55 54 The background noise level is controlled by the continuous 
traffic follow on Western Distributor. No direct line of sight to 
the busy road due to the location of the measurement was at 
the mid-point position at roof top 360-380 Harris Street. 
Relatively lower traffic noise level at this location. The 
operation noise from project site was not audible at this 
monitoring location. Photos during the measurement period is 
included in Appendix H. 
Evening Time - 3 July 2025 (6:00 pm to 10:00pm) 
R1 6:28 pm  
to  
6:43 pm 
66 58 Local noise environment dominated by the traffic noise on 
Quarry Street and intermittent traffic flow on Pyrmont Street. 
The background noise level is controlled by the continuous 
traffic follow on Western Distributor. The operation noise from 
project site was not audible at this monitoring location. Photos 
during the measurement period is included in Appendix H. In 
addition, an operational loading for the major cooling plant 
provided by DigiCo is attached in Appendix H.  
R2 6:43 pm  
to  
6:58 pm 
65 57 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street and vehicle idling at 
the traffic light. The operation noise from project site was not 
audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R3 7:32 pm  
to 
7:47 pm  
68 58 Local noise environment dominated by the traffic noise on 
Harris Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street. The operation noise 
from project site was not audible at this monitoring location. 
Photos during the measurement period is included in Appendix 
H. In addition, an operational loading for the major cooling 
plant provided by DigiCo is attached in Appendix H. 
R5 (M2) 8:20 pm 
to  
8:35 pm 
51 47 The background noise level is controlled by the continuous 
traffic follow on Western Distributor and Harris Street. No 
direct line of sight to the busy road, relatively quiet area due 
to setback from the traffic noise sources. The operation noise 
[[page 34]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 33 of 185 
Location Time  LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Site Comments 
from project site was not audible at this monitoring location. 
Photos during the measurement period is included in Appendix 
H. In addition, an operational loading for the major cooling 
plant provided by DigiCo is attached in Appendix H. 
R6 8:40 pm  
to 
8:55 pm 
69 63 Local noise environment dominated by the traffic noise. The 
background noise level is controlled by the continuous traffic 
follow on Western Distributor and Harris Street. No direct line 
of sight to the busy road, relatively high noise area due to 
close proximity to busy roadways. The operation noise from 
project site was not audible at this monitoring location. Photos 
during the measurement period is included in Appendix H. In 
addition, an operational loading for the major cooling plant 
provided by DigiCo is attached in Appendix H. 
R7 9:00 pm 
to  
9:15 pm 
59 55 Local noise environment dominated by the traffic noise. The 
background noise level is controlled by the continuous traffic 
follow on Western Distributor and Harris Street. No direct line 
of sight to the busy road, relatively high noise area due to 
close proximity to busy roadways. The operation noise from 
project site was not audible at this monitoring location. Photos 
during the measurement period is included in Appendix H. In 
addition, an operational loading for the major cooling plant 
provided by DigiCo is attached in Appendix H. 
R8 (M1) 9:20 pm 
to  
9:35 pm 
69 63 The background noise level is controlled by the continuous 
traffic follow on Western Distributor. No direct line of sight to 
the busy road, relatively quiet area due to setback from the 
traffic noise sources located below the viaduct. The operation 
noise from project site was not audible at this monitoring 
location. Photos during the measurement period is included in 
Appendix H. In addition, an operational loading for the major 
cooling plant provided by DigiCo is attached in Appendix H. 
R10 8:05 pm  
to  
8:20 pm 
50 45 The background noise level is controlled by the continuous 
traffic follow on Western Distributor. No direct line of sight to 
the busy road, relatively quiet area due to setback from the 
traffic noise sources. The operation noise from project site was 
not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R13 7:00 pm 
to  
7:15 pm 
67 59 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street and vehicle idling at 
the traffic intersection. The operation noise from project site 
was not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
[[page 35]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 34 of 185 
Location Time  LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Site Comments 
R14 (near 
Quarry 
Street) 
7:16 pm 
to  
7:31 pm 
61 53 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street and vehicle idling at 
the traffic intersection. The operation noise from project site 
was not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R14 (near 
R3) 
7:48 pm 
to  
8:03 pm 
52 49 Local noise environment dominated by the traffic noise on 
Harris Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street and nearby roadways. 
The operation noise from project site was not audible at this 
monitoring location. Photos during the measurement period is 
included in Appendix H. In addition, an operational loading for 
the major cooling plant provided by DigiCo is attached in 
Appendix H. 
Night-Time – 9 July 2025 (10:00 pm to 7:00am) 
R1 1:08 am 
To 
1:24 am 
58 49 Local noise environment dominated by the traffic noise on 
Quarry Street and intermittent traffic flow on Pyrmont Street. 
The background noise level is controlled by the continuous 
traffic follow on Western Distributor. The operation noise from 
project site was not audible at this monitoring location. Photos 
during the measurement period is included in Appendix H. In 
addition, an operational loading for the major cooling plant 
provided by DigiCo is attached in Appendix H. 
R2 1:24 am 
To  
1:39 am 
57 48 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Westerner distributor. The 
operation noise from project site was not audible at this 
monitoring location. Photos during the measurement period is 
included in Appendix H. In addition, an operational loading for 
the major cooling plant provided by DigiCo is attached in 
Appendix H. 
R3 2:11 am 
To 
2:26 am 
64 48 Local noise environment and background noise dominated by 
the traffic noise on Harris Street. The operation noise from 
project site was not audible at this monitoring location. Photos 
during the measurement period is included in Appendix H. In 
addition, an operational loading for the major cooling plant 
provided by DigiCo is also attached in Appendix H. 
R5 (M2) 2:44 am 
To  
3:00 am 
46 43 The background noise level is controlled by the continuous 
traffic follow on Western Distributor and Harris Street. No 
direct line of sight to the busy road, relatively quiet area due 
to setback from the traffic noise sources. Quiet period was 
observed due to less traffic flow on Harris Street. The 
operation noise from project site was not audible at this 
monitoring location Photos during the measurement period is 
included in Appendix H. In addition, an operational loading for 
[[page 36]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 35 of 185 
Location Time  LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Site Comments 
the major cooling plant provided by DigiCo is attached in 
Appendix H. 
R6 3:00 am 
To 
3:15 am 
64 54 Local noise environment dominated by the traffic noise. The 
background noise level is controlled by the continuous traffic 
follow on Western Distributor, Fig Street and Harris Street. 
Relatively high noise area due to close proximity to number of 
busy roadways. The operation noise from project site was not 
audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R7 3:15 am  
To  
3:30 am 
51 43 Local noise environment dominated by the traffic noise. The 
background noise level is controlled by the continuous traffic 
follow on Western Distributor. No direct line of sight to the 
busy road, relatively high noise area due to close proximity to 
Western Distributor. The operation noise from project site was 
not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R8 3:40 am  
to  
3:55 am 
64 54 The background noise level is controlled by the continuous 
traffic follow on Western Distributor. No direct line of sight to 
the on the ground level where measurement was undertaken, 
due to setback from the traffic noise sources located below the 
viaduct. The operation noise from project site was not audible 
at this monitoring location. Photos during the measurement 
period is included in Appendix H. In addition, an operational 
loading for the major cooling plant provided by DigiCo is 
attached in Appendix H. 
R10 2:28 am 
To  
2:43 am 
49 43 The background noise level is controlled by the continuous 
traffic follow on Western Distributor. No direct line of sight to 
the busy road, relatively quiet area due to setback from the 
traffic noise sources. The operation noise from project site was 
not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R13 1:41 am 
To  
1:56 am 
54 45 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street and vehicle idling at 
the traffic intersection. The operation noise from project site 
was not audible at this monitoring location. Photos during the 
measurement period is included in Appendix H. In addition, an 
operational loading for the major cooling plant provided by 
DigiCo is attached in Appendix H. 
R14 1:56 am 
To 
62 50 Local noise environment dominated by the traffic noise on 
Quarry Street. The background noise level is controlled by the 
continuous traffic follow on Harris Street. The operation noise 
[[page 37]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 36 of 185 
Location Time  LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Site Comments 
2:11 am from project site was not audible at this monitoring location. 
Photos during the measurement period is included in Appendix 
H. In addition, an operational loading for the major cooling 
plant provided by DigiCo is attached in Appendix H. 
As per the attended monitoring detailed in Table 6, the existing operational noise from the project site is not audible 
at any attended monitoring location. 
Concurrent noise measurements were undertaken to investigate the contribution of the façade reflection correction at 
M2 logging location in response to EPA comments. Two Typ1 Sound Level Meters were used, one positioned at the 
M2 logging location as shown in Figure 7, the second positioned at a free-field location shown in Figure 8. Calibration 
was performed before and after the measurement to ensure there is no significant draft.  
Figure 7    Façade noise reflection measurement 
 
Figure 8    Façade noise reflection measurement 
 
The measured results are provided in Table 8 below. 
 

[[page 38]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 37 of 185 
Table 8 Concurrent measurement results at M2 logging location in response to EPA comments  
No Time  Façade reflected Free field Comparison 
LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
LAeq,15min 
dB(A) 
L90,15min 
dB(A) 
Difference 
LAeq,15min 
Difference 
L90,15min 
1 9:30 am 
to 
9:45 
52.6 50 54.1 50.5 1.5 0.5 
2 9:45 am 
to 
10:00 am 
52.2 48.9 54.3 49.5 2.1 0.6 
3 10:00 am  
to 
10:15 am 
53.5 49.4 55.6 51.1 2.1 1.7 
4 10:15 am 
to 
10:30 am 
53.2 49.4 55.1 51.2 1.9 1.8 
Based on the measured data at monitoring location M2, results indicate that noise levels at the free field location are 
higher than the façade location, which represents logger location M2. The discrepancy is surmised to be some minor 
shielding from the road at the logger location. A 2.5 dB(A) façade correction is considered not appropriate at this 
location. The slightly lower measured noise levels would result in a more stringent noise criteria and conservative 
outcome for the project. 
The difference between free-field and façade noise levels was found to be minimal, and the correction would 
therefore be conservative. Furthermore, the surrounding residential properties, including 37 Ada Place, Ultimo NSW 
2007, exhibit consistent acoustic environment and façade characteristics, indicating that noise exposure conditions 
are comparable across the area, an additional 2.5 dB(A) adjustment is not required. 
  
[[page 39]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 38 of 185 
3.3.1 Unattended Noise Monitoring Verification 
Oaks Sydney Goldsbrough Suites (M1), the ambient noise environment is influenced by its proximity to several 
major roads and infrastructure in Pyrmont. The hotel is located at 243 Pyrmont Street, which is adjacent to the 
Western Distributor (A4), a significant elevated roadway that connects the Sydney CBD to the Inner West and 
Northern Suburbs via the Anzac Bridge. This monitoring location results in noticeable traffic noise, particularly for 
rooms facing the Western Distributor. 
Short-term attended noise monitoring was conducted at Oaks Sydney Goldsbrough Suites (M1) publicly accessible 
point representative of the most-affected façade in proximity to Oaks Sydney Goldsbrough Suites to verify the 
unattended noise monitoring data and assess the representativeness of the ambient noise environment.  
The attended monitoring confirmed (refer to Table 7) that the dominant noise sources in the area are road traffic on 
the Western Distributor (A4) and Harris Street. These sources were consistent with those identified during 
unattended noise logging, verifying that the unattended measurements were accurately reflect the typical ambient 
noise environment of the locality. No significant additional noise sources were observed during the attended 
monitoring period that would otherwise influence or alter the unattended dataset.  
39 Ada Place, Ultimo (M2), the ambient noise environment at 39 Ada Place, Ultimo is primarily shaped by 
surrounding traffic activity. Although Ada Place itself is a quiet, low-traffic residential street, its proximity to major 
roadways such as Wattle Street, William Henry Street, and the elevated Western Distributor results in a consistent 
traffic noise influence. Wattle Street contributes a steady background noise level due to high traffic volumes, 
including heavy vehicles, while William Henry Street introduces intermittent mid-level traffic noise, particularly during 
peak periods. The Western Distributor, despite being elevated and set further back, contributes to the broader noise 
environment through distant traffic rumble, especially during calm weather conditions or quieter night-time periods. 
Overall, the ambient noise environment at this location is typical of an inner-urban setting, with traffic noise forming 
the dominant and consistent background sound. 
Short-term attended noise monitoring was undertaken at 39 Ada Place, Ultimo (M2), to verify the results of the 
unattended noise monitoring and confirm the representativeness of the existing ambient noise environment.   
The attended measurements (refer to Table 7) identified the dominant noise sources as road traffic from the nearby 
Wattle Street and William Henry Street corridors, along with intermittent local traffic on Ada Place. Occasional 
contributions from pedestrian activity and nearby mechanical plant were also noted but were not dominant. 
The observations made during the attended monitoring confirmed that the unattended monitoring results are 
reflective of the typical ambient noise environment at this location. No significant unaccounted noise sources were 
observed that would alter the interpretation of the unattended data. 
277 Pyrmont Street, Ultimo (M3), the ambient noise environment at 277 Pyrmont Street, Ultimo (M3) is 
predominantly influenced by high volumes of road traffic along Pyrmont Street (following on Quarry Street) and the 
adjacent elevated Western Distributor (A4). Pyrmont Street serves as a busy thoroughfare connecting Pyrmont to the 
Sydney CBD, with a steady flow of cars, buses, and service vehicles throughout the day and night. The Western 
Distributor, located directly adjacent to the site, contributes a continuous layer of elevated traffic noise, including low-
frequency rumble from heavy vehicles. This combination results in a persistent and elevated ambient noise 
environment, particularly for façades directly exposed to these road corridors. Overall, traffic noise is the dominant 
and consistent component of the acoustic environment at this location, characteristic of a dense inner -city setting 
with major transport infrastructure. 
Short-term attended noise monitoring was undertaken at 277 Pyrmont Street, Ultimo (M3), to verify the results of the 
unattended noise monitoring and confirm the representativeness of the existing ambient noise environment.  
The attended measurements (refer to Table 7) confirmed that the dominant noise sources at this location are road 
traffic along Pyrmont Street and the adjacent Western Distributor (A4). These sources were consistently observed 
during the attended monitoring period and are the primary contributors to the ambient acoustic environment. Traffic 
[[page 40]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 39 of 185 
noise was continuous and elevated, with low-frequency components from heavy vehicles on the elevated roadway 
clearly present. 
No other significant or unexpected noise sources were identified during the attended monitoring. The observations 
support that the unattended noise monitoring results are representative of typical conditions at this location and that 
the dominant noise contributions have been accurately characterised. 
380 Harris Street, Pyrmont Roof Top (M4), the ambient noise environment at the roof top (M4) is 
predominantly influenced by high volumes of road traffic along the adjacent Western Distributor (A4). Western 
Distributor has a steady flow of cars, buses, and trucks throughout the day and night period. The Western 
Distributor, located directly adjacent to the site, contributes a continuous layer of traffic noise, including low -
frequency rumble from heavy vehicles. This combination results in a persistent and elevated ambient noise 
environment, particularly for façades directly exposed to these road corridors. However, the approximately 3 to 4m 
boundary wall located on the northern end is serving as a noise barrier, the receiver location has no line of sight to 
the WD below. Overall, traffic noise is the dominant and consistent component of the acoustic environment at this 
location, characteristic of a dense inner-city setting with major transport infrastructure. 
Short-term attended noise monitoring was undertaken at 380 Harris Street, Pyrmont Roof top located at the logger 
position M4, this was to verify the results of the unattended noise monitoring and confirm the representativeness of 
the existing ambient noise environment. 
The attended measurements (refer to Table 7) confirmed that the dominant noise sources at this location are road 
traffic along Western Distributor (A4). Traffic noise sources were consistently observed during the attended 
monitoring period and are the primary contributors to the ambient acoustic environment. Traffic noise was 
continuous, with low-frequency components from heavy vehicles clearly present. 
No other significant or unexpected noise sources were identified during the attended monitoring. The observations 
support that the unattended noise monitoring results are representative of typical conditions at this location and that 
the dominant noise contributions have been accurately characterised. 
  
[[page 41]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 40 of 185 
3.4 Noise Catchment Area 
A noise catchment area (NCA) is defined where noise receivers share a similar land use and ambient noise 
environment. For this assessment, NCAs have been defined to evaluate potential operational noise impacts from the 
project site. The following Noise Catchment Area have been identified based on both attended and unattended noise 
monitoring, refer to Table 9. A visual representation of the NCA is presented in Figure 9. 
Table 9  Noise Catchment Area Identification 
Noise 
catchment 
area 
Receiver 
ID 
Noise catchment characteristics  
NCA 1 R1, R2 and 
R3 
These three receivers are grouped based on their proximity within the 
Pyrmont/Ultimo inner-urban core, where moderate to high traffic volumes occur 
along Pyrmont Street, Quarry Street, and Harris Street. The buildings are 
predominantly mid- to high-rise residential apartments with some commercial 
activity, sharing similar exposure to traffic noise primarily from Pyrmont Street and 
Quarry Street corridors. Their urban setting and building typology suggest similar 
ambient noise characteristics influenced by a mix of traffic, pedestrian, and local 
commercial activity. 
NCA 2 R4, R5, 
R9, R10, 
and R14 
This grouping consists of primarily low-rise terrace houses and smaller residential 
buildings located on quieter, local streets with limited direct exposure to major 
arterial traffic. These areas generally experience lower and more variable ambient 
noise levels compared to the busier corridors, with dominant noise contributions 
arising from local traffic and residential activity. Their similar building form and 
street environments support their classification into a single catchment. 
NCA 3 R6 R7, 
R12 and 
R8 
These receivers are grouped due to their close proximity to the Western 
Distributor, a significant elevated arterial road that generates elevated traffic noise 
levels. Both sites experience higher and more consistent traffic noise, including low -
frequency components from heavy vehicles. Their adjacency to this major transport 
corridor and similar building typologies warrant classification into a dedicated noise 
catchment with elevated ambient noise exposure compared to the other groups. 
 
[[page 42]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 41 of 185 
Figure 9 Noise Catchment Areas (NCA) 
 
Legend   
Attended Noise Monitoring  
M4 
Site 
R6 
R7 
 R12 
R8 
R11 
M1 
M3 
M2 
R6 
R7 
 R12 
R8 
R11 
Residential 
Hotel 
Commercial 
Unattended Noise Monitors 
[[page 43]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 42 of 185 
4 OPERATIONAL NOISE EMISSION CRITERIA  
4.1 NSW Noise Policy for Industry 
The State Significant Development process provides an alternate approval pathway for projects or sites that are 
considered to be of State Significance. At its core, the State Significant Development (SSD) process enables the 
assessment of significant projects at the State level, rather than at the local Council level. 
In NSW, the control of noise emissions for Stage Significant Development applications is the responsibility of the NSW 
Environment Protection Authority (NSW EPA). 
The NSW EPA has released a document titled Noise Policy for Industry (NSW NP fI 2017) which provides a framework 
and process for determining external noise criteria for the assessment of noise emission from industrial developments. 
The NSW NPI criteria for industrial noise sources have two components: 
• Controlling the intrusive noise impacts for residents and other sensitive receivers in the short term; and  
• Maintaining noise level amenity of particular land uses for residents and sensitive receivers in other land 
uses. 
4.1.1 Intrusive Noise Impacts (Residential Receivers) 
The NPfI states that the noise from any single source should not intrude greatly above the prevailing background noise 
level. Industrial noises are generally considered acceptable if the equivalent continuous (energy -average) A-weighted 
level of noise from the source (L Aeq), measured over a 15-minute period, does not exceed the background noise level 
measured in the absence of the source by more than 5 dB(A). This is often termed the Intrusiveness Criterion.  
The ‘Rating Background Level’ (RBL) is the background noise level to be used for assessment purposes and is 
determined by the methods given in the NP fI. Using the rating background noise level approach results in the 
intrusiveness criterion being met for 90% of the time. Adjustments are to be applied to the level of noise produced by 
the source that is received at the assessment point where the noise so urce contains annoying characteristics such as 
tonality or impulsiveness.  
4.1.2 Protecting Noise Amenity (All Receivers) 
To limit continuing increases in noise levels, the maximum ambient noise level within an area from industrial noise 
sources should not normally exceed the acceptable noise levels specified in Table 2.2 of the NPfI. That is, the ambient 
LAeq noise level should not exceed the level appropriate for the particular locality and land use. This is often termed the 
background creep or amenity noise level.  
The amenity assessment is based on noise trigger levels specified for a particular land use and corresponding sensitivity 
to noise. The cumulative effect of noise from industrial sources needs to be considered in assessing the impact. These 
trigger levels relate only to other continuous industrial-type noise and do not include road, rail or community noise. If 
the existing (measured) industrial -type noise level approaches the criterion value, then the NP fI sets maximum noise 
emission levels from new sources with the objective of ensuring that the cumulative leve ls do not significantly exceed 
the criterion. 
4.1.3 Area Classification  
The project site and the surrounding area falls under a “Metropolitan Centre”. The NSW EPA’s NPI does not specifically 
indicate whether this is a rural, suburban or urban type receiver as per Table 2.2 of the policy. However, based on the 
surrounding land uses and measured ambient noise levels we believe the most suitable amenity rating for a residential 
receiver surrounding the site would be an “Urban” amenity type.  
[[page 44]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 43 of 185 
The NSW NPI characterises the “Urban” noise environment as an area with an acoustical environment which shows the 
following: 
 It is dominated by ‘urban hum’ or industrial source noise, where urban hum means the aggregate sound of many 
unidentifiable sources, consisting mostly of traffic and/or industrial related sounds.  
 Has through traffic with characteristically heavy and continuous traffic flows during peak periods.  
 It is near commercial or industrial districts. 
 It has a combination of any of the above. 
Table 10 NSW NPI – Recommended LAeq Noise Levels from Industrial Noise Sources  
Type of Receiver Indicative Noise 
Amenity Area 
Time of Day 1 Recommended Amenity Noise Level (LAeq, 
period) 2 
Residence Urban Day 60 
Evening 50 
Night 45 
Hotels, motels, caretakers’ 
quarters, holiday 
accommodation, permanent 
resident caravan parks 
- Day 65 
Evening 55 
Night 50 
Commercial - When in use 65 
Place of Worship - When in use 40 (Internal) 60 (External) 
Passive recreation - When in use 50 
Childcare - When in use 40(Internal) 
60(External) 
Note 1: For Monday to Saturday, Daytime 7:00 am – 6:00 pm; Evening 6:00 pm – 10:00 pm; Night-time 10:00 pm – 7:00 am. On Sundays and 
Public Holidays, Daytime 8:00 am – 6:00 pm; Evening 6:00 pm – 10:00 pm; Night-time 10:00 pm – 8:00 am 
Note 2: The LAeq is the energy average sound level. It is defined as the steady sound level that contains the same amount of acoustical energy 
as a given time-varying sound. 
Additionally, Figure 10 below is obtained from the NSW Planning ePlanning Spatial Viewer Zoning Maps and shows the 
land zoning map of the proposed data centre and the nearest sensitive receivers. 
[[page 45]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 44 of 185 
Figure 10 Land zoning map - NSW Planning ePlanning Spatial Viewer 
 
When the existing noise level from industrial noise sources is close to the recommended “Amenity Noise Level” (ANL) 
given above, noise from the new source must be controlled to preserve the amenity of the area in line with the 
requirements of the NPfI. 
Where existing road traffic noise is high enough to render stationary industrial noise sources effectively inaudible, the 
ANL can be modified so that the amenity criteria is not unduly stringent in an environment where road traffic noise is 
the dominant source of environmental noise. If all the conditions below are satisfied, the ANL becomes L Aeq,traffic minus 
15 dBA. The conditions are:  
 The road traffic noise is the dominant noise source. 
 The existing noise is 10 dB(A) or more above the acceptable ANL for the area. 
 It is highly unlikely the road traffic noise levels would reduce in the near future. 
4.1.4 Project Noise Trigger Levels 
The intrusive and amenity criteria for noise emissions, derived from the measured data, are presented in Table 11. 
These criteria are nominated for the purpose of determining the operational noise limits for mechanical plants 
associated with the development which can potentially affect noise sensitive receivers.  
For each assessment period, the lower (i.e., the more stringent) of the amenity or intrusive criteria are adopted. These 
are shown in Table 11. 
Site 
[[page 46]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 45 of 185 
Table 11 Project-specific noise trigger levels, LAeq,15minute dB(A) 
Receiver Time period RBL LAeq Intrusiveness Amenity1 Overall2 
Residential 
R1, R2, R3 
 
Logger M3 
Daytime 58 62 63 58 58 
Evening 55 62 60 48 48 
Night-time 49 58 54 43 43 
Residential 
R4, R5, R9, 
R10, R14 
Logger M2 
Daytime 49 57 54 58 54 
Evening 48 55 53 48 48 
Night-time 43 50 48 43 43 
Residential 
R6 and R7 
 
Logger M4 
Daytime 58 60 63 58 58 
Evening 56 59 61 48 48 
Night-time 51 56 56 43 43 
Hotel R8a 
Southern 
Façade 
Logger M1 
Daytime 66 69 NA 63  63 
Evening 63 67 NA 553 55 
Night-time 56 65 NA 533 53 
Hotel/Resid
ential  
R8b 
 
Logger M4 
Daytime 58 60 63 58 58 
Evening 56 59 61 48 48 
Night-time 51 56 56 43 43 
Residential 
R12a 
Southern 
Façade 
Logger M1 
Daytime 66 69 71 58 58 
Evening 63 67 68 553 55 
Night-time 56 65 61 533 53 
Residential 
R12b 
 
Logger M4 
Daytime 58 60 63 58 58 
Evening 56 59 61 48 48 
Night-time 51 56 56 43 43 
Commercial When in use NA NA NA 63 63 
Worship When in use NA NA NA 58 58 
Childcare When in use NA NA NA 58 58 
Passive 
Recreation 
When in use NA NA NA 48 48 
Note 1 As previously discussed, the amenity noise level has been reduced by 5 dB(A) to account for other industrial noise sources and increased 
by 3 dB(A) to convert from LAeq,period to LAeq,15minute 
Note 2 The overall PNTL is the more stringent of the intrusiveness and amenity criteria 
Note 3 The high traffic amenity criteria has been applied for this receiver for night-time period.  The hotel criteria is 5 dB(A) above residential, so 
for this location the high traffic amenity criteria is LAeq – 10 dB(A) and LAeq-15dB(A) + 3 dB(A) for residential. 
 
[[page 47]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 46 of 185 
4.1.5 Maximum Noise Level Event (Sleeping Disturbance) 
For residential and hotel type receivers, section 2.5 of the NPI states the following: 
The potential for sleep disturbance from maximum noise level events from premises during the night -time 
period needs to be considered. Sleep disturbance is considered to be both awakenings and disturbance to sleep 
stages. 
Where the subject development/premises night-time noise levels at a residential location exceed: 
• LAeq,15min 40 dB(A) or the prevailing RBL plus 5 dB, whichever is the greater, and/or 
• LAFmax 52 dB(A) or the prevailing RBL plus 15 dB, whichever is the greater, 
a detailed maximum noise level event assessment should be undertaken. 
Table 12 Sleep disturbance screening criteria, dB(A) 
Receiver RBL Screening criterion 
LAeq,15min LAFmax 
R01 (Residential) 49  54 64 
R02 (Residential) 49 54 64 
R03 (Residential) 49 54 64 
R04 (Residential) 43 48 58 
R05 (Residential) 43 48 58 
R06 (Residential) 51 56 66 
R07 (Residential) 51 56 66 
R08b (Hotel/Residential) 51 56 66 
R09 (Residential) 43 48 58 
R10 (Residential) 43 48 58 
R12a (Residential) 56 61 71 
R12b (Residential) 51 56 66 
R14 (Residential) 43 48 58 
 
[[page 48]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 47 of 185 
4.2 Correction for Annoying Noise Characteristics 
Where a noise source contains certain characteristics, such as tonality, intermittency, irregularity or dominant low -
frequency content, there is evidence to suggest that it can cause greater annoyance than other noise at the same 
noise level. This section of the report outlines the correction factors to be applied to the source noise level at the 
receiver before comparison with the project noise trigger levels specified in Section 4.1.4, this is to account for the 
additional annoyance caused by these modifying factors.  
The modifying factor corrections should be applied having regard to:  
 The contribution noise level from the premises when assessed at receiver location, and  
 The nature of the noise source and its characteristics. 
Table 13 outlines the correction to be applied for tonal, intermittent and low-frequency noise are to be added to the 
predicted noise level at the receiver before comparison with the project noise trigger levels. The adjustments for 
duration are to be applied to the criterion. 
The detailed assessment for the annoying characteristics assessment is applied section 7.6. 
Table 13 Modifying factor corrections 
Factor Assessment/Measurement When to apply Correction 
Tonal Noise One-third octave band analysis 
using the objective method for 
assessing the audibility of 
tones in noise – simplified 
method (ISO1996.2-2007 – 
Annex D). 
Level of one-third octave band exceeds the level of the 
adjacent bands on both sides by:  
• 5 dB or more if the centre frequency of the band 
containing the tone is in the range 500–10,000 Hz  
• 8dB or more if the centre frequency of the band 
containing the tone is in the range 160–400 Hz 
• 15 dB or more if the centre frequency of the band 
containing the tone is in the range 25–125 Hz. 
5 dB2 
Low-frequency 
noise 
Measurement of source 
contribution C weighted and A 
weighted level and one-third 
octave measurements in the 
range 10 - 160 Hz   
Measure/assess source contribution C- and A-weighted 
Leq,T levels over same time period. Correction to be 
applied where the C minus A level is 15 dB or more and:  
• where any of the one-third octave noise levels in Table 
C2 are exceeded by up to and including 5 dB and 
cannot be mitigated, a 2 dB(A) positive adjustment to 
measured/predicted A-weighted levels applies for the 
evening/night period  
• where any of the one-third octave noise levels in Table 
C2 are exceeded by more than 5 dB and cannot be 
mitigated, a 5 dB(A) positive adjustment to 
measured/predicted A-weighted levels applies for the 
evening/night period and a 2 dB(A) positive 
adjustment applies for the daytime period 
2 or 5 dB2 
Intermittent 
noise 
Subjectively assessed but 
should be assisted with 
measurement to gauge the 
extent of change in noise level 
The source noise heard at the receiver varies by more than 
5 dB(A) and the intermittent nature of the noise is clearly 
audible. 
5 dB3 
Duration Single-event noise duration 
may range from 1.5 min to 2.5 
hr 
One event in any assessment period. 0 to 20 
dB(A) 
[[page 49]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 48 of 185 
Factor Assessment/Measurement When to apply Correction 
Maximum 
adjustment 
Refer to individual modifying 
factors 
Where two or more modifying factors are indicated. Maximum 
correction of 
10 dB(A)2 
(excluding 
duration 
correction). 
Note 1: Correction to be added to the predicted levels. 
Note 2: Where a source emits tonal and low-frequency noise, only one 5 dB correction should be applied if the tone is in the low-frequency 
range, that is, at or below 160 Hz. 
Note 3: This factor applies to Night-time operation only. 
4.3 Operational Road Traffic Noise Criteria 
Individual developments have the potential to generate additional road traffic and associated noise impacts from 
vehicles accessing the site. The EPAs Road Noise Policy provides guidance on appropriate noise criteria which should 
be considered. 
Presented below are the applicable noise criteria for road traffic on arterial and sub -arterial roads. Access routes for 
vehicles accessing the site at Harris Street, is limited to arterial and sub-arterial roads only (Quarry Street and Pyrmont 
Street). Hence, the noise criteria for local roads have not been provided.  
Table 14 Road Traffic Noise Assessment Criteria for Residential Land Uses. 
Road category Type of project/land use 
Assessment Criteria dB(A) 
Day  
(7:00 am to 10:00 pm) 
Night  
(10:00 pm to 7:00 am) 
Freeway/arterial/sub-
arterial roads – 
residential receivers 
Existing residences affected by 
additional traffic on existing 
freeways/arterial/sub-arterial 
roads generated by land use 
developments 
LAeq,(15 hour) 60 (external) LAeq,(9 hour) 55 (external) 
Where the predicted noise levels with the project indicate likelihood to exceed the noise criteria presented in Table 14, 
it is considered not reasonable and feasible to provide noise mitigation measures if the project does not increase noise 
by greater than 2.0 dB. 
  
[[page 50]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 49 of 185 
4.4 Criteria for Emergency Generators (Backup Generators) 
Section 1.4 of the Noise Policy for Industry is shown below: 
 
As can be seen above, the Noise Policy for Industry clearly states that “The policy applies to industrial noise sources 
from activities listed in Schedule 1 of the Protection of the Environment Operations (POEO) Act and regulated by the 
EPA”.  
Schedule 1 of the POEO Act is highlighted in bold for emphasis. Schedule 1 of the POEO Act, Section 17 (1A) is shown 
below. 
 
 
As seen above, Schedule 1, Section 17 (1A) of the POEO Act, states that 
"this clause does not apply to the generation of electricity by means of electricity plant that is emergency stand -by 
plant operating for less than 200 hours per year". 
Therefore, under the POEO Act, the Noise Policy for Industry is only applicable to generator events that occur more 
than 200 hours a year. 

[[page 51]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 50 of 185 
It is understood that, as part of this proposal, generators are proposed to be used in the event of a power blackout. 
Additionally, the generators are also proposed to be tested periodically, two generators are to be tested at a time (any 
15 minutes interval) during the day period only. 
Periodic testing of generators and use of all generators in a power outage is not expected to exceed 200 hours per 
year. Therefore, use of all generators at once for power generation is outside the framework of the POEO Act and the 
Noise Policy for Industry. 
It is assumed that the use of all generators in a power outage will not exceed an additional 2 hours per year; hence, 
not exceeding the 200 hours per year threshold. Therefore, use of all generators at once for power generation is outside 
the framework of the POEO Act and the Noise Policy for Industry. 
Testing of two generators at a time is within the framework of the Noise Policy for Industry and is analysed in this 
report as an operational scenario. 
[[page 52]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 51 of 185 
5 CUMULATIVE NOISE IMPACTS 
5.1 Cumulative Construction Noise Impacts with Other Construction 
Sites 
Construction noise from multiple sites has the potential to increase noise at sensitive receiver locations.  Dependent on 
the nature of the work, multiple construction sites have the potential to: 
 Increase overall noise levels by as much as 3 dB greater than noise from the loudest site; and/or  
 Impact sensitive receivers by generating noise on multiple sides of the property simultaneously.  
Both of these impacts can increase the annoyance from construction activities.  At the planning stage of the project, it 
is very difficult to determine the likelihood of impacts.  Specific timing and noise impacts from this project can be 
estimated, but cannot be confirmed until a contractor has been appointed and the construction methodology and 
programme confirmed.   
The proposed development acknowledges the potential for cumulative construction projects within the Pyrmont 
precinct, including major works such as the Sydney Metro West Pyrmont Station and the Harbourside redevelopment. 
While a Principal Contractor has not yet been appointed for the DigiCo SYD1 works, the Construction Noise and Vibration 
Management Plan (CNVMP) will include commitments to minimising disruption and coordinating with external 
stakeholders throughout the construction phase. Once appointed, th e contractor will be required to implement a 
framework to manage cumulative construction noise impacts, including coordination with neighbouring projects, 
scheduling of high -impact works to reduce overlap where practicable, and ongoing communication with a ffected 
stakeholders. 
The uncertainty highlights the importance of the contractors ’ Construction Noise and Vibration Management Plan 
(CNVMP).  Construction works from other projects should by identified during the establishment of this plan, and 
management strategies established the minimise the potential impacts of the surrounding commun ity.  The plan will 
require: 
 consultation with other projects to confirm their construction schedules, 
 identification of the potential of cumulative noise and vibration impacts, 
 a plan to establish how these impacts would be managed on an ongoing basis; and  
 a communication strategy to provide notifications to the surrounding community. 
5.2 Operational Cumulative Impacts 
In establishing the operational project noise trigger levels, the NPfI requires consideration of both intrusiveness and 
amenity levels. 
The intrusiveness level considers the existing noise environment, with current noise -generating sources active. The 
background noise level is measured, and the intrusiveness level is set 5 dB above this background level.  
The amenity noise level establishes noise targets for different areas, setting the project -specific amenity noise criteria 
for the noise trigger levels.  
In review of the  Cumulative Impact Assessment Guidelines for State Significant Projects (DPHI, 2022) , cumulative 
operational noise levels have been addressed throughout the development of the project's noise trigger levels by basing 
these levels on the consideration of the NPfI in relation to the amenity noise level, which controls the cumulative noise 
caused by the operation of the development. 
[[page 53]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 52 of 185 
6 CONSTRUCTION NOISE AND VIBRATION CRITERIA 
The EPA’s Interim Construction Noise Guideline (ICNG) provides guidance on appropriate construction noise 
management levels that should be adhered to on construction projects throughout NSW.  This guideline identifies that 
potential impacts from construction noise are determined based on time of day of the noise, the increase in site noise 
above background noise, the duration of the event, and any adverse characteristics of the noise.  
 The ICNG provides assessment procedures for the assessment of noise impacts, and management and mitigation 
measures procedures to address potential impacts on sensitive receivers. The main objectives of the ICNG are:  
 Promote a clear understanding of ways to identify and minimise noise from construction works,  
 Focus on applying all feasible and reasonable work practices to minimise construction noise impacts, 
 Encourage construction to be undertaken only during the recommended standard hours unless approval is given 
for works that cannot be undertaken during these hours, 
 Streamline the assessment and approval stages and reduce time spent dealing with complaints at the project 
implementation stage; and 
 Provide flexibility in selecting site-specific feasible and reasonable work practices to minimise noise impacts. 
The ICNG identifies a quantitative assessment approach which is applicable to this project.  The quantitative assessment 
method involves predicting noise levels at sensitive receivers and comparing them with site specific Noise Management 
Levels (NMLs).  The NML affectation categories for receivers have been reproduced from the guideline and are listed 
in Table 15 below. 
[[page 54]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 53 of 185 
Table 15 Construction noise management levels – Residential Receivers. 
Time of Day Noise Management 
Level 
LAeq(15minute)1,2 
How to Apply 
Recommended 
standard hours: 
Monday to Friday 
7 am to 6 pm 
Saturday 8 am to 1 
pm 
No work on Sundays 
or public holidays 
Noise affected 
RBL + 10 dB 
The noise affected level represents the point above which there may be 
some community reaction to noise. 
• Where the predicted or measured L Aeq(15minute) is greater than the 
noise affected level, the proponent should apply all feasible and 
reasonable work practices to meet the noise affected level. 
• The proponent should also inform all potentially impacted residents of 
the nature of works to be carried out, the expected noise levels and 
duration, as well as contact details. 
Highly noise affected 
75 dB(A) 
The highly noise affected level represents the point above which there may 
be strong community reaction to noise.  
• Where noise is above this level, the relevant authority (consent, 
determining or regulatory) may require respite periods by restricting 
the hours that the very noisy activities can occur, taking into account: 
1.  Times identified by the community when they are less sensitive to 
noise (such as before and after school for works near schools, or 
mid-morning or mid-afternoon for works near residences. 
2.  If the community is prepared to accept a longer period of 
construction in exchange for restrictions on construction times. 
Outside recommended 
standard hours 
Noise affected 
RBL + 5 dB 
• A strong justification would typically be required for works outside the 
recommended standard hours. 
• The proponent should apply all feasible and reasonable work practices 
to meet the noise affected level. 
• Where all feasible and reasonable practices have been applied and 
noise is more than 5 dB above the noise affected level, the proponent 
should negotiate with the community. 
Note 1: Noise levels apply at the property boundary that is most exposed to construction noise, and at a height of 1.5 m above ground 
level.  If the property boundary is more than 30 m from the residence, the location for measuring or predicting noise levels is at the 
most noise-affected point within 30 m of the residence.  Noise levels may be higher at upper floors of the noise affected residence. 
Note 2: The RBL is the overall single-figure background noise level measured in each relevant assessment period (during or outside the 
recommended standard hours).  The term RBL is described in detail in the NSW Industrial Noise Policy (EPA 2000). 
The ICNG also provides Noise Management Levels (NMLs) for non-residential land uses.  Unlike residential receivers, 
these criteria are fixed levels, independent of local background noise levels.  Presented below in Table 16 are NMLs for 
non-residential land uses. 
Table 16  Construction noise management levels – other receivers 
Land use Location applied Noise 
management 
level, LAeq,15min 
Active recreation areas (characterised by sporting activities and 
activities which generate their own noise or focus for participants, 
making them less sensitive to external noise intrusion) 
External noise level 65 dB(A) 
Passive recreation areas (characterised by contemplative activities that 
generate little noise and where benefits are compromised by external 
noise intrusion, for example, reading, meditation) 
External noise level  60 dB(A) 
Offices, retail outlets External noise level 70 dB(A) 
[[page 55]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 54 of 185 
6.1 Site Specific Noise Management Levels (NML) 
The airborne noise management levels  were measured and assessed at the representative residential property 
boundary that is most exposed to the construction noise. The Noise catchment areas (NCAs)  have been established 
based on the unattended noise monitoring location surrounding the proposed site and shown in Figure 11. Where 
receivers have a similar land use and ambient noise environment. The study area for the assessment was divided into 
3 NCAs. 
Figure 11 Project site location and unattended noise monitoring – sourced from SIX Maps NSW 
 
Presented below in Table 17 is the receiver specific external construction noise management level (NMLs). 
Legend   
Attended Noise Monitoring  
M4 
R8 
R11 
Site 
R6 
R7 
 R12 
R8 
R11 
M1 
M3 
M2 
Residential 
Hotel 
Commercial 
Unattended Noise Monitors 
[[page 56]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 55 of 185 
Table 17 Site specific construction noise management levels, dB(A) 
Area 
(Derived 
from Logger 
location) 
Type Noise Management Level (LAeq(15minute) – dBA) 
Standard 
Construction  
(RBL + 10dB) 
Out of hours (RBL + 5dB) 
Day Day (See 
Note 1) 
Evening Night Highly 
noise 
affected 
R01 (M3) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 60 RBL +5 = 
54 
75 
R02 (M3) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 60 RBL +5 = 
54 
75 
R03 (M3) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 60 RBL +5 = 
54 
75 
R04 (M2) Residential RBL +10 = 59 RBL +5 = 54 RBL +5 = 53 RBL +5 = 
48 
75 
R05 (M2) Residential RBL +10 = 59 RBL +5 = 54 RBL +5 = 53 RBL +5 = 
48 
75 
R06 (M4) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 61 RBL +5 =56 75 
R07 (M4) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 61 RBL +5 =56 75 
R08a (M1) Hotel 702 702 702 702 - 
R08b (M4) Hotel/residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 61 RBL +5 =56 75 
R09 (M2) Residential RBL +10 = 59 RBL +5 = 54 RBL +5 = 53 RBL +5 = 
48 
75 
R10 (M2) Residential RBL +10 = 59 RBL +5 = 54 RBL +5 = 53 RBL +5 = 
48 
75 
R11  Commercial 70 - - - - 
R12a (M1) Residential RBL +10 = 76 RBL +5 = 71 RBL +5 = 68 RBL +5 =61 75 
R12b (M4) Residential RBL +10 = 68 RBL +5 = 63 RBL +5 = 61 RBL +5 =56 75 
R13  Commercial 70 - - - - 
R14 (M2) Residential RBL +10 = 59 RBL +5 = 54 RBL +5 = 53 RBL +5 = 
48 
75 
R15  Place of worship  45 (Internal) 45 (Internal) - - - 
R16 Childcare 45 (Internal) 3 45 (Internal) 3 - - - 
R17 Passive Recreation 60 60 - - - 
R18 Passive Recreation 60 60 - - - 
Note 1:  Daytime out of hours is between 7 am and 8 am, 1 pm and 6 pm on Saturday, and 8 am to 6 pm on Sunday and 
public holidays. 
Note 2:  In accordance with ICNG, NML for Hotel receiver to be assessed as commercial receiver. 
Note 3:  In accordance with ICNG table 3 under landuse “Classrooms at schools and other educational Institutions. 
6.2 Construction vibration criteria 
Effects of ground borne vibration on buildings may be segregated into two major categories:  
 Human comfort – vibration in which the occupants or users of the building are inconvenienced or possibly 
disturbed.  
[[page 57]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 56 of 185 
 Effects on building structures – where vibration can compromise the integrity of the building or structure itself 
6.2.1 Vibration criteria – human comfort 
Vibration effects relating specifically to the human comfort aspects of the project are taken from the guideline titled 
“Assessing Vibration – A Technical Guideline” (AVATG). Vibration impacts can be defined based on the nature of the 
construction works and vibration generated, specifically: 
 Continuous vibration – from uninterrupted sources (refer to Table 18). 
 Impulsive vibration – up to three instances of sudden impact e.g. dropping heavy items, per monitoring period 
(refer to Table 19). 
 Intermittent vibration – such as from drilling, compacting or activities that would result in continuous vibration if 
operated continuously (refer to Table 20). 
Presented below in Table 18, Table 19 ,Table 20 and is a summary of the applicable human comfort vibration criteria, 
for continuous, impulsive, and intermittent vibration respectively. 
Table 18 Continuous vibration acceleration criteria (m/s2) 1 - 80 Hz.  
Location Assessment 
period 
Preferred Values Maximum Values 
z-axis x- and y-axis z-axis x- and y-axis 
Residences Daytime 0.010 0.0071 0.020 0.014 
Night-time 0.007 0.005 0.014 0.010 
Offices, schools, 
educational 
institutions and 
places of worship 
Day or night-time 0.020 0.014 0.040 0.028 
0.04 0.029 0.080 0.058 
Workshops Day or night-time 0.04 0.029 0.080 0.058 
Table 19 Impulsive vibration acceleration criteria (m/s2) 1 – 80 Hz. 
Location Assessment 
period 
Preferred Values Maximum Values 
z-axis x- and y-axis z-axis x- and y-axis 
Residences Daytime 0.30 0.21 0.60 0.42 
Night-time 0.10  0.071  0.20  0.14 
Offices, schools, 
educational 
institutions and 
places of worship 
Day or night-time 0.64  0.46  1.28  0.92 
Workshops Day or night-time 0.64  0.46  1.28  0.92 
Table 20 Intermittent vibration impacts criteria (m/s1.75) 1 -80 Hz. 
Location Preferred Values Maximum Values 
z-axis x- and y-axis z-axis x- and y-axis 
Residences 0.20 0.40 0.13 0.26 
Offices, schools, educational institutions 
and places of worship 
0.40 0.80 0.40 0.80 
Workshops 0.80 1.60 0.80 1.60 
[[page 58]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 57 of 185 
6.2.2 Vibration criteria – building contents and structures 
The vibration effects on the building are provided by British Standard BS 7385: Part 2 -1993 ‘ Evaluation and 
measurement for vibration in buildings part 2: Guide to damage levels from ground borne vibration ’ (BSI 1993).  
The criteria are based on peak particle velocity (mm/s) which is to be measured at the base of the building. These are 
summarised in Table 21 and illustrated in Figure 12. 
Table 21 Transient vibration criteria as per standard BS 7385 Part 2 – 1993. 
Line in 
standard 
Type of Building Peak component particle velocity in frequency range of 
predominant pulse 
4 Hz to 15 Hz 4 Hz to 15 Hz 
1 Reinforced or framed structures Industrial and 
heavy commercial buildings 
50 mm/s at 4 Hz and above 
2 Unreinforced or light framed structures 
Residential or light commercial type buildings 
15 mm/s at 4 Hz 
increasing to 20 mm/s at 
15 Hz 
15 mm/s at 4 Hz increasing to 
20 mm/s at 15 Hz 
The vibration standard BS 7385 Part 2 – 1993 states that the values in Table 21 relate to transient vibration which 
does not cause resonant responses in buildings.  
Where the dynamic loading caused by continuous vibration events is such as that results in dynamic magnification 
due to resonance (especially at the lower frequencies where lower guide values apply), then the values in Table 21 
may need to be reduced by up to 50% (refer to Line 3 in Figure 12). 
Figure 12 BS 7385 Part 2 – 1993, graph of transient vibration values for cosmetic damage. 
 
In the lower frequency region where strains associated with a given vibration velocity magnitude are higher, the 
recommended values corresponding to Line 2 are reduced. Below a frequency of 4 Hz where a high displacement is 
associated with the relatively low peak component particle velocity value, a maximum displacement of 0.6 mm (z ero 
to peak) is recommended. This displacement is equivalent to a vibration velocity of 3.7 mm/s at 1 Hz.  
Line 1
Line 2
1
10
100
1 10 100
Frequency (Hz)
Vibration Velocity (mm/s)
Line 1 : Cosmetic Damage (5% Risk) - BS 7385 Industrial
Line 2 : Cosmetic Damage (5% Risk) - BS 7385 Residential
Line 3 : Continuous Vibration Cosmetic Damage (5% Risk) - BS 7385 Residential
Line 3
[[page 59]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 58 of 185 
The standard also states that minor damage is possible at vibration magnitudes which are greater than twice those 
given in Table 21, and major damage to a building structure may occur at values greater than four times the tabulated 
values. 
Fatigue considerations are also addressed in the standard and it is concluded that unless calculation indicates that the 
magnitude and number of load reversals is significant (in respect of the fatigue life of building materials) then the 
values in Table 21 should not be reduced for fatigue considerations. 
6.2.3 Project vibration criteria 
Based on the details included in the sections above the project -specific vibration criteria to protect the surrounding 
lightweight industrial and heavy industrial receivers from structural or architectural damage includes the following: 
 Project construction vibration management level at all surrounding building structures: 7.5 mm/s. 
In the event that this vibration criterion is exceeded, further investigation is required, including an assessment of the 
nature of the vibration and frequency characteristics to determine if the vibration criterion can be relaxed for the specific 
nature of the works. 
 
[[page 60]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 59 of 185 
7 OPERATIONAL NOISE IMPACTS ASSESSMENT 
7.1 Predictive Noise Modelling Equipment 
Predictive noise modelling in this report was carried out using the ISO 9613 algorithm within SoundPLAN 9.1. The 
SoundPLAN 9.1 software package was used, as the 3D computational model of the site and surrounding area allows 
the terrain undulations, building heights and locations and noise source positions to be specifically modelled. In addition 
to terrain, buildings and noise so urces, the SoundPLAN 9.1 model also includes ground absorption  (0.0 hard ground) 
and receiver locations. 
All modelling algorithms have their advantages and disadvantages.  Each software package also notably interprets the 
modelling algorithms differently.  A clear advantage of ISO9613 is that it offers ISO17534-3 compliance.  This standard 
ensures conformity between modelling software packages, improving the repeatability of noise predictions. ISO9613 is 
often considered the international industry standard noise modelling approach. 
The approach taken in this assessment has been chosen to optimise the outcome for the potentially most-affected 
sensitive receivers. 
7.2 Noise Sources Inventory  
To predict potential noise levels at the identified sensitive receivers, the noise models consider major mechanical 
equipment including cooling towers, chillers and generators. Based on the review of the proposed air requirements 
provided by LCI, the mechanical plant list in Table 22 has been reviewed to formulate the noise model  in SoundPLAN 
9.1. 
Table 22 Proposed Mechanical Equipment list for DigiCo Sydney expansion  
Items Indicative 
Equipment 
Brand 
Sound Power Level Location and Operations 
Open Cooling  Evapco  Refer to Table 23 
(Top fan unit penetrating 
through roof level have been 
modelled as an area noise 
source) 
18 open cooling towers on level 8 SYD East 
building refer to (Refer Figure 13). Operational 
parameter per design fan speed in Table 23 for 
each time period. This noise source is to be 
contained within the plant room level with only 
top fan unit ducting through the roof structure. 
With any associated noise breakout directed 
towards façades that are designed with acoustic 
louvres. 
Open cooling Evapco  Refer to Table 23 
(Top fan unit penetrating 
through roof level have been 
modelled as an area noise 
source) 
14 Open cooling towers on level 9 SYD West 
building (Refer Figure 13). Operational 
parameter per design fan speed in Table 23 for 
each time period. This noise source is to be 
contained within the plant room level with only 
top fan unit ducting through the roof structure. 
Backup generators1 N/A (Tendering 
process) 
Open generator set - 110 dB(A) 
Lw 
Open generators set to be located on level 5 
east (Refer Figure 16) and level 8 West (Refer 
Figure 14). Open generators will be housed in 
enclosed generator room to have exhaust 
silencer, intake and outlet attenuator design to 
meet the project noise trigger level.  
[[page 61]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 60 of 185 
Items Indicative 
Equipment 
Brand 
Sound Power Level Location and Operations 
Containerised Generator 
Air Intake (91 dB(A)) 
Air outlet (102 dB(A)) 
Air exhaust (95 dB(A)) 
Containerised generators will be located on 
level 7 east (Refer Figure 14) with custom 
built containers to have exhaust silencer, intake 
and outlet attenuator to meet the project noise 
trigger level. 
Chillers YORK Refer to Table 28 7 units on level 5 SYD East building (Refer 
Figure 16) and 7 units on level 8 SYD West 
building (Refer Figure 14). However, only 12 
units will be running based on the N+1 design 
arrangement. This noise source is to be 
contained within the plant room level, with any 
associated noise breakout directed towards 
façades that are designed with acoustic louvres. 
Note1: Generator to be designed to have acoustic attenuator for intake, outlet and exhaust silencer. 
The DigiCo Sydney expansion is proposed to comprise 32 cooling towers, 14 chillers and 66 generators for the future 
expansion. The noise model scenarios are based on documentation provided by LCI regarding representative worst -
case operating scenarios for each of the time period identified in NPfI 2017. 
All plant items proposed in Table 22 are design to be locate d internal within the plant room on level 5,  7, and 8. All 
breakout noise has been considered for each of the facade locations where internal plant is located receptively on each 
level. The detailed faced noise breakout refer to in Section 7.2.2 of the report. 
Proposed roof top mechanical plant layouts are detailed below in Figure 13. 
Figure 13 Level 8 East and Level 10 West layout 
 
RL 62 @ Roof Level  
RL 61 @ Roof Level  
Open Cooling  
Open Cooling  

[[page 62]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 61 of 185 
Figure 14 Level 7 East and Level 8 West Generator and Chillers layout 
 
Figure 15 Level 6 East and Level 7 West Layout 
 
Intake Attenuators Intake Attenuators Intake Attenuators 
Containerized 
Generator Air Outlet 
Open Generator Air Outlet 
Chillers 

[[page 63]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 62 of 185 
Figure 16 Level 5 East Open Generator Air outlet position 
 
Figure 17 Emergency Generator - Building West Roof 
 
New Open Generator Air Outlet 
Chiller Chiller 
Generator Exhaust 
Generator Intake 

[[page 64]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 63 of 185 
7.2.1 Cooling Towers 
The Cooling towers, located within the level 8 and 9 plant room structure on SYD East and West, draw air in through 
louvre openings in all façades. 
For the purpose of the acoustic operational assessment, the noise impacts are evaluated based on the proposed 
equipment list for the data centre expansion. Since the cooling towers are the primary mechanical plant item for the 
further expansion, the operational scenarios in Table 23 outline the existing and future operations for the site as a 
whole during each time period. 
Note that it has been assumed that the mechanical  plants for the site are operating at typical worst -case operating 
load for each time period.  
Detailed noise modelling has been undertaken for each time period of the day which including Day time (7:00 am to 
6:00 pm), Evening (6:00 pm to 10:00 pm) and Night -time (10:00 pm to 7:00 am). Time periods are based on the 
definition stated in EPA Noise Policy for Industry 2017. 
Sound power levels of the optional units are presented in Table 23 for Cooling Towers. 
Table 23 Sound Power Level (SWL) for Cooling Tower  
MODEL Fans 
Speed 
Octave Band Centre Frequencies, dB (Hz) Overall 
(dBA) 63 125 250 500 1000 2000 4000 8000 
Daytime 
Open Cooling (TOP) 61% 91 95 91 85 82 81 81 81 90 (A) 
Open Cooling (END) 90 90 87 82 79 77 77 79 86 (A) 
Open Cooling (SIDE) 88 91 88 85 79 79 78 81 88 (A) 
Open Cooling (END) 90 90 87 82 79 77 77 79 86 (A) 
Open Cooling (SIDE) 88 91 88 85 79 79 78 81 88 (A) 
TOTAL 97 99 96 91 87 86 86 87 95 (A) 
Evening 
Open Cooling (TOP) 51% 83 87 83 78 76 75 75 76 84 (A) 
Open Cooling (END) 87 86 83 80 78 77 77 79 85 (A) 
Open Cooling (SIDE) 84 87 85 84 79 79 78 81 88 (A) 
Open Cooling (END) 87 86 83 80 78 77 77 79 85 (A) 
Open Cooling (SIDE) 84 87 85 84 79 79 78 81 88 (A) 
TOTAL 92 94 91 89 85 85 84 87 93 (A) 
Night-time 
Open Cooling (TOP) 46% 81 85 81 76 75 74 75 76 83 (A) 
Open Cooling (END) 84 84 81 79 78 77 77 79 85 (A) 
Open Cooling (SIDE) 82 85 83 83 79 79 78 81 87 (A) 
Open Cooling (END) 84 84 81 79 78 77 77 79 85 (A) 
Open Cooling (SIDE) 82 85 83 83 79 79 78 81 87 (A) 
TOTAL 90 92 89 88 85 85 84 87 93 (A) 
Note 1: noise data is based on the EVAPCO super quite fan and water silencer. 
[[page 65]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 64 of 185 
7.2.2 Façade Noise Source Levels 
The internal noise level for the worst-case operating scenario, as well as the calculated sound power levels of the 
building's façade elements, are based on acoustic data provided by LCI for the proposed equipment. 
The following sound power levels in Table 24 to Table 27 have been calculated for the façade elements used in the 
noise modelling process of breakout noise from the building. The acoustic treatments on each of the façade element 
are presented in the Section 8 of the report. 
The sound power level for the internal noise breakout associated with each façade during daytime period is presented 
in Table 24 below.  
Table 24 Façade Noise breakout sources Levels – Sound Power Level (Lw) – Daytime 
Facade Location Octave band centre frequencies, dB (Hz) Overall 
(dBA) 63 125 250 500 1000 2000 4000 8000 
Southern Façade  
Acoustic Louvre – S1 
SYDE 98 97 92 84 78 79 79 85 90 
Southern Façade  
Acoustic Louvre – S2 
SYDW 98 97 92 84 78 79 79 85 90 
Southern Façade  
Acoustic Louvre – S3 
SYDE 96 97 84 76 73 74 68 77 852 
Southern Façade  
Acoustic Louvre – S4 
SYDW 91 85 84 77 70 66 70 76 812 
Northern Façade  
Acoustic Louvre – N1 
SYDE 98 97 92 84 78 79 79 85 90 
Northern Façade  
Acoustic Louvre – N2 
SYDW 98 97 92 84 78 79 79 85 90 
Northern Façade  
Acoustic Louvre – N3 
SYDE 96 97 84 76 73 74 68 77 852 
Northern Façade  
Acoustic Louvre – N4 
SYDW 103 104 90 83 79 80 75 83 912 
Western façade   
Acoustic Louvre – W1 
SYDW 97 95 90 84 85 85 88 94 95 
Roof Plenum -R1 SYDW 96 96 73 77 78 72 71 73 84 
Generator Testing 
Open Generator Air intake  SYDW Lvl 8 113 100 79 72 66 67 82 78 89 
Open Generator Air outlet SYDW Lvl 8 110 94 80 70 64 66 83 78 88 
Open Generator exhaust (Existing 
exhaust treatment consisted of 2 
stage silencers refer to Appendix 
J) 2 units 
SYDW Roof 47 49 51 51 58 61 56 40 65 
Open Generator Air intake  SYDE Lvl 5 101 95 87 79 76 79 86 72 89 
Open Generator Air outlet SYDE Lvl 6 115 106 104 94 90 89 88 85 99 
Open Generator exhaust (2 units) SYDE Roof 107 108 77 46 52 54 59 84 92 
Containerized Generator Air outlet SYDE Lvl 7 106 101 65 30 24 38 55 86 88 
Containerized generator exhaust SYDE Roof 107 110 87 63 61 61 66 91 95 
Note 1: The presented sound power level in this table consists of the area correction of the size for each architectural element. 
Note 2: Sound power level is associated with generator testing. 
[[page 66]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 65 of 185 
The sound power level for the internal noise breakout associated with each façade during generator emergency operation is 
presented in Table 25 below. Location of the façade noise breakout refer to Figure 17. 
Table 25 Façade noise breakout sources Levels – Sound Power Level (Lw) – Emergency 
Facade Location Octave Band Centre Frequencies, dB (Hz) Overall 
(dBA) 63 125 250 500 1000 2000 4000 8000 
Open Generator Air intake  SYDW Lvl 8 82 84 89 88 87 85 81 93 95 
Open Generator Air outlet SYDW Lvl 8 113 97 83 73 67 69 86 81 91 
Open Generator exhaust (Existing 
exhaust treatment consisted of 2 
stage silencers refer to Appendix 
J) 24 Units 
SYDW Roof 65 67 69 69 76 79 74 58 83 
Open Generator Air intake  SYDE Lvl 5 110 104 96 88 85 88 95 81 98 
Open Generator Air outlet SYDE Lvl 6 120 111 109 99 95 94 93 90 104 
Open Generator exhaust (24 
Units) 
SYDE Roof 107 108 77 46 52 54 59 84 92 
Containerized Generator Air outlet  SYDE Lvl 7 111 106 70 35 29 43 60 91 93 
Containerized Generator exhaust 
(18 Unite) 
SYDE Roof 112 115 92 68 66 66 71 96 105 
Note 1: The presented SWL in this table is consists of the area correction of the size for each architectural element. 
The sound power level for the internal noise breakout associated with each façade during evening time period is 
presented in Table 26 below. 
Table 26 Façade noise breakout sources levels – Sound Power Level (Lw) – Evening 
Facade Location Octave Band Centre Frequencies, dB (Hz) Overall (dBA) 
 63 125 250 500 1000 2000 4000 8000 
Southern Façade  
Acoustic Louvre – S1 
SYDE 82 82 80 78 70 72 71 78 82 
Southern Façade  
Acoustic Louvre – S2 
SYDW 79 79 75 72 67 69 68 75 78 
Southern Façade  
Acoustic Louvre – S3 
SYDE 58 71 68 65 65 64 61 69 73 
Southern Façade  
Acoustic Louvre – S4 
SYDW 58 71 68 65 65 64 61 69 73 
Northern Façade  
Acoustic Louvre – N1 
SYDE 82 82 80 78 70 72 71 78 82 
Northern Façade  
Acoustic Louvre – N2 
SYDW 79 79 75 72 67 69 68 75 78 
Northern Façade  
Acoustic Louvre – N3 
SYDE 96 97 84 76 73 74 68 77 85 
Northern Façade  
Acoustic Louvre – N4 
SYDW 58 71 68 65 65 64 61 69 73 
Western façade 
Acoustic Louvre – W1 
SYDW 90 88 86 88 86 85 75 64 91 
Roof Plenum - R1 SYDW 87 85 77 75 71 67 68 65 78 
Note 1: The presented SWL in this table is consists of the area correction of the size for each architectural element. 
[[page 67]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 66 of 185 
The sound power level for the internal noise breakout associated with each façade during night-time period is 
presented in Table 27 below. 
Table 27 Façade noise breakout sources Levels – Sound Power Level (Lw) – Night-time 
Facade Location Octave Band Centre Frequencies, dB (Hz) Overall 
(dBA) 
 63 125 250 500 1000 2000 4000 8000 
Southern Façade  
Acoustic Louvre – S1 
SYDE 80 80 78 76 68 70 69 76 80 
Southern Façade  
Acoustic Louvre – S2 
SYDW 77 77 73 70 65 67 66 73 76 
Southern Façade  
Acoustic Louvre – S3 
SYDE 56 69 66 63 63 62 59 67 71 
Southern Façade  
Acoustic Louvre – S4 
SYDW 56 69 66 63 63 62 59 67 71 
Northern Façade  
Acoustic Louvre – N1 
SYDE 80 80 78 76 68 70 69 76 80 
Northern Façade  
Acoustic Louvre – N2 
SYDW 77 77 73 70 65 67 66 73 76 
Northern Façade  
Acoustic Louvre – N3 
SYDE 56 69 66 63 63 62 59 67 71 
Northern Façade  
Acoustic Louvre – N4 
SYDW 94 95 82 74 71 72 66 75 83 
Western façade 
Acoustic Louvre – W1 
SYDE 90 88 86 88 86 85 75 64 91 
Roof Plenum - R1 SYDW 87 85 77 75 71 67 68 65 78 
 
A visual representation of the location of the acoustic louvers are shown in Figure 18. 
Figure 18  Acoustic Louver Locations 
 

[[page 68]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 67 of 185 
7.2.3 Chillers 
The sound data of the indicative chiller unit selection used for the noise modelling process are presented below. The 
operation loading of the chiller has been assumed to operate at the worst-case scenario at 100% loading. Noise 
breakout associated with the chiller operation has been calculated to the nearest façade location which located on the 
northern side of building-west to acoustic louver N1 and N2 (refer to section 7.2.2). 
Table 28 Indicative Sound Power Levels for Chillers  
Type Percent 
Load 
Octave Band Centre Frequencies, dB (Hz) Overall 
(dBA) @ 
1m 
Sound 
Power Level 63 125 250 500 1000 2000 4000 8000 
SYDW3 - YORK 
Centrifugal - 
YZ_MA129BV1
20P162HA 
100% 64 68 71 77 78 78 67 53 82 (A) 90 (A) 
SYDE4 – YORK 
Centrifugal - 
YZ_MA129BV1
35P162HA 
100% 65 72 72 73 79 79 70 59 83 (A) 91 (A) 
Note 1: The octave and A-weighted sound pressure levels are the levels expected to be obtained if measurements are performed in accordance 
with AHRI Standard 575-08, Method of Measuring Machinery Sound Within Equipment Rooms. Tolerances: The sound levels of identical 
unit selections can vary due to manufacturing tolerances and test repeatability. Variations of +/- 3dBA on the A-weighted levels and +/- 
5dB on the octave band levels are possible. 
Note 2: The above Sound Pressure level is based on the (Treated) data based on the manufacture data sheet. 
Note 3: Proposed Chiller refer to Appendix C for specification data sheet. 
Note 4: Proposed Chiller refer to Appendix D for specification data sheet. 
7.2.4 Emergency Backup Generator 
The emergency backup generator sound data used in the noise modelling process is assumed to be inside an acoustic 
enclosure rated at a SWL of 110 dB(A) where representing the overall sound power level of the whole unit which 
including air intake and exhaust. The sound power level measurement of the generator should be taken in 
accordance with the Standard ISO 3744:2021 “Determination of sound power levels and sound energy levels of noise 
sources using sound pressure — Engineering methods for an essentially free field over a reflecting plane.” The 
Generator enclosure features an exhaust silencer as well as intake and discharge air attenuators. 
The acoustic treatment at the e xisting generator room located on Level 7 east will be retained to serve the new 
generator. The associated acoustic treatment including air intake attenuator, air outlet attenuator and exhaust silencer. 
Detailed acoustic treatment data sheet is attached in Appendix J. 
The open generator set is designed to located within the generator room on Level 7 of the SYD West building. The 
open generator set are also located at SYD East Building on Level 5 and are to be installed to match the existing 
acoustic treatment on the existing generator s. The specific acoustic mitigation for the open generator set refer to 
Appendix J of this report. 
[[page 69]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 68 of 185 
7.3 Typical Worst-Case Operational Scenarios 
The operational noise modelling has been undertaken for both proposed Indicative cooling tower models, for the day, 
evening and night-time period. 
The typical worst-case operational scenario has been modelled in this assessment as follows: 
 Operational day, evening and night-time scenario: 32 Cooling Towers and 14 Chiller units running at respective 
loads stated in Table 23. 
 The generators are proposed to be tested during the daytime period only (not evening and night-time periods). 
The noise modelling scenarios are detailed in section 7.5 and location of the proposed mechanical plants are 
shown in section 7.2.   
 To assess the worst-case noise impact from generator testing, the LAmax levels for a two-generator operating 
scenario were modelled. As the generators are positioned in different parts of the building, each pair of operating 
units produces varying impacts on surrounding receivers, and the modelling accounts for the most affec ted 
locations under all possible combinations. 
  
[[page 70]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 69 of 185 
7.4 Predicted noise impacts 
7.4.1 Typical Operations 
For each modelling scenario, noise modelling results at each of the identified sensitive receivers are presented below.  
The position of the receiver has included the worse-case position of the building in relation to the noise sources. 
The modelled results below implement reasonable and feasible acoustic treatments to mitigate the noise impacts from 
the mechanical plant and equipment, as per Section 7.2.  
Table 29 Predicted noise impacts – daytime period, LAeq,15minutes 
Receiver No. Receiver type Noise 
criteria 
Normal 
operations 
Generator 
Testing 
Compliance? 
277 Pyrmont St, Ultimo (R1) Residential 58 51 53 Compliance 
111 Quarry St, Ultimo (R2) Residential 58 49 51 Compliance 
495 Harris St, Ultimo (R3) Residential 58 51 53 Compliance 
417 - 440 Harris Street, Ultimo (R4) Residential 54 46 50 Compliance 
Ada Place (R5) Residential 54 51 53 Compliance 
313 Harris St, Pyrmont (R6) Residential 58 50 53 Compliance 
1-19 Allen St, Pyrmont (R7) Residential 58 50 53 Compliance 
Oaks Sydney (R8a) Hotel 63 52 58 Compliance 
Oaks Sydney (R8b) Hotel/Residential 58 52 55 Compliance 
Bulwara Road (R9) Residential 54 50 51 Compliance 
267 Bulwara Road (R10) Residential 54 49 49 Compliance 
14 Darling Dr, Sydney NSW 2000 
(R11) 
Commercial 60 51 58 Compliance 
360-380 Harris St, Pyrmont NSW 2009 
(R12a) 
Residential 58 55 57 Compliance 
360-380Harris St, Pyrmont NSW 2009 
(R12b) 
Residential 58 51 53 Compliance 
465 Harris St, Ultimo NSW 2007 (R13) Commercial 63 45 49 Compliance 
103-105 Quarry St, Ultimo NSW 2007 
(R14) 
Residential 54 47 51 Compliance 
97 Quarry St, Ultimo NSW 2007 (R15) Place of worship 58 50 50 Compliance 
1/247-257 Bulwara Rd, Ultimo NSW 
2007 (R16) 
Childcare 58 49 51 Compliance 
320-334 Jones St, Ultimo NSW 2007 
(R17) 
Passive 
recreation  
48 47 48 Compliance 
19 Ada Pl, Ultimo NSW 2007 (R18) Passive 
recreation  
48 47 48 Compliance 
Note 1: Noise modelling results provided herein includes the noise mitigation treatment proposed in section 8 of this report.  
Note 2: The potentially most-affect receiver location for each identified receiver have been assessed refer to façade noise 
mapping in Appendix I. 
[[page 71]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 70 of 185 
The predicted operational noise results for evening period are detailed in below. 
Table 30 Predicted noise impacts – Evening period, LAeq,15minutes 
Receiver No. Receiver Type Noise criteria Predicted 
level 
Compliance? 
277 Pyrmont St, Ultimo (R1) Residential 48 44 Compliance 
111 Quarry St, Ultimo (R2) Residential 48 42 Compliance 
495 Harris St, Ultimo (R3) Residential 48 45 Compliance 
417 - 440 Harris Street, Ultimo (R4) Residential 48 42 Compliance 
Ada Place (R5) Residential 48 45 Compliance 
313 Harris St, Pyrmont (R6) Residential 48 45 Compliance 
1-19 Allen St, Pyrmont (R7) Residential 48 45 Compliance 
Oaks Sydney (R8a) Hotel 55 46 Compliance 
Oaks Sydney (R8b) Hotel/Residential 48 45 Compliance 
Bulwara Road (R9) Residential 48 45 Compliance 
267 Bulwara Road (R10) Residential 48 43 Compliance 
360-380Harris St, Pyrmont NSW 2009 
(R12a) 
Residential 55 48 Compliance 
360-380Harris St, Pyrmont NSW 2009 
(R12b) 
Residential 48 45 Compliance 
103-105 Quarry St, Ultimo NSW 2007 
(R14) 
Residential 48 43 Compliance 
320-334 Jones St, Ultimo NSW 2007 
(R17) 
Passive recreation  48 43 Compliance 
19 Ada Pl, Ultimo NSW 2007 (R18) Passive recreation  48 43 Compliance 
Note 1: Noise modelling results provided herein includes the noise mitigation treatment proposed in section 8 of this report. 
Table 31 Predicted noise impacts – night-time period, LAeq,15minutes 
Receiver No. Receiver Type Noise criteria Predicted level Compliance? 
277 Pyrmont St, Ultimo (R1) Residential 43 42 Compliance 
111 Quarry St, Ultimo (R2) Residential 43 40 Compliance 
495 Harris St, Ultimo (R3) Residential 43 43 Compliance 
417 - 440 Harris Street, Ultimo (R4) Residential 43 40 Compliance 
Ada Place (R5) Residential 43 43 Compliance 
313 Harris St, Pyrmont (R6) Residential 43 43 Compliance 
1-19 Allen St, Pyrmont (R7) Residential 43 43 Compliance 
Oaks Sydney (R8a) Hotel 53 44 Compliance 
Oaks Sydney (R8b) Hotel/Residential 43 43 Compliance 
Bulwara Road (R9) Residential 43 43 Compliance 
[[page 72]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 71 of 185 
Receiver No. Receiver Type Noise criteria Predicted level Compliance? 
267 Bulwara Road (R10) Residential 43 42 Compliance 
360-380Harris St, Pyrmont NSW 2009 
Southern façade (R12a) 
Residential 53 47 Compliance 
360-380Harris St, Pyrmont 
All other façades (R12b) 
Residential 43 43 Compliance 
103-105 Quarry St, Ultimo (R14) Residential 43 41 Compliance 
320-334 Jones St, Ultimo (R17) Passive recreation  48 41 Compliance 
19 Ada Pl, Ultimo (R18) Passive recreation  48 41 Compliance 
Note 1: Noise modelling results provided herein includes the noise mitigation treatment proposed in section 8 of this report.  
Note 2: The potentially most-affect receiver location for each identified receiver have been assessed refer to façade noise mapping in Appendix 
I. 
The noise modelling results for all time-periods indicate compliance with the project trigger noise level at all noise 
sensitive receivers. Detailed noise façade mapping for above scenarios is presented in Appendix I. 
7.4.2 Emergency Operations 
Emergency electricity generators which are used in the event of power shortages have been modelled for 
information. The generators will only operate in a situation where there is a failure in the electricity supply from the 
national grid. As such, these emergency conditions are expected to be rare. 
The worst-case predicted noise level at each identified receiver locations for the emergency scenario are presented 
below in Table 32.  
The following prediction consists of the 66 generators running at one time in both east and west building. A detailed 
noise façade map for the emergency scenario is presented in Appendix I. 
Table 32 Noise modelling results – Emergency scenario  
Receiver No. Receiver Type Predicted Noise Level 
LAeq.15minute dB(A) 
277 Pyrmont St, Ultimo (R1) Residential 58 
111 Quarry St, Ultimo (R2) Residential 53 
495 Harris St, Ultimo (R3) Residential 54 
417 - 440 Harris Street, Ultimo (R4) Residential 56 
Ada Place (R5) Residential 57 
313 Harris St, Pyrmont (R6) Residential 56 
1-19 Allen St, Pyrmont (R7) Residential 55 
Oaks Sydney (R8a) Hotel 58 
Oaks Sydney (R8b) Hotel/Residential 55 
Bulwara Road (R9) Residential 57 
267 Bulwara Road (R10) Residential 55 
14 Darling Dr, Sydney NSW 2000 (R11) Commercial 60 
[[page 73]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 72 of 185 
Receiver No. Receiver Type Predicted Noise Level 
LAeq.15minute dB(A) 
360-380Harris St, Pyrmont NSW 2009 (R12a) Southern façade Residential 58 
360-380Harris St, Pyrmont NSW 2009 (R12b) All other façade Residential 54 
465 Harris St, Ultimo NSW 2007 (R13) Commercial 55 
103-105 Quarry St, Ultimo NSW 2007 (R14) Residential 56 
97 Quarry St, Ultimo NSW 2007 (R15) Place of worship 56 
1/247-257 Bulwara Rd, Ultimo NSW 2007 (R16) Childcare 57 
320-334 Jones St, Ultimo NSW 2007 (R17) Passive recreation 54 
19 Ada Pl, Ultimo NSW 2007 (R18) Passive recreation 54 
7.5 Backup generators testing assessment – daytime only 
Generator Testing Scenario (daytime period only) consists of emergency scenario with 32 Cooling Towers, running at 
daytime loading, 14 Chiller Units running at day-time loading, and two emergency generators running simultaneously. 
The scheduled backup generator testing is to be undertaken during the day-time period only between the hours of 
7:00 am to 6:00 pm from Monday to Sunday. 
Details in relation to the backup generator testing scenario are presented in Table 33. 
Table 33 Backup Generator Testing Scenario 
Equipment  Quantity 
Total Backup generators under testing 2 
Frequency per test Monthly testing 
Duration of each test  15 minutes 
Daily test count 26 
Operational testing timeline Monday to Sunday (7 am to 6 pm) 
Total time for testing of all backup generators 198 hours per annum  
7.6 Annoying Noise Characteristics Assessment 
The modifying factor corrections have been assessed and applied where required based on the recommendation from 
the NPfI from section 4.2 of this report. 
7.6.1 Tonality 
This section presents a technical assessment of potential tonal characteristics associated with the operation of the 
chiller and cooling tower systems installed at proposed data centre extension. The purpose of this assessment is to 
determine whether the noise emissions exhibit any tonal components that would warrant the application of modifying 
factors, in accordance with the NSW Environment Protection Authority’s (EPA) Noise Policy for Industry  (2017).  
The assessment has been undertaken with reference to Fact Sheet C: Correction for annoying noise characteristics of 
the Noise Policy for Industry (NPfI), which provides a framework for identifying and quantifying modifying factors 
[[page 74]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 73 of 185 
such as tonality, low-frequency noise, and intermittency. Specifically, the following criteria are used to determine the 
presence of tonality: 
 Objective analysis using third-octave band measurements (following the procedure outlined in Annex C of AS/NZS 
4476) 
 Subjective confirmation based on short-term attended monitoring observations 
 A correction of +5 dB is applied to the measured or predicted noise level where tonality is clearly audible and 
meets the defined thresholds. 
Assessment methodology was undertaken per below: 
Level of one-third octave band exceeds the level of the adjacent bands on both sides by:  
 5 dB or more if the centre frequency of the band containing the tone is in the range 500–10,000 Hz  
 8 dB or more if the centre frequency of the band containing the tone is in the range 160–400 Hz 
 15 dB or more if the centre frequency of the band containing the tone is in the range 25–125 Hz.  
Noise level of the existing operation of all mechanical plant was capture during the operator attended noise 
monitoring on the night of 8th July 2025 between 1:00 am to 3:00 am when background noise level was low. The 
measurement location was at R1 receiver were located at 277 Pyrmont St, Ultimo. The attended monitoring was 
undertaken at distance of 30m from the project site and 3m from the receiver façade (refer to Appendix H for 
measurement photo). The equipment under tonality assessment including the major cooling plant such as chiller and 
cooling tower as showing in below photo. 
Figure 19  Chiller plant room 
 
Figure 20  Cooling tower plant room 
 
Noise monitoring was undertaken at the nearest most-affect residential receiver R1, associated 1/3 octave noise data 
was obtained for tonality analysis. The obtained 1/3 octave data is shown in Table 34. 
Concurrently, operations parameters of the major mechanical plant was recorded during receiver attended noise 
monitoring when background noise level was low. The detailed operation parameter of the data centre at the time 
when noise measurement was undertaken is showing in Appendix H. 

[[page 75]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 74 of 185 
Table 34 1/3 Octave Band Centre Frequency noise monitoring result for tonality assessment 
Leq.15mins - 1/3 Octave Band Centre Frequency, (Z) Hz  
16 20 25 31.5 40 50 63 80 100 125 160 200 250 315 400 500 
46 49 49 51 54 55 55 53 51 54 50 51 50 50 48 48 
630 800 1k 1.25k 1.6k 2k 2.5k 3.15k 4k 5k 6.3k 8k 10k 12.5k 16k 20k 
47 49 50 48 47 45 41 40 37 35 34 33 29 23 17 13 
A graphical representation of the above 1/3 Octave Band Centre Frequency noise monitoring result at receiver is presented in Figure 21. 
Figure 21 1/3 Octave Band Centre Frequency noise monitoring result for tonality assessment  
 
49 49 51 54 55 55 53 51 54
50 51 50 50 48 48 47 47 49 50 48 47 45
41 40 37 35 34 33
29
23
17
13
0
10
20
30
40
50
60Lzeq.15mins Levle
1/3 Octave Frequency
Tonality Assessment  
[[page 76]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 75 of 185 
A tonality assessment was undertaken based on the data collected in Table 39 for the major mechanical plant in 
accordance with the procedures outlined in the NSW Noise Policy for Industry (NPfI) 2017. The assessment 
confirmed that no distinguishable tonal characteristics were present at the relevant receiver location, and all 
measured noise emissions comply with the policy’s requirements. The proposed new mechanical plant, including the 
open cooling tower and chiller, is expected to have similar operational functions and acoustic performance. As such, 
its operation is anticipated to comply with the tonality criteria set out in the Noise Policy for Industry 2017. 
Potential tonal characteristics were considered in relation to truck reversing alarms. However, as broadband reversing 
alarms are recommended as a noise mitigation measure, it is unlikely that this noise source would result in tonal 
impacts at the identified receiver locations. As such, no tonal corrections have been applied in the assessment. This 
approach is consistent with the NSW Noise Policy for Industry (NPfI), and the overall noise emissions from the site 
are expected to comply with the relevant tonal requirements. 
7.6.2 Low Frequency Noise 
The operations of the cooling towers and generators have the potential to generate low-frequency noise issues.  The 
NPfI considers a low frequency noise issue to exist where: 
 The C minus A weight noise level is 15 dB or greater; and 
 The spectrum is considered to be unbalanced. 
The standard noise modelling algorithm, ISO9613, is unable to calculate low frequency and tonal noise impacts.  
Below 63 Hz, SoundPLAN uses the 63Hz correction, an approach which has never been validated.  For one-third 
octave bands, SoundPLAN uses the octave band correction. Again, this approach has not been validated. 
To resolve the limitations in modelling, the EPA have written an article in the AAS Journal, An example approach to 
consider low frequency noise in the context of the NSW noise policy for industry.  This provides an example approach 
on how a low frequency assessment can be completed.  The approach is summarised below:  
 Undertake one-third octave noise measurements between 10 Hz to 20 kHz at a similar site and comparable 
location, 
 Identify the 10Hz to 63 Hz spectrum components level by taking the logarithmic average of the measured noise 
levels, 
 Predict one-third octave band noise levels, and apply the tail below 63 Hz; and 
 Undertake a screening analysis of the one-third octave noise levels to assess the C-weighted minus A-weighted 
noise levels.  Where the difference is greater than or equal to 15 dB, determine if the spectrum is considered to 
be unbalanced, in accordance with the Noise Policy for Industry. 
PWNA has previously undertaken detailed low frequency noise measurements of operational data centres and 
generators at representative measurement locations. These noise measurements have been used to calculate the A 
and C weighted noise levels presented below in Table 35, following the method presented above. 
For each modelling scenario, the low frequency screening test  results at each of the identified sensitive receivers are 
presented below in Table 35.  
Table 35 Low frequency noise screening test 
 Standard operations Generator testing 
Receiver No. dB(A) dB(C) Difference dB(A) dB(C) Difference 
277 Pyrmont St, Ultimo (R1) 51 61 10 53 62 9 
111 Quarry St, Ultimo (R2) 49 61 12 51 62 11 
[[page 77]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 76 of 185 
 Standard operations Generator testing 
Receiver No. dB(A) dB(C) Difference dB(A) dB(C) Difference 
495 Harris St, Ultimo (R3) 51 61 10 53 64 11 
417 - 440 Harris Street, Ultimo (R4) 46 58 12 50 61 11 
Ada Place (R5) 51 62 11 53 63 10 
313 Harris St, Pyrmont (R6) 50 61 11 53 62 9 
1-19 Allen St, Pyrmont (R7) 50 60 10 53 61 8 
Oaks Sydney (R8) 52 62 10 56 64 8 
Bulwara Road (R9) 50 60 10 51 61 10 
267 Bulwara Road (R10) 49 59 10 49 59 10 
14 Darling Dr, Sydney NSW 2000 
(R11) 
51 61 10 58 66 8 
360-380Harris St, Pyrmont NSW 
2009 (R12) 
55 65 10 57 66 9 
465 Harris St, Ultimo NSW 2007 
(R13) 
45 57 12 49 59 10 
103-105 Quarry St, Ultimo NSW 
2007 (R14) 
47 59 12 51 61 10 
97 Quarry St, Ultimo NSW 2007 
(R15) 
50 60 10 50 61 11 
1/247-257 Bulwara Rd, Ultimo NSW 
2007 (R16) 
49 61 12 51 63 12 
320-334 Jones St, Ultimo NSW 2007 
(R17) 
47 60 13 48 60 12 
19 Ada Pl, Ultimo NSW 2007 (R18) 47 60 13 48 60 12 
The results in Table 35 indicate that compliance with the low frequency screening test is achieved at all locations.  This analysis 
has confirmed that the low frequency correction is not required and further consideration of the unbalanced spectrum is not 
required.   
7.6.3 Intermittent Noise 
The NPfI defines intermittent noise as noise perceived by the receiver that fluctuates, with levels rising or dropping by 
at least 5 dB multiple times within the assessment period. This correction does not apply to short -term noise events 
above the general industrial noise level and is therefore inapplicable to industrial or commercial sites with night -time 
vehicle or plant movement, including audible reversing alarms. While backup generator testing may be intermittent, it 
is only conducted during daytime hours, during which no correction is necessary. No other sources have been identified 
with intermittent noise characteristics. 
  
[[page 78]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 77 of 185 
7.7 Sleep Disturbance Assessment 
The proposed expanded data centre will continue to operate 24 hours a day, night-time noise emissions have been 
assessed for their potential to cause sleep disturbance at the nearest residential receivers. Based on the review of the 
existing data centre operation, the noise sources which are potential have impact on sleep disturbance at the closest 
residential receivers located on the southern side where entry to the car park area.  
The sleep disturbance screening levels and predicted L AFmax noise levels for the proposed data centre operational for 
night-time period are presented below in Table 36. The L Aeq noise levels, the second part of the sleep disturbance 
screening criterion are presented in the previous section 4.1.5, and are compliant with the applicable LAeq screening for 
each receiver. 
Table 36 Sleep disturbance Noise events - LAmax 
Receiver No. Sound power level LAFmax (dBA) 
Light Vehicle  84 
Roller door open or close  94 
 
Table 37 LAmax Sound Power Levels for Sleep Disturbance 
Receiver No. Noise Source  Maximum noise level LAFmax (dBA) Below trigger level? 
Sleep Disturbance 
Trigger Level 
Predicted 
R01 (Residential) Light vehicle movement and 
entering parking area 
64 57 YES 
R02 (Residential) Light vehicle movement and 
entering parking area 
64 54 YES 
R03 (Residential) Light vehicle movement and 
entering parking area  
64 38 YES 
R04 (Residential) Light vehicle movement and 
entering parking area 
58 46 YES 
R05 (Residential) Light vehicle movement and 
entering parking area  
58 40 YES 
R06 (Residential) Light vehicle movement and 
entering parking area 
66 <20 YES 
R07 (Residential) Light vehicle movement and 
entering parking area  
66 <20 YES 
R08b (Residential) Light vehicle movement and 
entering parking area  
66 <20 YES 
R09 (Residential) Light vehicle movement and 
entering parking area 
58 <20 YES 
R10 (Residential) Light vehicle movement and 
entering parking area  
58 <20 YES 
R12a (Residential) Light vehicle movement and 
entering parking area  
71 <20 YES 
[[page 79]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 78 of 185 
Receiver No. Noise Source  Maximum noise level LAFmax (dBA) Below trigger level? 
Sleep Disturbance 
Trigger Level 
Predicted 
R12b (Residential) Light vehicle movement and 
entering parking area 
66 <20 YES 
R14 (Residential) Light vehicle movement and 
entering parking area 
58 40 YES 
Based on the above noise prediction of the maximum noise levels, compliance with the sleep disturbance trigger level 
is achieved at all sensitive receiver locations.  
7.8 Operational Traffic Assessment 
Pulse White Noise Acoustic (PWNA) have undertaken review of the Traffic Impact Assessment competed by ptc, 
document reference: DigiCo Data Centre DigiCo Property (Australia) Pty Ltd – Transport Impact Assessment, dated 6 
February 2025. 
Based on the review of the traffic impact assessment, traffic generation to be concluded to remain unchanged. The 
proposed expansion is in a relation to vertical expansion and densification of existing data halls, rather than additional 
employment or visitor demand. Following statement from traffic assessment: 
 As a result, there will be no increase in staff numbers, and operational trip generation will remain consistent with 
existing levels. 
Service and delivery vehicle trips will also remain consistent, averaging one truck and five track and five deliveries per 
day, 
Based on the above information, the acoustic operational traffic assessment is not required for the data centre 
expansion development (the site). 
7.9 Prevailing Meteorological Conditions 
A review of the noise-enhancing meteorological weather conditions have been undertaken in accordance with the NPfI 
2017 Fact Sheet D. Potential effects of noise-enhancing weather conditions such as wind from the noise source to the 
receiver as well as temperature inversions.  
The nearest sensitive receivers are located within 40 meters of the proposed site, and weather-related impacts on noise 
levels are anticipated to be minimal. Nevertheless, the noise prediction software applies ISO 9613 -2 algorithms in 
SoundPLAN 9.1, which account for noise-enhancing weather conditions such as downwind propagation or, equivalently, 
propagation under a moderate ground-based temperature inversion. 
Accordingly, the assessment conservatively incorporates noise-enhancing weather conditions for all time periods in line 
with Option 1 of Fact Sheet D of the NPfI 2017. 
[[page 80]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 79 of 185 
8 REASONABLE AND FEASIBLE NOISE CONTROL MEASURES 
The modelling process with the recommended  noise control measures implemented, as discussed further below, 
indicates that compliance with the established noise criteria set out in Section 4 will be achieved. 
8.1 Acoustic louvres 
Acoustic louvres to be incorporated into the design of the plant room façade, the location of each acoustic louvers are 
presented in Table 38. 
Table 38 Location of proposed acoustic louvers (Indicative minimal insertion loss) 
Facade Location Louvre type Octave Band Centre Frequencies, dB (Hz) 
63 125 250 500 1000 2000 4000 8000 
Southern Façade  
Acoustic Louvre – S1 
SYDE 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Southern Façade  
Acoustic Louvre – S2 
SYDW 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Southern Façade  
Acoustic Louvre – S3 
SYDW 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Southern Façade  
Acoustic Louvre – S4 
SYDE 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Northern Façade  
Acoustic Louvre – N1 
SYDW 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Northern Façade  
Acoustic Louvre – N2 
SYDE 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Northern Façade  
Acoustic Louvre – N3 
SYDE 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Northern Façade  
Acoustic Louvre – N4 
SYDW 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Western façade   
Acoustic Louvre – W1 
SYDW 300 mm Deep 
Type Louvre 
4 7 9 13 14 12 12 8 
Note 1: Selected acoustic Louvre herein is based on the acoustic data from Fantech. 
8.2 Roof Opening Plenum 
Acoustic air plenum to be installed at the roof opening on level 8 plant room of building west on shown as in the 
Figure 13: 
 The plenum wall shall be covered with infill materials either be rockwool or fiberglass (or equivalent) which have a 
minimum density of 24kg/m3. 
 The construction of the plenum walls shall be solid material, no penetration between plenum floor to below and 
adjacent space. 
 The infill material shall be either rockwool or fibreglass to have a minimum density of 24kg/m 3. The infill material 
shall be covered with a membrane to prevent erosion of the fibres, then encased in galvanised perforate sheet 
metal. The infill material shall have a minimum thickness of 50mm. 
 Where infill materials are exposed to the weather, they shall be lined with an impervious film to prevent the 
ingress of moisture. 
[[page 81]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 80 of 185 
The acoustic insertion loss of the air plenum is designed using Strutt v.5.25.02E (Galah). The total insertion loss of 
the air plenums above has presented as indicted below: 
Table 39 Indicative minimal insertion loss of the proposed air plenum for roof -R1 
Facade Location Octave Band Centre Frequencies, dB (Hz) 
63 125 250 500 1000 2000 4000 8000 
Roof Plenum SYDW 5 5 13 10 9 9 7 7 
 
  
[[page 82]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 81 of 185 
8.3 Emergency Backup Generator 
The generators on level 7 and 5 at SYD East are to be containerised units which feature attenuators on the air intakes 
and mufflers or attenuators on the exhaust ducts. The containerised generators are to comply with a sound power level 
of 110 dB(A) with enclosure to comply with ISO 3744 :2010. The Indicative selection of the generator is provided by 
LCI, reference to Appendix F for indicative selection. Due to the early stage of the project, the final selection of the 
generator has not been determined yet, further acoustic assessment is required once the selection has been presented 
for review. 
The acoustic treatment or equivalent for the open generator set at SYD East level 5 and SYD East Level 7, are proposed 
to consist of the acoustic treatment indicated in below Table 6. The proposed exhaust silencer, exhaust attenuator and 
inlet air attenuator to be designed to comply with the project cumulative noise levels. 
Table 40 Indicative Acoustic Treatment for generators (Static Insertion loss) 
No. Location  Type Octave Band Centre Frequencies, dB (Hz) 
63 125 250 500 1000 2000 4000 8000 
1 Level 5 East Intake Attenuator  6 11 18 29 26 23 17 16 
2 Level 6 East Intake Attenuator  6 13 25 40 36 29 21 17 
3 Level 6 East Discharge Attenuator 9 19 37 50 50 48 32 22 
4 Level 6 East Discharge Attenuator 6 11 18 29 26 23 17 16 
Note 1: Generator acoustic data for level 7 west refer to existing intake, discharge attenuator and exhaust in Appendix J. 
The location of the proposed Indicative acoustic treatment for generators are presented below. 
 
 
 
Level 6 East 
Level 5 East 
[[page 83]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 82 of 185 
9 CONSTRUCTION NOISE AND VIBRATION ASSESSMENT 
9.1 Construction site noise 
Noise impacts from construction works associated with the project have been predicted in accordance with the 
requirements in the EPAs ICNG.  A three -dimensional noise model was developed using SoundPLAN v 9.1 using the 
ISO9613 noise propagation algorithm and the noise impacts modelled for each major construction scenario . 
Presented below is a summary of the construction activities, equipment and associated sound power levels, and a 
summary of the predicted noise impacts from the works.  An assessment has been completed of the typical worst-case 
noise impacts. Noise from the project is often likely to be lower than the noise levels presented in this assessment. 
In the absence of the appointment of a construction contractor, a schedule identifying the duration and timing of 
construction works is not available at the time of writing this report.  Further detail would be provided in the contractors 
Construction Nois e and Vibration Management Plan (CNVMP) which will be developed before construction is 
commenced. 
9.2 Construction noise scenarios 
The equipment anticipated for use in each task is based on previous project experience. The sound power levels for 
the equipment likely to be used for each of the listed task is provided in Table 41 below. 
Table 41 Summary of predicted sound power levels, dB(A). 
Tasks Equipment Sound Power Levels 
(dB(A) re 1 pW) 
Aggregate per task (dB(A) 
re 1 pW)1 
Site Clearance 
(site establishment) 
Mobile cranes  93 117 
Power hand tools 99 
Tower cranes  113 
Structure Construction Concrete trucks  109 
115 
Hand tools  99 
Tower cranes  113 
Mobile cranes  93 
Fitout & Finishes Delivery vehicle (flat bed) 108 114 
Mobile cranes 93 
Power hand tools 99 
  
[[page 84]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 83 of 185 
9.3 Construction Noise Assessment Methodology 
Calculations of the noise impacts have been undertaken in accordance with the ISO9613 noise propagation algorithm 
at the most affected sensitive receiver locations.  Receivers located further from the site would have lower noise levels 
from the proposed works.  
The construction hours are generally restricted to: 
 Monday to Friday  7:00 am to 6:00 pm 
 Saturday 8:00 am to 1:00 pm 
 Sunday/Public Holiday No work or ancillary activity 
Evening / Night-time construction works are not envisaged to be required for this project. 
The following modelling assumptions are utilised for the construction noise assessment:  
 The noise generating scenario is a worst case 15-minute period; 
 Terrain has been sourced from the NSW Land and Property Information database Six Maps;  
 Ground Absorption has been included in the model with the project site as 0, and the surrounding residential 
areas have a ground absorption of 0.3; 
 Receptors located on ground level has been modelled at a receiver height of 1.5 m above ground, receptors 
located on level 1 have been modelled at a height of 4.5 m above ground.  
 Multi-storey receptors have been modelled at a receiver height of the top floor at the worst-case position of the 
building. 
Presented in Table 42 is a summary of the representative sensitive receivers which have been assessed for this proposed 
development.  The location of the receivers listed below in relation to the site and noise catchment area is presented 
in Table 9.  
Table 42 Sensitive receiver daytime construction noise management levels, dB(A)  
ID Type Address Noise Catchment 
Area 
Construction noise 
management level 
(standard construction 
hours) 
Highly 
noise 
affected 
level 
R1 Residential 277 Pyrmont St, 
Ultimo  NCA01 68 75 
R2 Residential 111 Quarry St, 
Ultimo  NCA01 68 75 
R3 Residential 495 Harris St, 
Ultimo  NCA01 68 75 
R4 Residential 417 - 440 Harris 
Street, Ultimo  NCA02 59 75 
R5 Residential Ada Pl  NCA02 59 75 
R6 Residential 313 Harris St, 
Pyrmont  NCA03 68 75 
R7 Residential 1-19 Allen St, 
Pyrmont  NCA03 68 75 
R8a 
(Southern 
façade) 
Hotel Oaks Sydney  
NCA03 
70 NA 
R8b (All 
other 
façade) 
Hotel/Residential Oaks Sydney  
NCA03 
68 75 
[[page 85]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 84 of 185 
ID Type Address Noise Catchment 
Area 
Construction noise 
management level 
(standard construction 
hours) 
Highly 
noise 
affected 
level 
R9 Residential Bulwara Road , 
Ultimo NCA02 59 75 
R10 Residential 267 Bulwara 
Road, Ultimo NCA02 59 75 
R11 Commercial 14 Darling Dr, 
Sydney NCA01 70 NA 
R12a 
(Southern 
façade) 
Residential 360-380Harris 
St, Pyrmont  NCA03 
76 75 
R12b (All 
other 
façade) 
Residential 360-380Harris 
St, Pyrmont  NCA03 
68 75 
R13 Commercial 465 Harris St, 
Ultimo NCA01 70 NA 
R14 Residential 103-105 Quarry 
St, Ultimo NCA02 59 75 
R15 Place of worship 97 Quarry St, 
Ultimo NCA02 45 (Internal) NA 
R16 Childcare 1/247-257 
Bulwara Rd, 
Ultimo 
NCA02 
45 (Internal) NA 
R17 Passive recreation  320-334 Jones 
St, Ultimo - 60 NA 
R18 Passive recreation  19 Ada Pl, 
Ultimo - 60 NA 
Provided in section 9.7 is a summary of recommended management and mitigation measures which should be followed 
to reduce the impacts on the surrounding receivers. 
9.4 Construction traffic noise assessment 
PWNA has undergo review of the proposed Construction Traffic Impact Assessment which prepared by ptc, document 
reference: DigiCo Data Centre – Construction Traffic Management Plan, dated 6 February 2025. Construction traffic 
movements will occur on Harris Street, Quarry Street, and Pyrmont Street, which are all classed as sub-arterial roads. 
Residential receivers are located along Harris Street and quarry street which on the west and north of the project site.  
Based on a review of the forecasted construction traffic movements, the anticipated truck and vehicle movements 
would be: 
Assumed Construction Scenarios: 
 Up to 10 heavy vehicles per day, worst-case assumption 2 in 15 minutes operation; and 
 Localised periods during concrete pours (Worst-case) 15 minutes operation. 
The noise propagation algorithm Calculation of Road Traffic Noise (CoRTN) has been proven to effectively calculate 
road traffic noise from free-flowing traffic throughout Australia. Construction noise levels have been predicted for noise 
sensitive receivers along Harris Street and quarry Street. 
The additional car / truck volumes would increase noise levels by approximately 0.1 dB in the peak AM period, with an 
increase for the PM peak of approximately 0.1 dB.  
[[page 86]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 85 of 185 
As evident in above calculation for additional traffic volumes, the existing road traffic noise resulting from both Harris 
Street and Quarry Street exceeds the sub-arterial road noise criteria at the nearest residential receivers, however the 
predicted change in noise levels as a result of the development is less than 0.1 dBA. It is  therefore not considered 
reasonable, nor feasible to provide noise mitigation to reduce road traffic noise impacts as part of this proposal.  
Despite this, construction management of potential impacts is still recommended, and are included in Section 9.7.1. 
9.5 Out of hours works 
Out of hours works are currently not proposed as part of this development. However, out of hours works may be 
required and will be managed in accordance with the out-of-hours works protocol in the Construction Noise and 
Vibration Management Plan (CNVMP) which is required to be prepared prior to commencement of any construction 
work. CNVMP required to be assess in accordance with the Interim construction noise guideline (ICNG) when is 
required.  
9.6 Predicted Construction Noise Impacts meteorological 
An assessment of the likely construction noise impacts has been calculated using the ISO9613 noise propagation 
algorithm in SoundPLAN 9.1. The assessment has been based on the likely equipment which would be used during 
the proposed works as identified in Section 9.2. 
Presented below in Table 43 is a summary of the worst-case predicted noise impacts for standard construction hours 
for the proposed construction phases.  
Table 43 Predicted standard hours work construction noise impacts, L Aeq,15min dB(A) 
Receivers Noise management level Predicted Levels (dB(A)) Highly noise 
affected 
R01  68 65 No 
R02  68 58 No 
R03  68 59 No 
R04  59 46 No 
R05  59 52 No 
R06  68 43 No 
R07  68 53 No 
R08a 70 64 No 
R08b 68 61 No 
R09  59 57 No 
R10  59 57 No 
R11 70 57 No 
R12a 76 59 No 
R12b 68 52 No 
R13 70 58 No 
R14 59 58 No 
R15 
45 (Internal) 
55 (External) 55 
No 
[[page 87]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 86 of 185 
Receivers Noise management level Predicted Levels (dB(A)) Highly noise 
affected 
R16 45 (Internal) 55 No 
R17 60 53 No 
R18 60 53 No 
As presented within Table 43 above, no exceedances are predicted for the nearby residential receivers and no sensitive 
receivers are identified to be highly noise affected by the proposed construction works. 
9.7 Management and Mitigation Measures 
9.7.1 Construction Management Measures 
The construction predicted noise levels identified in Section 9 indicate that the noise impacts have the potential occur 
from the proposed works.  These impacts are typical for a construction such as this and highlight the importance for 
appropriate noise management and mitigation measures.   
Presented in Table 44 is a summary of site -specific management procedures recommended to manage the predicted 
airborne noise and vibration impacts.  
Table 44 Summary of mitigation procedures. 
Procedure Abbreviation Description Further Reference 
General 
Management 
Measures 
GMM Introduce best-practice general mitigation 
measures in the workplace which are 
aimed at reducing the acoustic impact onto 
the nearest affected receivers. 
Refer to Section 9.7.4 
For vibration impacts, also refer to 
Section 9.7.3 
Project 
Notification 
PN Issue project updates to stakeholders, 
discussing overviews of current and 
upcoming works. Advanced warning of 
potential disruptions can be included. 
Content and length to be determined on a 
project-by-project basis. 
Refer to Section 9.7.7 
Verification 
Monitoring 
V Monitoring to comprise attended or 
unattended acoustic surveys. The purpose 
of the monitoring is to confirm measured 
levels are consistent with the predictions in 
the acoustic assessment, and to verify that 
the mitigation procedures are appropriate 
for the affected receivers. 
If the measured levels are higher than 
those predicted, then the measures will 
need to be reviewed and the management 
plan will need to be amended. 
For noise impact, refer to Section 9.7.6 
 
Complaints 
Management 
System 
CMS Implement a management system which 
includes procedures for receiving and 
addressing complaints from affected 
stakeholders 
Refer to Section 9.7.7 
Specific 
Notification 
SN Individual letters or phone calls to notify 
stakeholders that noise levels are likely to 
exceed noise objectives. 
Refer to Section 9.7.7 
[[page 88]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 87 of 185 
Procedure Abbreviation Description Further Reference 
Alternatively, contractor could visit 
stakeholders individually in order to brief 
them in regards to the noise impact and 
the mitigation measures that will be 
implemented. 
Respite Offer RO Offer provided to stakeholders subjected 
to an ongoing impact. 
- 
Alternative 
Construction 
Methodology 
AC Contractor to consider alternative 
construction options that achieve 
compliance with relevant criteria. 
Alternative option to be determined on a 
case-by-case basis. It is recommended 
that the selection of the alternative option 
should also be determined by considering 
the assessment of on -site measurements 
(refer to Verification Monitoring above). 
- 
 
The application of these procedures is in relation to the exceedances over the relevant criteria. For airborne noise, the 
criteria are based on NMLs. The allocation of these procedures is discussed in Section 9.7.2 
For vibration, the criteria either correspond to human comfort, building damage or scientific and medical equipment. 
The application of these procedures is discussed in 9.7.3 
9.7.2 Allocation of Noise management Procedures 
For residences, the management procedures have been allocated based on noise level exceedances at the affected properties, which 
occur over the designated NMLs (refer to Section 9.6). The allocation of these procedures is summarised in Table 45 below. 
Table 45 Allocation of noise management procedures – residential receivers. 
Construction Hours Exceedance over NML (dB) Management Procedures 
(see definition above) 
Mon – Fri: 7:00 am to 6:00 pm 
Sat: 8:00 am – 1:00 pm 
No work on Sunday or Public Holidays. 
0 - 3 GMM 
4 - 10 GMM, PN, V 1, CMS, AC 
> 10 GMM, PN, V, CMS, SN, AC 
Notes: Verification monitoring to be undertaken upon complaints received from affected receivers 
Please note the following regarding the allocation of these procedures: 
 The exceedances have been predicted as part of the acoustic assessment, and these are summarised in Section  
9.6 
 The allocation of procedures is based on the assumptions used for noise level predictions refer to Section 9.7.2. 
9.7.3 Allocation of vibration management procedures 
Table 46 summarises the vibration management procedures to be adopted based on exceedance scenarios (i.e., whether the 
exceedance occurs over human comfort criteria, building damage criteria, or criteria for scientific and medical equipment). P lease 
note these management procedures apply for any type of affected receiver. 
[[page 89]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 88 of 185 
Table 46 Allocation of vibration management procedures. 
Construction Hours Exceedance Scenario Management Procedures 
Standard Hours 
Mon – Fri: 7:00 am to 6:00 pm 
Sat: 8:00 am – 1:00 pm 
Over human comfort criteria 
(refer to Section 6.2.1) 
GMM, PN, V, RO 
Over building damage criteria 
(refer to Section 6.2.3) 
GMM, V, AC 
Outside Standard Hours 
No works are proposed to occur outside of 
standard hours. 
Over human comfort criteria 
(refer to Section 6.2.1) 
GMM, SN, V, RO, CMS 
Over building damage criteria 
(refer to Section 6.2.3 
GMM, V, AC 
9.7.4 General comments 
The contractor will, where reasonable and feasible, apply best practice noise mitigation measures. These measures 
shall include the following: 
 Maximising the offset distance between plant items and nearby noise sensitive receivers.  
 Preventing noisy plant working simultaneously and adjacent to sensitive receivers. 
 Minimising consecutive works in the same site area. 
 Orienting equipment away from noise sensitive areas. 
 Carrying out loading and unloading away from noise sensitive areas. 
To minimise noise impacts during the works, the contractor will take all reasonable and feasible measures to mitigate 
noise effects. 
The contractor will also take reasonable steps to control noise from all plant and equipment. Examples of appropriate 
noise control include efficient silencers and low noise mufflers. 
The contractor should apply all feasible and reasonable work practices to meet the NMLs and inform all potentially 
impacted residents of the nature of works to be carried out, the expected noise levels, duration of noise generating 
construction works, and the contact details for the proposal. 
Alternate equipment or process 
Exceedance of the site’s NMLs should result in an investigation as to whether alternate equipment could be used, or a 
difference process could be undertaken.  
In some cases, the investigation may conclude that no possible other equipment can be used, however, a different 
process could be undertaken.  
Acoustic enclosures/screening 
Typically, on a construction site there are three different types of plant that will be used: mobile plant (i.e., excavators, 
skid steers, etc.), semi mobile plant (i.e., hand tools generally) or static plant i.e. (diesel generators).  
For plant items which are static it is recommended that, in the event exceedances are being measured due to operation 
of the plant item, an acoustic enclosure/screen is constructed to reduce impacts. These systems can be constructed 
from Fibre Cement (FC) sheeting or, if airflow is required, acoustic attenuators or louvres. 
For semi mobile plant, relocation of plant should be investigated to either be operated in an enclosed space or at 
locations away from a receiver. 
With mobile plant it is generally not possible to treat these sources. However, investigations into the machine itself 
may result in a reduction of noise (i.e., mufflers/attenuators etc). 
[[page 90]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 89 of 185 
General mitigation measures (Australia Standard 2436-2010) 
As well as the above project-specific noise mitigation controls, AS 2436-2010 “Guide to Noise and Vibration Control on 
Construction, Demolition and Maintenance Sites” sets out numerous practical recommendations to assist in mitigating 
construction noise emissions. Examples of strategies that could be implemented on the subject project are listed below, 
including the typical noise reduction achieved, where applicable. 
Adoption of universal work practices 
 Regular reinforcement (such as at toolbox talks) of the need to minimise noise and vibration.  
 Regular identification of noisy activities and adoption of improvement techniques. 
 Avoiding the use of portable radios, public address systems or other methods of site communication that may 
unnecessarily impact upon nearby sensitive receivers. 
 Where possible, avoiding the use of equipment that generates impulsive noise. 
 Minimising the need for vehicle reversing for example (particularly at night), by arranging for one -way site traffic 
routes. 
 Use of broadband audible alarms on vehicles and elevating work platforms used on site.  
 Minimising the movement of materials and plant and unnecessary metal-on-metal contact. 
 Minimising truck movements. 
Plant and equipment 
The operation of plant and equipment on the site should be undertaken, including the following:  
 Choosing quieter plant and equipment based on the optimal power and size to most efficiently perform the required 
tasks. 
 Selecting plant and equipment with low vibration generation characteristics. 
 Operating plant and equipment in the quietest and most efficient manner. 
Work scheduling 
 Providing respite periods which could include restricting very noisy activities to time periods that least affect the 
nearby noise sensitive locations, restricting the number of nights that after-hours work is conducted near residences 
or by determining any specific requirements.  
 Scheduling work to coincide with non-sensitive periods. 
 Planning deliveries and access to the site to occur quietly and efficiently and organising parking only within 
designated areas located away from the sensitive receivers. 
 Optimising the number of deliveries to the site by amalgamating loads where possible and scheduling arrivals within 
designated hours. 
Source noise control strategies 
Some ways of controlling noise at the source are: 
 Where reasonably practical, noisy plant or processes should be replaced by less noisy alternatives.  
 Modify existing equipment: Engines and exhausts are typically the dominant noise sources on mobile plant such as 
cranes, graders, excavators, trucks, etc. To minimise noise emissions, residential grade mufflers should be fitted on 
all mobile plant utilised on site. 
 Siting of equipment: locating noisy equipment behind structures that act as barriers, or at the greatest distance 
from the noise -sensitive area; or orienting the equipment so that noise emissions are directed away from any 
sensitive areas, to achieve the maximum attenuation of noise. 
 Regular and effective maintenance. 
Miscellaneous comments 
Deliveries should be undertaken, where possible, during standard construction hours. 
[[page 91]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 90 of 185 
Maximise hammer penetration (and reduce blows) by using sharp hammer tips. Keep stocks of sharp profiles at site 
and monitor the profiles in use. 
It is advised that mobile plant and trucks operating on site for a significant portion of the project are to have reversing 
alarm noise emissions minimised. This is to be implemented subject to recognising the need to maintain occupational 
safety standards. 
No public address system should be used on site. 
9.7.5 Construction vibration mitigation measures 
The following vibration mitigation measures should be implemented: 
 Any vibration generating plant and equipment is to be in areas within the site to lower the vibration impacts.  
 Investigate the feasibility of rescheduling the hours of operation of major vibration generating plant and equipment. 
 Use lower vibration generating items of construction plant and equipment; that is, smaller capacity plant.  
 Minimise conducting vibration generating works consecutively in the same area (if applicable).  
 Undertake the removal of concrete within the building using saw cutting or pulverising where possible. 
9.7.6 Noise and vibration monitoring 
Noise monitoring, if required, will be performed by an acoustical consultant directly engaged by the contractor in 
accordance with the projects Conditions of Consent. 
Noise monitoring is recommended to be undertaken by attended noise measurements at the start of any new phase of 
works (i.e. demolition, ground works or remediation works etc.). The statistical parameters to be measured should 
include the following noise descriptors: LAmin, LA90, LA10, LA01, LAmax and LAeq. Unattended noise measurements should be 
conducted over consecutive 15-minute periods.  
The survey methodology and any equipment should comply with the requirements discussed in Standard AS 1055.1 -
1997. 
As part of the management of noise and vibration from the proposed demolition and ground works activities to be 
undertaken on the site the following noise and vibration measurements are recommended to be undertaken:  
1. Noise Monitoring –  
a. Attended noise level measurements of typical demolition and ground works activities should be undertaken at 
site. Attended construction noise surveys of the site and surrounding impacts on neighbours should be 
undertaken during the following as a minimum: 
i. Commencement of piling activities. 
ii. In response to any ongoing complaints received from neighbours. 
2. Vibration Monitoring– To confirm vibration magnitudes are within the expected levels the following attended 
vibration measurements are required: 
a. Short term attended vibration measurements – Attended short term vibration measurement of activities with 
the potential to generate maximum vibration to be undertaken on commencement at the site, including the 
following: 
i. Measurements to be undertaken at a representative location from the activity being conducted with a 
similar distance to the potentially affected receiver. 
ii. Activities with the potential to generate the greatest magnitudes of vibration include: 
iii. Piling works. 
[[page 92]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 91 of 185 
9.7.7 Community consultation 
Active community consultation and the maintenance of positive relations with nearby local residents, and businesses 
would assist in alleviating concerns and thereby minimising complaint.  
This form of notification should provide specific notification of the duration and timing of the required ground works 
activities so that residents are informed about the works ahead of time. The letter should also provide the community 
with a hotline number for a community liaison officer available to adequately respond to all project related enquiries.  
Ideally the hotline number should provide concerned locals an opportunity to raise any concerns with the project 
proponent and provide an opportunity to determine the best method to satisfy all requirements.  
Prior to the works onsite being undertaken, community consultation with the neighbouring affected parties be 
undertaken. Community engagement and consultation should not be limited to the beginning of the onsite works but 
throughout, providing the community with constant updates on the progress and upcoming works. In our experience 
these could include: 
 Site noticeboard, 
 Email notifications; and  
 Letterbox drops. 
Complaints management system 
Should complaints arise they must be dealt with in a responsible and uniform manner, therefore, a management system 
to deal with complaints is detailed below: 
Local residents and landowners should be informed by direct mail of a direct 24 -hour telephone line where any noise 
complaints related to the required ground works will be recorded. The 24 -hour telephone line number will be made 
available on the construction site signage. 
All complaints should be investigated by the Contractor in accordance with the procedures outlined in Australia Standard 
2436-2010. Consequently, a complaint response procedure should be implemented. Information to be gathered as part 
of this process should include: 
 location of complainant 
 time/s of occurrence of alleged noise or vibration impacts 
 nature of impact particularly with respect to vibration 
 Perceived source 
 Prevailing weather conditions and similar details that could be utilised to assist in the investigation of the complaint. 
All resident complaints will be responded to in the required timeframe and action taken recorded.  
Post receiving a noise and or vibration complaint, the process outlined in the Contingency Plans below should be 
undertaken. 
Contingency plans 
Contingency plans are required to address noise or vibration problems if excessive levels are measured at surrounding 
sensitive receivers and/or if justified complaints occur. Such plans include: 
 Stop the onsite works. 
 Identify the source of the main equipment within specific areas of the site which is producing the most required 
ground works noise and vibration at the sensitive receivers; and 
 Review the identified equipment and determine if an alternate piece of equipment can be used or the process can 
be altered.  
 In the event an alternate piece of equipment or process can be used, works can re-commence. 
[[page 93]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 92 of 185 
 In the event an alternate piece of equipment or process cannot be determined implement a construction assessment 
to be performed by a suitably qualified acoustic consultant. 
 Respite periods to be scheduled during potentially noise sensitive periods of the surrounding receivers.  
The Superintendent (if the Superintendent has been allocated to the project) shall have access to view the Contractor’s 
noise measurement records on request. The Superintendent may undertake noise monitoring if and when required.  
[[page 94]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 93 of 185 
10 COMPLIANCE MONITORING 
Compliance noise monitoring is required to be undertaken before the issue of the Occupational Certification (OC). As 
well as noise verification measurement is required to be undertaken three months after OC is received  from the 
department of Planning. 
Compliance monitoring report and noise verification measurement must be prepared by a suitably qualified and 
experienced acoustic consultant. The report should include the following: 
• An analysis of compliance with Operational noise limit in relation to the expansion of the SYD1 DigiCo data 
centre; 
• Noise monitoring to be undertaken at potentially most-affected sensitive receiver location for Day evening and 
night-time period in accordance with NPfI 2017. 
Subsequent noise monitoring and attended noise measurements be undertaken at the locations measured previously 
and shown in Figure 1. Should exceedances be recorded, contingency measures in the form of additional acoustic 
treatment options may include installation of additional or more extensive localised barriers to screen roof  top plant, 
further chiller operational optimisation in regard to fan speed and loading, selection of quieter units for the remaining 
roof top plant, etc. 
 
[[page 95]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 94 of 185 
11 CONCLUSION 
Pulse White Noise Acoustics Pty Ltd (PWNA) have been engaged by HDI SYD1 Property Holdings Pty Ltd to undertake 
the Schematic Acoustic Design for the DigiCo Sydney data centre expansion project located at 390-422 Harris Street 
and 273 Pyrmont Street, Ultimo. 
The potential impacts from the proposal have been assessed against the noise and vibration specific Secretary’s 
Environmental Assessment Requirements. 
The operational noise assessment suggests that feasible and reasonable mitigation measures will likely be needed to 
manage noise impacts. Recommended measures include an acoustic louvre wall along the edge of the data centre to 
minimize noise from cooling towers and acoustic mitigation on backup generator. With these mitigations in place, 
operational noise levels are expected to comply with trigger levels at the nearest receivers.  
In addition, construction noise levels are generally expected to remain within management limits.  
Further acoustic assessments during the detailed design phase will confirm the necessary mitigations based on tenant 
requirements. Overall, the proposal is considered acoustically appropriate, and the proposed floor space ratio is not 
expected to cause significant noise impacts on surrounding receivers. 
Considering the predicted noise levels and the proposed mitigation measures, the project is regarded as acceptable 
from an acoustic perspective. 
[[page 96]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 95 of 185 
APPENDIX A. TERMINOLOGY 
Sound power level The total sound emitted by a source 
Sound pressure level The amount of sound at a specified point 
Decibel [dB] The measurement unit of sound 
A Weighted decibels [dB(A]) The A weighting is a frequency filter applied to measured noise levels to represent how humans hear 
sounds. The A-weighting filter emphasises frequencies in the speech range (between 1kHz and 4 
kHz) which the human ear is most sensitive to, and places less emphasis on low frequencies at which 
the human ear is not so sensitive. When an overall sound level is A-weighted it is expressed in units 
of dB(A). 
Decibel scale The decibel scale is logarithmic in order to produce a better representation of the response of the 
human ear. A 3 dB increase in the sound pressure level corresponds to a doubling in the sound 
energy. A 10 dB increase in the sound pressure level corresponds to a perceived doubling in volume. 
Examples of decibel levels of common sounds are as follows: 
0dB(A) 
30dB(A) 
40dB(A) 
50dB(A) 
70dB(A) 
80dB(A) 
90dB(A) 
100dB(A) 
110 dB(A) 
115dB(A) 
120dB(A) 
Threshold of human hearing 
A quiet country park 
Whisper in a library 
Open office space 
Inside a car on a freeway 
Outboard motor 
Heavy truck pass-by 
Jackhammer/Subway train 
Rock Concert 
Limit of sound permitted in industry 
747 take off at 250 metres 
Frequency [f] The repetition rate of the cycle measured in Hertz (Hz). The frequency corresponds to the pitch of 
the sound. A high frequency corresponds to a high pitched sound and a low frequency to a low 
pitched sound. 
Ambient sound The all-encompassing sound at a point composed of sound from all sources near and far. 
Equivalent continuous sound level [Leq] The constant sound level which, when occurring over the same period of time, would result in the 
receiver experiencing the same amount of sound energy. 
Reverberation The persistence of sound in a space after the source of that sound has been stopped (the 
reverberation time is the time taken for a reverberant sound field to decrease by 60 dB) 
Air-borne sound The sound emitted directly from a source into the surrounding air, such as speech, television or 
music 
Impact sound The sound emitted from force of one object hitting another such as footfalls and slamming 
cupboards. 
Air-borne sound isolation The reduction of airborne sound between two rooms. 
Sound Reduction Index [R] 
(Sound Transmission Loss) 
The ratio the sound incident on a partition to the sound transmitted by the partition. 
Weighted sound reduction index [Rw] A single figure representation of the air-borne sound insulation of a partition based upon the R values 
for each frequency measured in a laboratory environment. 
Level difference [D] The difference in sound pressure level between two rooms. 
Normalised level difference [Dn] The difference in sound pressure level between two rooms normalised for the absorption area of the 
receiving room. 
Standardised level difference [DnT] The difference in sound pressure level between two rooms normalised for the reverberation time of 
the receiving room. 
Weighted standardised level difference 
[DnT,w] 
A single figure representation of the air-borne sound insulation of a partition based upon the level 
difference. Generally used to present the performance of a partition when measured in situ on site. 
Ctr A value added to an Rw or DnT,w value to account for variations in the spectrum. 
[[page 97]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 96 of 185 
Impact sound isolation The resistance of a floor or wall to transmit impact sound. 
Impact sound pressure level [Li] The sound pressure level in the receiving room produced by impacts subjected to the adjacent floor 
or wall by a tapping machine. 
Normalised impact sound pressure 
level [Ln] 
The impact sound pressure level normalised for the absorption area of the receiving room. 
Weighted normalised impact sound 
pressure level [Ln,w] 
A single figure representation of the impact sound insulation of a floor or wall based upon the impact 
sound pressure level measured in a laboratory. 
Weighted standardised impact sound 
pressure level [L’nT,w] 
A single figure representation of the impact sound insulation of a floor or wall based upon the impact 
sound pressure level measured in situ on site. 
CI A value added to an LnW or L’nT,w value to account for variations in the spectrum. 
Energy Equivalent Sound Pressure 
Level [LA,eq,T ] 
‘A’ weighted, energy averaged sound pressure level over the measurement period T. 
Percentile Sound Pressure Level [LAx,T] ‘A’ weighted, sound pressure that is exceeded for percentile x of the measurement period T. 
Speech Privacy A non-technical term but one of common usage. Speech privacy and speech intelligibility are 
opposites and a high level of speech privacy means a low level of speech intelligibility. It should be 
recognised that acceptable levels of speech privacy do not require that speech from an adjacent 
room is inaudible. 
Sound Pressure Level, LP dB A measurement obtained directly using a microphone and sound level meter. Sound pressure level 
varies with distance from a source and with changes to the measuring environment. Sound pressure 
level equals 20 times the logarithm to the base 10 of the ratio of the rms sound pressure to the 
reference sound pressure of 20 micro Pascals. 
Sound Power Level, Lw dB Sound power level is a measure of the sound energy emitted by a source, does not change with 
distance, and cannot be directly measured. Sound power level of a machine may vary depending on 
the actual operating load and is calculated from sound pressure level measurements with appropriate 
corrections for distance and/or environmental conditions. Sound power levels is equal to 10 times the 
logarithm to the base 10 of the ratio of the sound power of the source to the reference sound power 
of 1 picoWatt 
Noise Reduction The difference in sound pressure level between any two areas. The term “noise reduction” does not 
specify any grade or performance quality unless accompanied by a specification of the units and 
conditions under which the units shall apply 
Audible Range The limits of frequency which are audible or heard as sound. The normal ear in young adults detects 
sound having frequencies in the region 20 Hz to 20 kHz, although it is possible for some people to 
detect frequencies outside these limits. 
Background Sound Low The average of the lowest levels of the sound levels measured in an affected area in the absence of 
noise from occupants and from unwanted, external ambient noise sources. Usually taken to mean the 
LA90 value 
Character, acoustic The total of the qualities making up the individuality of the noise. The pitch or shape of a sound’s 
frequency content (spectrum) dictate a sound’s character. 
Loudness A rise of 10 dB in sound level corresponds approximately to a doubling of subjective loudness. That 
is, a sound of 85 dB is twice as loud as a sound of 75 dB which is twice as loud as a sound of 65 dB 
and so on 
LMax The maximum sound pressure level measured over a given period. 
LMin The minimum sound pressure level measured over a given period. 
L1 The sound pressure level that is exceeded for 1% of the time for which the given sound is measured. 
L10 The sound pressure level that is exceeded for 10% of the time for which the given sound is 
measured. 
L90 The level of noise exceeded for 90% of the time. The bottom 10% of the sample is the L90 noise 
level expressed in units of dB(A). 
Leq The “equivalent noise level” is the summation of noise events and integrated over a selected period 
of time. 
 
 
[[page 98]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 97 of 185 
APPENDIX B. UNATTENDED NOISE MONITORING RESULTS 
  
[[page 99]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 98 of 185 
B.1. Oaks Sydney Goldsbrough Suites, Darling Harbour 
Ambient noise monitoring report 
Item Information 
Logger Type NL-42 
Serial number 00396932 
Address Oaks Sydney Goldsbrough Suites, Darling Harbour  
Location Oaks Sydney Goldsbrough Suites, Darling Harbour  
Facade / free field Free field 
Environment - 
 
Measured noise levels 
Logging date Rating Background Level  LAeq,period 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Wed 05 Jun 2024 - 63 - - 67 - 
Thu 06 Jun 2024 67 66 56 70 70 65 
Fri 07 Jun 2024 67 65 57 69 68 69 
Sat 08 Jun 2024 64 63 58 68 66 65 
Sun 09 Jun 2024 62 63 57 68 66 64 
Mon 10 Jun 2024 62 62 56 68 66 62 
Tue 11 Jun 2024 66 62 52 68 66 63 
Wed 12 Jun 2024 - 64 53 - 67 63 
Thu 13 Jun 2024 66 64 53 69 67 64 
Fri 14 Jun 2024 67 66 55 70 69 65 
Sat 15 Jun 2024 66 64 58 69 67 66 
Sun 16 Jun 2024 63 62 56 68 67 63 
Mon 17 Jun 2024 - 62 53 - 67 63 
Summary 66 63 56 69 67 65 
Note: Results with a '-' identify that there were not enough measurements available to correctly calculate the level, in 
accordance with the Noise Policy for Industry. The data has been excluded either from weather or manual exclusions. See the 
charts for more information 
In accordance with the Noise Policy for Industry (NPfI) Section B1.3, where the wind speed exceeded the 5 m/s threshold, the 
noise data was reviewed to assess the potential impact of wind on the measurements. Where this review confirmed that wind 
influence was negligible, the data was retained and considered valid for the logging report process . 
  
[[page 100]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 99 of 185 
Logger location  Logger deployment photo  
 
 
 
 
 
  

[[page 101]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 100 of 185 
Typical Day 
 
Wednesday, 5 June 2024 
 
  

[[page 102]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 101 of 185 
Thursday, 6 June 2024 
 
Friday, 7 June 2024 
 
  

[[page 103]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 102 of 185 
Saturday, 8 June 2024 
 
Sunday, 9 June 2024 
 
  

[[page 104]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 103 of 185 
Monday, 10 June 2024 
 
Tuesday, 11 June 2024 
 
  

[[page 105]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 104 of 185 
Wednesday, 12 June 2024 
 
Thursday, 13 June 2024 
 
  

[[page 106]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 105 of 185 
Friday, 14 June 2024 
 
Saturday, 15 June 2024 
 
 

[[page 107]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 106 of 185 
Sunday, 16 June 2024 
 
Monday, 17 June 2024 
 
  

[[page 108]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 107 of 185 
Tuesday, 18 June 2024 
 
  

[[page 109]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 108 of 185 
B.2. 277 Pyrmont Street, Ultimo 
Ambient noise monitoring report 
Item Information 
Logger Type NL-42 
Serial number 1000231 
Address 277 Pyrmont Street, Ultimo 
Location 277 Pyrmont Street, Ultimo 
Facade / free field Free field 
Environment  
Measured noise levels 
Logging date Rating Background Level LAeq,period 
 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Fri 19 Jul 2024 - 57 - - 64 - 
Sat 20 Jul 2024 57 57 51 63 64 59 
Sun 21 Jul 2024 54 55 51 60 64 57 
Mon 22 Jul 2024 58 55 49 62 60 57 
Tue 23 Jul 2024 58 55 50 62 62 58 
Wed 24 Jul 2024 57 56 49 62 61 57 
Thu 25 Jul 2024 59 56 49 62 61 58 
Fri 26 Jul 2024 - 57 - - 61 - 
Sat 27 Jul 2024 - - - - - - 
Sun 28 Jul 2024 - 55 - - 61 - 
Mon 29 Jul 2024 58 55 - 62 60 - 
Tue 30 Jul 2024 - - - - - - 
Wed 31 Jul 2024 - - - - - - 
Thu 01 Aug 2024 - - - - - - 
Summary 58 55 49 62 62 58 
Note: Results with a '-' identify that there were not enough measurements available to correctly calculate the level, in 
accordance with the Noise Policy for Industry. The data has been excluded either from weather or manual exclusions. See the 
charts for more information . 
In accordance with the Noise Policy for Industry (NPfI) Section B1.3, where the wind speed exceeded the 5 m/s threshold, the 
noise data was reviewed to assess the potential impact of wind on the measurements. Where this review confirmed that wind 
influence was negligible, the data was retained and considered valid for the logging report process . 
 
 
 
 
 
 
 

[[page 110]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 109 of 185 
Logger location  Logger deployment photo  
 
 
 
 

[[page 111]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 110 of 185 
Typical Day 
 
Friday, 19 July 2024 
 
  

[[page 112]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 111 of 185 
Saturday, 20 July 2024 
 
Sunday, 21 July 2024 
 
  

[[page 113]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 112 of 185 
Monday, 22 July 2024 
 
 
Tuesday, 23 July 2024 
 
 
  

[[page 114]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 113 of 185 
Wednesday, 24 July 2024 
 
Thursday, 25 July 2024 
 
  

[[page 115]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 114 of 185 
Friday, 26 July 2024 
 
Saturday, 27 July 2024 
 
  

[[page 116]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 115 of 185 
Sunday, 28 July 2024 
 
Monday, 29 July 2024 
 
 
  

[[page 117]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 116 of 185 
Tuesday, 30 July 2024 
 
 
Wednesday, 31 July 2024 
 
  

[[page 118]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 117 of 185 
Thursday, 1 August 2024 
 
 
  

[[page 119]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 118 of 185 
B.3. 39 Ada Place, Ultimo  
Ambient noise monitoring report  
Item Information 
Logger Type NL-42 
Serial number 00396932 
Address 39 Ada Place, Ultimo 
Location 39 Ada Place, Ultimo 
Facade / free field Façade – no correction added (refer to Table 8) 
Environment  
 
Measured noise levels 
Logging date Rating Background Level  LAeq,period 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Fri 24 May 2024 - 48 - - 53 - 
Sat 25 May 2024 49 48 44 56 52 49 
Sun 26 May 2024 48 48 44 56 52 49 
Mon 27 May 2024 48 48 43 57 52 50 
Tue 28 May 2024 49 49 43 56 61 49 
Wed 29 May 2024 49 49 43 56 54 49 
Thu 30 May 2024 50 49 43 59 54 49 
Fri 31 May 2024 49 - 43 56 - 50 
Summary 49 48 43 57 55 50 
Note: Results with a '-' identify that there were not enough measurements available to correctly calculate the level, in 
accordance with the Noise Policy for Industry. The data has been excluded either from weather or manual exclusions. See the 
charts for more information  
In accordance with the Noise Policy for Industry (NPfI) Section B1.3, where the wind speed exceeded the 5 m/s threshold, the 
noise data was reviewed to assess the potential impact of wind on the measurements. Where this review confirmed that wind 
influence was negligible, the data was retained and considered valid for the logging report process . 
  

[[page 120]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 119 of 185 
Logger location  Logger deployment photo  
 
 
 
 

[[page 121]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 120 of 185 
Typical Day 
 
Friday, 24 May 2024 
 
  

[[page 122]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
Page 121 of 185 
Saturday, 25 May 2024 
 
 

[[page 123]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 122 of 185 
Sunday, 26 May 2024 
 
Monday, 27 May 2024 
 
  

[[page 124]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 123 of 185 
Tuesday, 28 May 2024 
 
 
Wednesday, 29 May 2024 
 
  

[[page 125]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 124 of 185 
Thursday, 30 May 2024 
 
Friday, 31 May 2024 
 
 

[[page 126]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 125 of 185 
B.4. 380 Harris Street, Pyrmont 
Ambient noise monitoring report 
Item Information 
Logger Type NL-42 
Serial number 1000231 
Address 380 Harris Street, Pyrmont 
Location 380 Harris Street, Pyrmont 
Facade / free field Free field 
Environment M4 
Measured noise levels 
Logging date Rating Background Level LAeq,period 
 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Wed 06 Aug 2025 - 56 - - 58 - 
Thu 07 Aug 2025 58 55 50 61 58 57 
Fri 08 Aug 2025 - - - - - - 
Sat 09 Aug 2025 - - - - - - 
Sun 10 Aug 2025 - - - - - - 
Mon 11 Aug 2025 - - - - - - 
Tue 12 Aug 2025 - 55 - - 58 - 
Wed 13 Aug 2025 - - - - - - 
Thu 14 Aug 2025 - - - - - - 
Fri 15 Aug 2025 - 56 - - 59 - 
Sat 16 Aug 2025 57 57 53 60 60 57 
Sun 17 Aug 2025 57 56 53 59 58 56 
Mon 18 Aug 2025 59 58 51 62 61 56 
Tue 19 Aug 2025 - - - - - - 
Summary 58 56 52 61 59 56 
Note: Results with a '-' identify that there were not enough measurements available to correctly calculate the level, in 
accordance with the Noise Policy for Industry. The data has been excluded either from weather or manual exclusions. See 
the charts for more information  
In accordance with the Noise Policy for Industry (NPfI) Section B1.3, where the wind speed exceeded the 5 m/s threshold, 
the noise data was reviewed to assess the potential impact of wind on the measurements. Where this review confirmed that 
wind influence was negligible, the data was retained and considered valid for the logging report process . 
  
[[page 127]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 126 of 185 
Logger location Logger deployment photo 
  
 
[[page 128]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 127 of 185 
 

[[page 129]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 128 of 185 
 

[[page 130]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 129 of 185 
 

[[page 131]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 130 of 185 
 

[[page 132]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 131 of 185 
 

[[page 133]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 132 of 185 
B.5. 380 Harris Street, Pyrmont 
Ambient noise monitoring report 
Item Information 
Logger Type Norsonic 
Serial number 1393014 
Address 380 Harris Street, Pyrmont 
Location 380 Harris Street, Pyrmont 
Facade / free field Free field 
Environment M4 
Measured noise levels 
Logging date Rating Background Level LAeq,period 
 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Daytime 
7am-6pm 
Evening 
6pm-10pm 
Night-time 
10pm-7am 
Tue 26 Aug 2025 - 55 50 - 57 55 
Wed 27 Aug 2025 58 57 50 61 59 56 
Thu 28 Aug 2025 57 56 51 61 59 57 
Summary 57 56 50 61 58 56 
Note:Results with a '-' identify that there were not enough measurements available to correctly calculate the level, in 
accordance with the Noise Policy for Industry. The data has been excluded either from weather or manual exclusions. See 
the charts for more information.  
In accordance with the Noise Policy for Industry (NPfI) Section B1.3, where the wind speed exceeded the 5 m/s threshold, 
the noise data was reviewed to assess the potential impact of wind on the measurements. Where this review confirmed that 
wind influence was negligible, the data was retained a nd considered valid for the logging report process . 
Logger location Logger deployment photo 
 
  

[[page 134]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 133 of 185 
 

[[page 135]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 134 of 185 
 

[[page 136]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 135 of 185 
APPENDIX C. CHILLER – SYDW – CH – 01 
 

[[page 137]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 136 of 185 
 

[[page 138]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 137 of 185 
APPENDIX D. CHILLER – SYDE – CH – 01 
 
 

[[page 139]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 138 of 185 
 

[[page 140]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 139 of 185 
APPENDIX E. INDICATIVE COOLING TOWER SELECTION 
 

[[page 141]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 140 of 185 
 

[[page 142]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 141 of 185 
 
 

[[page 143]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 142 of 185 
APPENDIX F. CONTAINERISED GENERATOR DATA SHEET 
 
 

[[page 144]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 143 of 185 
APPENDIX G. INDICATIVE ACOUSTIC LOUVRES DATA SHEET 
 
 

[[page 145]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 144 of 185 
APPENDIX H. ADDITIONAL ATTENDED NOISE MONITORING  
H.1. DigiCo Campus Operational loading for major cooling plants 
Table 47  Operational parameters of major mechanical Services of the existing data centre  
Date Time Chiller #'s NOT 
Running 
Which Chiller 
#'s 
Are Running? 
Operating 
Chiller 
FLA % 
Operating 
Chiller 
kWr 
Chiller Plant 
Load % 
per Full 
Capacity1 
CHW 
Pump 
(Hz) 
CW 
Pump 
(Hz) 
C/Tower 
1 
(Hz) 
C/Tower 
2 
(Hz) 
C/Tower 
3 
(Hz) 
July 3, 2025 18:00 SYDE =     2, 3, 4 SYDE =     5.01 102.0% 652.8 14 25 50 20 No CT No CT 
SYDE =     5.05 32.7% 1,373.4 31 50 31 31 31 
SYDW =   1,2,R,4,5 SYDW =   3 60.0% 2,700.0 17 30 50 46 46 46 
SYDW =   6 63.0% 2,835.0 28 50 28 28 28 
July 3, 2025 19:00 SYDE =     2, 3, 4 SYDE =     5.01 102.0% 652.8 14 24 50 20 No CT No CT 
SYDE =     5.05 32.7% 1,373.4 28 50 41 41 41 
SYDW =   1,2,R,4,5 SYDW =   3 60.0% 2,700.0 18 30 50 46 46 46 
SYDW =   6 63.0% 2,835.0 28 50 45 45 45 
July 3, 2025 20:00 SYDE =     2, 3, 4 SYDE =     5.01 101.0% 646.4 15 23.7hz 50 19.7 No CT No CT 
SYDE =     5.05 32.7% 1,373.4 28hz 50 39.8 39.8 39.8 
SYDW =   1,2,R,4,5 SYDW =   3 58.0% 2,610.0 17 30hz 50 46 46 46 
SYDW =   6 61.0% 2,745.0 28hz 50 45 45 45 
July 3, 2025 21:00 SYDE =     2, 3, 4 SYDE =     5.01 101.0% 646.4 13 23.7hz 50 19.5 No CT No CT 
[[page 146]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 145 of 185 
Date Time Chiller #'s NOT 
Running 
Which Chiller 
#'s 
Are Running? 
Operating 
Chiller 
FLA % 
Operating 
Chiller 
kWr 
Chiller Plant 
Load % 
per Full 
Capacity1 
CHW 
Pump 
(Hz) 
CW 
Pump 
(Hz) 
C/Tower 
1 
(Hz) 
C/Tower 
2 
(Hz) 
C/Tower 
3 
(Hz) 
SYDE =     5.05 27.7% 1,163.4 28hz 50 40.3 40.3 40.3 
SYDW =   1,2,R,4,5 SYDW =   3 58.0% 2,610.0 17 30hz 50 46 46 46 
SYDW =   6 61.0% 2,745.0 28hz 50 45 45 45 
July 3, 2025 22:00 SYDE =     2, 3, 4 SYDE =     5.01 101.0% 646.4 14 23.3hz 50 19.4 No CT No CT 
SYDE =     5.05 31.7% 1,331.4 27.7hz 50 38.9 38.9 38.9 
SYDW =   1,2,R,4,5 SYDW =   3 59.0% 2,655.0 17 30 50 47 47 47 
SYDW =   6 60.0% 2,700.0 28 50 46 46 46 
July 9, 2025 0:00 SYDE =     2, 3, 4 SYDE =     5.01 82.0% 524.8 13 22 50 50 No CT No CT 
SYDE =     5.05 31.7% 1,331.4 26.8 48 44 44 44 
SYDW =   1,2,R,5,6 SYDW =   3 58.0% 2,610.0 17 30 50 43 43 43 
SYDW =   4 59.0% 2,655.0 32 50 45 0 45 
July 9, 2025 1:00 SYDE =     2, 3, 4 SYDE =     5.01 78.0% 499.2 13 22.2 50 50     
SYDE =     5.05 31.7% 1,331.4 26.7 48 35.4 35.4 35.4 
SYDW =   1,2,R,5,6 SYDW =   3 56.0% 2,520.0 17 30 50 43 43 43 
SYDW =   4 59.0% 2,655.0 32 50 49 49 49 
July 9, 2025 2:00 SYDE =     2, 3, 4 SYDE =     5.01 81.0% 518.4 13 22.2 50 50     
SYDE =     5.05 31.7% 1,331.4 26.8 48 5 50 50 
SYDW =   1,2,R,5,6 SYDW =   3 62.0% 2,790.0 19 30 50 42 42 42 
SYDW =   4 67.0% 3,015.0 31 50 43 43 43 
[[page 147]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 146 of 185 
Date Time Chiller #'s NOT 
Running 
Which Chiller 
#'s 
Are Running? 
Operating 
Chiller 
FLA % 
Operating 
Chiller 
kWr 
Chiller Plant 
Load % 
per Full 
Capacity1 
CHW 
Pump 
(Hz) 
CW 
Pump 
(Hz) 
C/Tower 
1 
(Hz) 
C/Tower 
2 
(Hz) 
C/Tower 
3 
(Hz) 
July 9, 2025 3:00 SYDE =     2, 3, 4 SYDE =     5.01 78.0% 499.2 13 22.3 50 50     
SYDE =     5.05 31.7% 1,331.4 26.8 48 38 38 38 
SYDW =   1,2,R,5,6 SYDW =   3 58.0% 2,610.0 17 30 50 43 43 43 
SYDW =   4 59.0% 2,655.0 32 50 47 47 47 
July 9, 2025 4:00 SYDE =     2, 3, 4 SYDE =     5.01 78.0% 499.2 13 22 50 50     
SYDE =     5.05 31.7% 1,331.4 26.8 48 20 20 20 
SYDW =   1,2,R,5,6 SYDW =   3 58.0% 2,610.0 17 30 50 43 43 43 
SYDW =   4 62.0% 2,790.0 32 50 45 45 45 
 
[[page 148]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 147 of 185 
H.2. Attended Noise Monitoring Location Photos. 
[[page 149]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 148 of 185 
Figure 22 R1 
 
 
Figure 23 R1 
 
 
Figure 24 R2 
 
Figure 25 R2 
 

[[page 150]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 149 of 185 
Figure 26 R14 
 
Figure 27 R14 
 
Figure 28 R13 
 
Figure 29 R13 
 

[[page 151]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 150 of 185 
Figure 30 R3 
 
Figure 31 R3 
 
Figure 32 R10 
 
Figure 33 R10 
 

[[page 152]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 151 of 185 
Figure 34 R5 (M2) 
 
Figure 35 R6 
 
Figure 36 R7 
 
Figure 37 R8 
 
 

[[page 153]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 152 of 185 
380 Harris Street, Pyrmont (roof top) - M4 
 
 
 

[[page 154]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 153 of 185 
APPENDIX I. OPERATIONAL NOISE FAÇADE MAP 
390-422 Harris Street and 273 Pyrmont Street, Ultimo 
  
[[page 155]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 154 of 185 
I.1. Operational Noise Façade Mapping – Day Time Period Generator 
Testing 
 
 
R1 
R2 
[[page 156]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 155 of 185 
 
 
R3 
[[page 157]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 156 of 185 
 
R4 
R4 
R4 
R4 
R4 
R4 
R4 
R4 
R4 
R4 

[[page 158]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 157 of 185 
 
R4 
R4 
R4 
R4 
R4 
R4 
R5 

[[page 159]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 158 of 185 
 
 
 
R5 
R5 
R5 
R5 
R9 
R9 
R16 
R9 
R9 
R18 
[[page 160]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 159 of 185 
 
R9 
R16 
R9 
R9 
[[page 161]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 160 of 185 
 
R3 
R2 
R13 
R14 
R14 
R15 
R10 
[[page 162]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 161 of 185 
 
R7 
R6 

[[page 163]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 162 of 185 
 
 
R12 
R8 

[[page 164]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 163 of 185 
 
R12 
R8 

[[page 165]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 164 of 185 
 
  
R12 
R8 
[[page 166]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 165 of 185 
I.2. Operational Noise Façade Mapping – Day-Time Period 
 
 
R1 
R2 
[[page 167]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 166 of 185 
 
R3 

[[page 168]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 167 of 185 
 
R3 
R13 R14 
R14 
R15 

[[page 169]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 168 of 185 
 
R9 
R16 
R9 R9 
R9 
R5 
R5 
R5 
R4 
R4 
R4 
R4 
R4 
R5 
R5 

[[page 170]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 169 of 185 
 
R9 R16 R9 R9 R9 
R5 
R5 R5 R5 R5 
R4 R4 R4 
[[page 171]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 170 of 185 
 

[[page 172]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 171 of 185 
 
R6 
R7 

[[page 173]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 172 of 185 
 
R12 
R8 
[[page 174]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 173 of 185 
 
R12 
R8 

[[page 175]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 174 of 185 
I.3. Operational Noise Façade Mapping – Night-Time Period 
 
R1 
R2 
[[page 176]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 175 of 185 
 
R3 

[[page 177]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 176 of 185 
 
R4 
R4 
R4 R4 
R4 
R4 
R5 
R5 
R5 R5 
R5 
R5 

[[page 178]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 177 of 185 
 
R9 
R16 
R9 R9 
R9 
R9 

[[page 179]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 178 of 185 
 
R9 
R16 
R9 R9 
R9 
R9 

[[page 180]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 179 of 185 
 
R4 
R4 
R4 
R4 
R4 
R4 
R5 
R5 
R5 
R5 
R5 
R5 R5 

[[page 181]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 180 of 185 
 
R7 
R6 

[[page 182]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 181 of 185 
 
R12 
R8 

[[page 183]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 182 of 185 
 
R12 
R8 

[[page 184]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 183 of 185 
 
 
 
Public Corridor behind  
Roof top plan room 
R12 
[[page 185]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 184 of 185 
APPENDIX J. EXISTING LEVEL 7 WEST BUILDING GENERATOR 
ROOM ACOUSTIC TREATMENT 
 
 
 

[[page 186]]
Pulse White Noise Acoustics Pty Ltd 
 
 
HDI SYD1 Property Holdings Pty Ltd 
      
Page 185 of 185 
 
 
 
Inlet Air Attenuator 
Exhaust Silencer Exhaust Attenuator  