[[page 1]]
Department of Planning
 , Housing and Infrastructure  
dphi.nsw.gov.au  
   
 
Project Duke Data Centre  
State Significant Development Assessment Report (
 SSD
 -
71368959
 ) 
December 2025  
 
 

[[page 2]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report  
Acknowledgement of Country  
The Department of Planning, Housing and Infrastructure acknowledges that 
it stands on Aboriginal land. We acknowledge the Traditional Custodians of 
the land and show our respect for Elders past, present and emerging 
through thoughtful and collaborative app
 roaches to our work, seeking to 
demonstrate our ongoing commitment to providing places in which 
Aboriginal people are included socially, culturally and economically.  
Published by NSW Department of Planning, Housing and Infrastructure  
dphi.nsw.gov.au  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report  
Published: 
 December 2025  
 
Copyright and disclaimer  
© State of New South Wales through Department of Planning, Housing and 
Infrastructure 202
 5
. Information contained in this publication is based on 
knowledge and understanding at the time of writing, 
 December 2025
 , and is 
subject to change. 
 For more information, please visit 
 nsw.gov.au/copyright  
[[page 3]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 i 
Preface  
This report 
 details  
 the Department of 
 Planning, Housing and Infrastructure’s  
 (the 
 Department
 ) 
assessment of the State significant 
 development  
(SSD
 ) 
application for the 
 Project Duke Data Centre  
(the development)
 . 
The Department’s assessment considers all documents submitted by 
 Goodman Property Services 
(Aust) Pty Limited  
(
the Applicant
 )
, 
including the Environmental Impact Statement (EIS)
 ,
  
Submissions 
Report
 , 
Additional Information,  
submissions received from the public 
 and 
 Bayside 
 Council
 , 
advice from 
State and Australian 
 government a
 uthorities
 , 
 utility providers  
 and all legislation and planning 
instruments relevant to the site and the development.  
The report includes:  
• 
 a description of the development  
and the  
surrounding environment  
• 
 an assessment of the 
 development  
 against government policy and statutory requirements, 
including mandatory considerations  
• 
 an 
 explanation of why the 
 development  
is SSD  
and who the consent authority is  
• 
 consideration of 
 matters raised by the community and other stakeholders  
• 
 an assessment of the likely environmental, social and economic impacts of the 
 development  
and 
recommendations for managing any impacts during construction and operation  
• 
 an evaluation which weighs up the likely impacts and benefits of the 
 development
 , having regard 
to the proposed mitigation  
measures
 , 
and government advice
 , 
and provides a view on whether the 
impacts are
 , 
on balance, acceptable  
• 
 a recommendation to the decision
 -
maker, along with the reasons for the recommendation, to 
assist them in making an informed decision about whether 
 development 
 consent  
 for the 
development  
should be granted and any conditions that should be imposed.  
  
[[page 4]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 ii 
Executive Summary  
Goodman Property Services (Aust) Pty Limited (the Applicant)  
proposes to construct and operate a 
data centre with associated infrastructure and ancillary office space 
 at 2 
 Kent Road,  
10
–
22 Kent Road  
and 685 Gardeners Road
 , Mascot
 , within the 
 Bayside  
local government area  
(LGA)
 . The development 
has an estimated 
 development cost  
of 
 $1
.1
8  
billion  
and would generate up to  
600 
 construction jobs 
and 
 30  
operational jobs.  
The site  
is located 
 w
ithin 
 the Mascot West Employment Lands 
 Precinct. Surrounding land uses include 
light industrial premises and the Alexandra Canal to the west, high
 -
density residential developments 
along Kent Road to the east, commercial and industrial buildings along Ricketty Street to the south, 
Gardeners Road  
and additional industrial premises to the north, and the Equinix SY4/SY5 data centres 
further to the north
 -
east. The nearest residential receivers are located approximately 30  
to 40  
metres  
(m) 
to 
the east along Kent Road.  
Sydney Airport  
is located 600 m south of the site.  
The 
 development 
 seeks to respond to growing demand for secure, high
 -
performance digital 
infrastructure 
 in Sydney
 . 
The development involves a 24
 -
hour data centre comprising nine data halls, 
a gross floor area of approximately 26,052 
 square metres (
 m²
) 
and a maximum building height of 40 
m. The facility would have a total power demand of around 120 megawatts (MW) and would be 
supported by open circuit cooling towers with water
 -
cooled chillers, associated pumps, back
 -
up 
diesel generators, bulk diesel sto
 rage, 
 and lithium
 -
ion battery systems
 .  
The Department exhibited the State significant development (SSD) application and accompanying 
Environmental Impact Statement 
 (EIS) 
 from 15 November 2024 until 12 December 202
 4 
and received 
no submissions from 
 members of the community
 , a submission from 
 Sydney Airport (special interest 
group), 
 a submission from Bayside Council (Council) and advice from 10 
 State and Australian 
government a
 uthorities
 , utility providers and State
 -
owned corporations. Key issues raised include the 
development's vehicle access str
 ategy, 
 design excellence
 , landscaping, 
 water management
 , and 
amenity impacts.  
On 4 July 2025
 , the Applicant submitted an amendment to refine the development design and 
optimise the site layout after acquiring an adjoining property. The changes were intended to improve 
the design response to site constraints and feedback  
 from the Department, Bayside Council and 
Transport for NSW
 . 
The amendment 
 also  
sought  
to 
 increase the total power 
 consumption  
from circa 
90 MW to 120 MW, 
 increase  
building setbacks along Kent Road  
(enabled via land acquisition)
 , improve 
landscaping outcomes with incre
 ased deep soil areas and greater tree canopy coverage, and 
 relocate  
vehicle access points to 
 minimise potential impacts on the surrounding state roads
 . Other refinements 
comprised 
 of 
 increased diesel and water storage capacity to support operational resilience and a 
revised architectural design with greater articulation and modulation of built form.  
[[page 5]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 iii 
The Department’s assessment addressed three key issues
 , being  
urban design, water servicing, and 
operational noise. The 
 development  
exhibits design excellence under Clause 6.10 of the Bayside L
 ocal 
E
 nvironmental 
 P
 lan  
2021  
(Bayside 
 LEP
 )
, responding to its urban context at the residential
 –
industrial 
interface through increased setbacks, façade modulation, and integrated landscaping, while 
embedding ‘Designing with Country’ principles to deliver cultural and environmental benefits. 
 T
he 
development 
 cater
 s 
 for 
 t
he substantial cooling demands of a 24
 -
hour data centre while 
 being 
sympathetic to  
nearby residential amenity
 . It 
 delivers  
water efficiency through a WUE target of 1.5, 
recirculating cooling water through 6
 –
8 cycles, and rainwater harvesting, supported by staged 
implementation and Sydney Water network upgrades. Operational noise is mitigated through acoustic 
treatments, optim
 ised plant layout, and attenuated generator enclosures, with conditions restricting 
generator testing to weekdays and requiring ongoin
 g monitoring  
verify compliance with noise limits
 . 
The Department considers the development is consistent with NSW Government policies, including 
the Greater Sydney Region Plan, the Eastern City District Plan, and the State Infrastructure Strategy, 
which aim to enhance digital readiness, productivity, and 
 local job creation. The development would 
deliver significant economic benefits, including $1.1
 8  
billion in capital investment, up to 600 full
 -
time 
equivalent construction jobs, and 30 ongoing operational roles. It would also provide a substantial 
contribu
 tion to Greater Sydney’s digital infrastructure capacity and strengthen Australia’s digital 
economy within an established industrial precinct.  
The Department concludes the development would not result in significant environmental or amenity 
impacts, subject to recommended conditions, and is in the public interest. Accordingly, the 
Department considers the development is approvable, subject to con
 ditions.  
 
[[page 6]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 iv 
Contents  
Preface  
................................
 ................................
 ................................
 ................................
 ...........................  
i 
Executive Summary  
................................
 ................................
 ................................
 ................................
 .... 
ii 
1 
 Introduction  
................................
 ................................
 ................................
 ................................
 ....... 
1 
1.1 
 Development Background  
................................
................................
................................
................................
............. 
1 
1.2 
 Site Description  
................................
................................
................................
................................
................................
.. 
1 
1.3 
 Surrounding Road Network  
................................
................................
................................
................................
......... 
3 
1.4 
 Surrounding Land Uses  
................................
................................
................................
................................
.................. 
4 
2  
 Development  
................................
 ................................
 ................................
 ................................
 .... 
5  
2.1 
 Amended Development  
................................
................................
................................
................................
................. 
5  
2.2 
 Description of the Development  
................................
................................
................................
................................ 
6 
2.3  
 Physical Layout and Design  
................................
................................
................................
................................
........ 
11 
2.4  
 Sustainability  
................................
................................
................................
................................
................................
..... 
11 
2.5  
 Uses and Activities  
................................
................................
................................
................................
......................... 
12 
2.6  
 Applicant’s Justification for the Development  
................................
................................
................................
.. 
13 
3  
 Strategic Context  
................................
 ................................
 ................................
 ...........................  
14 
3.1 
 Key Strategic Issues  
................................
................................
................................
................................
..................... 
14 
4  
 Statutory Context  
................................
 ................................
 ................................
 ..........................  
16 
4.1 
 Permissibility and Assessment Pathway  
................................
................................
................................
............. 
16 
4.2  
 Other Approvals and Authorisations  
................................
................................
................................
..................... 
17 
4.3  
 Mandatory Matters for Consideration
 ................................
................................
................................
................... 
17 
4.4  
 Public Exhibition and Notification  
................................
................................
................................
........................... 
17 
4.5  
 Objects of the EP&A Act  
................................
................................
................................
................................
............. 
17 
4.6  
 Bayside LEP 
 – 
Design Excellence  
................................
................................
................................
........................... 
18 
4.7  
 Biodiversity Development Assessment Report  
................................
................................
................................ 
18 
4.8  
 Matters of National Environmental Significance  
................................
................................
............................. 
18 
5  
 Engagement  
................................
 ................................
 ................................
 ................................
 .... 
18 
5.1 
 Consultation by the Applicant  
................................
................................
................................
................................
.. 
19 
[[page 7]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 v 
5.2  
 Consultation by the Department  
................................
................................
................................
............................. 
19 
5.3  
 Submissions and Advice  
................................
................................
................................
................................
............. 
20  
5.4  
 Amendment Report and Supplementary Information  
................................
................................
.................. 
23  
6  
 Assessment  
................................
 ................................
 ................................
 ................................
 .... 
25  
6.1 
 Urban Design
 ................................
................................
................................
................................
................................
.... 
25  
6.2  
 Water and Wastewater Servicing  
................................
................................
................................
........................... 
31 
6.3  
 Operational Noise  
................................
................................
................................
................................
.......................... 
33  
6.4  
 Other Issues
 ................................
................................
................................
................................
................................
...... 
36  
7 
 Evaluation  
................................
 ................................
 ................................
 ................................
 ....... 
49  
8  
 Recommendation  
................................
 ................................
 ................................
 ............................  
51 
9  
 Determination  
................................
 ................................
 ................................
 ................................  
52  
Glossary  
................................
 ................................
 ................................
 ................................
 ..................... 
53  
Appendices  
................................
 ................................
 ................................
 ................................
 ................ 
55  
Appendix A 
 – 
Summary of Key Amendments to the Development  
................................
................................
.... 
55  
Appendix B 
 – 
List of Referenced Documents  
................................
................................
................................
............... 
57  
Appendix C 
 – 
Submissions and Government Authority Advice  
................................
................................
............ 
58  
Appendix D 
 – 
Community Views  
................................
................................
................................
................................
......... 
59  
Appendix E 
 – 
Statutory Considerations  
................................
................................
................................
........................... 
60  
Appendix F 
 – 
Recommended Instrument of Consent  
................................
................................
............................... 
69  
 
[[page 8]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 1 
1 
 Introduction  
1.1 
 Development 
 Background  
Goodman Property Services (Aust) Pty Limited (the Applicant) i
 s seeking development  
consent 
 for the 
construction and operation of a data centre with 
 associated infrastructure and 
 ancillary office space 
(the development)
 . 
A  
detailed 
 description  
of the development  
is provided in 
 Section  
2
. 
Data centres are secure facilities used by organisations to store, process and manage electronic data 
and digital applications using specialised information technology (IT) infrastructure. This may include 
personal data (such as social media content or clo
 ud photo libraries), corporate data (such as financial 
systems or customer records), or sensitive government data (such as health and taxation information). 
Increasingly, data centres also support high
 -
performance computing tasks, including artificial 
inte
 lligence (AI), machine learning and real
 -
time analytics.  
In recent years, demand for both large
 -
scale and edge data centres 
 (
smaller, decentrali
 s
ed facilities 
designed to process data closer to end
 -
users to reduce latency
 ) 
ha
 s 
grown significantly across New 
South Wales. This growth is being driven by the rapid adoption of digital technologies, including AI, 
autonomous systems, cloud computing and next
 -
generation mobile networks. As these technologies 
become more embedded in eve
 ryday life and business operations, additional data centre capacity is 
required to supp
 ort the increasing volume, speed and complexity of data generated and accessed by 
Australians.   
The Applicant is a global industrial property group, which develops and manages property in sectors 
including logistics, warehousing and distribution, e
 -
retail, automotive, professional services, 
pharmaceuticals, and technology. Given the growing demand f
 or data connectivity and technology in 
Australia
 , the Applicant has identified an opportunity to redevelop an underutilised industrial site 
 into 
a 
data centre.  
1.2 
 Site Description  
The site comprises approximately 
 22,923 
 m
2 
of 
 E3 Productivity Support 
 zoned land located at 2 
 Kent 
Road,  
10
–
22 Kent Road  
and 685 Gardeners Road
 , Mascot  
in the Bayside local government area (LGA). 
The site is le
 gally described as 
 Lot 1 DP529177
 , 
Lot 1 DP1009083 
 and 
 Lot 2 DP529177
 . 
It forms part 
of the Mascot West Employment Lands 
 P
 recinct and 
 is located on the 
 border of the City of Sydney 
LGA  
and 
 600 m  
north of Sydney Airport  
(see  
Figure 
 1 
and 
 Figure 
 2
)
. 
Currently, the site is occupied by 
 three  
 buildings and extensive hardstand areas used for vehicle 
circulation and parking. These structures are proposed to be demolished to facilitate the 
development.  
[[page 9]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 2 
The site is not identified as containing any items of Aboriginal or European heritage significance and 
is not located within a heritage conservation area. However, it is located approximately 180 m from 
the heritage
 -
listed Alexandra Canal.  
The site is subject to several existing easements and infrastructure constraints, including:  
• 
 t
wo Ausgrid substations located on the northern and southern boundaries of the site, with 
associated easements for electricity purposes  
• 
 e
xisting underground and overhead utility services along all three street frontages  
• 
 d
rainage infrastructure connecting to Gardeners Road and Kent Road, managed by Bayside 
Council and Sydney Water.  
T
he site is relatively flat, with a gentle slope 
 varying 
 from 
 a high of 4.3m AHD 
 at the south
 -
east 
 corner 
to 
 a low of 2.9m AHD  
at the north
 -
west 
 corner  
towards Alexandra Canal. It is located within a low
 -
lying area and is subject to minor flooding during extreme weather events.  
 
Figure 
 1 
| 
Regional 
 C
 ontext  
Site  
[[page 10]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 3 
 
Figure 
 2  
| Local 
 C
 ontext  
1.3 
 Surrounding Road Network  
The site benefits from extensive road frontage to three classified roads
 , 
Gardeners Road to the north, 
Kent Road to the east, and Ricketty Street to the south
 , as 
 shown in  
Figure 
 2
. These roads provide 
direct access to the regional road network, including the M1 Motorway and Princes Highway. The site 
is also well
 -
serviced by public transport, with Mascot Train Station located within 600 m walking 
distance, offering direct connection
 s to the Sydney CBD, Sydney Airport, and surrounding suburbs. 
Multiple high
 -
frequency bus routes 
 also 
 operate along Kent Road and Gardeners Road
 . 

[[page 11]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 4 
1.4 
 Surrounding Land Uses  
As shown in 
 Figure 
 2
, t
he site is located within the Mascot West Employment 
 Lands 
 Precinct and is 
surrounded by a mix of industrial, commercial, and residential land uses, including:  
• 
 light industrial premises and the Alexandra Canal, located to the west  
• 
 high
 -
density residential developments along Kent Road, located to the east  
• 
 commercial and industrial buildings along Ricketty Street, located to the south  
• 
 Gardeners Road  
and  
additional industrial premises
 , located to the north
 .  
The nearest existing residential receivers are located approximately  
30 
 to 40 
 m to the east  
along Kent 
Road
 . 
Nearby data centres include Equinix SY1, SY2, SY4, and SY5, located due east of Bourke Road
 . 
  
[[page 12]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 5  
2 
 Development  
2.1 
 Amended Development  
The Applicant originally lodged a 
 development application  
 for the construction and operation of a 
four
 -
storey data centre comprising technical data halls, ancillary office space, loading docks, and 
associated infrastructure. This proposal was described in the Environmental Impact Statement (EIS) 
and publicly exh
 ibited in November and December 2024.  
On 4 July  
2025, the Applicant submitted a request to amend the application to incorporate changes 
to the development design and to address matters raised by the Department, Bayside Council  
(Council)
 , and 
 Transport for NSW  
(TfNSW)  
following exhibition of the EIS. The amendment was made 
to optimise the site layout following the acquisition of an adjoining property and to improve the design 
response to site constraints and stakeholder feedback.  
In summary, the changes from the development as described in the EIS  
 are outlined below and 
summarised in 
 Appendix A
 : 
• 
 inclusion of  
685 Gardeners Road  
within the development site  
• 
 increase in total site area  
from 20,760 m² to 22,923 m²  
• 
 reduction in the number of data halls  
from 
 10 to 9  
• 
 increase in total gross floor area (GFA)  
from 23,011 m² to 26,052 m²  
• 
 increase in 
 total 
 power 
 consumption  
from 
 circa 
 90 
 MW to 
 up  
to 120 
 MW  
• 
 enhanced building setbacks  
along Kent Road (from 3
 –
8.2  
m to 9
 –
15.2 
m) 
• 
 improved landscaping outcomes, including an increase in deep soil area 
 from 
 3,947  
 m² 
 to 
4,830 
 m² 
and tree canopy coverage  
from 
 1,37
9 
 m² 
to 
2,388  
m² 
• 
 relocation and optimisation of vehicle access points, including improved internal circulation  
• 
 increase in diesel and water storage capacity  
to support operational resilience  
• 
 revised architectural design, including greater articulation and modulation of built form
 . 
The changes were 
 reviewed,  
and the requested amendment was accepted by the 
 A/
Director, Industry 
Assessments as delegate of the Minister for Planning and Public Spaces in accordance with section 
38(1) of the Environmental Planning and Assessment Regulation 2021 (EP&A Regulation) on 
 7 July  
2025. The amended development forms the basis of the Department’s assessment in this report.  
  
[[page 13]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 6 
2.2  
 Description of the 
 Development  
The major 
 aspects  
of the 
 d
evelopment
 , 
as amended
 , 
are 
 summarised in  
Table 
 1 
and shown in  
Figure 
3  
to 
Figure 
 8
 , and described in full in the 
 Amendment Report  
included in 
 Appendix B
 . 
Table 
 1 
| 
Main Aspects of the Development  
Aspect  
 Description  
Development 
s
 ummary  
Construction and 24
 -
hour operation of a data centre, including associated office 
space, supporting infrastructure and services, car parking and landscaping  
Site 
 a
rea  
 22,923 m²  
Gross 
 f
loor 
 a
rea (GFA)  
 26,052 
 m²
, including nine data halls  
over a footprint of 
 11,379 
m²
, 
2,920 
 m² 
of ancillary 
office and 11,754 
 m² 
of 
a
ncillary  
spaces (e.g. amenities, back of house and circulation)  
Building 
 h
eight  
 Up to 
 40 m  
(from natural ground level 
 to the top of rooftop noise wall  
at 
43.25m AHD
 ) 
Power consumption  
 Total power consumption of 
 120 
megawatts (MW), with IT load of 
 up to  
85  
MW   
W
ater consumption  
 Up to 
 a maximum of 
 4,863,000  
L/
 day  
Earthworks  
 6,061 m
 3 
of cut and 1,332 m
 3 
of fill  
Construction 
timeframe  
Construction of the development would take up to 
 110 
 weeks, and comprise the 
following stages:  
• 
 d
emolition (
 3 months)  
• 
 s
 ite preparation  
(
6 months)  
• 
 i
n
-
ground services installation and structural works (
 12 months)  
• 
 f
açade construction and fit
 -
out (3 months)  
• 
 l
andscaping and finishing works (1 month)  
Landscaping  • 
 Retain 16 of 65 trees and plant 110 new trees  
• 
 Total landscape area of 4,986 m
 2 
(21.7% of site area) and tree canopy cover of 
2,388 m
 2 
(10.4% site area)  
Stormwater 
infrastructure  
• 
 On
 -
site detention (OSD) tanks with volume of 293 m
 3 
and 261 m
 3
, and an above 
ground OSD basin with volume of 220 m
 3 
and max depth 0.56 m  
• 
 Swales along the boundaries of Gardeners Road, Kent Road, and Ricketty Street 
(this boundary also protected by a 4.1m flood barrier)  
[[page 14]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 7 
Aspect  
 Description  
Traffic  
 Approximately 
 238  
vehicle  
trips  
per day (
 14 
heavy vehicles 
 / 
224  
light vehicles)  
Access  
and parking  • 
 Gardeners Road 
 permits  
left
 -
in truck entry and left
 -
out exit for all vehicles
 , 
and  
Ricketty Street permits left
 -
in entry for light vehicles only  
• 
 Two (2) 12.5 m loading bays, 35 car parking spaces (incl. an accessible car parking 
space  
 and seven electric vehicle charging bays
 ), 3 motorcycle parking spaces, 
and 32 bicycle racks (within end
 -
of
 -
trip facility)  
Ancillary 
infrastructure  
and 
services  
The operation of the 
 development  
 (including during emergency scenarios such as 
power outages) will be supported by the following infrastructure systems:  
• 
 d
ual 33 kV Ausgrid feeders, with six HV switching rooms and associated LV 
infrastructure  
• 
 72 containerised 2
 .4 
MW diesel generators across four levels, supported by 1,172 
kL of bulk diesel storage and 1,000 L day tanks per unit  
• 
 667.2  
tonnes of lithium
 -
ion batteries for 
 uninterruptible power supply  
• 
 30 open
 -
circuit  
cooling towers and 
 30 
 chillers 
 on the roof, with water recirculated 
through 6
 –
8 cycles to reduce demand  
• 
 d
ual 150 mm mains supply, 5,125 kL industrial water tanks, 400 kL fire water 
storage, and 150 kL rainwater harvesting  
• 
 t
wo 225 mm Sydney Water mains servicing separate soil and wastewater 
systems, with peak discharge of 808,876 L/day  
• 
 s
 ix 
telecommunication entry points
 , with services from major carriers and internal 
reticulation via conduits and high
 -
level containment  
• 
 d
edicated hydrant and sprinkler systems with fire pumps and tanks  
Signage  • 
 4 x Freestanding business identification signs (5600mm x 600mm)  
• 
 4x Lightbox business identification sign 
 (3000mm x 3000mm)  
Hours of operation  
 24 hours a day, seven days a week  
Estimated 
Development Cost  
$
 1,1
7
7,672,175   
Employment  
 600  
full
 -
time equivalent  
construction  
jobs and 
 30 
 operational jobs  
[[page 15]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 8  
 
Figure 
 3  
| Site layout  
 
Figure 
 4  
| 
Ground floor plan  

[[page 16]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 9 
 
Figure 
 5  
| 
Level 1 and level 2  
floor plan  
 
Figure 
 6  
| 
Level 3 
 F
 loor 
 P
 lan  

[[page 17]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 10 
 
Figure 
 7  
| Isometric view of the development  
 
Figure 
 8  
| Photomontage of the 
 D
evelopment  
(C
 orner of Kent Road and Church Avenue
 ) 
 
  

[[page 18]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 11 
2.3  
 Physical 
 L
 ayout and 
 D
esign  
The development comprises a four
 -
storey 
 rectilinear 
 data centre building 
 set back a minimum of  
9 m  
from all street frontages, including Kent Road, Gardeners Road, and Ricketty Street, allowing for deep 
soil zones and landscaped buffers. The building is situated on a relatively flat site, with minor 
excavation works 
 to be 
 undertaken to accommodate basement infrastructure and flood mitigation 
measures. The maximum building height is  
40 m  
above existing ground level, inclusive of rooftop plant 
and acoustic scr
 eening.  
Each level contains multiple data halls, supported by technical spaces, switchrooms, and plant rooms. 
Mechanical plant is located on the roof and within dedicated gantries along the western façade. 
Horizontal roof baffles and recessed parapets are installe
 d to reduce visual bulk and mitigate noise 
impacts.  
The building exterior comprises precast concrete panels in neutral grey tones, vertical articulation 
elements, galvanised mesh screens, and aluminium louvres. The Kent Road façade features recessed 
volumes and tonal variation to visually reduce scale and e
 nhance compatibility with adjacent 
residential buildings. The Gardeners Road and Ricketty Street façades adopt a more industrial 
character, consistent with surrounding commercial uses.  
Landscaping has been integrated throughout the site, with a total of  
4,985.7 m²  
of landscaped area, 
including  
4,830 m²  
of deep soil zones. The planting palette includes endemic species from the Eastern 
Suburbs Banksia Scrub community, with over  
110 new trees  
proposed to enhance canopy cover and 
biodiversity. Informal seating, pedestrian pathways, and ‘moments of pause’ have been incorporated 
into the public domain interface.  
Secure perimeter fencing, CCTV, and controlled access points are integrated into the site design to 
meet operational security requirements. Vehicle access is provided via Gardeners Road and Ricketty 
Street, with pedestrian access from Kent Road. End
 -
of
 -
tri
p facilities, bicycle parking, and accessible 
car spaces are provided on
 -
site.  
2.4  
 Sustainability  
The Project Duke Data Centre incorporates a suite of integrated sustainability measures aimed at 
reducing environmental impact, enhancing operational efficiency, and supporting long
 -
term 
resilience. These initiatives are embedded across the building’s arch
 itecture, infrastructure, and 
landscape systems.  
The facility targets a  
5.5 Star N
 ABERS Energy rating  
 and  
 LEED Gold certification, supported by a 
mechanical cooling system designed to achieve a  
Power Usage Effectiveness (PUE) of 1.35. 
 A 
350  
kW 
rooftop solar PV system  
offsets grid demand and contributes to renewable energy generation on
 -
site.  
Water
 -
cooled chillers and rooftop cooling towers operate under variable ambient conditions, with 
industrial water stored in above
 -
ground tanks totalling  
5,125 kL. Rainwater harvesting infrastructure 
[[page 19]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 12 
is integrated into the rooftop and landscape design, with a projected reuse rate of  
90%  
for cooling 
and irrigation.  
The building envelope is designed for thermal efficiency, using precast concrete panels with passive 
insulation properties. Materials have been selected for durability, low embodied energy, and minimal 
maintenance, with internal finishes prioritising low
 -
V
OC content and modular adaptability.  
The landscape strategy 
 enhances urban greenery
 , with endemic species from the Eastern Suburbs 
Banksia Scrub community selected for their resilience and cultural significance. Water
 -
sensitive 
urban design elements such as swales, dry beds, and permeable surfaces are integrated to manage 
stormwater.  
2.5  
 Uses and Activities  
The primary function of the Project Duke Data Centre is to facilitate the secure collection, storage, 
processing, and distribution of electronic data and digital applications. These services are delivered 
through high
 -
performance IT infrastructure operated  
by cloud service providers, enterprise clients, 
or government entities.  
The facility comprises nine data halls distributed across four levels, each 
 to be 
 fitted out by the 
prospective tenant(s)  
 with racking systems to accommodate computer servers, networking 
equipment, and associated hardware  
(see 
 Figure 
 4  
to 
Figure 
 6
)
. Tenants lease storage capacity within 
these systems and remotely manage their digital assets and applications via secure network 
connections.  
Ancillary office space is provided across all levels, including mezzanine areas, for on
 -
site technicians 
and operational staff. These spaces support routine maintenance, system monitoring, and IT support 
functions. Access to these areas is facilitated via 
 secure entry points and internal circulation cores.  
To ensure uninterrupted operations during power outages, the facility incorporates a comprehensive 
backup power system. This includes  
 72 diesel  
 generators  
 and a network of  
 lithium
 -
ion batteries  
configured to provide uninterruptible power supply (UPS). The batteries bridge the gap between grid 
failure and generator start
 -
up, while the generators maintain full operational capacity until mains 
power is restored.  
Routine generator testing 
 is  
undertaken to ensure system reliability. 
 The Applicant  
proposed testing  
between 7:00 am and 6:00 pm Monday to Saturday, and 8:00 am to 6:00 pm on Sundays and public 
holidays.  
Each generator 
 is  
tested individually using artificial load banks
 . 
Testing  
involve
 s 
an artificial 
load applied to the generators using up to two portable load banks
 , 
undertaken  
in accordance with 
the site’s operational protocols and environmental management plans
 . 
Further information regarding 
the proposed 
 testing regime is provided in  
Table 
 2 
below.  
 
[[page 20]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 13 
Table 
 2  
| 
Back
 -
up Generator Testing Regime  
Test run  
 Test frequency  
per year  
Generator per 
test  
Load banks per 
test  
Maximum n
 umber 
of tests per day  
Cumulative test 
duration per year  
Quarterly  
 3   
 2 
(36 tests)  
 2 
 9 
(70 
 mins/test)  
 126 
hours  
Annual  
 1 
 2 
(36 tests)  
 2 
 9 
(95 mins/test)  
 57  
hours  
2.6  
 Applicant’s Justification for the Development  
The Applicant has justified the need for the 
 development  
 by identifying the growing demand for 
secure, high
 -
capacity digital infrastructure to support cloud computing, enterprise services, and 
government operations across Greater Sydney. The proposed development responds to this demand 
by delivering a purpose
 -
b
uilt facility within a strategically located employment precinct.  
The site was selected for its proximity to critical infrastructure, including high
 -
voltage power supply, 
industrial water connections, and telecommunications networks. Its location within the Mascot West 
Employment 
 Lands 
 Precinct ensures compatibility with surrounding land uses and supports the 
precinct’s ongoing evolution as a hub for data and technology services
 .  
The Applicant has advised the development would:  
• 
 be consistent with the site’s E3 Productivity Support zoning under the Bayside Local 
Environmental Plan 2021  
• 
 support the retention and productive use of industrial land in a high
 -
demand urban services area  
• 
 align with strategic planning objectives outlined in the Greater Sydney Region Plan and Eastern 
City District Plan, including the delivery of resilient digital infrastructure and support for 
innovation precincts  
• 
 contribute to economic activity through both construction and operations, with an estimated 
capital investment of over $1.1
 8  
billion, generating approximately 
 600  
construction jobs and 30 
ongoing operational roles
 . 
The proposal represents a significant investment in critical infrastructure that will enhance the 
resilience, capacity, and competitiveness of Sydney’s digital economy, while delivering a context
 -
sensitive and environmentally responsible built form.  
[[page 21]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 14 
3 
 Strategic 
 C
 ontext  
3.1 
 Key 
 S
 trategic 
 I
ssues  
The 
 consistency of the development  
with 
 key relevant 
 strategies, plans and policies 
 relevant to the 
assessment of the development are 
 outlined in 
 Table 
 3  
below.  
Table 
 3  
| Summary of 
 Key G
 overnment 
 S
 trategies, 
 P
 lans  
and 
 P
 olicies  
Strategy, 
 P
 lan  
or 
P
 olicy  
 Comments  
Greater Sydney Region 
Plan  
The development would align with the following Objectives of the Greater 
Sydney Region Plan (Region Plan):  
• 
 Objective 3 
 – 
The development will provide additional, flexible data storage 
capacity within 
 eastern 
 Sydney, helping the city’s infrastructure to adapt 
and transition in conjunction with future technological changes and 
megatrends (e.g. autonomous vehicles, artificial intelligence, etc)  
• 
 Objective 22 
 – 
The development will provide new, knowledge
 -
intensive jobs 
within 
 Mascot
 , helping to improve access to a wide range of jobs, goods and 
services to close to people’s homes as part of the 30
 -
minute city.  
Eastern City District Plan  
 The development would align with the following Planning Priorities of the 
Eastern City District Plan:  
• 
 Planning Priority E10 
 (
Retaining and managing industrial and urban services 
land
 ) 
 - 
 The development will utilise existing industrial land for essential 
digital infrastructure, supporting the retention of employment land for urban 
services
 . 
• 
 Planning Priority E13 
 (
Supporting growth of targeted industry sectors
 ) 
- 
The 
development will strengthen the digital infrastructure sector, enabling 
growth in knowledge
 -
intensive industries and innovation across Greater 
Sydney
 . 
Staying Ahead: State 
Infrastructure Strategy 
2022
 -
2042  
The development aligns with the NSW State Infrastructure Strategy 2022
 –
2042 
by delivering critical digital infrastructure that supports secure, high
 -
speed 
connectivity and modernises services, consistent with the Strategy’s vision for 
embedding digital sol
 utions to improve productivity and resilience.  
[[page 22]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 15 
Strategy, 
 P
 lan  
or 
P
 olicy  
 Comments  
Future Bayside Local 
Strategic Planning 
Statement (Future Bay
 side  
LSPS)  
The Future Bayside LSPS sets out the 20
 -
year vision for land use in the Bayside 
LGA and describes the special character values to be retained.  
The Future Bayside LSPS seeks to retain and manage industrial lands and grow 
the international trade gateways to drive significant investment in the Bayside 
LGA. The development will provide additional local jobs to support the ongoing 
operations and growt
 h of the Mascot West Employment Lands Precinct.  
  
[[page 23]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 16 
4 
 Statutory 
 C
 ontext  
4.1 
 Permissibility and 
 A
 ssessment  
P
 athway  
Details of the 
 permissibility of the 
 development  
and 
 the 
 assessment  
pathway under which consent is 
sought are provided in 
 Table 
 4  
below.  
Table 
 4  
| Permissibility and 
 A
 ssessment  
pathway  
Consideration  
 Description  
Permissibility  
 Permissible with consent  
The site is zoned E3 
 – 
Productivity Support under the Bayside 
 LEP
 .  
Under clause 2.31 of the State Environmental Planning Policy (Transport and 
Infrastructure) 2021, development for the purpose of data centres may be carried out 
by any person with consent on land in the E
 3 
zone
 . 
Assessment 
pathway  
State significant development  
The development is SSD under section 4.36 of the 
 Environmental Planning and 
Assessment Act 1979 
 (EP&A Act) as it satisfies the criteria under section 2.6(1) of 
 State 
Environmental Planning Policy (Planning Systems) 2021 (the Planning Systems SEPP)
 : 
• 
 the development on the land concerned is not permissible without development 
consent, and  
• 
 the development is for the purpose of a data centre with a total power consumption 
of more than 15 MW, as specified in clause 25 of Schedule 1 of the Planning 
Systems SEPP.  
Consent authority  
 Minister for Planning and Public Spaces  
(Minister)  
The Minister is the consent authority under section 4.5(a) of the EP&A Act.  
Decision
 -
maker  
 Director   
On 9 March 2022, the Minister delegated the functions to determine SSD applications 
to the Director, Industry Assessments where:  
• 
 the relevant local council has not made an objection and  
• 
 there are less than 15 unique public submissions in the nature of objections and  
• 
 a political disclosure statement has not been made by the Applicant.  
In total, the Department received 
 no 
 submission from members of the community,  
one 
submission from a special interest group
 , 
one  
submission from the local council. Council 
[[page 24]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 17 
Consideration  
 Description  
did not  
object to the development. No reportable political donations were made by the 
Applicant in the last two years.  
Accordingly, the application can be determined by the 
 A/
Director, Industry 
Assessments, under delegation.  
4.2  
 O
ther 
 A
 pprovals  
and 
 A
 uthorisations  
Should development consent by granted, 
 other approvals may be required  
in order to carry out the 
development. Section 4.42 of the EP&A Act lists a number of approvals that cannot be refused if 
required to carry out the development  
and 
 must be approved in a manner that is consistent with any 
SSD consent  
granted 
 under the EP&A Act.  
T
he 
 development  
will  
require 
 the 
 consent under the 
 Roads Act 1993  
issued by TfNSW
 . 
The Department has consulted with and considered the advice of 
 TfNSW  
 in its assessment of the 
development  
(see 
 Section 
 5  
and 
 Section 
 6  
) 
and 
 has  
included 
 the 
 TfNSW  
recommended conditions 
in the conditions of  
consent (see  
Appendix F
 ). 
4.3  
 Mandatory 
 M
atters for 
 C
 onsideration  
Section 4.15 of the EP&A Act sets out matters to be considered by a consent authority when 
determining a development application  
 (DA)
 . 
 The Department’s consideration of these matters is 
shown in  
Appendix E
 . 
4.4  
 Public Exhibition and Notification   
In accordance with section 2.22 and Schedule 1 to the EP&A Act, the 
 DA  
 and any accompanying 
information of an SSD application are required to be publicly exhibited for at least 28 days. The 
application was on public exhibition from 
 15 November 2024  
until 
 12 December 2024
 . Details of the 
exhibition process and notifications are provided in  
Section  
5
 . 
4.5  
 Objects of the EP&A Act  
In determining the application, the consent authority  
 should consider whether the 
 development  
 is 
consistent  
 with the relevant objects of the EP&A Act  
 (section 1.3)
 , 
 including the principles of 
ecologically sustainable development  
(ESD)
 . 
The Department has fully considered 
 these matters 
 in 
Appendix E
 . 
T
he Department  
is  
satisfied that the development is consistent with the objects of the EP&A Act and 
the principles of ESD.  
[[page 25]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 18 
4.6  
 Bayside LEP 
 – 
Design Excellence  
Clause 6.10 of the Bayside LEP sets out the design excellence provisions to ensure the highest 
standard of architectural, urban and landscape design. 
 Two  
SDRP session
 s 
for the development 
 were  
held  
 in June and August 2024
 , with final advice provided 
 to the Applicant 
 on 
21 August 2024
 . The 
findings of the SDRP and the Department’s consideration of whether the development exhibits design 
excellence is provided in 
 Section 
 6.1
.  
4.7  
 Biodiversity 
 D
evelopment 
 A
 ssessment 
 R
 eport  
Section 7.9(2) of the 
 Biodiversity Conservation Act 2016  
(BC Act) requires all SSD applications to be 
accompanied by a Biodiversity Development Assessment Report (BDAR) unless the Planning Agency 
Head and the Environment Agency Head determine that the 
 development  
 is not likely to have any 
significant impact on biodiversity values (as identified in the BC Act and in the 
 Biodiversity 
Conservation Regulation 2017
 ). 
Two BDAR waivers have been issued for the development. 
 The first BDAR waiver request was 
submitted to the Department on 
 19 June  
202
 4
. The Environment Agency Head and the Team Leader, 
Industry Assessments as delegate of the Planning Secretary, determined that the development is not 
likely to have any significant impact on biodiversity values. The first BDAR waiver request was granted 
on 
 22 July  
 202
 4
. 
 The second BDAR request was submitted to the Department on 
 14 April  
 2025 in 
response to the DA amendment desc
 ribed in 
 Section 
 2.1 
and was granted on 
 10 June  
2025.   
4.8  
 Matters of National Environmental Significance  
Under the 
 Environment Protection and Biodiversity Conservation Act 1999  
(EPBC Act), assessment and 
approval are required from the Australian Government if a 
 development  
is likely to impact on a Matter 
of National Environmental Significance (MNES), as it is considered to be a ‘controlled action’.  
The EIS for the development included a preliminary assessment of the MNES in relation to the 
development and concluded the development would not impact on any of these matters and is 
therefore not a ‘controlled action’. As such, the Applicant determined a 
 referral to 
 the Australian 
Government D
 epartment of Climate Change, Energy, the Environment and Water (D
 CCEEW
 ) 
was not 
required.  
5 
 Engagement  
A
 s required by the Planning Secretary’s Environmental Assessment Requirements (SEARs), 
 the 
Applicant 
 undertook consultation with relevant local and State authorities as well as the community 
and affected landowners  
prior to lodgement of the 
 development application and 
 EIS
 . 
The Department 
undertook further consultation with these stakeholders during the exhibition of the EIS and 
[[page 26]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 19 
throughout the assessment of the application. These consultation activities are described in detail in 
the following sections.  
5.1 
 Consultation by the Applicant  
The Applicant undertook a range of consultation activities throughout preparation of the EIS 
including:  
• 
 a letterbox drop to surrounding residences and businesses with contact details  
 and link to an 
online survey questionnaire  
• 
 engagement with Registered Aboriginal Parties (RAPs)  
• 
 meetings held with 
 Bayside Council  
(Council)  
• 
 email correspondence with 
 government  
agencies  
and utility providers.  
Following public exhibition of the 
 DA and 
 EIS, further engagement was undertaken with Council, 
TfNSW
 , Ausgrid
 , and 
 the 
 Conservation Programs, Heritage and Regulation 
 Group of the Department 
of Climate Change, Energy, the Environment and Water  
(CPHR)  
through targeted meetings to discuss 
feedback and clarify technical matters. Community members who provided contact details during the 
initial online survey were also updated on the project’s progress.  
5.2  
 Consultation by the Department  
5.2.1 
 Public 
 Exhibition of the EIS  
After accepting the 
 DA  
and EIS, the Department:  
• 
 publicly exhibited the 
 DA and 
 EIS  
from 
 15 November 2024  
until 
 12 December 2024  
on the NSW 
planning portal  
• 
 notified occupiers and landowners in the vicinity of the site about the public exhibition  
(note: for 
strata titled properties
 , the owners’ corporation has been notified rather than the individual strata 
properties)  
• 
 notified and invited comment from relevant government agencies and 
 Council
 . 
  
[[page 27]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 20  
5.3  
 Submissions and Advice  
During the public exhibition period, the Department received 
 one  
 submission from the public 
 (
one  
special interest group, 
 no 
 individuals), a submission from Council and advice from 
 10 
 State and 
Australian 
 government authorities
 , 
utility providers and  
 State
 -
owned corporations
 . 
All submissions 
provided comments only.  
A summary of the submissions and government advice is provided below. A link to the full copy of the 
submissions and advice is provided in 
 Appendix C
 . 
5.3.1 
 Government Authority A
 dvice  
A summary of the 
 State and Australian 
 government authority  
advice is provided in 
 Table 
 5
 . 
Table 
 5  
| Summary of 
 Government Authority  
A
 dvice  
Agency  
 Advice summary  
TfNSW  
 Did  
 not support the proposed vehicle manoeuvres and access arrangements at 
Gardeners Road and Ricketty Street due to potential impacts on traffic flow, 
pedestrian safety, and state road operations. Specific concerns include
 d 
inadequate 
queueing space, inappropriate right
 -
turn movements, and driveway designs that may 
obstruct travel lanes. TfNSW also requested additional information and revised 
designs to mitigate these impacts, including relocation of vehicle traps 
 (
mechanical 
devices that prevent vehicles 
 from entering in the wrong direction  
or using the wrong 
driveway
 ) 
 and restriction of right
 -
turn entries. TfNSW also noted that civil works on 
state
 -
classified roads require 
 approval  
under Section 138 of the 
 Roads Act 1993
 . 
Recommended conditions include
 d
: 
• 
 r
estriction of vehicle movements at driveways (e.g. left
 -
in only at Ricketty Street)  
• 
 r
emoval and reconstruction of redundant driveways  
• 
 s
 ubmission of detailed design plans and hydraulic calculations for TfNSW approval  
• 
 c
 ompliance with excavation and utility adjustment protocols  
• 
 e
xecution of a Works Authorisation Deed and Road Occupancy Licence  
• 
 i
mplementation of a Construction Pedestrian and Traffic Management Plan  
• 
 p
reparation and endorsement of a Green Travel Plan prior to occupation.  
Environment 
Protection Authority 
(EPA)  
Advised  
the propos
 ed development 
 does not trigger Schedule 1 of the POEO Act and 
that the site 
 is not being regulated by the EPA under the 
 Contaminated Land 
Management Act 1997
 . 
[[page 28]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 21 
Agency  
 Advice summary  
Fire and Rescue 
NSW (FRNSW)  
Advised that data centres pose unique fire risks, especially with battery energy 
storage. FRNSW recommended a Fire Safety Study be completed prior to construction, 
and both an Emergency Plan and Emergency Services Information Package be 
developed before oc
 cupation, in line with relevant standards and guidelines.  
Heritage NSW  
 Requested further information 
 to clarify how the  
proposed piling 
 and service trenching 
works 
 would impact Kent Rd PAD1. Additionally, Heritage NSW 
 requested 
 further 
information to demonstrate  
that consultation 
 has been  
undertaken  
with the Butucarbin 
and the Metropolitan Local Aboriginal Land Council  
in accordance with the guideline 
on Aboriginal cultural heritage consultation requirements for proponents
 . 
Heritage Council  
 of 
NSW  
Advised 
 the 
 site is not listed on the State Heritage Register  
 (SHR)
 , nor is it in the 
immediate vicinity of any SHR items. Further, the site does not contain any known 
historical archaeological relics.  
CPHR  
 Found the proposed development to be inconsistent with the BDAR waiver 
determination, requiring a new waiver request  
to be submitted
 . 
CPHR also 
 requested 
an updated  
Flood Impact Risk Assessment, 
 noting the 
 assessment is 
 lacking updated 
modelling, afflux mapping, and emergency planning. Confirmation 
 was requested  
on 
whether recent infrastructure changes were considered, with consultation 
 with TfNSW 
recommended. 
 It also advised that f
 ull flood event mapping and mitigation measures 
are required for significant  
impacts. A flood emergency response plan should 
 also 
 be 
developed with 
 the State Emergency Service
 , and critical infrastructure must be 
protected to 
 Probable Maximum Flood (
 PMF
 ) 
level.  
Airservices Australia  
 Noted the Applicant should engage with Sydney Airport in the first instance and that 
cranes during construction may require separate assessment.  
Civil Aviation Safety 
Authority (CASA)  
A
 dvised that cranes that infringe an Obstacle Limitation Surface (OLS) will require a 
controlled activity approval. Furthermore, CASA noted that cranes infringing the 
PANS
 -
OPS surfaces for more than 3 months
 —
 or for shorter durations without suitable 
mitigat
 ion
—
 would present an unacceptable risk to the safety of air transport 
operations to and from Sydney Airport.  
 
  
[[page 29]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 22  
5.3.2  
 State Owned Corporation  
and Utility Provider 
 Advice  
Ausgrid  
 advised the development must ensure compatibility with nearby electricity infrastructure, 
including underground cables, overhead powerlines, and substations. The 
 Applicant 
 is required to 
engage with Ausgrid regarding new connections and maintain safe clearances in line with relevant 
standards and codes. Any asset relocations, including streetlighting, must be at the 
 Applicant
 ’s cost. 
Ausgrid also outlined 
 s
pecific separation distances and fire safety requirements for substations, and 
compliance with  
relevant 
 guidelines for electromagnetic fields is required. Ausgrid also emphasised 
the need to preserve access to existing easements and recommended early engagement with an 
Accredited Service Provider.  
Sydney Water  
advised existing infrastructure 
 could  
support initial water and wastewater demand for 
the 
 development
 , but upgrades may be needed for full capacity. Recommended conditions include 
obtaining a Section 73 Compliance Certificate and Building Plan Approval. Additional requirements 
were outlined for trade wastewater discharge, backflow prevention, and tree pla
 nting near assets. 
Early engagement with Sydney Water is encouraged to manage servicing timelines and ensure 
compliance.  
5.3.3  
 Key Issues 
 – 
C
 ouncil  
Council 
 provided comments on the development, raising concerns about built form, landscaping, tree 
management, flooding, stormwater, traffic, and environmental impacts. The building was considered 
excessively bulky along Kent Road, prompting recommendations for in
 creased setbacks, improved 
articulation, and a broader material palette. Landscaping was deemed inadequate, with advice to 
incorporate larger canopy trees, deeper soil zones, and stronger integration with the public domain  
(via 
 consideration of Cou
 ncil’s public art policy)
 . A minimum 4  
 metre
 -
wide landscape setback was 
recommended, and Council outlined options for offsetting tree removal through either on
 -
site 
replanting or a funding arrangement for public land planting.  
Flood modelling was found to be outdated  
and did  
not  
consider 
 WestConnex works
 . 
Council requested 
revised modelling and reduced flood afflux thresholds. Stormwater concerns included the need for 
updated model
 ling
 , detailed OSD plans, and inclusion of Water Sensitive Urban Design features.  
Traffic and access issues included the need for a revised 
 Transport and Accessibility Impact 
Assessment (TAIA)  
 and 
 approval  
 from 
 Tf
 NSW  
 given the development is  
 only accessible via  
 state 
roads
 .  
Additionally, Council 
 advised
 : 
• 
 c
 ontaminated land remediation must follow the Remedia
 l 
 Action Plan, with any required Long
 -
Term Environmental Management Plan (LTEMP) to be noted on title  
[[page 30]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 23  
• 
 a
menity impacts related to air quality and 
 noise 
 should be addressed through enforceable 
conditions  
• 
 additional information is required to address net zero emissions 
 and 
 reflectivity impacts from 
rooftop solar panels.  
5.3.4  
 Key 
 Issues 
 - 
P
ublic 
 S
 ubmissions  
Individuals  
No submissions were received from occupiers, landowners, or owners’ corporations of strata
 -
titled 
properties in the vicinity of the site.  
Special Interest Group  
Sydney Airport 
 provided comments on the development, noting that construction cranes may need 
to operate at heights significantly exceeding that of the proposed building, which may not be 
approved under the Airports (Protection of Airspace) Regulations.  
5.4  
 Amendment 
 Report 
 and Supplementary Information  
Following the public exhibition period, the Department 
 requeste
 d 
 the 
 Applicant  
 to respond to the 
issues raised in submissions and the advice received from government agencies  
and utility providers
 . 
In addition, the Department requested the Applicant provide additional information to address the 
following matters:  
• 
 u
pdated vehicle access strategy addressing TfNSW concerns  
• 
 i
mproved urban design and landscaping along Kent Road  
• 
 v
isual impact and solar access analysis for nearby residences  
• 
 r
evised operational and construction noise assessments with mitigation  
• 
 u
pdated construction traffic and noise management plans  
• 
 c
 ooling system redundancy, generator testing, and backup power justification  
• 
 f
lood risk, air quality (including 
 volatile organic compounds
 ), and sustainability measures  
• 
 r
emediation Action Plan and site auditor confirmation  
• 
 s
ummary of engagement with Council, TfNSW, and 
 CPHR
 . 
On 
 4  
July 2025, 
 the Applicant provided an Amendment Report, including its response to submissions,  
to the Department. 
 The amended DA saw 
 increases to the operational capacity and 
 changes to the 
site layout, built form  
and  
access arrangements  
in response to 
 issues raised by Council and TfNSW,  
as described in 
 Section 2.1
 . 
These changes included the incorporation of 685 Gardeners Road into 
[[page 31]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 24  
the development site
 , 
enabling greater building setbacks along Kent Road and improving the overall 
design response to site constraints
 . 
The Department published the 
 Amendment R
 eport on the NSW planning portal and forwarded 
 it 
to 
relevant government 
 authorities  
and 
 Council  
for comment on 
 7 July 2025
 . 
Except for Council and Sydney Water, matters raised by TfNSW and other government agencies 
 were 
sufficiently resolved and, where relevant, can be addressed through recommended conditions of 
consent. Council maintain
 ed its  
 concerns regarding the visual impact and urban design response 
along Kent Road
 .  
Sydney Water advised the existing water and wastewater networks do not have sufficient capacity to 
service the amended data centre development
 , noting that a  
Section 73 application would be required 
to determine staged servicing availability opportunities
 .  
On 6 August 2025, the Department requested supplementary information from the Applicant to 
address design and landscaping matters. Specifically, the Department recommended incorporating a 
broader mix of tree species along the site frontage to enhance visua
 l interest, biodiversity, and habitat 
value. It also advised reinstating recessed rooftop plant screening above the two existing precast 
panel recesses and applying tonal variation to strengthen articulation and reduce the building’s 
perceived bulk and sca
 le. 
T
he Department also sought clarification on water and wastewater servicing 
stages and requested a rigging coordination and plant replacement strategy to confirm safe 
installation and maintenance of rooftop equipment.  
On 3 September 2025, the Applicant provided a further update to the urban design to address tree 
species diversity, façade articulation, and rooftop plant screening, along with additional information 
on servicing arrangements and rigging coordination for e
 quipment installation and maintenance.  
  
[[page 32]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 25  
6 
 Assessment  
The Department has considered the EIS, the issues raised in submissions, the Applicant’s Submissions 
Report and supplementary information in its assessment of the development. The Department 
considers the key assessment issues are:  
• 
 u
rban 
 d
esign  
• 
 w
ater and wastewater servicing  
• 
 o
perational noise.  
A number of other issues have also been considered. These issues are considered relatively minor and 
are 
 assessed in 
 Table 
 6 
and 
 Section 
 6.4  
below.   
6.1 
 Urban Design  
The Applicant proposes a development design that has considered the design excellence provisions 
under 
 Clause 6.10 of 
 the 
 Bayside LEP
 . The Applicant’s EIS
 , 
Amendment Report  
and Supplementary 
Information 
 detail the design process and 
 changes  
that have occurred 
 throughout the 
 assessment
 .  
As discussed in 
 Section 
 4.6
 , the development design has been through two rounds of SDRP reviews.  
T
he SDRP 
 acknowledged 
 improvements to architectural expression on Ricketty Street and Gardeners 
Road, the pared
 -
back material language, the approach/arrival studies, and ESD ambitions. The Panel, 
however, sought further refinement to ensure the facility contributes positively t
 o its 
 urban 
 context.  
Key recommendations focused on:  
• 
 c
 onnecting with Country  
- 
demonstrating how siting, setbacks and swales actively 
 heal Country  
and embedding Country awareness in operations, not only landscape  
• 
 landscaping  
 - 
 i
ncreasing setbacks at the 
 corner of 
 Kent Road  
 and  
 Ricketty Street
 , integrating 
perimeter fencing with swales, and maximising tree canopy to mitigate scale impacts  
• 
 a
rchitectural 
 l
anguage  
- 
significant refinement to the Kent Road façade, including tonal/textural 
range in precast, clear rationale for the acoustic screening approach, and a better
 -
resolved corner  
presentation  
• 
 o
perational 
 s
ustainability  
 - 
 e
xpanding ESD initiatives to embed cultural awareness and future 
adaptability.  
This assessment considers the amended design against these recommendations and evaluates 
whether the proposal achieves design excellence and 
 an acceptable urban response
 . 
6.1.1 
 Massing, Bulk and 
 Modulation  
The proposed development complies with the planning envelope established by the applicable 
controls. It maintains a maximum building height of 40 metres, which is below the 44
 -
metre height 
[[page 33]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 26  
limit permitted under the Bayside 
 LEP
 . The floor space ratio (FSR) of the proposal is 1.1:1, considerably 
below the maximum allowable FSR of 3:1. Setbacks exceed the minimum requirements, with 9  
 m 
setbacks provided to all primary frontages and setbacks along Kent Road 
 rang
 ing  
between 10  
m 
and 
12 m. These measures contribute to a reduced visual impact and assist in managing bulk and scale 
within the urban context.  
The development’s massing strategy divides the building into three 
 areas 
 as can be seen in 
 Figure 
 7
: 
(1) the data hall and supporting plant space, (2) the office and administration block, and (3) the 
generator gantry. 
 This separation supports functional efficiency, reduces perceived bulk, and enables 
acoustic zoning, with the generator gantry positioned furthest from residential interfaces to minimise 
noise impacts. 
 Acoustic louvred screens have been recessed from the Kent Road frontage to maintain 
effective noise attenuation while reducing visual prominence. This approach was selected over solid 
wall alternatives because it balances acoustic performance with ventilat
 ion requirements and 
provides a lighter, more articula
 ted appearance.  
As shown in 
 Figure 
 9
 , each 
 distinct area  
 is articulated and stepped to introduce visual depth and 
hierarchy, helping to break down the façade  
 along both 
 Kent Road and Ricketty Street
 . Additional 
articulation is achieved through recessed volumes and outdoor terraces, particularly around the office 
component. The base and roof are expressed as distinct elements to further reduce the building’s 
perceived height and scale.  
 
Figure 
 9  
| 
Fa
 ç
 ade  
Articulation
 , Architectural Detailing and Landscape Integration  

[[page 34]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 27  
The Kent Road frontage 
 has been revised  
 to 
 provide compliant setback
 , and the 
 Kent Road and 
Ricketty Street  
corner has been resolved through relocation of escape stairs and improved 
 layout
 . 
These changes reduce perceived bulk and improve the  
 visual  
 impact
 , 
particularly from 
 the 
 Mascot 
Station pedestrian approach  
to the east of the site
 . 
The Department considers the massing strategy 
results in a
 n 
 e
fficient layout that accommodates technical requirements while responding to the 
surrounding urban context.  
6.1.2 
 Architectural Design and Detailing  
The architectural design 
 emphasises functional clarity while drawing inspiration from Sydney’s 
industrial heritage. Robust  
 materials such as precast concrete and metal cladding
 , combined  
 with 
minimal ornamentation
 , reinforce a 
 restrained language 
 that establishes  
a neutral presence within a 
complex urban setting
 . In contrast, 
 the office block activates Ricketty Street and 
 provides visual relief  
through 
 finer 
 detailing and clear 
 façade glazing, distinguishing it from the larger data centre volumes  
(see 
 Figure 
 9
 )
. 
T
he Kent Road façade has been refined to address concerns  
raised by the SDRP  
regarding its length 
and visual impact. Enhanced modulation, tonal precast 
 variation
 , and recessed acoustic screening 
reduce bulk and 
 add  
 visual interest for pedestrians and elevated views.  
 Furthermore, 
 as shown in 
Figure 
 10
, 
t
he 3  
m 
 high base has been revi
 sed  
for proportionality, incorporating darker earth
 -
toned 
finishes and textured brickwork to ground the façade visually. This creates a scaled foundation that 
complements the 40  
 m 
 height without dominating the streetscape. The base's colour gradient 
transitions subtly to lighter precast panels above, enhancing hierarchy and reducing monolithic 
appearance
 .  
‘Designing with Country’ principles 
 inform  
 landscape 
 and water
 -
sensitive measures, including  
reintroducing Eastern Suburbs Banksia Scrub species, perimeter swales, and landscape corridors to 
strengthen 
 ecological systems and 
 cultural values
 . While Council suggested standalone public art, 
the SDRP supported the integrated approach prioritising authentic materials over embellishment. The 
Department agrees this achieves cultural and contextual outcomes while mitigating perceived scale.  
The Department is satisfied that these refinements represent a considered response to the 
 SDRP
 ’s 
recommendations and improve the building’s relationship with its urban context.  
[[page 35]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 28  
 
Figure 
 10 
| Data Centre Building, Security Fencing, Landscape and Civil Integration  
6.1.3 
 I
nterface  
with the  
P
 ublic 
 D
omain  
Perimeter security fencing is a critical element of data centres.  
The 
 Applicant  
proposes a 2.4
 -
metre
 -
high security fence with anti
 -
climb features, motorised gates, 
and controlled pedestrian access. To better integrate with the public domain, the fence is set back 
from the boundary, creating landscaped buffers that exceed DCP requirem
 ents. These areas include 
deep soil planting, swales, endemic species, and low
 -
height walls constructed from recycled bricks 
to reference the site’s industrial heritage.  
The Department acknowledges that perimeter fencing is a necessary security measure for a facility 
of this nature but expects it to be integrated sensitively with the public domain. The amended design 
achieves this outcome by setting the fence back from the  
boundary and incorporating landscaped 
buffers, 
 integrated swales, 
 endemic planting
 , and 
 recycled brick dwarf walls
 . These measures
 , 
 as 
depicted in in 
 Figure 
 10
, 
soften the interface and present a visually appropriate edge to the street. 
The Department considers the planting strategy, including taller trees beyond the secure zone and 
Eastern Suburbs Banksia Scrub species, to enhance streetscape amenity.  
Furthermore, t
 he repositioning of the security fence inward creates space for taller screening 
vegetation and layered planting, while expanded landscape buffers and canopy opportunities along 

[[page 36]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 29  
Kent Road and Gardeners Road respond directly to SDRP concerns about scale mitigation and 
integration with Mascot’s industrial character.   
Deep soil canopy shades footpaths and verge areas,  
layered understorey 
 supports  
transpiration
 , 
and 
swales support passive evaporative cooling
 . 
In addition, the light
 -
toned material finishes of the façade 
reduce radiant heat absorption. The Department considers  
 these design responses to be 
complementary measures that 
 minimise urban heat.   
On this basis, the Department is satisfied that the proposal achieves an appropriate balance between 
security requirements and public domain quality. The design demonstrates compliance with planning 
objectives for setbacks, landscaping, and materiality and  
is considered acceptable.  
6.1.4 
 Overshadowing and Visual 
 Impacts  
The Applicant’s s
 olar access modelling demonstrates that overshadowing  
at apartments to the east 
of the development  
 would be  
 confined to short periods in mid
 -
winter and does not compromise 
compliance with the Apartment Design Guide requirement for two hours of sunlight between 9:00 am 
and 3:00 pm. Any reductions in solar access are minor and occur only during the final hour of 
 the day.  
Further, the Applicant’s c
 omparative analysis 
 of built forms 
 confirms that alternative permissible 
typologies would result in similar or greater bulk and overshadowing impacts, supporting the 
appropriateness of the propos
 al  
(see 
 Figure 
 11 
and 
 Figure 
 12
). 
The Applicant’s visual impact assessment indicates that view loss impacts to affected 
 residential 
properties would range from 
 having a 
 slight reduction in views 
 to 
 having a substantial portion of a 
private 
 vista blocked
 . 
However, t
 his is considered reasonable given the uncharacteristically low
 -
rise 
nature of the existing site 
 with maximum building height standard of 44  
m 
 and its location within a 
strategic industrial precinct, where some interruption of views is inevitable. Importantly, 
 the 
 views 
impacted a
 re private 
 district 
 outlooks rather than significant public or scenic views.  
The Department considers visual impacts have been addressed through 
 the amended design 
 that 
reduce
 d 
perceived bulk and enhance
 d 
the streetscape, including increased setbacks, deep soil zones, 
landscape buffers, façade modulation, and corner treatments. These strategies achieve design 
excellence under Clause 6.10, mitigate visual intrusion, and minimise overshadowing impacts. While  
some view loss and overshadowing will occur, they are acceptable given the site’s zoning, compliance 
with development standards,  
and the design measures implemented. The absence of significant view 
corridors and the comparative analysis of alternative development scenarios further support this 
conclusion.  
In relation to signage, the 
 Department notes the 
 pro
 posal includes  
 four
 , 
 3  
m 
 × 
3  
m internally 
illuminated lightbox signs on the Kent Road fa
 ç
ade for business identification  
 (o
ther signage 
proposed across the site is addressed in 
 Appendix D
 )
. 
 Given the façade’s sc
 ale, the signage is 
proportionate and does not dominate the building form.  
The  
signs are static and uniformly lit, reducing 
[[page 37]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 30  
potential distraction compared to digital or animated signage. While the nearest residential properties 
are approximately 45
 –
50  
m aw
 ay and may experience some visibility of illumination, the impact is 
considered manageable subject to compliance with AS 4282 
 – 
 Control of the Obtrusive Effects of 
Outdoor Lighting, which 
 provides for  
adaptive 
 measures 
 such as 
 dimming, limiting light spill and glare, 
and controlling operating hours  
to protect residential amenity
 . On balance, the 
 Department considers 
the 
 signage is acceptable given its identification purpose
 , 
proportionality to the building’s scale  
and 
the mitigation measures required by the  
standard.  
Accordingly, the Department considers the visual and overshadowing impacts to be reasonable and 
acceptable.  
 
 
Figure 
 11 
| 
Comparison of the Proposed Data Centre Built Form with 
 Other Permissible Development Types  
 
  

[[page 38]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 31 
Figure 
 12 
| 
Comparison of the Proposed Data Centre Envelope with 
 Multi
 -
level Warehouse and Commercial 
Building Envelopes  
6.1.5 
 Conclusion  
The amended scheme substantively responds to the SDRP’s advice by increasing setbacks, recessing 
the acoustic screen and stepping the upper levels to reduce perceived height, moving the security 
fence inward to enable a continuous swale and 
 landscape 
 corridor, and 
 refining 
 the façade’s 
tonal/textural range within a restrained industrial 
 palette
 .  
The detailed solar and comparative envelope studies confirm that midwinter overshadowing is 
confined to late
 -
day periods with limited compliance change to neighbouring apartments
 . 
 The 
landscape strategy provides a greener edge consistent with Mascot’s industrial character, while 
‘Designing with Country’ principles
 —
 through perimeter landscaping and water
 -
sensitive design
 —
enhance environmental and cultural outcomes
 . 
Overall, the Department
 ’s assessment has concluded  
 the proposal 
 is 
 appropriate to the industrial 
context of the site, 
 achieves design excellence and responds comprehensively to SDRP advice. 
Conditions have been recommended to ensure all external features are constructed in accordance 
with the architectural plans and that landscaped areas are established and maintained to preserve 
quality and function.  
6.2  
 Water and Wastewater Servicing  
Managing water and wastewater servicing is a key challenge for the amended 
 development
 . While 
 it 
incorporates strong sustainability measures to reduce water consumption, the scale and operational 
requirements of the 
 data centre  
 mean it will still place considerable demand on Sydney Water’s 
network.  
The amended development adopts a comprehensive water minimisation strategy as part of its 
Ecologically Sustainable Development (ESD) framework. 
 The Applicant state
 s i
 t targets a Water 
Usage Effectiveness (WUE) of 1.5  
which  
the 
 Applicant notes is below the broader 
 industry average. 
Initiatives include rainwater harvesting for cooling tower top
 -
up and irrigation, recirculation and 
capture of fire testing water, and installation of high
 -
efficiency fixtures and fittings with high WELS 
ratings. Landscaping will 
 prioritise native and drought
 -
tolerant species, and permeable 
 surface 
treatments
 , 
 such as gravel and porous soil profiles
 , 
 will be used to support water
 -
sensitive urban 
design. Further measures under consideration include advanced water treatment to increase cooling 
tower cycles and reduce discharge volumes. These strategies aim to minimise potable water 
consumption and reduce  
reliance on Sydney Water’s network while supporting broader sustainability 
objectives.  
In addition to water efficiency, the Applicant indicated that 
 its 
 cooling system design incorporates 
energy management strategies and adaptive temperature controls to optimise performance
 . 
Further, 
[[page 39]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 32  
t
he adopted solution
 , 
 open circuit cooling towers with water
 -
cooled chillers
 , 
 achieves the lowest 
annualised PUE of all options assessed and can be adapted to emerging technologies. 
 If 
 tenants  
are 
able to adopt higher cooling water temperatures through 
 direct
 -
to
-
chip technology and/or raised 
supply air temperatures, the system could potentially allow chillers to be bypassed, yielding 
 greater  
energy savings and improved efficiency. However, the extent of these benefits will depend on tenant
 -
specific requirem
 ents and operational conditions, which remain uncertain at this stage.  
Despite these measures, the data centre requir
 es  
substantial volumes of water for cooling and fire 
protection systems. Sydney Water has confirmed that the existing Botany Gravity Water Supply Zone 
cannot accommodate the full development’s peak potable water demand of up to 4.86 ML/day or the 
associated 
 wastewater discharge without augmentation works. 
 Sydney Water advised that these 
augmentation requirements will be addressed through the Section 73 process and  
also highlight
 ed  
the need for additional emergen
 cy storage at Sewage Pumping Station SP0104 and recommends 
early engagement to develop precinct
 -
wide solutions.  
The 
 Applicant’s 
 infrastructure report provides a detailed servicing strategy for the 
 amended 
development. It proposes dual Sydney Water connections from Gardeners Road and Ricketty Street 
to improve resilience, supported by on
 -
site water storage tanks 
 totalling  
up to 5,
 125 
kL and rainwater 
harvesting systems  
 (comprising two 75 kL tanks)  
 to offset potable water use. The design also 
incorporates an industrial water system for cooling towers with 
 6
-
8 
 recirculation cycles to reduce 
wastewater discharge volumes,  
and a sanitary drainage system that will gravity drain to Sydney Water 
sewer mains. The 
 infrastructure report  
 confirms that a Section 73 feasibility application has been 
lodged and 
 outlines staging 
 arrangements, with water and sewer demands ramping up progressively 
across five phases
 . 
The Department considers the amended development demonstrates a commitment to water 
efficiency. However, these measures alone cannot address the current limitations of Sydney Water’s 
network. 
 To ensure adequate servicing, Sydney Water has advised that, if the development is 
approved, the consent should include conditions requiring a Section 73 Compliance Certificate and 
Building Plan Approval. Further on
 -
site or off
 -
site works
 , 
such as pump or storage upgrades
 , 
will be 
confirmed and finalised through the Se
 ction 73 process. The Department has recommended 
conditions to this effect in the development consent.  
The Department’s assessment concludes 
 that water and wastewater servicing requirements can be 
appropriately managed, supported by robust water efficiency measures and conditions requiring 
confirmation of 
 water servicing arrangements  
from  
Sydney 
 Water
 . 
[[page 40]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 33  
6.3  
 Operational Noise  
The continuous 24
 -
hour operation of the proposed data centre has the potential to impact the 
acoustic amenity of nearby sensitive receivers, including high
 -
density residential apartments to the 
east and southeast and two childcare centres within 85 m of th
 e site.  
The amended Noise and Vibration Impact Assessment (NVIA) assessed operational noise emissions 
from rooftop mechanical plant (cooling towers, chillers, air handling units), back
 -
up generator testing, 
on
-
site vehicle movements, and loading dock activities. T
 he assessment adopted a conservative 
worst
 -
case scenario, assuming all major plant operating concurrently at peak load under noise
 -
enhancing meteorological conditions.  
To minimise operational noise impacts, the development incorporates a combination of technology 
selection, acoustic treatments, and design refinements. The Applicant has adopted open circuit 
cooling towers with water
 -
cooled chillers, which were identified 
 as the quietest feasible option for 
the site, producing significantly lower noise emissions than air
 -
cooled alternatives. The rooftop plant 
layout has been optimised to position cooling towers and chillers behind building elements, 
maximising shielding to 
 residential receivers to the east. Additional noise control is achieved through 
the installation of acoustic louvre screens and solid parapet walls around rooftop plant areas, as well 
as solid
 -
walled generator enclosures with attenuated exhaust stacks  
 (see 
 Figure 
 13
)
. Mechanical 
plant will incorporate low
 -
noise fans and variable speed drives to reduce noise during part
 -
load 
operation.  
[[page 41]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 34  
 
Figure 
 13 
| 
Indicative Screening on Rooftop 
 – 
3D View  
With the above measures in place, predicted operational noise levels at all surrounding residential, 
childcare, and commercial receivers comply with the Project Noise Trigger Levels (PNTLs) derived in 
accordance with the NSW Noise Policy for Industry (NPfI
 ).  
During normal operation, the worst
 -
case operational noise is predicted to be LAeq,15min 47 dB(A) at 
the most affected residential receiver at 7
 -
9 Kent Road, 
 demonstrating compliance 
 with the PNTLs 
of 58 dB(A) day, 50 dB(A) evening and 47 dB(A) night.  
During maintenance and generator testing, the worst
 -
case operational noise with two generators in 
operation is predicted to be 58 dB(A) at 7
 -
9 Kent Road, compliant with the daytime PNTL of 58 dB(A).  
The Department has reviewed the NVIA and is satisfied that the Applicant has thoroughly investigated 
opportunities to minimise operational noise and ensure compliance with the PNTLs. To further 
minimise noise impacts, the Department has also recommended th
 at generator testing be limited to 
weekdays only.  
To maintain consistency with the worst
 -
case assumptions, the Department recommends that noise 
limits be set at the Applicant’s predicted levels. However, the Applicant has not 
 provided  
predicted 
noise 
 levels  
during the more sensitive evening and night
 -
time periods. 
 This is particularly important 
given  
the considerable number of potentially affected residences along Kent Road, near the rooftop 
noise
 -
generating equipment
 , as shown in 
 Figure 
 14
.  

[[page 42]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 35  
 
Figure 
 14 
| Façade 
 n
oise 
 m
ap 
 – 
d
aytime 
 o
perational 
 n
oise (
 g
 enerator 
 t
esting)  
In the absence of 
 predicted 
 evening and night
 -
time 
 noise levels
 , the Department considers it 
necessary to require ongoing noise monitoring at the site
 , 
behind  
the acoustic louvre screen and solid 
parapet wall 
 facing  
 Kent Road
 . This monitoring will support  
 staged performance verification at 
selected receivers  
and  
confirm compliance during daytime operation, which represent
 s 
the highest 
cooling load and therefore the loudest operational scenario. Demonstrated compliance during the day 
would imply compliance d
 uring the more sensitive evening and night
 -
time periods, when cooling 
demand, and associated noise emissions, are expected to be lower. 
 Additionally, ongoing noise 
monitoring, together with the application of noise limits  
 based on the facility’s predicted daytime 
performance
 , will ensure that baseline cooling noise is maintained at a level that does not contribute 
to elevated cumulative noise during generator tests. This approach will also assist in the timely 
resolution of any noise complaints that may ari
 se.  
The Department’s assessment concludes that noise impacts associated with the operation of the 
development can be managed appropriately, subject to the implementation of the recommended 
conditions of consent.  
 

[[page 43]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 36  
6.4  
 Other 
 I
ssues  
The Department’s consideration of other issues is summarised in 
 Table 
 6  
below.  
Table 
 6  
| Assessment of other issues  
Findings and conclusions  
 Recommended conditions  
Operational Air Quality  
• 
 The development has the potential to generate air quality impacts during 
routine generator testing and emergency power outages.  
• 
 The Applicant’s amended Air Quality Impact Assessment (AQIA) evaluated 
emissions from generator stacks at a release height of 39.1 m above ground 
and identified residences fronting Kent Road as the most affected.  
• 
 Elevated particulate and NO ₂ 
 concentrations are predicted under a worst
 -
case power outage scenario. However, the likelihood of such an event is 
extremely low (approximately 0.0002% annually). Routine testing scenarios 
comply with all relevant criteria.  
• 
 The Department recognises ther
 e could be potential for elevated 
concentrations under worst
 -
case conditions but considers the likelihood of 
a prolonged outage to be extremely low, given the reliability of the local 
electricity network.  
• 
 To manage residual risks, the Department recommends conditions requiring 
a site
 -
specific Air Quality Management Plan (AQMP). This should include 
pollutant monitoring during outages, a Power Outage Notification Protocol, 
emissions controls, and performance 
 verification against EPA guidelines.  
• 
 The Applicant would also be required to report any 
 generator  
 use during 
normal operation to the Planning Secretary, enabling review and adjustment 
of mitigation measures if necessary.  
• 
 Subject to these conditions, the Department concludes the development 
would not result in unacceptable air quality impacts on surrounding sensitive 
receptors.  
Require the Applicant to:  
• 
 install and operate 
equipment in line with 
best practice  
• 
 prepare and implement 
a site
 -
specific AQMP  
• 
 prepare a Back
 -
up 
Generator Incident 
Report should the 
back
 -
up generators be 
used during a power 
outage event.  
Construction 
 Air Quality  
• 
 The development has the potential to generate air quality impacts, primarily 
in the form of fugitive emissions of suspended particulate matter and 
nuisance dust, to nearby sensitive receptors during construction, over a 
period of up to 
 110 
weeks.  
• 
 The amended AQIA found that, subject to the implementation of standard 
construction mitigation measures as part of a Construction Environmental 
Require the Applicant to:  
• 
 prepare and implement 
a CEMP for the 
duration of 
construction  
[[page 44]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 37  
Findings and conclusions  
 Recommended conditions  
Management Plan (CEMP), the development would have minimal dust soiling 
impacts to surrounding receivers. Without mitigation, the dust soiling 
impacts would increase to a high risk profile.  
• 
 Typical mitigation measures would include the use of dust suppression 
methods (e.g. watering), stockpile management (e.g. cover stockpiles to 
prevent wind erosion) and implementation of trackout measures (e.g. wheel 
washing system) for trucks accessing the  
site.  
• 
 The Department has reviewed the amended AQIA and is satisfied air 
emissions associated with the construction of the development would be 
minimal, subject to the preparation and implementation of a CEMP 
 detailing 
these  
construction mitigation measures.  
• 
 The Department has recommended conditions of consent requiring the 
Applicant to prepare and implement a CEMP for the duration of construction 
and to take all reasonable steps to minimise 
 dust 
 generation.  
• 
 The Department’s assessment concludes the construction of the 
development would not result in adverse air quality impacts, subject to the 
recommended conditions of consent.  
• 
 take all reasonable 
steps to minimise dust 
emissions during 
construction.  
Construction Noise   
• 
 The construction of the development 
 over a period of up to 
 approximately 
two years  
 has the potential to cause noise and vibration impacts at 
surrounding sensitive receivers.  
• 
 Construction would be carried out during the recommended standard 
working hours, consistent with best practice noise management principle 
identified in the EPA Interim Construction Noise Guideline.  
• 
 The Applicant indicated noise management is required as it predicted 
construction noise at all surrounding receivers with direct line
 -
of
 -
sight to the 
site would exceed the relevant management levels during vegetation 
clearing, demolition and excavation.  
• 
 The Applicant predicted construction noise has the potential to exceed the 
highly affected noise management level of 75 dB(A) at residences when 
noise intensive activities such as rock breaking 
 occur  
during demolition  
and 
excavation
 , reaching up to LAeq,15min 78  
dB
 . 
• 
 Regarding vibration impacts, the Applicant predicted that while vibration 
may be perceived at times when vibratory rollers or rock breakers are in use, 
all residential and childcare buildings are sufficiently distant from the site to 
avoid cosmetic damage.  
Require the Applicant to:  
• 
 undertake works 
during the standard 
construction hours 
specified in the EPA 
Interim Construction 
Noise Guideline.  
• 
 implement feasible and 
reasonable measures 
to minimise 
construction noise.  
• 
 prepare a construction 
noise and vibration 
management plan prior 
to construction  
[[page 45]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 38  
Findings and conclusions  
 Recommended conditions  
• 
 To manage construction noise and vibration impacts, the Applicant has 
indicated its commitment to implement all reasonable and feasible 
measures such as implementing respite periods and carrying out vibration 
survey to aid the development of site
 -
specific 
 vibration mitigation strategies.  
• 
 The Department considers construction noise would be largely minimised by 
undertaking works during standard working hours only. The Department is 
therefore satisfied that high noise intensity works 
 (
building demolition and 
hard rock excavation up to 5 months
 ) 
that would occur temporarily or near 
surrounding receivers can be managed by implementing feasible and 
reasonable work practices.  
• 
 To this end, the Department has recommended the Applicant implement all 
practicable measures, established in consultation with the affected 
neighbours, to reduce noise as part of a Construction Noise and Vibration 
Management Plan.  
• 
 This plan will need to include a complaints management system, summarise 
the outcome of consultation with the surrounding community, detail all 
feasible and reasonable work practices and physical barriers to reduce 
noise, and identify a specific set of str
 ategies to manage any residual high 
noise impact works.  
• 
 The Department’s assessment concludes the potential noise and vibration 
impacts during construction of the development can be managed, subject to 
recommended conditions.  
Traffic and Access   
• 
 V
ehicle access arrangements have been substantially revised 
 as a design 
response 
 to address significant concerns previously raised by TfNSW 
regarding traffic flow, safety, and state road operations
 . 
• 
 The Amended DA included a Traffic Impact Assessment (TIA) which 
considered the potential construction and operational traffic impacts 
associated with the development.  
Access and Parking  
• 
 As outlined in 
 S
 ection 2 of this report, the development provides two (2)
 , 
12.5 
m loading bays, 35 car parking spaces (incl
 uding  
 an accessible car 
parking space), 3 motorcycle parking spaces, and 32 bicycle racks (within 
end
 -
of
 -
trip facility).  
• 
 Access to the development would be via an existing driveway off Gardeners 
Road (left
 -
in entry for heavy vehicles only, left
 -
out exit for all vehicles) and 
Require the Applicant to:  
• 
 ensure parking and 
access roads are 
constructed in 
accordance with 
relevant Australian 
Standards  
• 
 prepare and implement 
a CTMP for the duration 
of construction  
• 
 adhere to specific 
operating conditions 
such as 
 requiring 
 all 
[[page 46]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 39  
Findings and conclusions  
 Recommended conditions  
a new driveway off Ricketty Street (left
 -
in entry for light vehicles only). The 
access controls, comprising a combination of boom and sliding gates, at both 
the Gardeners Road and Ricketty Street accesses are not expected to result 
in any queuing on to the  
public road network  
• 
 An internal access road would also be provided, connecting the two 
driveways to the parking areas and the central loading dock, designed to 
accommodate up to 20
 -
metre articulated vehicles.  
• 
 During equipment installation or replacement, parking and loading areas 
would be temporarily utilised as set
 -
down areas for mobile cranes.  
• 
 No issues were raised by Council and TfNSW regarding these aspects of the 
development.  
 TfNSW advised that 
 any disturbance
 /adjustment  
 to 
 the 
surrounding state roads  
 and 
 the re
 instatement of kerb and gutter at the 
redundant driveway on Kent Road 
 are 
 subject to 
 its 
 approval
 , as per section 
138 of the 
 Roads Act 1993
 . 
• 
 The Department has reviewed the information provided in the TIA and is 
satisfied sufficient access, parking and internal circulation arrangements 
have been provided for the development.  
 In line with TfNSW’s advice, 
c
 onditions requiring 
 roads authority 
 approval  
have 
 been recommended
 . 
Operation  
• 
 The TIA adopted a ‘first principles’ traffic rate based on every staff member 
and visitor travelling to/from the site, resulting in up to 30 and 35 vehicle 
trips per hour during the morning and afternoon peak periods.  
• 
 As heavy vehicle movements were likely to be infrequent (once a month 
during off
 -
peak hours) they were not included in the assessment.  
• 
 Compared to the existing commercial operation at the site, the proposed 
development is expected to result in a net decrease in traffic generation of 
1 vehicle trip during the AM peak, 18 vehicles during the PM peak and 162 
vehicle trips throughout a 24
 -
hou
 r period.  
• 
 Neither Council nor TfNSW raised any specific concerns in relation to 
operational traffic. 
 Both Council and TfNSW  
 recommended that a green 
travel plan be implemented to encourage the use of active and public 
transport.  
• 
 The Department considers the operational traffic associated with the 
development would be low and is unlikely to impact on the efficiency of 
surrounding road network
 , and has recommended conditions in line with 
advice from Council and TfNSW  
vehicles are wholly 
contained on site 
before being required 
to stop  
[[page 47]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 40  
Findings and conclusions  
 Recommended conditions  
Construction  
• 
 The Applicant expects that construction traffic volumes would be lower than 
the development’s operational traffic volumes, particularly given the site’s 
proximity to public transport services.   
• 
 The Applicant has committed to preparing and implementing a Construction 
Traffic Management Plan (CTMP) which would include suitable traffic 
controls to manage any residual impacts.  
• 
 Neither Council nor TfNSW raised concerns in relation to construction 
traffic. Recommended conditions include the need to obtain a road 
occupancy licence for any works that may impact on traffic flows along state 
roads, all construction vehicles must be co
 ntained wholly within the site 
before stopping, and the implementation of a CTMP.  
• 
 The Department does not anticipate significant traffic
 -
related impacts 
during construction, subject to the implementation of a CTMP that includes 
measures to prevent queuing on public roads, contain all construction 
vehicles within the site, and obtain a R
 oad Occupancy Licence for any works 
affecting state roads. The CTMP will be required to include measures to help 
ensure construction traffic does not impact the function of the surrounding 
road network and to minimise potential conflicts with other road us
 ers.  
Conclusion  
• 
 The Department’s assessment concludes that the development would not be 
expected to negatively impact the safety, capacity or efficiency of the local 
or regional road network, subject to the recommended conditions of consent.  
Hazards and Risk   
• 
 The development includes storage of up to 1
 ,172,000  
 litres of diesel 
(equivalent to 992 tonnes)  
 and 
 691.2  
 tonnes of lithium
 -
ion batteries within 
electrical plantrooms.  
• 
 The Applicant provided a hazards report which included a preliminary risk 
screening in accordance with the Department’s Applying SEPP 33 guideline.  
• 
 The report noted the quantities of dangerous goods stored would be below 
the SEPP 33 screening thresholds and therefore the development would not 
be considered ‘potentially hazardous’ as per Chapter 3 of State 
Environmental Planning Policy (Resilience and 
 Hazards) 2021 (Resilience and 
Hazards SEPP).  
Require the Applicant to:  
• 
 prepare a FSS prior to 
construction  
• 
 prepare an Emergency 
Plan and ESIP prior to 
operation  
• 
 store chemicals, fuels 
and oils in accordance 
with the relevant 
standards  
[[page 48]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 41 
Findings and conclusions  
 Recommended conditions  
• 
 The Department has reviewed the information provided by the Applicant and 
is satisfied the risk screening was appropriate and that adequate information 
has been provided regarding compliance with all relevant standards.  
• 
 With regard to the back
 -
up power system, the Department notes the storage 
and handling of lithium
 -
ion batteries and diesel presents special hazards 
which must be addressed in the detailed design of the development.  
• 
 In its advice, FRNSW recommended the Applicant prepare a FSS prior to 
construction, and an Emergency Plan and E
 mergency Services Information 
Package (
 ESIP
 ) 
prior to operation. The FSS will help verify the final design of 
all fire safety systems complies  
with the relevant Australian Standards and 
all associated requirements for data centres.  
• 
 The Department’s assessment concludes the hazards and risks associated 
with the development have been adequately considered by the Applicant 
and concurs with the advice provided by FRNSW. The Department has 
recommended conditions requiring the preparation 
 of a FSS, EP and ESIP for 
the development.  
• 
 ensure the storage and 
transport of dangerous 
goods on site does not 
exceed the threshold 
quantities in 
 Applying 
SEPP 33
 . 
Contamination and Remediation   
• 
 The site has been used for industrial purposes since the early 1970s, 
including fuel storage and refuelling.  
• 
 The Applicant’s s
 ite investigations identified up to six disused underground 
storage tanks (USTs), potential acid sulfate soils, isolated exceedances of 
heavy metals and hydrocarbons, and asbestos
 -
containing material in fill. 
Groundwater sampling showed low
 -
level PFOS exce
 edances, with no clear 
source identified. Soil vapour results were below human health thresholds.  
• 
 A 
 Remedia
 l 
Action Plan (
 RAP
 ) 
has been prepared to address contamination 
risks and ensure site suitability for redevelopment. The proposed 
remediation strategy includes:  
o 
 d
ecommissioning and removal of USTs in line with regulatory 
requirements  
o 
 i
n 
 situ  
 containment of impacted soils beneath slabs and building 
footprints  
o 
 a
sbestos management through selective removal and validation of 
clean soils  
o 
 p
assive groundwater controls under a Long
 -
Term Environmental 
Management Plan  
(e.g. 
 procedural controls, 
 restricti
 ng groundwater 
Require the Applicant to:  
• 
 engage a Site Auditor  
• 
 undertake remediation 
works in accordance 
with the RAP  
• 
 submit a validation 
report to the Site 
Auditor, following 
completion of 
remediation works  
• 
 obtain a Site Audit 
Report and Site Audit 
Statement, which 
confirms the objectives 
stated in the RAP have 
been achieved and the 
site is suitable for its 
intended use  
 
[[page 49]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 42  
Findings and conclusions  
 Recommended conditions  
use and controlling exposure to residual contamination during deep 
intrusive works
 ) 
• 
 The Applicant also proposes post
 -
remediation validation involving grid
 -
based sampling, laboratory analysis, and visual inspections. Further, an 
Unexpected Finds Protocol and Acid Sulfate Soil Management Plan will be 
implemented during construction.  
• 
 Neither Council nor 
 the EPA  
 raised concerns in relation to contamination. 
Notwithstanding, Council has provided recommended conditions to 
 address 
contamination management and remediation works
 , 
 capturing 
 the 
Applicant’s propos
 ed measures  
identified above.  
• 
 The Department reviewed the RAP and is satisfied contamination can be 
appropriately managed
 , recognising that no groundwater remediation is 
proposed given the low risk profile and absence of beneficial use.  
• 
 In line with 
 Council’s  
 advice
 , the Department recommends conditions 
requiring remediation works to be undertaken by suitably qualified 
contractors and validated by a certified consultant. 
 Where residual 
contamination remains, long
 -
term environmental management measures 
will be implemented to restrict groundwater use and control exposure 
during deep intrusive works
 . 
• 
 The Department
 ’ assessment  
 concludes that with implementation of the 
RAP and recommended conditions, contamination risks can be effectively 
managed and the site will be suitable for its intended use as a data centre.  
Removal of Hazardous Building Materials   
• 
 Demolition of existing structures on the site has the potential to disturb 
hazardous materials such as asbestos and lead
 -
based paints which may lead 
to off
 -
site health impacts.  
• 
 The hazardous materials survey provided as part of the Amended DA 
identified:  
o 
 p
resum
 ption of  
 asbestos in fibre cement sheeting, fire door cores, 
bituminous materials, and roof dust  
o 
 lead
 -
based paint on bollards, entrance columns, and internal walls,  
o 
 synthetic mineral fibres in ceiling tiles, insulation, and hot water 
systems  
o 
 crystalline silica in concrete, tiles, and mortar.  
• 
 The Applicant assured all hazardous materials would be removed in 
accordance with the relevant Australian Standards and work health and 
Require the Applicant to
 : 
• 
 ensure hazardous 
building materials 
encountered during 
demolition and 
construction works for 
the development are 
monitored, handled, 
transported and 
disposed of in 
accordance with the 
requirements of 
SafeWork NSW and 
[[page 50]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 43  
Findings and conclusions  
 Recommended conditions  
safety requirements by Safework NSW guidelines and disposed of in 
accordance with the EPA Waste Classification Guidelines Part 1: Classifying 
Waste.  
• 
 The Department is satisfied the removal of hazardous materials can be 
appropriately managed under the existing regulatory framework 
administered by Safework NSW and the EPA.  
• 
 Conditions are recommended requiring the Applicant to manage, transport, 
and dispose of any asbestos encountered during demolition and 
construction works in accordance with relevant guidelines and regulations. 
Additional
 ly, a demolition waste management plan should be prepared to 
enable 
 the safe handling and removal of lead
 -
based paint, synthetic mineral 
fibres, and silica
 -
containing materials, with an unexpected finds protocol to 
be implemented for any unidentified hazardous materials.  
• 
 The Department’s assessment concludes that the removal of hazardous 
building materials on the site can be safely managed, subject to 
implementing the recommended conditions of consent.  
relevant Australian 
Standards  
• 
 prepare and implement 
a construction 
 and 
demolition 
 waste 
management plan  
Greenhouse Gas Emissions   
• 
 The Applicant provided an Ecologically Sustainable Development (ESD) 
Report to assess the impact of the development’s energy consumption and 
associated greenhouse gas emissions.  
• 
 The ESD Report predicted the development would generate 
 780,324  
tonnes 
of carbon dioxide equivalent (tCO2
 -
e) in its first year of operation, the bulk 
of which would be in the form of Scope 2 emissions arising from energy 
consumption.  
• 
 Associated emissions are anticipated to decline towards zero by 2050 as the 
State’s energy grid transitions to renewable energy. 
 Separately
 , the 
Applicant has committed to requiring data centre tenants to procure 100% 
renewable electricity under their lease agreements
 . 
• 
 The ESD Report notes the development has been designed to achieve a 
National Australian Built Environment Rating System (NABERS) rating of 5  
to 
 5.5  
stars which represents ‘
 Excellent Building Performance’  
and a Power 
Usage Effectiveness (PUE) score of 
 1.3
5
 , achieving a greater score than the 
market standard for Data Centres (being a 3 Star NABERS rating and a PUE 
score of 1.80).  
• 
 The Applicant has also committed to installing 
 approximately 2
 ,
145 m
 2 
 of 
solar 
 panels 
 (350 kW system) 
 on the roof of the data centre and using high
 -
No conditions required  
[[page 51]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 44  
Findings and conclusions  
 Recommended conditions  
efficiency 
 open circuit cooling towers and water
 -
cooled chillers 
 for cooling, 
which can be  
adapted to liquid to chip cooling for more efficiency gains
 .   
• 
 In addition, the ESD Report has identified 
 an 
 energy 
 management system 
which  
 will be incorporated 
 into the data centre building to help 
 ensure 
equipment is operated at optimal efficiency and to enable targeted energy 
management strategies to reduce consumption  
year
 -
on
-
year
 .  
• 
 The Department notes no concerns with GHG emissions were raised during 
the exhibition period of the development and considers the development has 
been designed with measures to reduce its overall electricity consumption 
and subsequent Scope  
2 GHG emissions to achieve a 5 to 5.5 Star NABERS 
rating and a PUE score of 1.3
 5
 . 
• 
 In relation to climate change, according to AdaptNSW climate projections, 
the 
 Bayside  
LGA is likely to experience more hot days, fewer cold nights and 
a reduction in average rainfall by 2050. These trends will affect agriculture, 
water supply, infrastructure, and the economy over the coming decades, 
unless substantial global emission reduc
 tions occur.  
• 
 The Department 
 has assessed the development’s greenhouse gas emissions 
as minor, representing approximately 0.7% of total anthropogenic emissions 
in NSW. 
 These emissions are primarily Scope 2, associated with purchased 
electricity, with a small proportion from Scope 1 sources such as back
 -
up 
generators. Given this profile and the overall scale, the project is not 
expected to materially influence climate change outcomes at a regional 
level or contribute to local 
 climate change  
impacts
 . 
•  
Overall, the Department finds the proposed energy efficiency measures 
appropriate and practicable and considers the design and commitments 
sufficient to address any potential local impacts.  
• 
 The Department
 ’s assessment  
 concludes the development incorporates 
suitable 
 ESD principles and is  
subsequently  
satisfied its contribution to the 
State
 ’s 
 GHG 
 emissions  
 and climate change impacts within the locality 
 is 
acceptable.  
Stormwater and Flood Management   
• 
 The development 
 proposes  
 to 
 discharge stormwater in
 to the 
 existing 
stormwater 
 pit
 s  
 located 
 along Gardeners Road and Kent Road
 , prior to 
flowing into Alexandra Canal
 .  
• 
 New stormwater infrastructure is required to support the data centre, and 
would include 
 a perimeter swale, 
 new pits and 
 pipe network
 , 
 two  
 75 kL  
Require the Applicant to:  
• 
 prepare a detailed 
stormwater system 
design in 
 consultation 
with Council  
[[page 52]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 45  
Findings and conclusions  
 Recommended conditions  
rainwater reuse 
 tank
 s
 , two in
 -
ground  
on
-
site detention (OSD) basin
 s  
and one 
above ground OSD basin.   
• 
 The site’s stormwater system has been designed to accommodate the 1% 
Annual Exceedance Probability (AEP) event. The stormwater system will also 
include water quality control measures including 
 gross pollutant traps and 
media cartridges 
 at different points along a stormwater treatment train to 
progressively remove sediments, nutrients, and other pollutants 
 to 
 ensure 
compliance with Council’s 
 pollution reduction requirements
 .  
• 
 The Applicant prepared a  
 stormwater report 
 to assess the development’s 
compliance with 
 Council
 ’
s 
 stormwater quantity and quality requirements. 
The 
 report  
 included  
 MUSIC modelling to demonstrate the development 
would achieve the 
 relevant 
 targets for  
gross pollutants, suspended solids, 
phosp
 horus  
and  
nitrogen in accordance with Council’s 
 design specifications 
for stormwater drainage and management
 . 
• 
 Following its review  
 of the amended DA
 , Council 
 provided recommended 
conditions to ensure the final stormwater management system is designed 
in accordance with its relevant standards
 .  
• 
 With regard to flood management, t
 he Ricketty Street site boundary is 
proposed to be protected by a flood barrier wall 
 with a top of wall 
 level of  
4.
3
 m 
 AHD 
 (
ranging from 0.3m to 
 1.6m above the adjacent footpath) 
 to 
prevent 
 overland 
 flows  
from entering the site
 . 
Further, 
 t
he development has 
been designed to provide freeboard of at least 0.5  
m above the 
 1% A
 EP 
 flood 
level
 , and to 
 ensure  
that it does not have an adverse impact upon flood levels 
in the vicinity of the site. 
 The Applicant has also committed to p
 reparing a 
flood emergency response plan  
in case of any severe flood events.  
• 
 While 
 Council 
 maintains  
residual concerns 
 regarding  
inconsistencies wi
 th its 
DCP guidance on climate change flood modelling
 , CPHR 
 raised no issues 
with the minor off
 -
site impacts and 
 supported the amended DA
 , 
noting that 
the finished floor levels and driveway crest levels would be set above the 
probable maximum flood level
 . 
• 
 The Department has reviewed the Applicant’s amended DA and is satisfied 
that the proposed stormwater management system is capable of achieving 
the water quality targets outlined in Council’s design specifications. 
Conditions have been recommended requiring  
 the detailed design of the 
stormwater management system to comply with Council’s requirements
 .  
• 
 With regard to flood risk assessment, the Department is satisfied that the 
Applicant’s revised flood modelling provides a robust evaluation of flood 
risks and considers that the development would not result in unacceptable 
• 
 ensure a
 ll finished floor 
levels 
 are  
no lower than 
the 1% 
 AEP flood  
 level 
plus 
 0.5 m  
[[page 53]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 46  
Findings and conclusions  
 Recommended conditions  
flood impacts either on
 -
site or off
 -
site.  
Conditions have been recommended 
requiring all finished floor levels achieve a minimum freeboard of 0.5 metres 
above the flood level.  
• 
 The Department’s assessment concludes that, subject to the recommended 
conditions of consent, the development would not adversely impact on 
surface water quality
 , surface water 
 flows  
or broader flood behaviour in the 
vicinity of the site.   
Solar Glare and Glint   
• 
 Rooftop solar panels can create reflected glare or glint, which may pose 
risks to aviation safety and visual amenity for surrounding sensitive 
receivers, including residential developments.  
• 
 In response to Council’s request, the Applicant provided a glare and glint 
assessment to address potential impacts on air traffic and nearby properties.  
• 
 The analysis found no “yellow” glare (after
 -
image risk) and only minor 
“green” glare on one flight path, occurring outside critical approach phases. 
No glare was detected towards the Air Traffic Control Tower or surrounding 
residential 
 buildings, and the impact is classified as low under NSW 
guidelines.  
• 
 Sydney Airport and CASA raised no concerns regarding glare or aviation 
safety associated with the proposed rooftop installations.  
• 
 T
he Department considers the potential glare and glint impacts to be 
negligible and acceptable
 . 
• 
 The Department
 ’s assessment concludes that  
 the proposed 
 so
 l
ar panel  
installation is unlikely to pose a safety risk or cause significant visual 
impacts  
by way of glare and glint.  
No conditions required  
Aviation Safeguarding   
• 
 The proposed 
 data centre  
 may pose risks to aviation operations near the 
Sydney Airport
 . 
• 
 CASA and Sydney Airport raised no concerns regarding the proposed data 
centre’s 
 maximum 
 height  
 at 
 43.25m AHD  
 but advised that any cranes 
infringing the OLS (take
 -
off surface at approximately 67 m AHD) will require 
controlled activity approval
 . 
• 
 As the exact construction method is not yet confirmed
 , the Department 
recommends the Applicant include cranage methodology and scheduling in 
the CEMP.  
This will provide a mechanism to 
 necessitate  
approval from the 
Require the Applicant to 
prepare and implement an 
CEMP  
[[page 54]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 47  
Findings and conclusions  
 Recommended conditions  
Federal Department of Infrastructure, Transport, Regional Development, 
Communications and the Arts if equipment that intrudes into protected 
airspace is 
 identified
 . 
• 
 The Department’s assessment concludes that aviation risks can be 
appropriately managed  
subject to conditions
 . 
Aboriginal Cultural 
 Heritage    
• 
 The Applicant’s Aboriginal Cultural Heritage Assessment Report  
 (ACHAR)  
has been prepared in consultation 
 with the Registered Aboriginal Parties
 .  
• 
 The investigation found that w
 hile t
 he existing site 
 surface 
 has been heavily 
disturbed to facilitate the existing buildings and associated hardstand
 , 
 a 
potential archaeological deposit known as 
 Kent Rd PAD1 
 is likely to be 
partially impacted by piling and service trenches
 . In the worst case, p
 iling 
foundations 
 are 
 expected to extend to a depth of 10 metres below the 
surface and 9 metres below the natural sand level.  
• 
 To manage potential impacts, Heritage NSW recommended that the 
Applicant be required to:  
o 
 t
ake all reasonable steps to not harm, modify, or otherwise impact 
Aboriginal objects except as authorised by the approval  
o 
 i
mplement an Aboriginal Cultural Heritage Management Plan  
(ACHMP)
 , including test excavation  
 methods
 , triggers for salvage 
excavations,  
 ongoing consultation requirements with RAPs,  
 and 
protocols for unexpected finds.  
• 
 In this regard, the Department is satisfied the Applicant’s ACHAR has been 
prepared in accordance with relevant guidelines and the Applicant has 
proposed appropriate management and mitigation strategies to manage 
residual risks.  
• 
 T
he Department has recommended conditions requiring the Applicant to 
prepare an ACHMP in consultation with the RAP
 s  
 and to follow an 
unexpected finds protocol in the event any new item or object of Aboriginal 
heritage significance is identified.  
• 
 The Department’s assessment concludes the development is unlikely to 
have any unacceptable impacts on Aboriginal heritage, subject 
 to 
implementing the recommended conditions of consent
 . 
Require the Applicant to  
p
repare and implement an 
ACHMP, including 
unexpected finds protocols  
Contributions   
[[page 55]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 48  
Findings and conclusions  
 Recommended conditions  
• 
 In its submission on the EIS, Council advised that the Former City of Botany 
S7.11 Development Contributions Plan 2016 
 - 
Amendment 1 does not apply to 
t
his SSD 
 as 
 the development does not lead to a net increase in gross floor 
area or employment.  
• 
 Further, t
 he City of Botany Bay S94A Development Contributions Plan 2016 
– 
Amendment 1 does not apply to the SSDA as the intended development is 
in Mascot Station precinct and it is not a mixed
 -
use development.  
• 
 Accordingly
 , the Department is satisfied that 
 that development 
contributions are not required under 
 either S7.11 or S7.12 of the 
 EP&A 
 Act
 . 
No conditions required  
[[page 56]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 49  
7 
 Evaluation  
The Department’s assessment of the application has fully considered all relevant matters under 
section 4.15 of the EP&A Act, the objects of the EP&A Act and the principles of 
 ESD
 .  
The Department has considered the development on its merits, taking into consideration strategic 
plans that guide development in the area, the EPIs that apply to the development, advice received 
from the relevant public authorities, including Council, and 
 Sydney Airport’s submission
 . 
None of the State government a
 uthorities
 , Council or the community have objected to the proposal 
and the Department has sought to address any issues raised through consultation with both the 
government authorities and the Applicant.  
Regarding  
urban design, the Department acknowledges that the development layout responds to the 
functional requirements of a data centre while addressing its urban context. The combination of 
design elements
 , 
 including increased setbacks, façade modulation, landscape integration, and 
sensitive security treatments
 , 
 delivers a high
 -
quality outcome for an industrial development that 
mitigates  
 visual impacts and enhances streetscape character. The Department also notes that the 
proposal integrates ‘Designing wi
 th Country’ principles through landscape strategies  
 and  
 water
 -
sensitive design, contributing to 
 improved 
 cultural and environmental outcomes. On this basis, the 
Department concludes that the design demonstrates design excellence in accordance with Clause 
6.10 of the Bayside LEP  
and 
 is appropriate 
 for  
the industria
 l
-
residential interface
 . 
The Department’s assessment has found there would be some amenity impacts during operation of 
the data centre, such as noise  
and  
air quality impacts
 . The Department has considered the information 
provided in 
 by the Applicant in its EIS, Amendment Report and Supplementary Information and  
 is 
satisfied the Applicant has designed the development to minimise these impacts.  
The Department is satisfied any r
 esidual impacts can be adequately mitigated and managed
 , 
subject 
to the implementation of the Applicant’s mitigation and management measures and the 
recommended conditions of consent.  
The conditions include, but are not limited to:  
• 
 on
-
site 
 operational noise monitoring and staged  
 noise  
 verification  
 at surrounding residences 
 to 
ensure the development meets the prescribed noise limits  
• 
 a requirement to maintain a log of all instances where the back
 -
up generators are used or tested 
at the site  
• 
 the preparation and implementation of an Air Quality Management Plan which includes a 
requirement for monitoring and the implementation of a neighbour notification protocol during 
power outage events.  
Overall, the Department’s assessment has concluded the development would:  
[[page 57]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 50  
• 
 deliver 
 additional contribution to 
 digital infrastructure  
 capacity within Greater Sydney  
 and 
Australia’s digital economy
 , 
while being located in an established industrial precinct  
• 
 boost  
 productivity and employment within the  
 Bayside  
 LGA 
 by investing 
 $
 1,117,672,175 
 and 
provid
 ing  
up to 
 60
 0 
full
 -
time equivalent construction jobs and 
 30  
operational jobs  
• 
 be consistent with NSW Government policies including, the Greater Sydney Region Plan and the 
Eastern  
City  
District Plan, 
 State Infrastructure Strategy, 
 which aim to 
 enhance  
digital readiness
 , 
productivity, and local job creation
 . 
The Department considers that these benefits can be realised without any significant amenity o
 r 
environmental impacts and therefore, considers 
 the development is in the public interest and should 
be approved, subject to conditions.  
  
[[page 58]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 51 
8  
 Recommendation  
For the purpose of section 4.38 of the EP&A Act, i
 t 
is recommended that the 
 Acting Director, Industry 
Assessments
 , as delegate of the Minister:  
• 
 considers  
the findings and recommendations of this report  
• 
 accepts and adopts  
the findings and recommendations in this report as the reasons for making 
the decision to grant consent to the application  
• 
 agrees  
with the key reasons for approval listed in the notice of decision  
• 
 grants consent  
 for the application in respect of 
 Project Duke Data Centre  
 (SSD
 -
71368959
 ) as 
amended, subject to the conditions in the attached development consent  
• 
 signs  
the attached development consent 
 (
Appendix F
 ). 
Recommended by:  
18 December  
Recommended by:  
19 December  
Jeffrey Peng  
Principal Planning Officer  
Industry Assessments  
Catriona Shirley  
A
 cting 
 Team Leader  
Industry Assessments  

[[page 59]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 52  
9 
 Determination  
The recommendation is 
 adopted  
by: 
 
                                   
 22 December 2025  
Joanna Bakopanos  
Acting Director  
Industry Assessments   
[[page 60]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 53  
Glossary  
Abbreviation  
 Definition  
ACHAR  
 Aboriginal Cultural Heritage Assessment Report  
AG DCCEEW  
 The Australian Government Department of Climate Change, Energy, the 
Environment and Water  
AHD  
 Australian 
 H
 eight 
 D
atum  
Applicant  
 Goodman Property Services (Aust) Pty Limited  
BDAR  
 Biodiversity Development Assessment Report  
Council  
 Bayside 
 Council  
CPHR  
 Conservation Programs, Heritage and Regulation of the NSW Department of 
Climate Change, Energy, the Environment and Water (previously Biodiversity 
Conservation and Science group)  
DA  
 Development Application  
Demolition  
 The removal of buildings, sheds and other structures on the site  
Department  
 Department of Planning, Housing and Infrastructure  
(DPHI)  
Development  
 The development as described in the 
 Amendment Report  
for 
 the Project Duke Data 
Centre  
DPHI  
 Department of Planning, Housing and Infrastructure  
EDC  
 Estimated Development Cost  
EIS  
 Environmental 
 I
mpact 
 S
 tatement  
 titled 
 ‘Project Duke 2 and 10
 -
22 Kent Road, 
Mascot 
 - 
 Environmental Impact Statement’, prepared by Mecone, dated 7 
November 2025  
EPA  
 NSW Environment Protection Authority  
EP&A Act  
 Environmental Planning and Assessment Act 1979  
[[page 61]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 54  
Abbreviation  
 Definition  
EP&A Regulation  
 Environmental Planning and Assessment Regulation 2021  
EPBC Act  
 Environment Protection and Biodiversity Conservation Act 1999  
EPI  
 Environmental 
 P
lanning 
 I
nstrument  
ESD  
 Ecologically 
 S
 ustainable 
 D
evelopment   
FRNSW  
 Fire and Rescue NSW  
Heritage 
 NSW  
 Heritage NSW, within the NSW Department of Climate Change, Energy, the 
Environment and Water  
LEP  
 Local 
 E
 nvironmental 
 P
lan  
Minister  
 Minister for Planning 
 and Public Spaces  
DCCEEW  
 NSW Government Department of Climate Change, Energy, the Environment and 
Water  
Planning Systems SEPP  
 State Environmental Planning Policy (Planning Systems) 2021  
Planning Secretary  
 Secretary of the Department  
SEARs  
 Planning Secretary’s Environmental Assessment Requirements  
SEPP  
 State 
 E
 nvironmental 
 P
lanning 
 P
olicy  
SSD  
 State 
 S
 ignificant 
 D
evelopment  
TfNSW  
 Transport for NSW  
 
[[page 62]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 55  
Appendices  
Appendix A  
– 
Summary of 
 K
 ey 
 A
 mendments  
to the 
 Development  
Since lodgement, some key aspects of the 
 development  
have been amended in response to 
 matters 
raised by Bayside Council and Transport for NSW 
 via an 
 A
 mendment 
 R
 eport
 . 
A summary of the key amendments is provided in 
 Table 
 7 
below.  
Table 
 7  
| Key 
 A
 mendments  
Aspect  
 Original 
 Development  
in EIS  
 Amended 
 Development  
Site area  
 20,760 m
 2 
 (
2 Kent Road, 10
 -
22 Kent 
Road)  
22,923 m
 2 
 (2 Kent Road, 10
 -
22 Kent 
Road and 685 Gardeners Road)  
Demolition  
 D
emolition of two warehouse 
 buildings  
 D
emolition of three warehouse 
buildings  
Building setback  • 
 Northern setback (Gardeners Road): 
9m  
• 
 Southern setback (Ricketty Street): 
9m
 -
20m  
• 
 Eastern setback (Kent Road): 3m 
 – 
8.2m  
• 
 Western setback: 19.5m
 -
29.5m  
• 
 Northern setback (Gardeners Road): 
9m  
• 
 Southern setback (Ricketty Street): 
9m
 -
20m  
• 
 Eastern setback (Kent Road): 9m 
 – 
15.2m  
• 
 Western setback: 19m  
Access  
 Ricketty Street  
• 
 Right
 -
in and left
 -
in e
 ntry for light 
vehicles only  
Gardeners Road  
• 
 Left
 -
in entry for heavy vehicles only  
• 
 Left
 -
out exit for both light vehicles 
and heavy vehicles  
Ricketty Street  
• 
 Left
 -
in entry  
for light vehicles only  
Gardeners Road  
• 
 Left
 -
in entry for heavy vehicles only  
• 
 Left
 -
out exit for both light vehicles 
and heavy vehicles  
Gross floor area  
 23,011 m
 2 
 26,052 m
 2 
Total power consumption  
 90 MVA  
 120 MVA (
 around  
120 MW)  
[[page 63]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 56  
Aspect  
 Original 
 Development  
in EIS  
 Amended 
 Development  
Potable water demand  
 Up to 
 3,99
 3 k
 L/da
 y 
 Up to 
 4,86
 3 k
 L/day  
Plant and utilities  • 
 30 cooling towers, 30 pre
 -
built 
chiller  
 enclosures
 , 
 and 
 18 air 
handling units   
• 
 Four 33 kV switch rooms  
• 
 783 kL above ground diesel storage 
tanks  
• 
 4,094  
 kL 
 above ground 
 industrial 
water tanks  
• 
 63 diesel generators  
 and one load 
bank  
• 
 279,600 kg lithium
 -
ion batteries  
• 
 56 cooling towers, 40 pre
 -
built 
chiller enclosures, and 20 air 
handling units  
• 
 Six 
 33 kV switch rooms  
• 
 1,172 
 kL above ground diesel 
storage tanks  
• 
 5,125  
 kL 
 above ground 
 industrial 
water tanks  
• 
 72  
 diesel generators  
 and two load 
banks  
• 
 667,200 kg lithium ion batteries  
Generator testing regime  • 
 Quarterly
 : 
35  
mins per test 
 with one 
generator  
• 
 Annual
 : 
 70 mins per test  
 with one 
generator  
• 
 Total of 184 hours per year  
• 
 Quarterly
 : 
70 mins per test  
with two 
generators  
concurrently  
• 
 Annual
 : 95 mins per test with two 
generators  
concurrently  
• 
 Total of 183 hours per year  
Deep soil area  
 3,947  
m
2 
(19.0% of 
 the 
 site)  
 4,830  
m
2 
(21.1% of  
the  
site)  
Landscape area  
 4,06
 3 m
 2 
(19.6% of 
 the 
 site)  
 4,98
 6 m
 2 
(21.8% of 
 the 
 site)  
T
ree canopy cover  
 83 new trees, 
 resulting in a site  
 total 
canopy area of 
 1,37
9 m
 2 
 (6.6% of 
 the 
site)  
110 new trees, 
 resulting in a site total 
canopy area of 
 with 
 2,388  
m
2 
(10.4% of 
the 
 site)  
[[page 64]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 57  
Appendix B  
– 
List of 
 R
 eferenced 
 D
ocuments  
The Department has relied upon the following key documents during its assessment of the  
development:  
Environmental Impact Statement  
• 
 ‘
Project Duke 2 and 10
 -
22 Kent Road, Mascot 
 - 
 Environmental Impact Statement’, prepared by 
Mecone
 , 
dated 7 November 2025  
Submissions  
• 
 All submissions received from relevant public authorities and the general public  
Amendment and 
 Submissions  
Report  
• 
 ‘
Project Duke 2 and 10
 -
22 Kent Road and 685 Gardeners Road, Mascot 
 – 
 Amendment Report
 ’
, 
prepared by Mecone, dated 26 June 2025  
Additional Information  
• 
 ‘
Project Duke Data Centre (SSD
 -
71368959) 
 – 
Response to Submissions’, prepared by 
 Goodman 
Property Services (Aust) Pty Limited
 , dated 3 September 2025
    
Statutory Documents  
• 
 Relevant considerations under section 4.15 of the EP&A Act (see 
 Appendix E
 ) 
• 
 Relevant environmental planning instruments, policies and guidelines (see 
 Appendix E
 ) 
All documents relied upon by the Department during its assessment of the application may be viewed 
at: insert link to major projects page project page  
 at 
 https://www.planningportal.nsw.gov.au/major
 -
projects/projects/project
 -
duke
 -
data
 -
centre
 .  
[[page 65]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 58  
Appendix C  
– 
Submissions and 
 G
overnment 
 Authority  
A
 dvice  
All submissions and government 
 a
uthority  
advice can be found here:  
https://www.planningportal.nsw.gov.au/major
 -
projects/projects/project
 -
duke
 -
data
 -
centre  
 
[[page 66]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 59  
Appendix D  
– 
Community 
 V
iews   
Table 
 8  
| Key issues and how they have been considered  
Issue  
 Consideration  
Proximity to Sydney Airport  
Sydney Airport  
 noted 
 that 
 tall 
construction cranes  
 may 
require 
 separate approval   
• 
 Following consultation with the 
 Civil Aviation Safety Authority
 , t
 he 
Department 
 understands 
 the proposed data centre’s maximum height 
of  
43.25  
m AHD  
is 
 acceptable
 .  
• 
 However, 
 any cranes 
 that infringe the  
 protected air space  
 (take
 -
off 
surface at approximately 67 m AHD) will require controlled activity 
approva
 l 
to ensure flight safety
 . 
• 
 As the exact construction method is not yet confirmed, the Department 
has recommended that the Applicant detail the cranage method and 
scheduling in the Construction Environmental Management Plan 
(CEMP) prior to the commencement of works
 . 
• 
 This will provide a mechanism to 
 necessitate  
 approval from the 
Australian Government 
 Department of Infrastructure, Transport, 
Regional Development, Communications and the Arts if equipment that 
intrudes into protected airspace is 
 identified
 . 
 
[[page 67]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 60  
Appendix E  
– 
Statutory 
 C
 onsiderations  
Table 
 9  
| Ma
ndatory Mat
 ters for 
 C
 onsideration  
Matter for 
 C
 onsideration  
 Department’s Assessment  
Environmental planning 
instruments, proposed 
instruments  
and  
development 
control plans  
The Department’s consideration of the relevant EPIs (including draft  
instruments subject to public consultation under the EP&A  
Act) is provided 
in 
0
 . 
Planning agreements  
 The Applicant has not entered into any planning agreement under section 
7.4 of the EP&A Act.  
EP&A Regulation  
 The Department has assessed the development in accordance with 
 all 
relevant matters prescribed by the 
 EP&A R
 egulation, the findings of which 
are contained in this report.   
Likely impacts  
 The Department has considered the likely impacts of the development in 
detail in 
 Section 
 6  
 of this report. The Department concludes that all 
environmental impacts can be appropriately managed and mitigated 
through the recommended conditions of consent
 . 
Suitability of the site  
 The site is suitable for the development as 
 it is E3 Productivity Support 
zoned land 
 situated in a commercial / industrial locality
 .  The development 
is permissible with consent.  
Public submissions  
 All matters raised in submissions have been summarised in 
 S
 ection 
 5  
of this 
report and given due consideration as part of the assessment of the 
development in 
 Section 
 6  
of this report.  
Public interest  
 The development would generate up to 
 600  
 jobs during construction, 
 30  
jobs during operation and direct $
 1
.
1
8  
 billion  
 in capital investment in the 
Bayside  
local government area.  
The environmental impacts of the development would be appropriately 
managed via the recommended conditions. The Department considers to 
the development is in the public interest.  
 
[[page 68]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 61 
Objects of the EP&A Act  
A summary of the Department’s consideration of the relevant objects (found in section 1.3 of the EP&A 
Act) are provided in 
 Table 
 10 
below.  
Table 
 10 
| Objects of the EP&A Act and how they have been considered  
Object  
 Consideration  
(a) to promote the social and economic welfare of 
the community and a better environment by the 
proper management, development and conservation 
of the State’s natural and other resources,  
The development would:  
• 
 ensure the proper management and development of 
E3 Productivity Support zoned land  
• 
 promote social and economic welfare by creating 
approximately 
 600  
 jobs construction jobs and 
30  
operational jobs  
• 
 promote a better environment through the provision 
of 
 4,986 m
 2 
 landscape area 
 (21.8% of the site)  
 for 
ecological restoration, biodiversity enhancement, 
and water
 -
sensitive urban design measures to 
conserve natural resources and ecological integrity
 . 
(b) to facilitate ecologically sustainable 
development by integrating relevant economic, 
environmental and social considerations in decision
 -
making about environmental planning and 
assessment,  
The development presents a design targeting a PUE of 
1.35, which is significantly better than the industry 
average, to minimise electricity use. It also incorporates 
environmentally sustainable measures including 
extensive native landscaping
 , 
 photovoltaic panels, 
rainwater harvesting and reuse, 
 and 
 efficient cooling 
systems using recycled water  
 and 
 adaptive 
temperature controls to minimise water consumption
 . 
(c) to promote the orderly and economic use and 
development of land,  
The development would meet the objectives of the zone 
by supporting and protecting existing industrial land in 
a regionally significant employment and urban services 
hub. The data centre would also provide economic 
benefit through job creation and infrastr
 ucture 
investment.  
[[page 69]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 62  
Object  
 Consideration  
(e) to protect the environment, including the 
conservation of threatened and other species of 
native animals and plants, ecological communities 
and their habitats,  
The Applicant has received a BDAR waiver on the basis 
that the proposal will not impact any threatened 
species of animals, plants or ecological communities. 
Notwithstanding, the development 
 would enhance 
ecological outcomes through 4,986  
m
² 
 of native 
landscaping, biodiversity restoration, and water
 -
sensitive urban design measures to support habitat 
values.  
(f) to promote the sustainable management of built 
and cultural heritage (including Aboriginal cultural 
heritage),  
The development is  
 not anticipated to result in any 
significant impacts upon built and cultural heritage, 
including Aboriginal cultural heritage  
(see 
 Section 
 6.4
 ). 
(g) to promote good design and amenity of the built 
environment,  
The development provides good design and amenity of 
the built environment, acceptable 
 within the 
 E3 
Productivity Support zone
 . 
 The development provides 
good design and amenity within the E3 Productivity 
Support zone. It achieves design excellence through 
high
 -
quality architectural detailing, increased 
setbacks, façade modulation, integrated landscaping, 
and ‘Designing with Country
 ’ principles, while 
incorporating acoustic treatments to minimise impacts 
on nearby residences.  
(h) to promote the proper construction and 
maintenance of buildings, including the protection 
of the health and safety of their occupants,  
The Department has recommended a number of 
conditions of consent to ensure the construction and 
operation of the development is undertaken in 
accordance with the Building Code of Australia and 
relevant legislation, guidelines, policies and 
procedures.  
(i) to promote the sharing of the responsibility for 
environmental planning and assessment between 
the different levels of government in the State,  
The Department referred the development to the 
relevant government agencies and Council during the 
exhibition period and invited them to comment.  
The Department has given due consideration to their 
advice in its assessment of the SSD application (see 
sections 
 5  
and 
 6
 )
. 
[[page 70]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 63  
Object  
 Consideration  
(j) to provide increased opportunity for community 
participation in environmental planning and 
assessment.  
The Department publicly exhibited the DA and EIS as 
outlined in 
 Section 
 5.2  
 of this report, 
 which included 
notifying Council, adjoining landowners, and strata 
managers of nearby apartment buildings, as well as  
displaying the SSD application on the NSW planning 
portal.  
EP&A Regulation  
Part 4, 
 Division 1 of t
 he EP&A Regulation requires the 
 consent authority to consider 
 additional matters 
for certain 
 developments as part of the matters for consideration under section 4.15 of the EP&A Act.   
For the purposes of this development, 
 the Department has  
 considered section 61(1) of the EP&A 
Regulation and  
 recommended 
 a condition requiring that all demolition works be carried out in 
accordance with 
 t
he Australian Standard  
AS 2601
 —
 2001
 : 
The Demolition of Structures
 . 
Environmental Planning Instruments (EPIs)  
State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems SEPP)  
The Planning Systems SEPP identifies certain classes of development as SSD. 
 The proposal is SSD 
pursuant to section 4.36 of  
the 
 EP&A Act because it involves the construction and operation of a data 
centre with a total power consumption of more than 15 megawatts  
(being circa 120 MW)
 , which meets 
the criteria in Clause  
25 of Schedule 1 in the Planning Systems SEPP.  
State Environmental Planning Policy (Transport and Infrastructure) 2021 (
 T&I  
SEPP)  
Chapter 2 of the 
 T&I  
SEPP aims to facilitate the effective delivery of infrastructure across the State 
by improving regulatory certainty and efficiency, identifying matters to be considered in the 
assessment of development adjacent to certain types of infrastructure developme
 nt, and providing 
for consultation with relevant public authorities about certain types of development during the 
assessment process.  
The Department consulted with 
 TfNSW  
 as part of its assessment of the application. TfNSW
 ’s 
comments are detailed in 
 Section 
 5
 .  
TfNSW and Council did not raise any concerns regarding potential traffic impacts associated with the 
development  
as amended
 . The assessment found that operational traffic would be low and generally 
only comprised of vehicle movements from operational staff and infrequent delivery or servicing 
vehicles. Further, no road upgrades are needed to facilitate the development, however
 , the Applicant 
will 
 construct  
new driveways  
and undertake 
 kerb and gutter reinstatement works
 , 
requiring a section 
[[page 71]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 64  
138 approval under the 
 Roads Act 1993  
from 
 TfNSW  
for such works and the undertaking of any other 
works in a public road reserve.  
The Department has recommended conditions of consent requiring the driveways to be designed in 
accordance with 
 TfNSW’s  
 requirements and to obtain the Roads Act approval as well as the 
preparation and implementation of a construction traffic management plan
 . 
As outlined in 
 Section 
6.4  
of this report, the Department is satisfied 
 the development would not negatively impact the safety, 
capacity or efficiency of the local or regional road network, subject to the recommended conditions 
of consent.   
State Environmental Planning Policy (Resilience and Hazards) 2021 (Resilience and Hazards 
SEPP)  
Chapter 3 
 – 
Hazards and risk  
Chapter 3 of the Resilience and Hazards SEPP aims to identify developments with the potential for 
significant off
 -
site impacts, in terms of risk and/or offence. A development is defined as potentially 
hazardous and/or potentially offensive if, without miti
 gating measures in place, the development 
would have significant risk and/or adverse impact on off
 -
site receptors
 .  
The development would involve the on
 -
site storage of up to 
 1,172,
000  
litres of diesel and 
 667.2  
tonnes 
of lithium
 -
ion batteries as part of its back
 -
up power system. These quantities would be below the 
screening thresholds outlined in 
 Applying SEPP 33 
 (DoP, 2011)  
and therefore the development would 
not be considered ‘potentially hazardous’ under the Resilience and Hazards SEPP.  
However, the Department notes the significant storage and handling of these materials present 
special hazards which are to be addressed in the design stage of the development. Therefore, the 
Department has recommended conditions of consent requiring the Ap
 plicant to prepare a FSS, an 
Emergency Plan and an ESIP for the development, and to ensure all dangerous goods stored or 
transported to and from the development remain below the screening thresholds outlined in 
 Applying 
SEPP 33
 .  
Chapter 4 
 – 
Remediation of contaminated land  
Chapter 4 of the Resilience and Hazards SEPP aims to provide a State
 -
wide approach to the 
remediation of contaminated land.  
The site has a long history of industrial use, including fuel storage and refuelling, and investigations 
identified up to six disused underground storage tanks, potential acid sulfate soils, isolated 
exceedances of heavy metals and hydrocarbons, asbestos
 -
c
 ontaining material in fill, and low
 -
level 
PFOS in groundwater. 
 To inform the assessment of this application, 
 the Applicant undertook 
preliminary and detailed site investigations and prepared a Remedial Action Plan (RAP). The RAP 
concluded that the site can  
 be made suitable for the proposed development, subject to the 
implementation of remediation and validation works, along with an unexpected finds protocol. The 
[[page 72]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 65  
Department is satisfied the development is consistent with the aims, objectives and provisions of 
Chapter 4 of the Resilience and Hazards SEPP.  
State Environmental Planning Policy (Sustainable Buildings) 2022 (Sustainable Buildings SEPP)  
The Sustainable Buildings SEPP encourages the design and construction of more sustainable 
buildings across NSW. The Department’s assessment of the development against the relevant 
provisions of the Sustainable Buildings SEPP is provided in 
 Table 
 11 
below.  
The Department is satisfied the development achieves the standards for non
 -
residential development 
outlined in the Sustainable Buildings SEPP.  
Table 
 11 
| 
Compliance with relevant provisions of Sustainable Buildings SEPP  
Clause  
 Consideration  
3.2
    
Development consent for non
 -
residential development  
(1) 
 In deciding whether to grant development 
consent to non
 -
residential development, the 
consent authority must consider whether the 
development is designed to enable the 
following
 —  
(a) 
 the minimisation of waste from associated 
 
demolition and construction, including by 
the choice and reuse of building materials,  
The Department is satisfied the development’s Waste 
Management Plan (Appendix 
 FF  
 of the 
 Amendment 
Report
 ) includes suitable measures to minimise the 
generation of waste during demolition  
and construction.  
(b) a reduction in peak demand for electricity, 
including through the use of energy 
efficient technology,  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the peak demand for electricity.  
(c) a reduction in the reliance on artificial 
lighting and mechanical heating and 
cooling through passive design,  
The Department is satisfied the development’s ESD 
report has proposed suitable measures to minimise the 
development’s overall reliance upon artificial lighting 
(through the provision of window shading) and 
mechanical heating and cooling (through the provis
 ion 
of a high
 -
efficiency cooling system)  
(d) the generation and storage of renewable 
energy,  
The Department is satisfied the development has 
included suitable provision for the generation and 
storage of renewable energy, through the proposed 
solar panel system.  
[[page 73]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 66  
Clause  
 Consideration  
(e) the metering and monitoring of energy 
consumption,  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the consumption of energy.  
(f) the minimisation of the consumption of 
potable water.  
The Department is satisfied the development (including 
its cooling system) includes suitable measures to 
minimise the consumption of potable water.  
(2) 
 Development consent must not be granted to 
non
 -
residential development unless the 
consent authority is satisfied the embodied 
emissions attributable to the development 
have been quantified.  
The 
 Amended DA  
was supported by a form quantifying 
the embodied emissions attributable to the 
development.  
 
State Environmental Planning Policy (Industry and Employment) 2021 (I&E SEPP)  
Chapter 3 of the I&E SEPP aims to ensure that outdoor signage is compatible with the desired amenity 
and visual character of an area, and provides effective communication in suitable locations, that is of 
a high
 -
quality design and finish.  
The development would involve the installation of site identification, building and tenancy 
identification, wayfinding and traffic related signage as follows:  
• 
 4 x Freestanding business identification signs  
(5600mm x 600mm), located 
 near 
 each of the site’s 
four corners  
• 
 2 
 x Lightbox business identification sign  
 (3000mm x 3000mm), located 
 on 
 top of 
 the eastern 
façade at the north
 -
east corner  
• 
 2 x Lightbox business identification sign (3000mm x 3000mm), located on top of the southern 
façade at the 
 south
 -
east corner
 . 
The Department considers the signage will be appropriately incorporated into the architectural 
design of the development, would not detract from the surrounding locality and would provide 
suitable wayfinding and direction within the site.  
The Department is satisfied that the development will be consistent with the aims and objectives of 
the Industry and Employment SEPP, including Schedule 5 (see 
 Table 
 12
), subject to conditions of 
consent requiring the Applicant to comply with 
 AS 4282
 -
2019 
 - 
 Control of the obtrusive effects of 
[[page 74]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 67  
outdoor lighting
 , and ensure lighting is mounted, screened and directed in such a manner that it does 
not create a nuisance to surrounding properties.  
Table 
 12 
| Consideration of Industry and Employment SEPP 
 – 
Schedule 5 assessment criteria  
Objective  
 Consideration  
1   Character of the area  
 The signage will be used to identify the site and tenants using the 
 data centre  
and is in keeping with the industrial nature of the area.  
2
   
Special areas  
 The signage is not expected to be viewed from any surrounding special areas.  
3
    
Views and vistas  
 The signage will be located within the site and incorporated into the landscaping 
scheme, with no impact to any significant views or vistas.  
4
    
Streetscape, setting or 
landscape  
The 
 ground floor 
 signage along 
 Gardeners Road, Kent Road and Ricketty Street 
will be placed in a landscaped setback area with canopy trees, shrubs and 
ground planting. All wall signs will be below the top of the building, and not 
protrude above the building. Given the large size of the site, it is considered the 
number of signs and  
their height, materials and colours are appropriate for the 
site and will not detract from the streetscape.  
5
    
Site and building  
 T
he 
 proposed 
 signage is considered to be subordinate, compatible and 
proportional to the 
 data centre  
building.  
6
   
Associated devices and 
logos with advertisements 
and advertising structures  
All logos are proposed as an integral part of the signage strategy.  
7
   
Illumination  
 All signage is proposed to be illuminated. 
 The Department notes that 
 elevated 
illuminated signage in the locality is limited and that the site is directly opposite 
residential development. The proposed lighting design, which incorporates 
controlled LED illumination within the lightbox, is not expected to adversely 
impact nearby resi
 dents given its uniform distribution and ability to be screened 
and directed appropriately. The Department is satisfied that this matter can be 
addressed prior to commencement of  
works, and conditions are recommended 
requiring the Applicant to demonstrate compliance with AS 4282
 -
2019 
 – 
Control 
of the Obtrusive Effects of Outdoor Lighting
 . These conditions will ensure that all 
lighting associated with the development is mounted, screened, and directed so 
as not to create a nuisance to surrounding properties. Subject to these 
conditions, the Department is satisfied with the signage in this 
 regard.  
[[page 75]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 68  
Objective  
 Consideration  
8
    
Safety  
 The scale of the signs will not reduce the visibility of the road network or obscure 
key sightlines. As such, it is not expected that the signage will cause a safety 
risk.  
 
Bayside  
Local Environmental Plan 
 2021  
The 
 Bayside  
LEP aims t
 o encourage urban growth and development while promoting ESD, heritage, 
local character, good urban design and protection of the natural environment. It also encourages the 
provision of a range of business and industrial opportunities to encourage local em
 ployment and 
retain local industrial areas.  
The development is located on land zoned E
 3 Productivity  
Support
 . As per section 4.1 of this report, 
the Department is satisfied that development or the purpose of a 
 data  
 centre is permissible with 
consent in the E
 3 
zone.  
The Department has consulted with Council throughout the assessment process and has considered  
all relevant provisions of the LEP and those matters raised by Council in its assessment of the  
development (see 
 Section 
 6  
of this report).  
The Department is satisfied that the proposal is consistent with the objectives of the E3 Productivity 
Support zone under the Bayside LEP, as it facilitates ongoing economic productivity through a high
 -
technology use that supports employment generation and  
innovation, while retaining industrial land. 
The development demonstrates design excellence in accordance with Clause 6.10, having undergone 
two SDRP reviews and incorporating refinements such as increased setbacks, façade modulation, 
landscape buffers, a
 nd integration of ‘Designing with Country’ principles. These measures, together 
with acoustic treatments and ESD initiatives, ensure the proposal responds appropriately to its urban 
context whilst not creating unreasonable impacts upon the amenity of nearb
 y residential 
development. On this basis, the Department considers the proposal achieves an acceptable urban 
design and planning outcome consistent with the LEP’s objectives for sustainable development and 
industrial precinct character.  
  
[[page 76]]
 
  
Project Duke Data Centre  
(
SSD
 -
71368959
 ) Assessment Report | 
 69  
Appendix F  
– 
Recommended 
 I
nstrument of 
 C
 onsent  
The recommended instrument of consent for the development may be viewed 
 on the NSW planning 
portal 
 at: 
https://www.planningportal.nsw.gov.au/major
 -
projects/projects/project
 -
duke
 -
data
 -
centre  
 