[[page 1]]
 
SSD-80018208 
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
ENVIRONMENTAL IMPACT STATEMENT:  
 
 
JULIUS AVENUE DATA CENTRE 
 
6-8 JULIUS AVENUE, NORTH RYDE 
LOT 89 DP 1082131 
 
  
— 
 
Prepared by Willowtree Planning Pty Ltd  
on behalf of ISPT Pty Ltd 
 
JUNE 2025 

[[page 2]]
 
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
SYDNEY BRISBANE 
— — 
Level 4 
165 Walker Street 
North Sydney NSW 2060 
Level 3, 240 
Queen Street 
Brisbane QLD 4000 
 
 
 
 
 
 
 
 
   
02 9929 6974 
[email redacted] 
willowtreeplanning.com.au 
  
 
 
 
In the spirit of reconciliation and recognition, Willowtree Planning acknowledges the Traditional Owners 
of this Country throughout Australia and their continuing and ongoing connections to land, waters and 
community. We show our respect to Elders – past and present. We acknowledge that we stand on this 
Country which was and always will be recognised as Aboriginal Land. We acknowledge the Traditional 
Owners of the Lands in this Local Government Area, belonging to the local Aboriginal People, where this 
proposal is located upon.  

[[page 3]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
P a g e  i  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
DOCUMENT CONTROL TABLE 
Document Reference: SSD-80018208 Environmental Impact Statement 
Contact: Asher Richardson 
Version and Date Prepared by Checked by Approved by 
Version No. 1 - 27/05/25 
DRAFT FOR REVIEW 
Asher Richardson 
Senior Associate 
Andrew Cowan 
Director 
Andrew Cowan 
Director 
Version No. 2 – 28/05/25 
FOR ADEQUACY SUBMISSION 
Asher Richardson 
Senior Associate 
Andrew Cowan 
Director 
Andrew Cowan 
Director 
Version No. 3 – 24/06/25 
FOR SUBMISSION 
Asher Richardson 
Senior Associate 
Andrew Cowan 
Director 
Andrew Cowan 
Director 
 
   
 
 
© 2025 Willowtree Planning Pty Ltd 
This document contains material protected under copyright and intellectual property laws and is to 
be used only by and for the intended client. Any unauthorised reprint or use of this material beyond 
the purpose for which it was created is prohibited. No part of this work may be copied, reproduced or 
transmitted in any form or by any means, electronic or mechanical, including photocopying, 
recording, or by any information storage and retrieval system without express written permission from 
Willowtree Planning (NSW) Pty Ltd 
  

[[page 4]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  ii  
EIS DECLERATION  
Declaration Form: Submission of EIS 
Project Details  
Project name Julius Avenue Data Centre 
Application number SSD-80018208 
Address of the land on which the 
development is to be carried out 
6-8 Julius Avenue, North Ryde 
Proponent Details  
Proponent name ISPT Pty Ltd 
Proponent address L5, 24 York St, Sydney NSW 2000 
Details of person by whom this EIS was prepared 
Name Asher Richardson 
Address Level 4, 165 Walker Street  
North Sydney NSW 2060 
Professional qualifications Bachelor of Planning (Honours), UNSW 
Declaration by registered environmental assessment practitioner 
Name Andrew Cowan 
Registration number 135475 
Organisation registered with PIA 
Declaration  The undersigned declares that this EIS: 
▪ has been prepared in accordance with Part 8 of the 
Environmental Planning and Assessment Regulation 2021; 
▪ contains all available information relevant to the environmental 
assessment of the development, activity or infrastructure to which 
the EIS relates; 
▪ does not contain information that is false or misleading; 
▪ addresses the Planning Secretary’s environmental assessment 
requirements (SEARs) for the project; 
▪ identifies and addresses the relevant statutory requirements for 
the project, including any relevant matters for consideration in 
environmental planning instruments; 
▪ has been prepared having regard to the Department’s State 
Significant Development Guidelines - Preparing an 
Environmental Impact Statement; 
▪ contains a simple and easy to understand summary of the project 
as a whole, having regard to the economic, environmental and 
social impacts of the project and the principles of ecologically 
sustainable development; 
▪ contains a consolidated description of the project in a single 
chapter of the EIS; 
▪ contains an accurate summary of the findings of any community 
engagement; and 
▪ contains an accurate summary of the detailed technical 
assessment of the impacts of the project as a whole. 
Signature 
 
Date 24 June 2025 
 
  

[[page 5]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  iii  
TABLE OF CONTENTS 
EIS DECLERATION ....................................................................................................................................................................... ii 
TABLE OF CONTENTS ............................................................................................................................................................... iii 
APPENDICES LIST ...................................................................................................................................................................... ix 
GLOSSARY OF KEY TERMS ..................................................................................................................................................... x 
SUMMARY   .................................................................................................................................................................................. 1 
PART 1 INTRODUCTION .................................................................................................................................................. 7 
1.1 INTRODUCTION ............................................................................................................................................................... 7 
1.2 STATUTORY REQUIREMENTS .................................................................................................................................. 8 
1.3 MANDATORY CONSIDERATIONS ............................................................................................................................ 8 
1.4 SUPPORTING PROJECT DOCUMENTATION ........................................................................................................ 8 
1.5 ESTIMATED DEVELOPMENT COST ......................................................................................................................... 9 
1.6 EMPLOYMENT NUMBERS ........................................................................................................................................... 9 
1.7 THE PROPONENT ......................................................................................................................................................... 10 
1.8 SECRETARY’S ENVIRONMENTAL ASSESSMENT REQUIREMENTS ....................................................... 10 
PART 2 STRATEGIC CONTEXT .................................................................................................................................... 11 
2.1 SITE LOCATION & EXISTING SITE CHARACTERISTICS .................................................................................. 11 
2.3 SITE DEVELOPMENT HISTORY ............................................................................................................................... 18 
2.4 NEARBY DEVLEOPMENT HISTORY ...................................................................................................................... 19 
2.5 LAND OWNERSHIP ..................................................................................................................................................... 20 
2.6 EASEMENTS AND ENCUMBRANCES ................................................................................................................... 21 
2.7 STRATEGIC PLANNING CONTEXT ......................................................................................................................... 22 
2.8 SITE SUITABILITY .........................................................................................................................................................25 
PART 3 PROJECT DESCRIPTION .............................................................................................................................. 28 
3.1 OBJECTIVES OF THE PROPOSAL ......................................................................................................................... 28 
3.2 PROJECT OVERVIEW ................................................................................................................................................ 28 
3.3 DEVELOPMENT DESCRIPTION .............................................................................................................................. 30 
3.4 PLANNING AGREEMENT ........................................................................................................................................... 42 
3.5 PROJECT NEED .............................................................................................................................................................53 
3.6 CONSIDERATION OF ALTERNATIVES .................................................................................................................53 
PART 4 STATUTORY CONTEXT ................................................................................................................................. 55 
4.1 CONTROLS AND POLICIES OVERVIEW.............................................................................................................. 55 
PART 5 ENGAGEMENT ................................................................................................................................................. 65 
PART 6 ASSESSMENT AND MITIGATION OF IMPACTS .................................................................................. 66 
6.1 SECRETARY’S ENVIRONMENTAL ASSESSMENT REQUIREMENTS ...................................................... 66 
6.1.1 Statutory Context ........................................................................................................................................................................................ 67 
6.1.2 Estimated Development Cost and Employment .................................................................................................................. 67 
6.1.3 Design Quality ................................................................................................................................................................................................ 68 
6.1.4 Built Form and Urban Design ............................................................................................................................................................. 72 
6.1.5 Visual Impact .................................................................................................................................................................................................. 82 
6.1.6 Traffic, Transport and Accessibility ................................................................................................................................................. 119 
[[page 6]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  iv  
6.1.7 Trees and Landscaping .......................................................................................................................................................................... 126 
6.1.8 Ecologically Sustainable Development (ESD) ........................................................................................................................ 130 
6.1.9 Biodiversity ..................................................................................................................................................................................................... 133 
6.1.10 Back-up Power System.......................................................................................................................................................................... 135 
6.1.11 Air Quality ....................................................................................................................................................................................................... 138 
6.1.12 Noise and Vibration .................................................................................................................................................................................. 143 
6.1.13 Ground and Water Conditions ......................................................................................................................................................... 156 
6.1.14 Flooding Risk ................................................................................................................................................................................................ 162 
6.1.15 Hazards and Risks ..................................................................................................................................................................................... 164 
6.1.16 Contamination and Remediation .................................................................................................................................................. 166 
6.1.17 Waste Management ................................................................................................................................................................................ 167 
6.1.18 Aboriginal Cultural Heritage .............................................................................................................................................................. 170 
6.1.19 Environmental Heritage ........................................................................................................................................................................ 176 
6.1.20 Social Impact ................................................................................................................................................................................................. 177 
6.1.21 Infrastructure Requirements and Utilities ................................................................................................................................ 179 
6.1.22 Bush Fire Risk ............................................................................................................................................................................................... 183 
6.1.23 Construction, Operation and Staging .......................................................................................................................................... 185 
6.1.24 Contributions and Public Benefit ................................................................................................................................................... 186 
6.1.25 Engagement ................................................................................................................................................................................................. 187 
6.2 CUMULATIVE ASSESSMENT ................................................................................................................................. 195 
6.3 PLANNED MANAGEMENT AND MITIGATION MEASURES ....................................................................... 195 
PART 7 EVALUATION ................................................................................................................................................... 196 
7.1 ECOLOGICALLY SUSTAINABLE DEVELOPMENT .......................................................................................... 196 
7.2 STRATEGIC CONTEXT .............................................................................................................................................. 196 
7,3 STATUTORY CONTEXT ............................................................................................................................................. 196 
7.4 EP&A REGULATION ................................................................................................................................................... 197 
7.5 LIKELY IMPACTS OF THE DEVELOPMENT ....................................................................................................... 197 
7.6 SUITABILITY OF THE SITE ....................................................................................................................................... 198 
7.7 PUBLIC INTEREST ....................................................................................................................................................... 198 
PART 8 CONCLUSION .................................................................................................................................................. 199 
APPENDIX A SEARS TABLE .............................................................................................................................................. 200 
APPENDIX B STATUTORY COMPLIANCE TABLE ...................................................................................................... 209 
APPENDIX C COMMUNITY ENGAGEMENT TABLE ................................................................................................... 235 
APPENDIX D MITIGATION MEASURES TABLE ........................................................................................................... 238 
 
  
[[page 7]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  v  
FIGURES  
Figure 1. Site Context Map (Source: Nearmap/Willowtree Planning, 2025) .................................................... 3 
Figure 2. Site Details (Source: Willowtree Planning, 2025) .................................................................................... 11 
Figure 3. Existing Site development (Source: NearMap, 2025) ............................................................................ 12 
Figure 4. RLEP 2014 Land Zoning Map (NSW Legislation, 2025) .......................................................................... 13 
Figure 5. Long Section of Site topography (Source: Greenbox Architecture, 2025) .................................. 15 
Figure 6. Surrounding context viewpoints (Source: Greenbox Architecture, 2025) ................................. 16 
Figure 7. View of surrounding context (Source: Greenbox Architecture, 2025) ...........................................17 
Figure 8. Site Plan – Modified Determination No. 1395.2/99 (Source: City of Ryde Council, 2025) ...... 18 
Figure 9. North District Plan Structure Plan (Source: GSC, 2020) ....................................................................... 23 
Figure 10. Proposed materials (Source: Greenbox Architecture, 2025) ........................................................... 34 
Figure 11. Landscape Plan – Northern part of the Site (Source: Arcadia, 2025) ............................................. 37 
Figure 12. Landscape Plan – Southern part of the Site (Source: Arcadia, 2025) ............................................ 37 
Figure 13. Site Plan (Source: Greenbox Architecture, 2025) .................................................................................. 43 
Figure 14. Basement Level Plan (Source: Greenbox Architecture, 2025) ......................................................... 44 
Figure 15. Ground Floor Level Plan (Source: Greenbox Architecture, 2025) ..................................................45 
Figure 16. Level 01 Plan (Source: Greenbox Architecture, 2025)......................................................................... 46 
Figure 17. Level 02 Plan (Source: Greenbox Architecture, 2025) ......................................................................... 47 
Figure 18. Level 03 Plan (Source: Greenbox Architecture, 2025) ........................................................................ 48 
Figure 19. Level 04 Plan (Source: Greenbox Architecture, 2025) ........................................................................ 49 
Figure 20. Level 05 Plan (Source: Greenbox Architecture, 2025) ...................................................................... 50 
Figure 21. Level 06 Plan (Source: Greenbox Architecture, 2025) ......................................................................... 51 
Figure 22. Roof Plan (Source: Greenbox Architecture, 2025) ...............................................................................52 
Figure 23. Initial Concept Design (Source: Greenbox Architecture, 2025) .................................................... 70 
Figure 24. Development Masterplan (Source: Greenbox Architecture, 2025) ...............................................71 
Figure 25. Proposed materials (Source: Greenbox Architecture, 2025) .......................................................... 74 
Figure 26. Site Plan overlayed with setbacks (Source: Greenbox Architecture, 2025) ............................ 76 
Figure 27. Extent of variation shown on Section (Source: Greenbox Architecture) .................................. 77 
Figure 28. Visual Impact Assessment viewpoints map (Source: Geoscapes, 2025).................................. 85 
Figure 29. Drone Panoramic Photograph Positions (Source: Geoscapes, 2025) ......................................... 86 
Figure 30. Drone at Position 1 - Looking North (Source: Geoscapes, 2025) ....................................................87 
Figure 31. Drone at Position 1 - Looking East (Source: Geoscapes, 2025) .........................................................87 
Figure 32. Drone at Position 1 - Looking South (Source: Geoscapes, 2025) ................................................... 88 
Figure 33. Drone at Position 1 - Looking West (Source: Geoscapes, 2025) ..................................................... 88 
Figure 34. Drone at Position 2 - AGL 120m - Looking North (Source: Geoscapes, 2025) .......................... 89 
Figure 35. Drone at Position 2 – AGL 120m - Looking East (Source: Geoscapes, 2025) ............................. 89 
Figure 36. Drone at Position 2 – AGL 120m - Looking South (Source: Geoscapes, 2025) .......................... 90 
Figure 37. Drone at Position 2 – AGL 120m - Looking West (Source: Geoscapes, 2025) ............................ 90 
Figure 38. VP3 Existing Photo (Source: Geoscapes, 2025) .....................................................................................93 
Figure 39. VP3 Photomontage Year 0 (Source: Geoscapes, 2025) ..................................................................... 94 
[[page 8]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  vi  
Figure 40. VP3 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................... 94 
Figure 41. VP6 Existing Photo (Source: Geoscapes, 2025) ..................................................................................... 95 
Figure 42. VP6 Photomontage Year 0 (Source: Geoscapes, 2025) ..................................................................... 96 
Figure 43. VP6 Photomontage Year 15 (Source: Geoscapes, 2025).................................................................... 96 
Figure 44. VP7 Existing Photo (Source: Geoscapes, 2025) ..................................................................................... 97 
Figure 45. VP7 Photomontage Year 0 (Source: Geoscapes, 2025) ..................................................................... 98 
Figure 46. VP7 Photomontage Year 15 (Source: Geoscapes, 2025) .................................................................... 98 
Figure 47. VP9 Existing Photo (Source: Geoscapes, 2025) .................................................................................... 99 
Figure 48. VP9 Photomontage Year 0 (Source: Geoscapes, 2025) ................................................................... 100 
Figure 49. VP9 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................. 100 
Figure 50. VP10 Existing Photo (Source: Geoscapes, 2025) ................................................................................. 101 
Figure 51. VP10 Photomontage Year 0 (Source: Geoscapes, 2025) ...................................................................102 
Figure 52. VP10 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................102 
Figure 53. VP11a Existing Photo (Source: Geoscapes, 2025) ................................................................................103 
Figure 54. VP11a Photomontage Year 0 (Source: Geoscapes, 2025)................................................................ 104 
Figure 55. VP11a Photomontage Year 15 (Source: Geoscapes, 2025) .............................................................. 104 
Figure 56. VP11b Existing Photo (Source: Geoscapes, 2025) .............................................................................. 105 
Figure 57. VP11b Photomontage Year 0 (Source: Geoscapes, 2025) ............................................................... 105 
Figure 58. VP11b Photomontage Year 15 (Source: Geoscapes, 2025) .............................................................. 106 
Figure 59. VP12 Existing Photo (Source: Geoscapes, 2025) ................................................................................. 107 
Figure 60. VP12 Photomontage Year 0 (Source: Geoscapes, 2025) ................................................................. 108 
Figure 61. VP12 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................. 108 
Figure 62. VP13 Existing Photo (Source: Geoscapes, 2025) ................................................................................. 109 
Figure 63. VP13 Photomontage Year 0 (Source: Geoscapes, 2025) .................................................................. 110 
Figure 64. VP13 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................. 110 
Figure 65. VP15 Existing Photo (Source: Geoscapes, 2025) ................................................................................... 111 
Figure 66. VP15 Photomontage Year 0 (Source: Geoscapes, 2025) ................................................................... 112 
Figure 67. VP15 Photomontage Year 15 (Source: Geoscapes, 2025) .................................................................. 112 
Figure 68. VP17 Existing Photo (Source: Geoscapes, 2025)................................................................................... 113 
Figure 69. VP17 Photomontage Year 0 (Source: Geoscapes, 2025) ................................................................... 114 
Figure 70. VP17 Photomontage Year 15 (Source: Geoscapes, 2025) .................................................................. 114 
Figure 71. VP18 Existing Photo (Source: Geoscapes, 2025) ................................................................................... 115 
Figure 72. VP18 Photomontage Year 0 (Source: Geoscapes, 2025) ................................................................... 116 
Figure 73. VP18 Photomontage Year 15 (Source: Geoscapes, 2025) .................................................................. 116 
Figure 74. VP22 Existing Photo (Source: Geoscapes, 2025) .................................................................................. 117 
Figure 75. VP22 Photomontage Year 0 (Source: Geoscapes, 2025) .................................................................. 118 
Figure 76. VP22 Photomontage Year 15 (Source: Geoscapes, 2025) ................................................................. 118 
Figure 77. Road Network surrounding the Site (Source: PTC, 2025) ...............................................................120 
Figure 78. Tree Removal and Retention Plan (Source: Arcadia, 2025) ........................................................... 126 
Figure 79. Landscape Plan – Northern part of the Site (Source: Arcadia, 2025) ......................................... 128 
Figure 80. Landscape Plan – Southern part of the Site (Source: Arcadia, 2025) ........................................ 128 
[[page 9]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  vii  
Figure 81. Sensitive receptors surrounding the Site and population density (Source: Northstar, 
2025)  ............................................................................................................................................................................... 139 
Figure 82. Site location, nearby noise sensitive receivers, land uses and NCAs (Source: Arup, 2025)
  ............................................................................................................................................................................... 146 
Figure 83. Test Location Plan (Source: Douglas Partners, 2025) ....................................................................... 157 
Figure 84. Stormwater Catchment Plan (Source: TTW, 2025) ............................................................................ 159 
Figure 85. Stormwater Layout Plan (Source: TTW, 2025) .................................................................................... 160 
Figure 86. 1% AEP Flood Hazard (ZAEM1)- Existing Scenario (Source: TTW, 2025) .................................. 163 
Figure 87. Detail of AHIMS results (Source: GML Heritage, 2025) ...................................................................... 171 
Figure 88. Aboriginal archaeological sensitivity within the Site (Source: GML Heritage, 2025) ........ 172 
Figure 89. Bush Fire Prone Land Map (Source: NSW Government, 2025) ..................................................... 183 
Figure 90. Public Benefit Infrastructure Plan (Source: Arcadia, 2025) .......................................................... 187 
Figure 91. Community Engagement Area Map (Source: Willowtree Communications, 2025) .......... 190 
 
TABLES 
TABLE 1: DOCUMENT SCHEDULE .......................................................................................................................................... 8 
TABLE 2: PROPONENT CONTACT DETAILS .................................................................................................................... 10 
TABLE 3: SITE CHARACTERISTICS ..................................................................................................................................... 14 
TABLE 4. EXISTING CONSENTS ........................................................................................................................................... 18 
TABLE 5: NEARBY MAJOR DA APPROVALS .................................................................................................................. 19 
TABLE 6: REGISTERED LANDOWNERS ........................................................................................................................... 20 
TABLE 7: ENCUMBRANCES ON TITLE ............................................................................................................................... 21 
TABLE 8: PROPOSED DEVELOPMENT PARTICULARS .............................................................................................. 28 
TABLE 9: BUILDING HEIGHT COMPONENTS ..................................................................................................................35 
TABLE 10: OPERATIONAL ACTIVITIES ............................................................................................................................. 40 
TABLE 11. GENERATOR TESTING REQUIREMENTS ..................................................................................................... 41 
TABLE 12: STATUTORY REQUIREMENTS OVERVIEW ............................................................................................... 55 
TABLE 13: PRE-CONDITIONS OVERVIEW ....................................................................................................................... 56 
TABLE 14: STATUTORY CONTEXT REVIEW .................................................................................................................... 67 
TABLE 15: BUILDING HEIGHT COMPONENTS ................................................................................................................ 77 
TABLE 16: SUMMARY OF ASSESSMENT SCENARIOS ............................................................................................... 121 
TABLE 17: SUMMARY OF EXISTING SIDRA NETWORK RESULTS ....................................................................... 122 
TABLE 18: SUMMARY OF THE SIDRA PERFORMANCE RESULTS ........................................................................ 122 
TABLE 19: IMPACTS THAT REQUIRE AN OFFSET – ECOSYSTEM CREDITS ..................................................... 134 
TABLE 20: IMPACTS THAT REQUIRE AN OFFSET – SPECIES CREDITS ............................................................. 134 
TABLE 21. ALTERNATIVE BACK-UP POWER SUPPLY .............................................................................................. 136 
TABLE 22. GENERATOR TESTING REQUIREMENTS ................................................................................................. 137 
TABLE 23. DISCRETE SENSITIVE RECEPTOR LOCATIONS ................................................................................... 140 
TABLE 24: ASSESSMENT LOCATIONS ............................................................................................................................ 144 
TABLE 25: PREDICTED NOISE LEVELS: DAY – NORMAL OPERATION WITH GENERATOR TESTING ... 148 
TABLE 26: PREDICTED NOISE LEVELS: EVENING – NORMAL OPERATION .................................................... 149 
[[page 10]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  viii  
TABLE 27: PREDICTED NOISE LEVELS: NIGHT – NORMAL OPERATION .......................................................... 150 
TABLE 28: PREDICTED NOISE LEVELS: EMERGENCY OPERATION ................................................................... 152 
TABLE 29: PREDICTED CONSTRUCTION NOISE LEVELS – RESIDENTIAL AND NON-RESIDENTIAL 
RECIEVERS  ............................................................................................................................................................................... 154 
TABLE 30: DANGEROUS GOODS IN STORAGE ........................................................................................................... 164 
TABLE 31. ESTIMATED WASTE VOLUMES (SITE PREPARATION WASTE) ...................................................... 167 
TABLE 32. ESTIMATED WASTE VOLUMES (CONSTRUCTION WASTE) ............................................................ 168 
TABLE 33. APPLICABLE RDCP RATES ............................................................................................................................ 169 
TABLE 34. RDCP WASTE VOLUME RATES .................................................................................................................... 169 
TABLE 35. COOLING SYSTEM OVERVIEW ..................................................................................................................... 181 
TABLE 36: STAKEHOLDER ENGAGEMENT APPROACH.......................................................................................... 189 
TABLE 37: SUMMARY OF ENGAGEMENT FEEDBACK AND RESPONSES ......................................................... 191 
 
[[page 11]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  ix  
APPENDICES LIST 
Appendix A Secretary’s Environmental Assessment Requirements table 
Appendix B Statutory Compliance Table  
Appendix C Community Engagement Table 
Appendix D Mitigation Measures Table 
Appendix 1 Estimated Development Cost Report 
Appendix 2 Architectural Drawings 
Appendix 3 Architectural Design Report  
Appendix 4 Survey Plan 
Appendix 5 BCA Assessment Report 
Appendix 6 Access Report 
Appendix 7 Visual Impact Assessment 
Appendix 8 Transport and Accessibility Impact Assessment  
Appendix 9 Construction Traffic Management Plan 
Appendix 10 Green Travel Plan 
Appendix 11 Landscape Plan 
Appendix 12 Landscape Design Report 
Appendix 13 Ecologically Sustainable Development (ESD) Report 
Appendix 14 NABERS Embodied Emissions Materials Form 
Appendix 15 Biodiversity Development Assessment Report (BDAR) 
Appendix 16 Backup-up Power System Technical Note  
Appendix 17 Air Quality Impact Assessment 
Appendix 18 Noise and Vibration Impact Assessment 
Appendix 19 Geotechnical Assessment 
Appendix 20 Groundwater Impact Assessment 
Appendix 21 Civil Engineering Report and Water Management Plan  
Appendix 22 Flood Impact and Risk Assessment (FIRA) 
Appendix 23 Preliminary Risk Screening 
Appendix 24 Detailed Site Investigation 
Appendix 25 Waste Management Plan 
Appendix 26 Aboriginal Cultural Heritage Assessment Report 
Appendix 27 Heritage Due Diligence Assessment  
Appendix 28 Social Impact Assessment 
Appendix 29 Infrastructure Delivery, Management and Staging Plan  
Appendix 30 Bush Fire Assessment  
Appendix 31 Draft Letter of Offer 
Appendix 32 Engagement Report  
Appendix 33 Macquarie Park Design Guide Compliance Table  
Appendix 34 Clause 4.6 Variation Request 
Appendix 35 Secretary’s Environmental Assessment Requirements 
  
[[page 12]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  x  
GLOSSARY OF KEY TERMS 
TERM MEANING 
AHD Australian Height Datum  
BAM Biodiversity Assessment Methodology 
BCA Building Code of Australia 
BC Act  Biodiversity Conservation Act 2016 
BCBHS Building Code and Bushfire Hazard Solutions 
BC Regulation  Biodiversity Conservation Regulation 2017 
BDAR Biodiversity Development Assessment Report 
RLEP 2014 Ryde Local Environmental Plan 2014 
BOS Biodiversity Offset Scheme 
CBD Central Business District  
CEMP Construction Environmental Management Plan 
CIV Capital investment value  
Council Ryde Council 
CTMP Construction Traffic Management Plan 
DA Development Application  
DCP Development Control Plan 
DP Deposited Plan 
DPHI Department of Planning, Infrastructure and Housing 
EES Environment, Energy and Science Group 
EIS  Environmental Impact Statement 
EP&A Act  Environmental Planning and Assessment Act 1979  
EP&A Regulation  Environmental Planning and Assessment Regulation 2021 
EPA Environment Protection Authority  
EPBC Act Commonwealth Environment Protection and Biodiversity 
Conservation Act 1999 
EPI Environmental Planning Instrument  
EPL Environmental Protection Licence 
ESD Ecologically Sustainable Development 
FRNSW Fire and Rescue NSW 
FSR Floor Space Ratio  
GFA Gross Floor Area  
GHG Greenhouse Gas 
GSC Greater Sydney Commission 
LGA Local Government Area 
MNES Matter of National Environmental Significance 
MUSIC Model for Urban Stormwater Improvement Conceptualisation 
NCC National Construction Code  
NOR Notice of Requirements 
NSW RMS NSW Roads and Maritime Services 
OEH NSW Office of Environment and Heritage 
POEO Act Protection of the Environment Operations Act 1997 
RL Reduced level 
[[page 13]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  xi  
SEARs Secretary’s Environmental Assessment Requirements (SSD-
80018208), dated 20 February 2025 
SEPP State Environmental Planning Policy 
SIDRA Signalised & unsignalised Intersection Design and Research Aid  
Sqm or m2 Square metres 
Subject site/Site/study area 6-8 Julius Avenue, North Ryde 
TfNSW Transport for NSW 
VIA Visual Impact Assessment 
VPA Voluntary Planning Agreement 
Willowtree Planning  Willowtree Planning Pty Ltd 
WM Act Water Management Act 2000 
WMP Waste Management Plan 
WSUD Water Sensitive Urban Design  
[[page 14]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
P a g e  1  
SUMMARY 
This Environmental Impact Statement (EIS) has been prepared by Willowtree Planning Pty Ltd 
(Willowtree Planning), on behalf of ISPT Pty Ltd. The EIS is submitted to the New South Wales (NSW) 
Department of Planning , Housing and Infrastructure (DPHI), in support of an application for State 
Significant Development (SSD), for  the construction and operation of a data centre and associated 
infrastructure and amenities,  identified as the Julius Avenue Data Centre, comprising the following 
scope of works: 
 
• Site preparation works, including tree removal;  
• Earthworks and additional site retaining;   
• Infrastructure comprising civil works and utilities servicing;   
• Construction a data centre, with the following:  
o Basement car parking for 54 cars, including 2 accessible;  
o 12 data halls across six (6) storeys with an IT load of 115.2 Megawatts (MW) and a maximum 
power consumption of 169 MW, with upper -level mechanical equipment and rooftop 
plant;  
o Five (5) storey office/front of house building;  
o Six (6) storey enclosed generator gantry to rear of data centre.  
• Provision for a future Ausgrid precinct -wide 132 kilovolt (KV)  Sub-transmission Switching 
Station (STSS);  
• One (1) new street along the southern part of the Site;  
• Two (2) new pedestrian through-site links connecting Julius Avenue to the southern bushland; 
and 
• Complementary landscaping and offset planting; 
 
The Proposal is to be located at 6-8 Julius Avenue, North Ryde, legally described as Lot 89 in Deposited 
Plan 1082131. Such land is described throughout this EIS as the Site.  
 
The Site is located within the Ryde Local Government Area (LGA) and is zoned E3 Productivity Support, 
pursuant to the Ryde Local Environmental Plan 2014 (RLEP 2014). The Proposal is categorised as a data 
centre, which is permitted with consent in the E3 Productivity Support zone of the RLEP 2014. 
The Proposal is classified as SSD on the basis that it falls within the requirements of Section 25 of 
Schedule 1 of the of State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems 
SEPP), being:  
 
25   Data centres 
(1) Development for the purpose of data centres that has a total power consumption of 
more than the relevant amount. 
(2) In this section— 
relevant amount means— 
(a) for development in relation to which the relevant environmental assessment 
requirements are notified under the Act on or before 31 May 2023 —10 megawatts, 
or 
(b) for any other development—15 megawatts. 
 
As such, this EIS must be prepared in accordance with the Secretary’s Environmental Assessment 
Requirements (SEARs). Under the Environmental Planning & Assessment Act 1979  (EP&A Act), it is 
required that a request for SEARs must be made prior to the lodgement of any application for SSD. 
SEARs were requested for the proposed development (reference: SSD-67407231, and later issued by 
the NSW DPHI on dated 20 February 2025 (refer to Appendix 34) in the form of industry-specific SEARs, 
through the Rapid Assessment Framework.  
 
[[page 15]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  2 
The SEARs for the Proposal outline several Key Issues to be addressed as part of this EIS, including: 
 
1. Statutory Context 
2. Estimated Development Cost and Employment 
3. Design Quality 
4. Built Form and Urban Design 
5. Visual Impact 
6. Traffic, Transport and Accessibility 
7. Trees and Landscaping 
8. Ecologically Sustainable Development (ESD) 
9. Biodiversity 
10. Back-up Power System 
11. Air Quality 
12. Noise and Vibration 
13. Ground and Water Conditions 
14. Water Management 
15. Flooding Risk 
16. Hazards and Risks 
17. Contamination and Remediation  
18. Waste Management 
19. Aboriginal Cultural Heritage 
20. Environmental Heritage  
21. Social Impact 
22. Infrastructure Requirements and Utilities 
23. Bush Fire Risk 
24. Construction, Operation and Staging 
25. Contributions and Public Benefit 
26. Engagement 
 
The findings of this EIS identify that the Proposal can be accommodated, subject to suitable 
management and mitigation measures, without any adverse environmental impacts beyond that 
considered appropriate by the relevant legislation. 
 
Further, the proposed data centre would be consistent with the objectives of  RLEP 2014 and the E3 
Productivity Support  zone. The Proposal is suitable for the local context and shall not result in any 
significant environmental impact. As such, it is recommended that the proposal be supported by the 
NSW DPHI for approval, subject to reasonable and relevant conditions. 
 
SITE CONTEXT 
 
The identified portion of land, that is the subject of this EIS is located at 6-8 Julius Avenue, North Ryde, 
legally described as Lot 89 in Deposited Plan 1082131 (the Site). 
 
The Site is irregular in shape and has a primary frontage of approximately 100m to Julius Avenue , a 
partial rear frontage to Richardson Place (cul -de-sac) at the north -eastern corner and has an area of 
approximately 2.863ha.    
  
The Site is currently vacant. The north-western part of the Site was excavated and cleared of vegetation 
in 2009 as part of Modified Determination No. 1395/1999 previously approved on the Site.  
 
The Site is zoned E3 Productivity Support pursuant to RLEP 2014 and is located within the City of Ryde 
LGA which is approximately 15km north-west of the Sydney CBD. 
 
The Site context is illustrated in Figure 1 below.  
[[page 16]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  3 
 
Figure 1. Site Context Map (Source: Nearmap/Willowtree Planning, 2025)
Macquarie Park Precinct 
The Site 
East Ryde 
[[page 17]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  4 
PROJECT DESCRIPTION  
 
The Proposal seeks consent for the construction and operation of a data centre and associated 
infrastructure and amenities, identified as the Julius Avenue Data Centre, comprising the following 
scope of works: 
 
• Site preparation works, including tree removal;  
• Earthworks and additional site retaining;   
• Infrastructure comprising civil works and utilities servicing;   
• Construction a data centre, with the following:  
o Basement car parking for 54 cars, including 2 accessible;  
o 12 data halls across six (6) storeys with an IT load of 115.2 MW and a maximum power 
consumption of 169 MW, with upper-level mechanical equipment and rooftop plant;  
o Five (5) storey office/front of house building;  
o Six (6) storey enclosed generator gantry to rear of data centre.  
• Provision for a future Ausgrid precinct-wide 132 KV STSS;  
• One (1) new street along the southern part of the Site;  
• Two (2) new pedestrian through-site links connecting Julius Avenue to the southern bushland; 
• Complementary landscaping and offset planting. 
 
PLANNING AND LEGISLATIVE FRAMEWORK  
 
All relevant Federal and State legislation, as well as Environmental Planning Instruments (EPIs), have 
been considered in the preparation of this EIS. The proposal is satisfactory in terms of its legislative 
context, on the basis that:  
 
▪ The Proposal is permissible in the zone;  
▪ The objectives of the zone are satisfied;  
▪ The range of applicable SEPPs have been considered;  
▪ Strategic documents that apply to the locality and wider region have identified that the 
proposed use is consistent with the strategic context of the area; and 
▪ The proposed development can satisfy the relevant provisions of the National Construction 
Code (NCC) and applicable Australian Standards. 
 
Refer to PART 4 of this EIS.  
  
PUBLIC NOTIFICATION AND CONSULTATION  
 
A range of stakeholders have been consulted with during the preparation of this EIS as detailed in PART 
5 of this EIS. These include: 
 
• Local Councils: 
o City of Ryde Council 
o Willoughby City Council  
o Lane Cove Council 
• Indigenous Community: 
o Aboriginal Community Representatives 
o Metropolitan Local Aboriginal Land Council 
• Authorities 
o Ausgrid 
o Sydney Water 
o Jemena 
o National Parks and Wildlife Service 
[[page 18]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  5 
• Adjoining and immediate neighbours 
• Landowners/occupiers of residences, businesses, community services and institutions within 
600 metres of the Site 
• Residential and business areas in visual catchment including the suburbs of: 
o Lane Cove West 
o Lane Cove North 
o North Ryde (west of M2) 
• Community Groups including: 
o Ryde Community Alliance  
o Lane Cove North Residents’ Association  
o Lane Cove West Resident's Association:  
o Lane Cove Sustainability Action Group  
o Stringybark Creek Residents’ Association  
o Connect Macquarie Park Innovation District (CMPID) 
o The Strollers  
o Wild Walks  
o Santa Rosa Ryde Walkers  
o Heart Foundation Walking Team 
 
Outcomes of the above engagement are discussed in Section 6.1.25 of this EIS and the Engagement 
Report provided at Appendix 32 
 
PLANNING AND ENVIRONMENTAL ASSESSMENT 
 
An assessment of environmental impact has been undertaken against the relevant planning controls 
and policies. Additionally, several expert consultants have been engaged to specifically consider 
relevant aspects of the Proposal. The EIS has found that  the Proposal generally complies with the 
relevant controls, and it is considered that appropriate mitigation measures can be put in place to 
minimise any identified risks. 
 
The RLEP 2014  is the principal EPI applying to the Site. The site is zoned E 3 Productivity Support  
pursuant to the RLEP 2014 . Under Clause 4.3 and Clause 4.4 of RLEP 2014 , the Site is subject to a 
maximum building height development standard of 30m and maximum FSR development standard 
of 1:1 . Notwithstanding, the Site benefits from an incentive maximum building height  of 45m  and 
incentive maximum FSR of 1.5:1 pursuant to Clause 7.7 of RLEP 2014. 
 
The Proposal has an FSR of 0.9 2:1 and therefore complies with the maximum FSR development 
standard permitted under Clause 4.4 of RLEP 2014, with the Site area calculated in accordance with 
Clause 4.5 of RLEP 2014  
 
The Proposal results in a maximum building height of 50.93m and therefore does not comply with the 
maximum incentive building height development standard prescribed by Clause 7.7 of RLEP 2014. 
 
A written request to vary this development standard utilising Clause 4.6 of RLEP 2014 accompanies this 
EIS at Appendix 34 and demonstrates that compliance with the incentive building height control is 
unreasonable and unnecessary in the circumstances, and that sufficient environmental planning 
grounds are available to justify the variation.  
 
The Proposal has been assessed against the relevant statutory requirements, and all preconditions and 
mandatory considerations have been assessed within this EIS and the supporting technical 
documentation. The matters identified in the SEARs issued for the Site have be en assessed in detail, 
with specialist reports underpinning the key findings and recommendations identified in the 
assessment provided in PART 6 of this EIS.  
 
[[page 19]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  6 
This EIS has been used to identify the potential environmental impacts and provide advice on 
appropriate mitigation. It has been demonstrated that the likely impacts identified in the assessment 
of the key issues will either be positive or can be appropriately mit igated through the undertakings 
made by the Proponent to manage and minimise potential impacts arising from the proposal. 
 
JUSTIFICATION FOR THE PROPOSED DEVELOPMENT  
 
Thorough consideration of the environmental impacts of the Proposal has been undertaken in the 
environmental impact assessment process and in the preparation of the EIS. In assessing the impacts 
of the Proposal, consideration has been given to social, economic and environmental matters. As 
identified in this EIS, Proposal is not considered to represent an environmental risk, or a development 
that might be out of context with the surrounding locality. 
 
EIS FINDINGS 
 
The findings of this EIS demonstrate that the Proposal can proceed with consent. All assessed impacts 
have been examined and deemed acceptable, in relation to all the relevant legislative requirements 
applicable to the Site. Furthermore, the proposed development aligns with the objectives of the A 
Metropolis of Three Cities – Greater Sydney Region Plan, the Northern District Plan and RLEP 2014.   
 
Based on the findings of this EIS, the Site can successfully support the proposed data centre, inclusive 
of related development and operations, with acceptable environmental impacts. The Proposal is a 
logical addition to the existing Macquarie Park Precinct and is consistent with the zone objectives and 
strategic policies for the Site.    
 
The proposed development is deemed suitable for its intended purpose, having regard to its regional 
and local context and would not result in any significant environmental impacts, subject to appropriate 
mitigation measures. As such, it is requested that the Proposal be approved, subject to reasonable and 
relevant conditions. 
 
Given the above reasons and the satisfaction of both of the Objects of the EP&A Act and the aims of the 
RLEP 2014 , it is recommended that the Proposal be supported subject to relevant and reasonable 
conditions. 
  
[[page 20]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  7 
PART 1 INTRODUCTION 
1.1 INTRODUCTION 
This Environmental Impact Statement (EIS) has been prepared by Willowtree Planning Pty Ltd 
(Willowtree Planning), on behalf of ISPT Pty Ltd (the Proponent). The EIS is submitted to the New South 
Wales (NSW) Department of Planning, Housing and Infrastructure (DPHI), in support of an application 
for State Significant Development (SSD), for the construction and operation of a data centre and 
associated infrastructure and amenities, identified as the Julius Avenue Data Centre, comprising the 
following scope of works: 
 
• Site preparation works, including tree removal;  
• Earthworks and additional site retaining;   
• Infrastructure comprising civil works and utilities servicing;   
• Construction a data centre, with the following:  
o Basement car parking for 54 cars, including 2 accessible;  
o 12 data halls across six (6) storeys with an IT load of 115.2 MW and a maximum power 
consumption of 169 MW, with upper-level mechanical equipment and rooftop plant;  
o Five (5) storey office/front of house building;  
o Six (6) storey enclosed generator gantry to rear of data centre.  
• Provision for a future Ausgrid precinct-wide 132 KV STSS;  
• One (1) new street along the southern part of the Site;  
• Two (2) new pedestrian through-site links connecting Julius Avenue to the southern bushland; 
and 
• Complementary landscaping and offset planting; 
 
The Proposal is to be located at 6-8 Julius Avenue, North Ryde, legally described as Lot 89 in Deposited 
Plan 1082131. Such land is described throughout this EIS as the Site.  
 
The Site is located within the City of Ryde LGA and is zoned E3 Productivity Support, pursuant to the 
RLEP 2014. The Proposal  is categorised as a data centre, which is permitted with consent in the E3 
Productivity Support zone of the RLEP 2014. 
The Proposal is classified as SSD on the basis that it falls within the requirements of Section 25 of 
Schedule 1 of the of State Environmental Planning Policy (Planning Systems) 2021 (Planning Systems 
SEPP). 
 
This EIS describes the Site and proposed development. It also responds to the SEARs and assesses the 
proposed development in terms of all relevant matters set out in legislation, EPIs and associated 
planning policies.  
 
The structure of this EIS has been prepared in accordance with the NSW DPE’s State Significant 
Development Guidelines – Preparing an Environmental Impact Statement as follows: 
 
▪ PART 1 INTRODUCTION 
▪ PART 2 STRATEGIC CONTEXT 
▪ PART 3 PROJECT DESCRIPTION 
▪ PART 4 STATUTORY CONTEXT 
▪ PART 5 ENGAGEMENT 
▪ PART 6 ASSESSMENT OF IMPACTS 
▪ PART 7 EVALUATION 
▪ PART 8 CONCLUSION 
[[page 21]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  8 
1.2 STATUTORY REQUIREMENTS 
The relevant statutory requirements of the Proposal are suitably addressed in Section 4.1.1 of this EIS.  
1.3 MANDATORY CONSIDERATIONS 
Mandatory matters for consideration by the consent authority are outlined in Appendix B of this EIS.  
1.4 SUPPORTING PROJECT DOCUMENTATION 
Documents provided in support of the Proposal are outlined in TABLE 1. 
 
TABLE 1: DOCUMENT SCHEDULE  
Appendix 
No. 
Document Title Consultant 
Appendix 1 Estimated Development Cost Report RLB 
Appendix 2 Architectural Drawings Greenbox Architecture 
Appendix 3 Architectural Design Report  Greenbox Architecture 
Appendix 4 Survey Plan Beveridge Williams 
Appendix 5 BCA Assessment Report BM+G 
Appendix 6 Access Report Obvius Access 
Appendix 7 Visual Impact Assessment Geoscapes 
Appendix 8 Transport and Accessibility Impact Assessment PTC 
Appendix 9 Construction Traffic Management Plan PTC 
Appendix 10 Green Travel Plan PTC 
Appendix 11 Landscape Plan Arcadia 
Appendix 12 Landscape Design Report Arcadia 
Appendix 13 ESD Report ARUP 
Appendix 14 NABERS Embodied Emissions Materials Form RLB 
Appendix 15 BDAR SLR Consulting 
Appendix 16 Backup-up Power System Technical Note IGS 
Appendix 17 Air Quality Impact Assessment Northstar 
Appendix 18 Noise and Vibration Impact Assessment ARUP 
Appendix 19 Geotechnical Assessment Douglas Partners 
Appendix 20 Groundwater Impact Assessment Douglas Partners 
Appendix 21 Civil Engineering Report and Water Management Plan  TTW 
Appendix 22 Flood Impact and Risk Assessment TTW 
Appendix 23 Preliminary Risk Screening  OMNII 
Appendix 24 Detailed Site Investigation Douglas Partners 
Appendix 25 Waste Management Plan WasteCheck 
Appendix 26 Aboriginal Cultural Heritage Assessment Report GML Heritage 
Appendix 27 Heritage Due Diligence Assessment  GML Heritage 
Appendix 28 Social Impact Assessment Willowtree 
Communications 
[[page 22]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  9 
Appendix 29 Infrastructure Delivery, Management and Staging Plan TTW 
Appendix 30 Bush Fire Assessment BHS 
Appendix 31 Draft Letter of Offer ISPT 
Appendix 32 Engagement Report Willowtree 
Communications 
Appendix 33 Macquarie Park Design Guide Compliance Table Willowtree Planning 
Appendix 34 Clause 4.6 Variation Request Willowtree Planning 
Appendix 35 SEARs NSW DPHI 
1.5 ESTIMATED DEVELOPMENT COST 
The EDC of the proposed development , in accordance with Planning Circular PS 24 -002 Changes to 
how development costs are calculated, issued on 27 February 2024, and the definition of EDC under the 
Environmental Planning & Assessment Regulation 20 21 (EP&A Regulation), is estimated to be  
$1,582,669,210 (exc. GST). 
 
An EDC Report is provided at Appendix 1 
1.6 EMPLOYMENT NUMBERS 
The following employment numbers are estimated for the proposal. 
 
1.6.1 Construction Jobs 
 
An estimate of labour work force for the Proposal is calculated based on the following parameters: 
 
▪ Direct employment on site – 3,424.14 
▪ Manufacture and supply of intermediate goods and services – 1,017.10 
▪ Indirect supply of goods and services – 522.24 
 
Based on the above, the Proposal is estimated to generate 4,963.49 full-time equivalent jobs 
consistently throughout the lifetime of the development build.   
 
1.6.2 Operational Jobs 
 
An estimate of operational employments numbers has been calculated based on the operative 
requirements of the future tenant and the number of shifts per day.  
 
Based on the parameters provided by the Proponent, the total number of operational jobs for the 
Proposal is 50.   
  
[[page 23]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  10 
1.7 THE PROPONENT 
See TABLE 2 below for contact details. 
 
TABLE 2: PROPONENT CONTACT DETAILS   
Company Details ISPT Pty Ltd (ACN 064 041 283) 
Contact Name Matthew Cox 
Position Project Director, Industrial 
Contact Number [mobile redacted] 
Email Address [email redacted] 
1.8 SECRETARY’S ENVIRONMENTAL ASSESSMENT REQUIREMENTS 
An application requesting industry-specific SEARs was submitted to the NSW DPHI (reference: SSD-
80018208). The SEARs were subsequently issued by the NSW DPHI on dated 20 February 2025 (refer to 
Appendix 34) in the form of industry-specific SEARs, through the Rapid Assessment Framework.  
 
For reference, the industry-specific SEARs, as issued, are annexed in Appendix 35 of this EIS. An overview 
of how the SEARs have been satisfied are outlined in Appendix A.  
 
The Proposal as described and assessed throughout this EIS is consistent with the development as was 
described in the request for SEARs as the Proposal relates to a proposed data centre  on the Site, 
including necessary servicing and infrastructure.  
 
PART 6 of this EIS provides a detailed environmental risk assessment of all SEARs items. 
 
This EIS is also consistent with the minimum requirements for an EIS, as set out in Division 5 of the EP&A 
Regulation and  has considered the State significant development guidelines – preparing an 
environmental impact statement.  
 
  
[[page 24]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  11 
PART 2 STRATEGIC CONTEXT 
2.1 SITE LOCATION & EXISTING SITE CHARACTERISTICS  
The identified portion of land that is the subject of this EIS is located at 6-8 Julius Avenue, North Ryde 
and is legally described as Lot 89 in Deposited Plan 1082131.  
 
The Site is identified in Figure 2 below. 
 
 
Figure 2. Site Details (Source: Willowtree Planning, 2025) 
 
The Site is irregular in shape and has a primary frontage of approximately 100m to Julius Avenue, a 
partial rear frontage to Richardson Place (cul -de-sac) at the north -eastern corner and has an area of 
approximately 2.863ha.    
  
The Site is currently vacant. The north-western part of the Site was excavated and cleared of vegetation 
in 2009 as part of Modified Determination No. 1395/1999 previously approved on the Site.  
 
The Site is zoned E3 Productivity Support pursuant to RLEP 2014 and is located within the City of Ryde 
LGA which is approximately 15km north-west of the Sydney CBD.  
 
The location of the Site and existing Site development are depicted in Figure 3 below. 
 

[[page 25]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  12 
 
Figure 3. Existing Site development (Source: NearMap, 2025) 
  
The Site is zoned E3 Productivity Support, pursuant to RLEP 2014 as shown in Figure 4 below. 
 
Surrounding land uses 
 
Existing attributes of the Site and surrounding context are noted as follows: 
 
▪ The Site is generally surrounded to the north -east, north-west, and south-west by commercial 
uses and E3 Productivity Support zoned land.  
▪ Approximately 150m to the west of the Site is MU1 mixed Use zoned land which contemplates 
residential development to a height of 95m.  
▪ The Site directly adjoins the Lane Cove National Park to the east and south-east which contains 
a walking track known as The Great North Walk and a fire trail.  
▪ The Lane Cove River is located approximately 100m to the east of the Site.  
▪ The Site directly adjoins the Ryde City Council Administrative Centre to the east.  
▪ Approximately 500m to the west of the Site is the North Ryde Metro Station.  
▪ The nearest residential development is located approximately 300m to the south -east of the 
Site on the eastern side of Lane Cove River in Lane Cove North, and 300m to the south -west of 
the Site on the southern side of Epping Road in North Ryde. 
 

[[page 26]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  13 
 
Figure 4. RLEP 2014 Land Zoning Map (NSW Legislation, 2025) 
 
Land surrounding the Site comprises the following land use zones pursuant to RLEP 2014: 
  
▪ E3 Productivity Support to the north-east, north-west and south-west.  
▪ C1 National Parks and Nature Reserves to the south-east 
▪ SP2 Infrastructure (Local Road) on the north-western side of Julius Avenue 
▪ MU1 Mixed Use further to the north-west of the Site  
▪ RE1 Public Recreation on the eastern side of the Lane Cove River 
▪ SP2 Infrastructure (Classified Road) to the south-west containing the M2 Motorway.  
  
The nearest sensitive land use is within the C2 Environmental Conservation zone (Lane Cove National 
Park), located  directly to the east  of the Site, containing Bushfire Prone Land, Riparian Lands and 
Watercourses and Coastal Wetlands and Proximity Area for Coastal Wetlands. 
 
The closest residential suburbs are approximately 350m to the south-west (North Ryde) and 600m and 
300m east (Lane Cove North) of the Site. 
 
An early learning centre formerly occupied the building opposite the Site at 11 Julius Avenue.  
  
An overview of the Site characteristics is included in TABLE 3 below. 
 
  

[[page 27]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  14 
TABLE 3: SITE CHARACTERISTICS 
Component Description 
Address and legal 
description  
6-8 Julius Avenue, North Ryde (89/DP1082131) 
Site area 2.863ha    
Current use The Site is currently vacant.    
Topography  Ground surface levels within the Site typically fall steeply from the street 
level (approximately 48 m AHD) to the previously excavated opencut 
sandstone pad which covers the northern portion of the Site (at 
approximately 35 m AHD).  
The land in the southern portion of the Site then falls steeply to the south 
towards Lane Cove River, with the southern boundary being at 
approximately 24 m AHD as shown in Figure 5 below.  
Access The current vehicular access to the Site is via Richardson Place to the 
south-east and via the shared driveway along the western boundary from 
Julius Avenue.   
Vegetation  The northern portion of the Site has been heavily disturbed due to 
excavation of sandstone bedrock in 2009 and contains only regrowth 
vegetation. The southern portion of the Site contains mostly native forest 
vegetation in moderate to good condition. The remaining parts of the Site 
contain hardstands in the form of exposed sandstone bedrock and 
outcrops, and non-native vegetation containing exotic thickets 
dominated by privet and lantana. 
Watercourses  There are no watercourses located on the Site.  
Wetlands  No mapped local or important wetlands occur within the Site.   
Biodiversity  No areas of outstanding biodiversity value lie within the Site.  
Easements and 
encumbrances 
The Site is burdened by several easements and encumbrances, pertaining 
to various infrastructure services, including water, sewerage and 
electricity, and access. Further details are included on the Title 
Documents provided at Appendix 4. 
Heritage  The Site has been the subject of an Aboriginal Cultural Heritage 
Assessment Report (ACHAR), and Heritage Due Diligence Assessment (see 
Appendix 26 and Appendix 27 respectively). The Site has been assessed as 
unlikely to contain any intact Aboriginal sites and has therefore been 
assessed as holding low archaeological potential.  
Furthermore, the Site is not listed on the State Heritage Register (or subject 
to an interim heritage order) under the NSW Heritage Act 1977 and is not 
identified as an item of environmental heritage  or within a heritage 
conservation area on any EPIs. 
 
[[page 28]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  15 
 
Figure 5. Long Section of Site topography (Source: Greenbox Architecture, 2025) 
 
  

[[page 29]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  16 
2.2 SITE CONTEXT 
 
A visual representation of the surrounding land is included in the Architectural Design Report at 
Appendix 3 and is reproduced in Figure 6 and Figure 7 below.  
 
 
Figure 6. Surrounding context viewpoints (Source: Greenbox Architecture, 2025) 
 

[[page 30]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  17 
 
Figure 7. View of surrounding context (Source: Greenbox Architecture, 2025) 
  

[[page 31]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  18 
2.3 SITE DEVELOPMENT HISTORY 
TABLE 4 below provides a summary of the relevant development consents obtained on the Site and of 
relevance to this Proposal. 
 
TABLE 4. EXISTING CONSENTS 
DA Reference Summary Approval Date 
1395/1999 Construction of four (4) and six (6) storey commercial 
buildings over basement car parking. 
11 September 2005 
 
Determination No. 1395/1999, dated 11 September 2005, approved construction of four (4) and six (6) 
storey commercial buildings over basement car parking on the Site.  
 
The northern part of the Site was partially excavated and cleared as part of Modified Determination No. 
1395/1999 and therefore it is understood that this consent is still active. The Site has remained vacant 
since the excavation and vegetation clearing was carried out in 2009.  
 
A copy of the approved Site Plan is provided in Figure 8 below and illustrates four (4) separate 
commercial buildings with a combined GFA of 36,648sqm and significant vegetation clearing. 
 
Determination No. 1395/1999 includes provision for two (2) additional commercial buildings on the 
south-eastern part of the Site in the existing densely vegetated part of the Site.  
 
 
Figure 8. Site Plan – Modified Determination No. 1395.2/99 (Source: City of Ryde Council, 2025) 
  

[[page 32]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  19 
2.4 NEARBY DEVLEOPMENT HISTORY 
TABLE 5 below provides a summary of relevant major DA approvals in the vicinity of the Site of relevance 
to this Proposal. 
 
TABLE 5: NEARBY MAJOR DA APPROVALS 
DA reference Development Description Status Street address 
SSD-55844212 
Triniti 
Lighthouse 
Build-to-Rent, 
North Ryde 
Construction of a new BTR development 
consisting of 510 units and ground floor 
commercial tenancies across 3 buildings 
with shared podium, ranging between 8-
20 storeys, car parking, pedestrian link 
and activation of New Link Road. 
Assessment  39 Delhi Road, 
North Ryde 
SSD-67407231 
Apollo Place 
Data Centre 
Demolition of existing buildings and 
construction and operation of a 45-
megawatt data centre. 
Response to 
submissions 
1 Sirius Road, 
Lane Cove West 
And 1 Apollo 
Place, Lane 
Cove West 
SSD-82052708 Construction and 24-hour operation of a 
data centre, with an overall power 
consumption of approximately 90 
megawatts (MW). 
Prepare EIS 12 Mars Rd, 
Lane Cove West 
SSD-77176968 
Macquarie 
Exchange 
Redevelop the remainder of the 
Macquarie Exchange site for a mixed-use 
residential development. The proposal 
includes Build to Rent and Build to Sell 
apartments across three buildings, with 
ground floor retail/commercial and 
public domain upgrades 
SEARs 396 Lane Cove 
Road, 36-38 
Waterloo Road, 
And 1 Giffnock 
Avenue, 
Macquarie Park 
LDA2017/0547 
M Park – 
Commercial 
Development 
Construction of three commercial 
buildings comprising office spaces, retail, 
health and medical offerings, as well as 
the delivery of a 2,500sqm public open 
space 
Under 
construction 
11-17 Khartoum 
Road, 
Macquarie Park 
 
SSD-52947710 
Goodman BTR 
Development 
Demolition and construction of a new 
build-to- rent development consisting of 
47,504sqm of GFA encompassing 594 
units across 6 buildings, with retail, 
community uses and recreation areas at 
ground floor level and basement parking. 
Response to 
submissions 
35 Waterloo Road, 
Macquarie Park 
 
SSD-30530150 
Ivanhoe Estate 
- Stage 3 
Construction of Building B3 and 
enhancement of land adjacent to 
Shrimptons Creek, which comprises of a 
20-storey residential building with 232 
market housing residential apartments, 
one (1) commercial office, surrounding 
landscaped and communal open space 
areas; and 3 levels of basement parking 
 
 
Assessment 145 Herring Road, 
Macquarie Park  
 
[[page 33]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  20 
SSD-46561712 
BaptistCare 
Masterplan 
Concept proposal for the redevelopment 
of the BaptistCare site as a mixed-use 
development, including seniors housing, 
student accommodation, build to rent 
and build to sell residential flat buildings, 
a school, retail and community land uses. 
Response to 
Submissions 
157 Balaclava 
Road, Macquarie 
Park 
 
SSD-52604208 
Goodman 
Waterloo Road 
BTR 
Development 
Construction of a new BTR development 
consisting of 66,683m2 GFA including 
736 units & community uses across 7 
buildings with a max height of 20 storeys, 
retail, recreation, public park & basement 
parking. Continued operation of 2 
Banfield Rd. 
Assessment 85-97 Waterloo 
Road and 2 
Banfield Road, 
Macquarie Park 
 
SSD-10467 
Macquarie Park 
Data Centre 
Construction and 24-hour operation of a 
Data Centre, comprising a five-storey 
data storage building with ancillary office 
space, supporting infrastructure, services 
and landscaping. 
Under 
construction 
11-17 Khartoum 
Road and 33-39 
Talavera Road, 
Macquarie Park 
SSD-24299707 
Talavera Road 
Data Centre 
Campus 
Expansion 
Construction and operation of an 
expansion to an existing data centre, 
comprising a five-storey building, 
ancillary office space and staff amenities, 
a back-up power system, including 
lithium-ion batteries, associated 
infrastructure, car parking, loading docks 
and landscaping. 
Under 
construction 
17-23 Talavera 
Road, Macquarie 
Park 
 
LDA2020/0315 Concept DA for 3 commercial buildings, 
including detailed application for stage 1 
to enable demolition and construction of 
Building A. A VPA is also proposed with 
the application. 
Development is considered integrated as 
a dewatering license may be required. 
Approved 40-52 Talavera 
Road, Macquarie 
Park 
 
SSD-63168959 
NEXTDC S5 
Data Centre 
and Innovation 
Hub 
Demolition of existing structures, site 
preparation works and construction and 
operation of a new Data Centre and 
Innovation Hub with urban plaza and the 
delivery of new roads. 
Response to 
Submissions 
269 Lane Cove 
Road, Macquarie 
Park 
 
2.5 LAND OWNERSHIP 
The land that is the subject of this application, is owned by the following entity.  
 
TABLE 6: REGISTERED LANDOWNERS 
Lot/DP Registered Landowner 
89/1082131 ISPT Pty Ltd 
 
Landowner’s consent has been obtained from the above entity.   
  
[[page 34]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  21 
2.6 EASEMENTS AND ENCUMBRANCES 
The encumbrances noted on the Survey Plan at Appendix 4 are summarised in TABLE 7 below.   
 
TABLE 7: ENCUMBRANCES ON TITLE 
Reference DP Description and Location 
2 DP1003588 Restriction on the use of land (1) 
3 DP1003588 Restriction on the use of land (3) 
4 DP1003588 Easement for recreational purposes (jogging track) (A6) 
5 DP1003588 Easement for recreational purposes (jogging track) (A6) 
6 DP1003588 Easement for drainage 2.5m wide (A6) 
7 DP1003588 Easement for drainage 2.5m wide (G6) 
8 DP1003588 Easement for drainage 7.85m wide (J6) 
9 DP1003588 Easement for drainage variable width (S6) 
10 DP1003588 Right of carriageway and easement for services 7m wide (K6) 
11 DP1003588 Right of footway 3m wide (D6) 
12 DP1003588 Easement for services 3m wide and variable (YY6) 
13 DP1003588 Right of footway variable width (ER6) 
14 DP1003588 Right of carriageway variable width (ER6) 
15 DP1003588 Right of carriageway 7.85m wide and variable (X6E) 
16 DP1003588 Right of carriageway 7m wide (Y6E) 
17 DP1003588 Right of carriageway 4m wide (Z6E) 
18 DP1003588 Right of carriageway 13m wide and variable (BB6) 
19 DP1003588 Easement for services 13m wide and variable (R6) 
20 DP1003588 Easement for overhead mains (EO6) 
21 DP1003588 Right of carriageway 4m wide (Z6E) 
22 DP1067548 Right of carriageway 4m wide (A7) 
 
The Proposal has been designed in accordance with the abovementioned easements and 
encumbrances.  
  
[[page 35]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  22 
2.7 STRATEGIC PLANNING CONTEXT 
2.7.1 Greater Sydney Region Plan – A Metropolis of Three Cities 
 
The Greater Sydney Region Plan – A Metropolis of Three Cities divides the Sydney Region into three (3) 
Cities, with a vision of growth until 2056. The Plan aims to anticipate the housing and employment 
needs of a growing and vastly changing population. The overall vision pursues an objective of 
transforming ‘Greater Sydney’ into a Metropolis of Three Cities, including:  
  
▪ The Western Parkland City;  
▪ The Central River City; and   
▪ The Eastern Harbour City. 
 
The division into three cities puts workers and the wider community closer to an array of characteristics 
such as, intensive jobs, ‘city -scale’ infrastructure and services, entertainment and cultural facilities. By 
managing and retaining industrial land cl ose to city centres and transport, this will ensure critical and 
essential services are readily available to support local businesses and community members and 
residents. Once constructed and operational, the Site would achieve economic growth and prosperity, 
as well as encourage employment-generating opportunities within an area zoned for such permissible 
purposes, that is well connected to public transport, providing an ease of commute. 
 
The Site and Proposal contribute to the objectives set out in the Greater Sydney Region Plan  – A 
Metropolis of Three Cities by promotion of technological advancements and employment -generating 
opportunities to the wider locality and community, positioned within the Macquarie Park Precinct.    
 
The Proposal is consistent with the 10 Directions and planning priorities described in the Region Plan, 
specifically in the following manner: 
 
▪ Infrastructure and collaboration – once in operation, the development would be able to provide 
secure, reliable and adaptable solutions for cloud, content and large enterprise customers to 
house their high and rapidly growing volumes of data and information. The infrastructure has 
been designed to meet future needs. 
▪ Liveability – the Proposal encourages employment -generating opportunities and economic 
prosperity, which has positive influences on the wider locality.  
▪ Productivity – the Proposal is situated within the North District Plan  and will support the 
retention and efficient use of industrial land; and,   
▪ Sustainability – the Proposal would not exhibit or emit any detrimental impacts to its wider 
ecological surroundings and is consistent with the principles of ESD.   
 
The Site is located within the Eastern Harbour City . The Proposal aligns with the vision and objectives 
for the Eastern Economic Corridor in that the Proposal will facilitate the provision of employment and 
economic activity which is well connected to transport links. The Eastern Economic Corridor extends 
from Macquarie Park to Sydney Airport and is an important contributor to the economic growth of the 
state.  
 
2.7.2 North District Plan 
 
The Site forms part of the North District, as identified in Figure 9 below and is subject to the provisions 
of the North District Plan.  
 
[[page 36]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  23 
 
Figure 9. North District Plan Structure Plan (Source: GSC, 2020) 
 
The North District Plan reinforces the four (4) planning priorities of the Greater Sydney Commission. The 
North District Plan  establishes a number of priorities and actions to guide growth, development and 
change, relating to infrastructure & collaboration, liveability, productivity and sustainability.  
 
The Greater Sydney Commission’s mission statement further reinforces the Plan’s concentrated aims 
by outlining its main strategies, namely:  
 
▪ Enhancing the role of the Eastern Economic Corridor, including North Sydney as part of the 
Harbour CBD; 
▪ Supporting jobs growth in strategic centres, including health and education precincts and 
facilitating innovation; 
▪ Sustaining local centres to provide jobs, services and amenity;  
▪ Providing fast and efficient transport connections to achieve a 30-minute city;  
▪ Retaining and managing industrial and urban services land; 
▪ Creating and renewing great places while protecting heritage and local character and 
improving places for people;  
▪ Improving walking and safe cycling ways; 
▪ Enhancing foreshore access to Sydney Harbour and the District’s waterways; 
▪ Enhancing the quality and improving access to open space, and increasing urban tree 
canopy; 
▪ Retaining the environmental, social and economic values of the Metropolitan Rural Areas; 
and 
▪ Protecting and enhancing the District’s unique natural assets including waterways, 
coastlines and bushland. 

[[page 37]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  24 
 
The Proposal would contribute to the objectives set out in the North District Plan  by promoting a 
greater range of land uses of benefit to the community including the proposed Data Centre and other 
commensurate land uses; facilitating the provision of greater and improved infrastructure; and, 
promoting additional employment-generating opportunities (relevant to the proposed development) 
to the wider locality and community closer to home, whilst supporting an economically and 
environmentally sustainable development.  
 
2.7.3 Planning Ryde Local Strategic Planning Statement 2020 
 
The Planning Ryde Local Strategic Planning Statement 2020 (Ryde LSPS) applies to the Site. The Ryde 
LSPS outlines the 20-year planning vision for the City of Ryde LGA. The plan aims to create a liveable, 
prosperous and connected city that  that provides for the LGA’s future needs while protecting nature 
and history.  
 
The Proposal is aligned within the following  Planning Priorities for the City of Ryde LGA, as outlined in 
the Ryde LSPS: 
 
▪ Planning Priority D2: Ensure all new buildings throughout the City of Ryde are examples of 
excellent design. 
▪ Planning Priority IN1: Align growth with infrastructure: provide sufficient infrastructure to 
support current and future population growth 
▪ Planning Priority M1: Develop Macquarie Park as a health and education strategic centre 
focused around activity hubs, including Macquarie Park Station. 
▪ Planning Priority M2 Ensure the economic vitality of the Macquarie Park Health and Education 
Strategic Centre and retain the precinct’s strong economic base as shown by its contribution 
to Australia’s GDP 
▪ Planning Priority M5: Create a public domain within Macquarie Park that brings people 
together 
▪ Planning Priority M6: Continue to develop Macquarie Park into a sustainable centre 
▪ Planning Priority M7: Promote and encourage a more walkable environment within Macquarie 
Park 
▪ Planning Priority OS1: Provide accessible open space to service population needs 
▪ Planning Priority OS2: Ensure open space can be shared and enjoyed by all 
▪ Planning Priority OS5: Sustain open space for existing and future populations 
▪ Planning Priority E1: Protect and enhance bushland, biodiversity, environmentally sensitive 
waterways, scenic and cultural landscapes 
 
The Site is located within the Macquarie Park Precinct land as identified in the LSPS, which is home to 
96.500 jobs, and contributes $15.47 billion to GRP.  
 
Planning Priorities M1 and M2 of the Ryde LSPS seek to ensure the economic vitality of the Macquarie 
Park Health and Education Strategic Centre and retain the precinct’s strong economic base as shown 
by its contribution to Australia’s GDP . The Proposal represents a significant investment in the Precinct 
and will offer crucial data storage capacity near key health and education institutions, supporting the 
infrastructure needs of these sectors.  
 
Planning Priority M6 and E1  seek to protect and enhance bushland, biodiversity, environmentally 
sensitive waterways, scenic and cultural landscapes. The Proposal involves significant enhancement to 
the bushland on the Site and protects important biodiversity. 
 
The Proposal is also consistent with Planning Priorities M5, M6, M7, OS1, OS2, and OS5 by providing 
recreation space that can be shared and enjoyed by all. 
 
[[page 38]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  25 
2.7.4 Better Placed 
 
This policy establishes a baseline of what is expected to achieve good design, across all projects in NSW. 
Good design is a phrase that encapsulates the aspirations of Better Placed including its vision for NSW, 
its definition of good process, and its outline of objectives for the built environment.  
  
Better Placed defines seven (7) objectives for good design. The Proposal is considered to align with the 
Better Placed framework, as documented in the Architectural Design Report and Landscape Design 
Report provided to support this EIS.  
 
2.7.5 Future Transport Strategy 2056 
 
The Future Transport Strategy 2056 is a 40-year strategy, supported by plans for regional NSW and for 
Greater Sydney. The strategy and plans focus on the role of transport in delivering movement and place 
outcomes that support the character of the places and communities that are desired for the future. 
 
The Proposal aligns with the strategies of the Future Transport Strategy 2056 on the following basis: 
 
▪ the Site has access to regular public transport services and is accessible by active transport; 
▪ parking provision is appropriate;  
▪ access, servicing and internal layout will be provided in accordance with Australian Standards 
AS2890.1-2004 and AS2890.2-2018; and 
▪ the surrounding road network and intersections will be able to cater for the proposed 
development traffic. 
2.8 SITE SUITABILITY 
The Site is located within the Macquarie Park Precinct and is zoned E3 Productivity Support pursuant 
to RLEP 2014. The Proposal would facilitate the  intended use of the Site for employment purposes, 
which is consistent with the zoning and the desired future context.  
 
The Proposal falls within the definition of a light industry which encompasses high technology industry 
and furthermore a data centre, which is defined as follows: 
 
Data centre means a building or place the principal purpose of which is to collect, distribute, 
process or store electronic data using information technology,  
 
Data centres are therefore permitted  with consent in the E3 Productivity Support pursuant to RLEP 
2014. The Site is suitable for the size and scale of the development proposed and represents a quality 
outcome to facilitate a high -technology industrial use that is commensurate to the surrounding area 
and its existing built form.  Consistency with the objectives of the zone is discussed in Appendix B of 
this EIS.  
 
In summary, the Site is highly suited to accommodate the Proposal based on the following factors:  
 
▪ RLEP 2014 allows for the Proposal as a permissible use; 
▪ The Site is readily accessible via the regional road network and metro rail, and does not generate 
significant traffic volumes; 
▪ The Proposal is compatible with surrounding development and local context; 
▪ The Site can be serviced immediately and at no cost to Government; 
▪ The Proposal causes minimal impact on the environment , with the development f ootprint 
focussed on already cleared land;  
▪ The proposed built form is designed to mitigate any impacts on surrounding properties; and  
▪ The Proposal is consistent with strategic intent of the area.  
[[page 39]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  26 
The following key elements of the Site and proposed development are noted:  
 
2.8.1 Visual Impact 
 
The Visual Impact Assessment prepared for the Site confirms that the Proposal will create minor to 
high visual impacts from the twenty -three (23) viewpoints assessed. The assessment confirms the 
moderate to high/moderate visual impacts are generally limited to those viewpoints within proximity 
to the Site, apart from VP3 which is approximately 500m to the south -east, however, has a direct 
sightline toward the proposed development. From longer distance views, such as those experienced in 
residential areas of North Ryde and Lane Cove North, the Proposal would only result in a small change 
in view when compared to a visual baseline. The VIA concludes that despite these impacts, the Proposal 
is considered to be acceptable give n the general compliance with built form controls applying to the 
Site and the desired future character of the area.  
 
2.8.2 Noise and Vibration 
 
Construction and operational noise impacts from the proposed data centre have been assessed, 
potential noise impacts identified, and a range of feasible and reasonable mitigation measures 
incorporated into the Proposal design to minimise noise impacts on s ensitive receivers nearby and 
further removed from the Site. Subject to the appropriate mitigation measures, the Site is considered 
suitable for the Proposal in relation to noise and vibration.  
 
2.8.3 Air Quality 
 
Based on the findings of the Air Quality Impact Assessment carried out for the Proposal, the predicted 
incremental concentrations for the worst -case operating scenario of the development shows that no 
exceedances are predicted to occur at all surrounding receptors for all pollutants assessed in the AQIA. 
Correspondingly, it is anticipated that under operation of the generator testing schedule that no 
significant air quality impacts are predicted to be experienced at sensitive receptors. Therefore, the Site 
is suitable having consideration to potential air quality impacts of the Proposal.   
 
2.8.4 Transport and Traffic 
 
The Traffic and Accessibility Impact Assessment carried out for the Proposal confirms that  traffic and 
parking implications are not expected  to result in any discernible adverse impact on the surrounding 
road network, with management measures to ensure minimal traffic and parking implications for both 
the construction and operation of the Proposal. Refer to the traffic and parking assessment provided at 
Section 6.1.6 of this EIS which demonstrates that the Proposal is suitable for the Site on traffic and 
parking grounds.  
 
2.8.5 Infrastructure 
 
The Site is suitably located with access to infrastructure and utility services – refer to Section 6.1.21 of 
this EIS. 
 
2.8.6 Heritage 
 
The Aboriginal Cultural Heritage Assessment Report carried out for the Site concludes that no 
Aboriginal sites or objects have been identified within the Site. The Proposal will not impact on the 
heritage significance of any identified heritage items or heritage conservation areas, and the Site is of 
low archaeological sensitivity.  
 
  
[[page 40]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  27 
2.8.7 Stormwater and Flooding 
 
The increase in local post -development flows from the site will be managed prior to discharge to 
downstream waterways and will not adversely affect any land, drainage system or watercourse as a 
result of the development. The proposed stormwater quantity an d quality strategy is discussed in 
Section 6.1.13 of this EIS. 
 
The Flood Impact and Risk Assessment concludes  the Proposal is demonstrated to have no adverse 
flood impacts on adjacent or downstream properties and t he Site can be developed and operated 
safely, with appropriate design measures to manage residual flood risk, as discussed in Section 6.1.14 of 
this EIS. 
 
2.8.8 Summary of Site Suitability  
 
The Site’s consistency with applicable regional and local strategies is demonstrated in the 
comprehensive environmental assessment, provided in PART 6 of this EIS, which includes an analysis 
of all potential impacts, which has been informed by the relevant consultant reports. Accordingly, the 
environmental assessment prescribes recommendations and mitigation measures (where necessary), 
to account for all identified potential impacts, by the proposed development.  
 
Having regard to the characteristics of the Site and its location, the Proposal is suitable for the Site for 
the reasons below:   
 
▪ The site is zoned E3 Productivity Support which permits development for the purpose of data 
centres with consent. The Proposal is consistent with the objectives for the E3 zone.  
▪ The Site remains capable of being appropriately serviced to accommodate the proposed 
development.  
▪ The Site is well located in close proximity to arterial and major collector roads and will not have 
any adverse traffic impact on the area due to the low-traffic generation of the Proposal. 
▪ The Site is well-serviced by a range of public transport options that provide a direct connection 
to the CBD and surrounding suburbs. Access to suitable transportation options is an essential 
requirement for employment-generating uses.  
▪ The Site benefits from geographical separation from sensitive receivers and is suitably located 
within an established employment precinct.  
▪ The Site can appropriately accommodate the proposed development while balancing 
environmental and design consideration and preserving the amenity of neighbouring 
properties. 
▪ The architectural design will deliver a high quality and modern data centre development, 
▪ The Site will provide important infrastructure to service the local and regional area. 
 
The technical assessments prepared in support of the Proposal have concluded that the Site is suitable 
for the proposed development. 
 
PART 2 of this EIS demonstrates the Site’s suitability for the Proposal.   
[[page 41]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  28 
PART 3 PROJECT DESCRIPTION  
3.1 OBJECTIVES OF THE PROPOSAL 
The aim of the Proposal  is to provide a purpose -built development encompassing a data centre and 
associated infrastructure and amenities in line with Industry Best Practice, resulting in: 
 
• Support the growth and transformation of IT sector;  
• Generate employment – during construction and once the development is operational; 
• Improve access to jobs for residents of the immediate community and wider locality; 
• Supplement, support and complement the Macquarie Park Precinct and its strategic intent; 
• Demonstrate architectural excellence, through siting and design compatibility, with minimal 
visual impact; and 
• Provide suitable mitigation measures where required, to minimise any unforeseen impacts 
arising in the future. 
3.2 PROJECT OVERVIEW 
Consent is sought for the construction and operation of a data centre and associated infrastructure and 
amenities, in accordance with the following particulars: 
 
TABLE 8: PROPOSED DEVELOPMENT PARTICULARS 
Project Element Development Particular 
Site Area  28,630sqm 
Primary Land Use  Data centre  
Ancillary Land Uses Ancillary offices and amenities 
Project Description • Minor earthworks involving cut and fill works; 
• Site preparation works, including tree clearing; 
• Earthworks and additional site retaining; 
• Infrastructure comprising civil works and utilities servicing; 
• Construction of a multi-level data centre, with the following; 
o Basement car parking for 54 cars (including 2 
accessible spaces); 
o 12 data halls across six (6) storeys with an IT load of 
115.2 MW and a maximum power consumption of 
169 MW  with upper -level mechanical equipment 
and rooftop plant; 
o Five (5) storey office/front of house building; 
o Six (6) storey enclosed generator gantry to rear of 
data centre; 
• Provision for a future Ausgrid precinct-wide 132 KV STSS; 
• One (1) new street through the southern part of the Site; 
• Two (2) new pedestrian through-site links connecting Julius 
Avenue to the southern bushland; 
• Complementary landscaping and offset planting; 
• 1,393sqm of ancillary offices and associated amenities; and 
• Hours of operation being on a 24 hours per day, 7 days per 
week basis. 
Total GFA 26,076sqm 
Floor Space Ratio 0.91:1 
[[page 42]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  29 
IT Load 115.2 MW 
Max. Power Consumption  169 MW 
Data Halls 12 data halls 
Building Height  50.93m  
Number of Storeys • Seven (7) storey data hall building 
• Five (5) storey office/front of house building 
• Six (6) storey enclosed generator gantry  
Setbacks Minimum setbacks: 
• 5m to Julius Ave 
• 5m to south-western side 
• 5m to north-eastern side 
• Substantial setback ranging from 20m to 50m to rear of 
Site 
Tree Removal • A total of 38 trees are proposed for retention (not including 
trees within the dense bushland area) 
• A total of 509 trees are proposed for removal  (in 1 88 tree 
groups) 
Tree Planting • A total of 143 new trees 
Canopy Cover 7,203sqm (25.16% of the Site area) 
Deep Soil Landscaping 9,196sqm (32.12% of the Site area) 
Earthworks ▪ Total cut volume: 69,292.58m3 
▪ Total fill volume: 1,669.09m3 
▪ Balance: Cut 67,623.49m3 
Car parking 54 car parking spaces including 2 accessible 
Bicycle Spaces 6 bicycle spaces 
End of Trip Facilities 3 showers and lockers 
Diesel Storage 1,272,000 L (1,081 tonnes) diesel storage capacity  
Generator Numbers 73 back-up generators 
Generator Testing 197.1 total testing hours per year 
Infrastructure and Services  • New drainage and stormwater infrastructure. 
• Power and water connections 
• 73 back-up generators 
• 12 x diesel storage tanks + 72 day tanks) 
• 12 x basement water tanks for industrial water 
• 2 x basement water tanks for fire (1 fire water tank and 1 fire 
water containment tank) 
• 1 x Sub-Transmission Switching Station (to be built by others) 
EDC $1,582,669,210 (exc. GST). 
Construction Jobs 4,963.49 FTE construction jobs  
Operational Jobs 50 ongoing jobs  
Staging  The Proposal will be constructed in a single stage, but data halls 
will be progressively fitted out during the lifecycle of the data 
centre. 
Hours of Operation 24 hours / 7 days 
  
[[page 43]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  30 
3.3 DEVELOPMENT DESCRIPTION 
3.3.1 Site Preparation 
 
3.3.1.1 Earthworks 
 
Earthworks are proposed as part of the development to accommodate a building pad. The extent of 
excavation is not significant given the existing excavation previously carried out on  the Site as shown 
on the Bulk Earthworks Cut/Fill Plan prepared for the Proposal (see Appendix 21). The extent of bulk 
earthworks is provided below: 
 
▪ Total cut volume: 69,292.58m3 
▪ Total fill volume: 1,669.09m3 
▪ Balance: Cut 67,623.49m3 
 
An Erosion and Sediment Control Plan is provided at Appendix A to the Water  Management Plan at 
Appendix 21  of this EIS. Erosion and Sediment Control measures  will be implemented during 
earthworks to manage the impacts of erosion and sedimentation.   
 
3.3.1.2 Demolition  
 
The Proposal does not involve any demolition works. The Site was previously cleared and excavated as 
part of Determination No. 1395/1999. No structures currently exist on the Site for demolition.  
 
3.3.1.3 Tree Removal 
 
A total of 509 individual trees (in 188 tree groups) require removal as they are located within the 
proposed works footprint or are significantly impacted upon by the works. A total of 38 trees are  
proposed to be  retained and protected throughout the construction works , not including trees to be 
retained within the dense bushland area which is not proposed to be disturbed. A total of 143 new trees 
are proposed as part of the landscaping design.  
 
The trees to be removed and those to be retained are detailed in the Arboricultural Impact Assessment 
provided as an appendix to the Landscape Plan at Appendix 12. The extent of tree removal is further 
outlined in Section 6.1.7.1 of this EIS. All tree removal is to be undertaken by a suitably qualified arborist 
(minimum AQF level 3).  
 
3.3.2 Site Servicing and Utilities 
 
An assessment has been undertaken to determine the capacity for the Site to be serviced by relevant 
infrastructure and utilities. The Infrastructure Delivery, Management and Staging Plan pr ovided at  
Appendix 29 identifies the existing services and infrastructure within the vicinity of the Site and the 
proposed augmentation connection required to service the Proposal. 
 
3.3.2.1 Ausgrid Sub-Transmission Switching Station 
 
The Proposal includes provision for a new Ausgrid precinct -wide STSS to service the Site. The STSS is 
not proposed to be delivered as part of the Proposal and will form  part of a separate approval. 
Notwithstanding, the impacts of the STSS have been assessed as part of this EIS and p rovision for the 
STSS includes tree removal, civil works and building pad, and access and servicing to accommodate the 
STSS.  
 
  
[[page 44]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  31 
3.3.2.2 Electricity 
 
The new on -Site STSS of 132kV/33kV at N redundant arrangement with capacity of 180MVA will be 
constructed by Ausgrid. The STSS is sufficient to meet the electrical demand for the Proposal.  
 
Site 33kV MV cable reticulation from the new 132kV/33kV substation to the data centre building will be 
by means of underground cabling conduits and internal risers up to the transformer rooms. 
 
3.3.2.3 Stormwater  
 
The Proposal’s stormwater design will be serviced by a series of drainage elements which will discharge 
the Site’s catchment, with a total of two (2) OSD tanks on Site.  
 
The main building concrete roof is raked to allow capture of all rainwater via guttering to the north and 
south elevation. The generator structure concrete roof is raked to allow capture of all rainwater via 
guttering to the north elevation. All water will  be captured via downpipes routed internally to an On-
Site Detention (OSD) tank in the basement via a proposed rainwater tank. If the rainwater tank is already 
at capacity, the runoff will discharge directly into the OSD.  
 
The external pedestrian and vehicular pavement catchments will be accumulated via surface inlet pits 
or kerb inlet pits and routed to one of the two (2) OSD tanks on site.  
 
Both OSD tanks will contain water quality treatment units and will discharge into the lower -level 
bushland via the utilisation of level spreaders. The overland discharge to lower -level bushland was the 
preferred proposed discharge methodology as suggested by Council and agreed with NSW Parks and 
Wildlife Service in initial consultation sessions. 
 
3.3.2.4 Telecommunications 
 
New works for a telecommunications pit and duct will be required but will be delivered in a single stage 
to reflect the construction of the Proposal. The cable reticulation pathways will be co -ordinated with 
the various telecommunications carriers. 
 
3.3.2.5 Gas 
 
Connection to gas supply is not required for the Proposal. All power will be supplied via electrical mains 
and/or diesel generators. The existing gas network shall be protected throughout construction phase to 
the satisfaction of Jemena. 
 
3.3.2.6 Water 
 
New works for potable water will be required but will be delivered in a single stage to reflect the 
construction of the Proposal. The tapping points and metering will be co-ordinated with Sydney Water 
through their TAP-IN applications portal as required. The industrial water tanks and associated pumps 
within the Site will be utilised as required as the data centre’s mechanical demands grow over the 
operational lifecycle of the building.  Data halls will be progressively fitted out and plant will come 
online, and water use increased as the load from each data hall is progressively completed. 
 
3.3.2.7 Sewerage 
 
New works for sewer drainage will be required and will be delivered in a single stage to reflect the 
construction of the Proposal.  
 
  
[[page 45]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  32 
3.3.3 Physical Layout and Design  
 
3.3.3.1 Built Form 
 
Construction of the Proposal involves a new \data centre building, and associated access, fencing and 
landscaping. The building comprises the following: 
 
Basement Level 
 
• OSD, industrial water tanks, and fuel tanks 
• Carpark containing 54 car parking spaces, including 2 accessible spaces 
• 6 bicycle spaces 
• EOT facilities and amenities  
• Mechanical plant rooms 
 
Ground Floor Level 
 
• Two (2) data halls 
• Loading dock and servicing areas 
• Fire tank 
• Storage areas 
• Truck checking bay and vehicular access 
• Generator gantry 
• Switchrooms and storerooms 
 
Level 01 
 
• Two (2) data halls 
• Generator gantry 
• Switchrooms and storerooms 
 
Level 02 
 
• Two (2) data halls 
• Pedestrian access from Julius Avenue 
• Front of House lobby and office areas, security, amenities and meeting rooms 
• Generator gantry 
• Switchrooms and storerooms 
 
Level 03 
 
• Two (2) data halls 
• Office, amenities, and storage areas 
• Generator gantry 
• Switchrooms and storerooms 
 
Level 04 
 
• Two (2) data halls 
• Office, amenities, and storage areas 
• Generator gantry 
• Switchrooms and storerooms 
 
  
[[page 46]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  33 
Level 05 
 
• Two (2) data halls 
• Office, amenities, and storage areas 
• Generator gantry 
• Switchrooms and storerooms 
 
Level 06 
 
• Chiller plant rooms 
• Office, amenities, and storage areas 
• Switchrooms and storerooms 
 
Roof 
 
• External plant equipment with mesh screening 
 
3.3.3.2 Building Design 
 
The proposed massing has been carefully designed to meet operational requirements while addressing 
key Site constraints, including setbacks, pedestrian pathways, and the preservation of existing 
vegetation. The building takes advantage of the Site’s unique topography. 
 
Positioned primarily in the northern portion of the Site, the building utilises an existing Site cut to 
reduce its overall height and visual bulk, minimising its impact on surrounding areas, particularly when 
viewed from Julius Avenue. This strategic placement ensures that the building maintains a low profile 
while maximising the use of available space. 
 
The main entry and Front of House (FOH) component are oriented to the north to optimise solar access 
for office and administration areas. Service and heavy vehicle access are discreetly located to the south, 
creating a clear separation between operational and visitor functions. Critical power ge nerators are 
positioned to the south of the building to minimise noise impact on nearby commercial and future 
residential areas to the north. This approach ensures that the building’s massing respects the 
surrounding environment and minimises potential disturbances, ensuring a balanced relationship 
between functionality, environmental impact, and integration with the surrounding context. 
 
The Proposal provides significant floor-to-floor clearances of 6m on all levels. An additional 9m rooftop 
plant and ventilation towers are required with acoustic screening, which is required to be located on 
the roof for operational reasons. The floor-to-floor heights required for a date centre development are 
precise and based on a required volumetric outcome to establish the future internal layouts whilst 
remaining compliant with BCA Standards and fire engineering requirements, e.g. ceiling clearances and 
fire sprinkler systems.  
 
The specific volumetric outcomes required for a data centre are guided by the below requirements: 
 
• Whitespace needing to accommodate bulk power and fibre cabling to meet the current cloud 
computing and AI demands; 
• Minimum services and computer server clearance required below ceiling level within the 
whitespace to enable safe access and maintenance works; and 
• High ceiling void needed to act as return air plenum which is essential to maintain efficient 
cooling to critical digital infrastructure. 
 
  
[[page 47]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  34 
3.3.3.3 Materials 
 
The service areas, particularly the stair cores, will be constructed from precast concrete with a rugged 
vertical finish. These robust elements ground the building and act as key structural anchors within the 
façade. In contrast, the FOH façade features a lighter -toned polished concrete that complements its 
role as the public-facing focal point.  
 
For the data halls, the façade will be clad in polished metal panels. This finish visually breaks up the 
large surface area without the use of windows —bringing depth and animation to the otherwise solid 
façade.  
 
The building materiality is illustrated in Figure 10 below.  
 
 
Figure 10. Proposed materials (Source: Greenbox Architecture, 2025) 
 
Further detail of the materials and finishes  is provided at Section 6.1.4.3 of this EIS and within the 
Architectural Plans and Architectural Design Report provided at Appendix 2  and Appendix 3  
respectively.  
 
  

[[page 48]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  35 
3.3.3.4 Building Footprint 
 
The Proposal has a gross floor area (GFA) of 26,076sqm on the 28,630sqm Site. Therefore, the Proposal 
has an FSR which equates to 0.91:1.  
 
It is noted that a base maximum FSR development standard of 1:1 applies to the Site pursuant to Clause 
4.4 of RLEP and an incentive maximum FSR development standard of 1.5:1 applies to the Site pursuant 
to Clause 7.7 of RLEP 2014. The Proposal does not rely on the incentive provisions and complies with the 
base maximum FSR development standard.  
 
The STSS has been excluded from the calculation of GFA pursuant to RLEP 2014 given that it does not 
form part of the Proposal, and consent is not sought for any works that would constitute GFA.  
 
3.3.3.5 Building Height 
 
The Proposal includes three (3) separate building forms of variable heights, as follows: 
 
• The main data hall building has a height of seven (7) storeys with rooftop plant 
• The office/FOH building has a height of five (5) storeys and wraps around the south -western 
corner of the Site 
• The enclosed generator gantry has a height of six (6) storeys to the rear of the data hall building.  
 
The office/FOH building presents a maximum building height of 38.93m to the Julius Avenue frontage, 
with the taller data hall portion of the building behind and above . Given the slope of the Site  and 
existing excavation carried out on the Site , the base of the building is substantially below the Julius 
Avenue footpath level , which significantly reduces the scale of the building when viewed from the 
public domain. The maximum height of the main data hall building in the centre of the Site is 50.93m, 
which constitutes the mesh screening to the rooftop plant in the north -eastern corner of the building. 
Notwithstanding, no part of the  substantive building breaches the building height standard , only 
rooftop plant screening. The enclosed generator gantry complies with the building height standard.  
 
The Site is subject to a 30m base maximum building height development standard pursuant to Clause 
4.3 of RLEP 2014 and an incentive maximum building height development standard of 45m pursuant 
to Clause 7.7 of RLEP 2014.  
 
The Proposal seeks a maximum building height of 50.93m, which exceeds the 45m incentive maximum 
building height development standard by 5.93m or 13.1%. The Proposal entails the following key 
building height components identified in TABLE 9 below. 
 
TABLE 9: BUILDING HEIGHT COMPONENTS 
Project element Proposed 
Incentive maximum building height development standard 45m 
Proposed maximum building height to Julius Avenue 38.93m 
Proposed maximum building height to top of building roof 42m 
Proposed maximum building height to top of rooftop plant 50.93m 
 
Notwithstanding the variation, compliance with the development standard is considered to be 
unreasonable and unnecessary given the circumstances, and there are sufficient environmental 
planning grounds to justify the variation. A comprehensive Clause 4.6 V ariation Request has been 
prepared pursuant to the requirements of Clause 4.6 of RLEP 2014 and the relevant case law and is 
provided at Appendix 34. The matter of building height is discussed in more detail in Section 0 of this 
EIS.  
 
[[page 49]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  36 
3.3.4 Fencing 
 
The Proposal includes a variety of fencing types based on the security requirements of the Site and 
interface with the public domain.  
 
The primary security measure for the site is a 2400mm high spear top palisade fence. This robust 
fencing extends around the entire perimeter of the Site, with the exception of the front boundary to 
Julius Avenue, ensuring comprehensive security coverage.  
 
In contrast, the fencing along the north -western portion of the Site, which faces Julius Avenue, is 
1500mm high and constructed from a simple wire mesh. This design choice was influenced by the 
Council’s preference to maintain the commercial streetscape al ong Julius Avenue, avoiding the visual 
obstruction that more substantial fencing might cause. The wire mesh fencing was selected as an 
appropriate response to this concern, offering a high degree of transparency and minimal visual impact 
while still providing a secure delineation of the site.  
 
3.3.5 Landscaping 
 
A Landscape Plan and Landscape Design Report have been prepared and are provided at Appendix 11 
and Appendix 12 respectively. Landscaping works are further detailed in Section 6.1.7.3 of this EIS.  
 
The Landscape Plan (see  Figure 11 and Figure 12 below) for the Site includes details of proposed 
landscaping and public domain across the Site and incorporates  smooth-barked native tree species 
such as Sydney Red Gum, Spotted Gum, and Forest Red Gum. 
 
The proposed planting scheme includes the following elements: 
 
▪ The Forecourt to Julius Avenue which includes public domain upgrades with new grass verge 
and concrete footpath. A new shared forecourt is provided with new tree planting, garden 
rooms, and with sandstone block seating; 
▪ Two (2) new pedestrian through -site links along the north -eastern and south -western 
boundaries of the Site with cascading roof planting; 
▪ An elevated boardwalk through the south -western bushland on the Site, resting and viewing 
decks, and connection points to existing bush walking tracks; 
▪ Street tree planting along the south-western driveway; and 
▪ A public landscaped courtyard and sitting at the north -eastern corner of the Site near 
Richardson place.  
 
The following parameters are achieved with the proposed landscaping strategy: 
 
• Landscaping that adheres to the bushfire requirements; 
• A total of 143 new trees and 38 retained trees, outside of the dense bushland area where all 
trees are retained; 
• Various bushland regeneration areas; 
• 7,203sqm or 25.16% of the Site area as canopy cover; and 
• 9,196sqm or 32.12% of the Site area as deep soil landscaping.  
 
The Landscape Plan also includes including a planting schedule and a plant maintenance regime in 
accordance with the SEARs.  
 
[[page 50]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  37 
 
Figure 11. Landscape Plan – Northern part of the Site (Source: Arcadia, 2025) 
 
 
Figure 12. Landscape Plan – Southern part of the Site (Source: Arcadia, 2025) 
 

[[page 51]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  38 
3.3.6 Public Infrastructure 
 
3.3.6.1 New Street 
 
The Proposal includes the provision of a new street through the Site connecting from Richardson Place 
in the north-east to the driveway along the south-western boundary in accordance with the Macquarie 
Park Design Guide. The proposed new street will not be dedicated to Council  unless requested, but a 
public easement for right of carriageway will be created over the street.  
 
The street has a reserve of 10m allowing for dual carriageway and pedestrian footpaths along each side 
of the street.  
 
3.3.6.2 Through-site Links  
 
The Proposal includes two (2) through -site links in accordance with the Macquarie Park Design Guide . 
The northern link runs from Julius Avenue to Richardson Place along the north -eastern Site boundary. 
The southern link runs from Julius Avenue adjacent to the driveway along the south -western Site 
boundary and connects with the footpath provided to the new street that dissects the Site.  
 
3.3.6.3 Bush-walking tracks and lookouts 
 
The Proposal includes a new link between Richardson Place and the Great North Walk in Lane Cove 
National Park along the south-eastern portion of the Site through various walking tracks and lookouts. 
The location of these walking tracks is illustrated on the Landscape Plans. 
 
3.3.7 Signage  
 
No signage is proposed as part of this development.  
 
3.3.8 Traffic and Transport 
 
Vehicular access 
 
Vehicular access to the Site will be provided by the new publicly accessible street.  
 
Pedestrian access 
 
The Site will be accessed by pedestrians from Julius Avenue to the FOH/lobby area  and will be  also 
accessible from Richardson Place along the north-eastern boundary of the Site.  
 
Car Parking 
 
A total of 54 car parking spaces are provided for the Proposal, including two (2) accessible car parking 
spaces in the Basement Level.    
 
Bicycle parking and EOT facilities 
 
A total of six (6) secure bicycle parking spaces are proposed for both staff and visitors as part of the 
Proposal. EOT facilities are provided on the Basement Level and will be accessible to visitors and staff 
and are co-located with the bicycle spaces, providing the following amenities: 
 
• Showers & Changing Rooms: 2 x male and 2 x female private shower cubicles, and 1 x accessible 
bathroom with shower. Benches, mirrors, hairdryers, and ironing stations are incorporated into 
the change room facility. 
[[page 52]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  39 
• Lockers: Adequate storage for personal belongings, with digital or key access is provided, 
including 2 x lockers to the female change room, and 2 x lockers to the male change room. 
 
Waste servicing 
 
A new loading dock to accommodate two (2)  medium rigid vehicles is provided on the lower ground 
floor level of the building. Access to the waste storage area is provided through the loading dock for 
servicing.  
 
3.3.9 Operational activities  
 
3.3.9.1 Use and Activities  
 
Recent times have shaped the way we live and work, resulting in an increasing demand for cloud-based 
services. Such demand is playing a key role in overall market growth of data centres. The Proposal seeks 
to design, construct and commission a data centre and associated infrastructure and amenities which 
would be brand new, multi -storey, world class, highly reliable facilities suitable for the needs of retail, 
wholesale and hyperscale computing customers.  
 
The Proposal is expected to provide ongoing reliable and resilient service to the highest standards 
expected of data centre operators and customers and would see the introduction of a new data centre 
facility for the greater Sydney area. The new development would be managed by a facilities 
management and security operations teams, operating under a centralised model, appropriately sized 
for this development.  
 
From a high level, the operational process on the Site is as follows:  
 
▪ Data halls are provided with uninterruptable power and cooling to maintain the operating 
conditions for customer IT equipment. The facilities management team would monitor, 
manage, and maintain the power and cooling systems to ensure high uptime consistent  with 
data centre requirements.  
▪ On-site security personnel provide monitoring, patrols, event response and related security 
operations function. 
▪ Waste generated predominantly comprises packaging materials for new equipment, and old 
electronic components. These materials are transported internally through the facility to the 
waste collection areas adjacent to loading bays for collection by contracted recycling and waste 
services. E-waste would be stored and collected separately.  
 
3.3.9.2 Office & Tech areas 
 
The Proposal includes offices for staff and breakout spaces throughout the building which cater to 
customer requirements which may include storage or additional staff working and meeting spaces.  
 
3.3.9.3 Hours of operation 
 
The facility is proposed to operate 24 hours a day, seven days a week. Noting the main business activities 
including deliveries, maintenance and customer equipment connections would typically be conducted 
during business hours Monday to Saturday. 
 
3.3.9.4 Staff 
 
The Proposal has been designed to accommodate 50 staff at maximum capacity.  This figure matches 
the staffing levels of other data centre projects of similar scale. Anticipated staffing numbers have been 
calculated in the EDC Report.   
[[page 53]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  40 
3.3.9.5 Access and Security 
 
The following layered access and security approach is proposed: 
 
• Outer perimeter: Fencing, bollards, and monitored security gates. 
• Building perimeter: Reinforced walls, access control, and mantraps for personnel screening 
• Loading dock: Controlled Site entry with integrated intercom. 
• The fuel fill point is located at the main truck entry, allowing the truck to remain outside the 
secure/fenced area during refuelling. 
• Inner zones: Biometric authentication, security airlocks, and multi-layered access approvals. 
• 24/7 security operations centre (SOC) to monitor surveillance, access logs, and incident 
response. 
 
3.3.9.6 Operational details 
 
The Proponent  will manage this building and may seek to outsource all or some components if 
required. A summary of the future operational processes on the Site are outlined in TABLE 10. 
 
TABLE 10: OPERATIONAL ACTIVITIES 
Access, Staff 
and Security 
 
▪ Appropriate security systems will be installed. 
▪ All staff and authorised contractors are identified using appropriate visible 
identification. 
▪ The Site operator will engage appropriate security staff. 
▪ External contractors are at times required on-site for maintenance and 
repairs.  
Cleaning 
 
▪ Cleaning of common areas will take place outside of operating hours. 
▪ A cleaning register will be maintained and updated in accordance with an 
Operational Management Plan.  
▪ Waste storage areas will be provided, and collection practices followed in 
accordance with the Waste Management Plan provided at Appendix 25 
Noise 
 
▪ Noise mitigation measures will be implemented in line with the Noise and 
Vibration Impact Assessment recommendations provided at Appendix 18. 
▪ All visitors to the Site will be requested to leave the premises in a quiet and 
orderly fashion. 
▪ A register of complaints will be utilised to record the details of any 
complaints made by a person to staff including time, date, and nature of 
complaint. 
Transport 
 
▪ There is public transport readily available for use of staff and visitors to the 
Site. Availability is frequent during peak periods. 
▪ The proposed provides for 54 car parking spaces and 6 bicycle spaces on the 
Site.  
▪ EOT facilities are available for staff to encourage bicycle use.  
Safety and 
Security  
 
▪ Clearly marked entry points and wayfinding will be provided throughout the 
development.   
▪ Vehicle entry to all service and parking areas are controlled with access 
gates. The Proposal includes new security boom gates to the new Site access 
from the new street. 
▪ CCTV cameras will provide security coverage for all areas, 
Waste 
Management 
▪ Waste collection will be done in accordance with the Waste Management 
Plan and will be carried out by a private contractor. 
 
[[page 54]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  41 
3.3.10 Plant and Equipment 
 
3.3.10.1 Back-up Power System 
 
The Site is designed for a total of 72 low voltage 3 MW generators for the IT load within the Data Halls 
and one (1) low voltage 1MW generator for the office /FOH and associated safety services. These 
generators will only operate in the event of a mains utility failure to the respective electrical block or for 
testing purposes. These generators support a total load capacity of 169MW. 
 
During a power outage event, the first back up (or remediation) is that of the dual redundant power 
supply. If this also suffers a failure, the second back up is to utilise the generators to power the site. 
Essentially, the back -up generators serve as a se condary back -up to the primary provision of a dual 
redundant power supply, and as such their use is designed to be minimal. 
 
Twelve (12) above ground bulk fuel tanks will be located on basement level of the generator gantry to 
store diesel along with associated pump sets. Each plantroom contains six (6) generators.  
 
The office/FOH generator will be housed in an acoustically treated enclosure and mounted on the roof 
of the office/FOH building. One (1) above ground bulk fuel tank will be located in the basement level in 
a dedicated tank room to store diesel along with a ssociated pump set. Fuel tanks will be designed to 
comply with AS 1940.   
 
The generators will each be tested to ensure they are functional in the event of a utility failure. Initially 
all generators as they are installed at the Site will undergo commission testing which involves several 
hours that the generator will run. After the generator is installed and commissioned, regular testing will 
occur for all generators. For a breakdown of generator testing across the Site, refer to TABLE 11 below. 
 
TABLE 11. GENERATOR TESTING REQUIREMENTS 
Parameter Proposed 
Total number of generators 73 (72 x IT, 1 x FOH) 
Testing frequency Monthly (12 testing periods) 
Operational testing hours Daytime hours (7:00am to 6:00pm Mondays to Sundays 
Generators tested simultaneously Two (one in eastern gantry, one in western gantry) 
Tests per period 36.5 
Duration per test 27 minutes total (22 mins run time, 5 mins cool down) 
Total testing time per period 985.5 minutes 
Total testing time per year 11,826 minutes 
Total testing hours per year 197.1 hours 
 
Generators are tested by connecting to a load bank (equipment that consumes electricity for testing 
purposes). Only one generator per gantry wing would be tested at any one time (two in total) with two 
(2) 3MW load banks being proposed on the roof of the main building to use for UPS and generator 
testing. Two (2) generators are proposed to run standard t ests at the same time to reduce the total 
testing time of all generators per annum. 
 
  
[[page 55]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 P a g e  42 
3.3.10.2 Cooling System 
 
The Proposal seeks to provide a water-cooled chiller system for the data halls , utilising open circuit 
cooling towers (CTs), water cooled chillers, and fan wall units (FWUs).  
 
Chilled water is produced by water -cooled chillers and heat is rejected via open circuit cooling towers 
to the atmosphere. The chilled water produced is pumped to serve fan wall units which supply cool air 
into the data halls and remove heat from the data halls. Water side free cooling is possible using plate 
heat exchangers and this will reduce the operation hours of the chiller resulting in improved annualised 
PUE. Water is required for the cooling tower operation. 
 
3.3.11 Staging 
 
The approval strategy seeks to obtain development consent to complete the construction works over a 
single construction stage upon issue of the relevant Construction Certificates . Notwithstanding, the 
internal data halls will be progressively fitted out during the lifecycle of the data centre. 
 
A program has been established for the completion of the various work with a maximum duration of  
238 weeks. The various phases are as follows:  
  
• Earthworks and Site preparation 30 weeks  
• Construction and fitout    208 weeks 
3.4 PLANNING AGREEMENT 
The Proposal seeks to rely on the increased building height allowable under Clause 7.7 of RLEP 2014 in 
addition to a Clause 4.6 Variation Request for the exceedance caused by the roof plant and mesh. Clause 
7.7 allows increased height if the consent authority is satisfied that the development includes adequate 
provision for one or both of: 
 
• Recreation areas that are configured and located in a way that is appropriate for the 
recreational purposes of Macquarie Park; or 
• An access network that is configured and located in a way that will allow a suitable level of 
connectivity within the Precinct. 
 
The Proposal satisfies the above requirements with the through-site links providing an access network 
and recreations areas on Site. The EIS is accompanied by a Draft Letter of Offer to enter into a Planning 
Agreement (refer Appendix 31), which will be negotiated between the Proponent and the City of Ryde 
Council that ensures these measures are provided. 
 
This matter is discussed in more detail in Section 6.1.24 of this EIS. 
[[page 56]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  43 
  
Figure 13. Site Plan (Source: Greenbox Architecture, 2025) 

[[page 57]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  44  
 
Figure 14. Basement Level Plan (Source: Greenbox Architecture, 2025) 

[[page 58]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  45  
 
Figure 15. Ground Floor Level Plan (Source: Greenbox Architecture, 2025) 

[[page 59]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  46  
 
Figure 16. Level 01 Plan (Source: Greenbox Architecture, 2025) 

[[page 60]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  47  
 
Figure 17. Level 02 Plan (Source: Greenbox Architecture, 2025) 

[[page 61]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  48  
 
Figure 18. Level 03 Plan (Source: Greenbox Architecture, 2025) 

[[page 62]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  49  
  
Figure 19. Level 04 Plan (Source: Greenbox Architecture, 2025) 

[[page 63]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  50  
 
Figure 20. Level 05 Plan (Source: Greenbox Architecture, 2025) 

[[page 64]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  51  
 
Figure 21. Level 06 Plan (Source: Greenbox Architecture, 2025) 

[[page 65]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  52  
 
Figure 22. Roof Plan (Source: Greenbox Architecture, 2025) 

[[page 66]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  53  
3.5 PROJECT NEED  
The intention of the Proposal is to construct and operate a data centre building containing 12 x data 
halls and associated infrastructure and amenities which would provide a secure, adaptable, and 
sustainable facility within the Macquarie Park Technology Precinct.  
 
Designed to meet Tier III Uptime Institute standards, the data centre will provide high -performance 
infrastructure that ensures continuous operations while adapting to evolving technological needs. The 
project is committed to aligning with local planning r egulations and incorporating environmentally 
responsible design.  
 
A key priority is future proofing, ensuring the facility can scale efficiently to accommodate increasing 
data demands. Security and reliability are integral, with redundant power and cooling systems, 
advanced cybersecurity, and robust access controls.   
 
From a technical standpoint, the facility’s design will follow industry best practices, incorporating 
structurally robust data halls, energy -efficient cooling systems, secure perimeters, and fire -resistant 
materials. The layout will emphasize operational e fficiency, featuring modular data halls, structured 
cabling, emergency exits, and designated areas for storage, security, and support services.  
 
The Proposal will be a cutting-edge facility that integrates innovation, security, and sustainability.  
 
The Australian Government has identified cyber security as one of the key growth industry sectors. The 
cyber security sector is forecast to have an annual cyber security revenue growth of 5.5% by 2026. Cyber 
Security Growth Centre, AustCyber, has prepared  Australia’s Cyber Security Sector Competitiveness 
Plan 2022 (Sector Competitiveness Plan). The Sector Competitiveness Plan notes three key actions to 
grow revenue for the Australian cyber security sector. The Proposal is aligned with key action 2: Bolster 
domestic procurement and export capacity. The Proposal would assist in growing the domestic cyber 
security market and facilitating increased export capacity. 
 
Data centres are critical infrastructure for supporting secure regional and national government and 
business and provides employment-generating opportunities to the Ryde LGA and wider Sydney area.  
 
Additionally, the Proposal would generate the following benefits: 
 
▪ Supporting a distributed work model and the ability to ‘work form anywhere’. Liveability is 
benefited from enabling digital infrastructure that extends beyond the precinct, supporting people 
to work flexibly if it suits their circumstances. 
▪ Reduced travel distances, leading to savings in time and fuel for local working residents, due to 
much better access to the Site, as opposed to other dense employment areas at the local level. It 
is noted that a reduction in travel times and distances generates related benefits, including 
reduced vehicle wear and tear, reduced fuel costs, reduced pollution, reduced traffic congestion, 
reduced risks of car accidents and more time that can be spent either wo rking, socialising or 
undertaking other activities. 
▪ Job creation near homes and consequent economic multiplier impacts, which boosts the local 
economy. 
3.6 CONSIDERATION OF ALTERNATIVES  
The purpose of the proposed development is to provide a data centre offering, that responds to  the 
intended character and nature of the E3 Productivity Support zone.  
 
  
[[page 67]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  54  
The Proposal seeks to ensure:  
 
▪ It is compatible with surrounding development and the local context;   
▪ It would provide development of an otherwise undeveloped land holding;   
▪ It would result in minimal impact on the environment; and  
▪ It would allow for the implementation of suitable mitigation measures, where required. 
 
Overall, the scale of the Proposal is considered suitable, and the built form proposed would completely 
enhance and renew an u ndeveloped land portion into a modernised  data centre offering, which 
evolves as a logical extension to the evolving Macquarie Park Precinct. The Site design and layout of the 
built form proposed seeks to maintain consistency with the zone objectives of RLEP 2014 and enhance 
the underlying desired future character for the Site.  
 
The options considered and subsequently dismissed, in arriving to the current proposal with regard to 
the Proposal included:  
 
(a) ‘Do Nothing’ Scenario 
 
This option was dismissed as the objectives of the Proposal would not be met. If the proposed 
development was not to proceed, the Site would not achieve its intended development outcome and 
would not satisfy the significant demand for data storage . Based on the above and the justification 
provided within Section 3.5, the ‘do nothing’ scenario is dismissed.  
 
(b) Development on an Alternative Site 
 
Consideration was given to carrying out development on alternate sites, these were dismissed as the 
Site resulted in the most beneficial outcomes for the Proposal. Beneficial characteristics of the Site for 
the Proposal include:  
 
▪ It’s context, being subject to the provisions of the E3 Productivity Support zone pursuant to the 
provisions of RLEP 2014 and the consistency with the surrounding commercial area; 
▪ All potential environmental impacts concerning the proposed development are generally able 
to be suitably mitigated within the Site;  
▪ The proximity to the regional road network provides accessibility and linkages to the broader 
area and wider regions;  
▪ The capability for providing employment-generating opportunities (both directly and 
indirectly), during both the construction and operational phases; and 
▪ The Site can be developed with appropriate visual amenity achieved given its surrounding 
context. 
 
(c) Different Site Configuration  
 
The configuration of the Proposal was chosen based on the characteristics of the Site, including the 
desire to utilise the existing excavation, avoid tree removal and retain  existing native vegetation, the 
requirements of the Macquarie Park Design Guide including the required new street and through-site 
links, and the requirements of the end user, as well as the need to respond to the character of the 
surrounding area. It is noted that a different site configuration would not have been able to respond to 
the abovementioned site opportunities and constraints. The proposed Site configuration was therefore 
considered to be the most appropriate. The design options considered are discussed in more detail in 
the Design Report provided at Appendix 3 of this EIS.  
 
Notwithstanding, the Proposal is justified on the basis that it is compatible with the locality in which it 
is proposed, resulting in positive social and economic benefits, whilst appropriately managing and 
mitigating any potential environmental impacts requiring consideration. 
[[page 68]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  55  
PART 4 STATUTORY CONTEXT  
4.1 CONTROLS AND POLICIES OVERVIEW 
This part of the EIS aims to highlight and address the relevant statutory requirements that are related 
to the Proposal, as noted below.  
 
Commonwealth Planning Context 
 
• Commonwealth Environment Protection and Biodiversity Conservation Act 1999 
 
State Planning Context  
 
• Environmental Planning and Assessment Act 1979 
• Environmental Planning and Assessment Regulation 2021 
• National Parks and Wildlife Act 1974 
• Biodiversity Conservation Act 2016 
• Protection of the Environment Operations Act 1997 
• State Environmental Planning Policy (Resilience and Hazards) 2021 
• State Environmental Planning Policy (Transport and Infrastructure) 2021 
• State Environmental Planning Policy (Biodiversity and Conservation) 2021 
• State Environmental Planning Policy (Sustainable Buildings) 2022 
 
Local Planning Context 
 
• Ryde Local Environmental Plan 2014 
• Macquarie Park Design Guide 
• Ryde Development Control Plan 2014 
 
This Proposal has been carefully assessed against the requirements and objectives of all of the above 
planning statutory and policy documents, as detailed within this EIS.  
 
4.1.1 Statutory Requirements  
 
The following categories are used to identify the statutory requirements of the Proposal. 
 
TABLE 12: STATUTORY REQUIREMENTS OVERVIEW 
Power to grant 
approval 
In accordance with Schedule 1 of the Planning Systems SEPP, 
development for data centres with a total power consumption of more 
than 15 MW constitutes SSD.  
As noted in the EIS, the total power consumption of the Proposal is 169 
MW, therefore exceeding the threshold of 15 megawatts. The power to 
grant approval lies with the Minister for Planning (NSW DPHI) as the 
consent authority for SSD, pursuant to Section 4.5 of the EP&A Act.  
Permissibility  The Site is zoned E3 Productivity Support under the provisions of RLEP 
2014. The Proposal aligns with the definition of light industries, which is 
permitted with consent in the E3 Productivity Support zone.  
Furthermore, pursuant to Section 2.31 of the State Environmental 
Planning policy (Transport and Infrastructure) 2021 (Transport and 
Infrastructure SEPP) development for the purposes of data centres is 
[[page 69]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  56  
permitted with consent in the E3 Productivity Support zone which is a 
prescribed zone for the purposes of this section. 
Pre-condition to 
exercising power to 
grant approval 
Pre-conditions to exercising the power to grant approval are outlined in 
TABLE 13 below.  
Mandatory matters for 
consideration  
Mandatory matters of consideration by the consent authority are outlined 
in Appendix B of this EIS. 
Other Approvals Approval under section 138 of the Roads Act 1993 will be required 
 
4.1.2 Pre-conditions  
 
TABLE 13 outlines the pre-conditions to exercising the power to grant approval which are relevant to 
the project and the section where these matters are addressed within the EIS. 
 
TABLE 13: PRE-CONDITIONS OVERVIEW 
Statutory 
Reference 
Pre-condition  Relevance  Addressed 
in EIS 
Commonwealth 
Environment 
Protection and 
Biodiversity 
Conservation Act 
1999 
Pursuant to the EPBC Act, any action that is 
considered likely to have a significant 
impact on Matters of National 
Environmental Significance (MNES) 
(including nationally threatened ecological 
communities and species and listed 
migratory species) must be referred to the 
Commonwealth Minister for the 
Environment. 
A Biodiversity 
Development 
Assessment Report has 
been provided to address 
the requirements of this 
clause. The BDAR 
concludes that the 
Proposal is not likely to 
represent a significant 
impact on matters of 
national environmental 
significance and is not 
likely to require referral to 
the Australian 
Government 
Environment Minister. 
Refer to 
Section 6.1.9 
of this EIS. 
Environmental 
Planning & 
Assessment Act 
1979 
Clause 4.14 - Consultation and 
development consent—certain bush fire 
prone land 
Pursuant to Clause 4.14 of the Act, 
development consent cannot be granted for 
the carrying out of development for any 
purpose (other than a subdivision of land 
that could lawfully be used for residential or 
rural residential purposes or development 
for a special fire protection purpose) on bush 
fire prone land (being land for the time 
being recorded as bush fire prone land on a 
relevant map certified under section 10.3(2)) 
unless the consent authority— 
(a) is satisfied that the development 
conforms to the specifications and 
requirements of the version (as 
prescribed by the regulations) of the 
document entitled Planning for Bush 
Fire Protection prepared by the NSW 
Rural Fire Service in co-operation with 
A Bush Fire Assessment 
has been provided to 
address the requirements 
of this clause. 
Refer to 
Section 
6.1.22 of this 
EIS. 
[[page 70]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  57  
the Department (or, if another 
document is prescribed by the 
regulations for the purposes of this 
paragraph, that document) that are 
relevant to the development (the 
relevant specifications and 
requirements), or 
(b) has been provided with a certificate by a 
person who is recognised by the NSW 
Rural Fire Service as a qualified 
consultant in bush fire risk assessment 
stating that the development conforms 
to the relevant specifications and 
requirements. 
Environmental 
Planning & 
Assessment 
Regulation 2021 
Part 8- 
Infrastructure and 
environmental 
impact 
assessment 
35BA   Embodied emissions for non-
residential development under 
Sustainable Buildings SEPP 
Clause 35A prescribes the following: 
(1) A development application for non-
residential development under State 
Environmental Planning Policy 
(Sustainable Buildings) 2022 must— 
(a) disclose the amount of embodied 
emissions attributable to the 
development, and 
(b) describe the use of low emissions 
construction technologies in the 
development. 
An Embodied Emissions 
Materials Form has been 
provided to address the 
requirements of this 
clause. 
Refer to 
Section 6.1.8 
of this EIS. 
Clause 35C - Net zero statement for non-
residential development under 
Sustainable Buildings SEPP 
Clause 35C prescribes the following: 
(2) The development application must 
include evidence that the development— 
(a) will not use on-site fossil fuels after 
the occupation and use of the 
development commence, or 
(b) incorporates the infrastructure, or 
space for the infrastructure, 
necessary for the development to 
not use on-site fossil fuels after 1 
January 2035. 
Note— Infrastructure includes plant, 
equipment and ventilation. 
(3)   The development application must 
include details of the following— 
(a) any renewable energy generation 
and storage infrastructure forming 
part of the development, 
(b) passive and technical design 
features that minimise energy 
consumption by users of the 
development. 
(4)   The development application must 
include the following information if 
available— 
(a) the estimated annual energy 
consumption for the building in 
An Embodied Emissions 
Materials Form has been 
provided at Appendix 14 
to address the 
requirements of this 
clause. 
Refer to 
Section 6.1.8 
of this EIS. 
[[page 71]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  58  
kilowatt hours per square metre of 
floor area, 
(a) the estimated amount of emissions 
relating to energy use in the 
building, including direct and 
indirect emissions. 
Section 192 – Content of environmental 
impact statement 
Section 192(f) prescribes that an 
environmental impact statement must 
contain the following—  
(f) the reasons justifying the carrying out of 
the development, activity or 
infrastructure, considering biophysical, 
economic and social factors, including 
the principles of ecologically sustainable 
development set out in section 193. 
An Ecologically 
Sustainable 
Development Report has 
been provided that 
addresses the principles 
of ESD as set out in 
Section 193 of the 
Regulation.  
Refer to 
Section 6.1.8 
of this EIS. 
National Parks 
and Wildlife Act 
1974 
Part 6 Aboriginal 
objects and 
Aboriginal places 
Part 6 of the NPW Act prescribes that the 
Secretary shall be the authority for the 
protection of Aboriginal objects and 
Aboriginal places in New South Wales. 
The Guide to Investigating and Reporting on 
Aboriginal Heritage (OEH 2011) provides 
guidance on the assessment of Aboriginal 
heritage.  
An ACHAR has been 
provided at Appendix 26 
to address the 
requirements of this 
clause. 
Refer to 
Section 
6.1.18 of this 
EIS. 
NSW Biodiversity 
Conservation Act 
2016 
Part 7 - 
Biodiversity 
assessment and 
approvals under 
Planning Act 
Clause 7.9   Biodiversity assessment for 
State significant development or 
infrastructure 
Pursuant to Clause 7.9 of the Act, any SSD 
applications for development consent must 
be accompanied by a BDAR. 
A BDAR has been 
prepared to address the 
requirements of this 
clause.   
 
Refer to 
Section 6.1.9 
of this EIS 
Protection of the 
Environment 
Operations Act 
1997 
 
 
 
Schedule 1, Clause 9(1) - Petroleum 
products storage 
Pursuant to Clause 9 of Schedule 1 of the Act, 
‘petroleum products storage’, which would 
include diesel fuel storage, is a Scheduled 
Activity. 
The relevant threshold prescribed by Clause 
9 of Schedule 1 for chemical storage is 
2,000t.  
The Proposal provides 
storage for 1,272,000 L 
(1,081 tonnes) which does 
not exceed the 2000t 
threshold as discussed in 
the Preliminary Risk 
Screening provided at ix. 
Therefore, an EPL is not 
required. 
Refer to 
Section 6.1.15 
of this EIS. 
Schedule 1, Clause 17 – Electricity 
Generation 
Pursuant to Clause 17 of Schedule 1 of the Act, 
‘electricity generating works, which would 
include the capacity to generate more than 
30 megawatts of electrical power is a 
Scheduled Activity. However, this clause 
does not apply to the generation of 
electricity by means of electricity plant that 
is emergency stand-by plant operating for 
less than 200 hours per year. 
Details of all emergency 
back-up generators has 
been provided at 
Appendix 16 to confirm 
that the electricity 
generation will not 
require an EPL. 
Refer to 
Section 
6.1.10 of this 
EIS 
[[page 72]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  59  
State 
Environmental 
Planning Policy 
(Biodiversity and 
Conservation) 
2021 
Chapter 2: 
Vegetation in 
Non-Rural Areas 
Part 2.2 Clearing vegetation in non-rural 
areas  
Pursuant to Part 2.2 of the SEPP, a person 
must not clear vegetation in a non-rural 
area of the State without the authority 
conferred by a permit granted by the council 
under that Part. 
Consent for removal of 
prescribed trees is 
required. An 
Arboricultural Impact 
Assessment has been 
prepared as an appendix 
to the Landscape Plans at 
Appendix 11 to address 
the requirements of this 
clause.  
 
Refer to 
Section 
6.1.7.1 of this 
EIS 
State 
Environmental 
Planning Policy 
(Resilience and 
Hazards) 2021 
Chapter 3 – 
Hazardous of 
offensive 
development 
Clause 3.11 - Preparation of preliminary 
hazard analysis 
Pursuant to Clause 3.11 of the SEPP, a person 
who proposes to make a development 
application to carry out development for the 
purposes of a potentially hazardous industry 
must prepare a preliminary hazard analysis 
in accordance with the current circulars or 
guidelines published by the DPE and submit 
the analysis with the development 
application. 
A Preliminary Risk 
Screening has been 
provided at Appendix 23 
in accordance with 
Applying SEPP 33 which 
confirms that the 
Proposal is not potentially 
hazardous or potentially 
offensive industry. 
Refer to 
Section 6.1.15 
of this EIS. 
State 
Environmental 
Planning Policy 
(Resilience and 
Hazards) 2021 
Chapter 4 – 
Remediation of 
Land 
Clause 4.6 – Contamination and 
remediation to be considered in 
determining development application 
Pursuant to Clause 4.6 of the SEPP, the 
consent authority must not grant consent 
unless: 
(a) it has considered whether the land is 
contaminated, and 
(b) if the land is contaminated, it is satisfied 
that the land is suitable in its 
contaminated state (or will be suitable, 
after remediation) for the purpose for 
which the development is proposed to 
be carried out, and 
(c) if the land requires remediation to be 
made suitable for the purpose for which 
the development is proposed to be 
carried out, it is satisfied that the land 
will be remediated before the land is 
used for that purpose. 
A Detailed Site 
Investigation been 
carried out for the Site 
which has determined 
that the Site is suitable 
for the Proposal in its 
current state. Refer to 
Appendix 24. 
Refer to 
Section 
6.1.16 of this 
EIS. 
State 
Environmental 
Planning Policy 
(Transport and 
Infrastructure) 
2021  
Chapter 2 - 
Infrastructure 
Clause 2.122 - Traffic-generating 
development 
Pursuant to Clause 2.122 and Schedule 3 of 
the SEPP, the Proposal is for industries and 
the relevant size or capacity is less than 
20,000sqm. 
It is noted that the 
Proposal is traffic-
generating development. 
A Transport and 
Accessibility Impact 
Assessment (see has been 
prepared in support of 
the Proposal which 
addresses the 
accessibility of the Site 
and potential traffic 
safety, road congestion 
and parking implications 
Refer to 
Section 6.1.6 
of this EIS.  
[[page 73]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  60  
of the Proposal. Refer to 
Appendix 8 of this EIS.  
It is noted that the 
consent authority must 
provide written notice of 
the application to TfNSW.  
State 
Environmental 
Planning Policy 
(Sustainable 
Buildings) 2022 
Development consent for non-residential 
development: 
Pursuant to Chapter 3, Clause 3.2 of the SEPP: 
(1) In deciding whether to grant 
development consent to non-residential 
development, the consent authority 
must consider whether the development 
is designed to enable the following— 
(a) the minimisation of waste from 
associated demolition and 
construction, including by the 
choice and reuse of building 
materials, 
(b) a reduction in peak demand for 
electricity, including through the 
use of energy efficient technology, 
(c) a reduction in the reliance on 
artificial lighting and mechanical 
heating and cooling through 
passive design, 
(d) the generation and storage of 
renewable energy, 
(e) the metering and monitoring of 
energy consumption, 
(f) the minimisation of the 
consumption of potable water. 
(2) Development consent must not be 
granted to non-residential development 
unless the consent authority is satisfied 
the embodied emissions attributable to 
the development have been quantified. 
An ESD Report has been 
provided at Appendix 13  
to demonstrate 
compliance with this 
Clause.  
A NABERS Embodied 
Emissions Materials Form 
has been provided at 
Appendix 14 to quantify 
the embodied emissions 
attributable to the 
development. 
Refer to 
Section 6.1.8 
of this EIS. 
Ryde Local 
Environmental 
Plan 2014 
 
Clause 4.3 – Maximum Height of Building  
Pursuant to Clause 4.3(2) of the LEP, the 
height of a building on any land is not to 
exceed the maximum height shown for the 
land on the Height of Buildings Map. 
The Site is subject to a maximum building 
height development standard of 30m. 
The Proposal has a 
maximum building 
height of 50.93m and 
therefore does not 
comply with the 
development standard.  
Refer to Clause 7.7 of 
RLEP 2014 for the 
relevant incentive 
building height 
development standard.  
Refer to 
Section 0 of 
this EIS. 
Clause 4.4 – Floor Space Ratio 
Pursuant to Clause 4.4(2) of the LEP, the 
maximum floor space ratio for a building on 
any land is not to exceed the floor space ratio 
shown for the land on the Floor Space Ratio 
Map.  
The Proposal has an FSR 
of 0.92:1 and therefore 
complies with the 
maximum FSR 
development standard, 
measured in accordance 
Refer to 
Section 
6.1.4.2 of this 
EIS. 
[[page 74]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  61  
The Site is subject to a maximum FSR 
development standard of 1:1, measured in 
accordance with Clause 4.5 of the LEP below.  
with Clause 4.5 of the LEP 
below. 
Clause 4.5  - Calculation of floor space ratio 
and site area 
The calculation of floor space ratio and site 
area must be calculated in accordance with 
Clause 4.5 of the LEP.  
The calculation of floor 
space ratio and site area 
has been measured 
across the Site in 
accordance with Clause 
4.5 of the LEP. 
Refer to 
Section 
6.1.4.2 of this 
EIS. 
Clause 4.6 – Exceptions to development 
standards 
Pursuant to Clause 4.6(3) of the LEP, 
development consent must not be granted 
to development that contravenes a 
development standard unless the consent 
authority is satisfied the applicant has 
demonstrated that— 
(a) compliance with the development 
standard is unreasonable or 
unnecessary in the circumstances, and 
(b) there are sufficient environmental 
planning grounds to justify the 
contravention of the development 
standard. 
A written request 
pursuant to Clause 4.6 of 
RLEP 2014 has been 
prepared that 
demonstrates that 
compliance with the 
incentive building height 
development standard is 
unreasonable in the 
circumstances of the 
case, and that there are 
sufficient environmental 
planning grounds to 
justify contravening the 
incentive building height 
development standard.  
Refer to Appendix 34. 
Refer to 
Section 0 of 
this EIS. 
Clause 5.21 - Flood Planning: 
Pursuant to Clause 5.21 of the LEP, 
development consent must not be granted 
unless the consent authority is satisfied the 
development — 
(a) is compatible with the flood function 
and behaviour on the land, and 
(b) will not adversely affect flood behaviour 
in a way that results in detrimental 
increases in the potential flood 
affectation of other development or 
properties, and 
(c) will not adversely affect the safe 
occupation and efficient evacuation of 
people or exceed the capacity of 
existing evacuation routes for the 
surrounding area in the event of a flood, 
and 
(d) incorporates appropriate measures to 
manage risk to life in the event of a 
flood, and 
(e) will not adversely affect the 
environment or cause avoidable 
erosion, siltation, destruction of riparian 
vegetation or a reduction in the stability 
of river banks or watercourses. 
 
A Flood Impact and Risk 
Assessment has been 
provided at Appendix 22 
that has considered the 
compatibility of the 
Proposal with the flood 
function and behaviour 
on the land.  
The Proposal is 
considered to be 
consistent with Clause 
5.21 of RLEP 2014. 
Refer to 
Section 6.1.14 
of this EIS. 
[[page 75]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  62  
Clause 6.1 - Acid sulfate soils 
Pursuant to Clause 6.1 of the LEP, 
development consent must not be granted 
for the carrying out of works unless an acid 
sulfate soils management plan has been 
prepared for the proposed works in 
accordance with the Acid Sulfate Soils 
Manual and has been provided to the 
consent authority. 
The Site is identified on 
the Acid Sulfate Soils 
Map as containing Class 5 
acid sulfate soils. 
A Geotechnical 
Assessment is provided at 
Appendix 19 which 
addresses the 
requirements of this 
clause. 
Refer to 
Section 
6.1.13.5 of this 
EIS. 
Clause 6.2 - Earthworks 
Pursuant to Clause 6.2 of the LEP, in deciding 
whether to grant development consent for 
earthworks (or for development involving 
ancillary earthworks), the consent authority 
must consider the following matters— 
(i) the likely disruption of, or any 
detrimental effect on, drainage patterns 
and soil stability in the locality of the 
development, 
(ii) the effect of the development on the 
likely future use or redevelopment of the 
land, 
(iii) the quality of the fill or the soil to be 
excavated, or both, 
(iv) the effect of the development on the 
existing and likely amenity of adjoining 
properties, 
(v) the source of any fill material and the 
destination of any excavated material, 
(vi) the likelihood of disturbing relics, 
(vii) the proximity to, and potential for 
adverse impacts on, any waterway, 
drinking water catchment or 
environmentally sensitive area, 
(viii) any appropriate measures proposed to 
avoid, minimise or mitigate the impacts 
of the development. 
Earthworks are proposed 
as part of the Proposal, 
requiring consideration of 
Clause 6.1A of the LEP. 
A Geotechnical 
Assessment is provided at 
Appendix 19 which 
addresses the 
requirements of this 
clause. 
  
 
 
Refer to 
Section 
6.1.13.3 of this 
EIS. 
Clause 6.3 - Stormwater Management 
Pursuant to Clause 6.4(3) of the LEP, 
development consent must not be granted 
to development on land to which this clause 
applies unless the consent authority is 
satisfied that the development— 
(a) is designed to maximise the use of water 
permeable surfaces on the land having 
regard to the soil characteristics 
affecting on-site infiltration of water, and 
(b) includes, if practicable, on-site 
stormwater retention for use as an 
alternative supply to mains water, 
groundwater or river water, and 
A Water Management 
Plan is provided at 
Appendix 21 which 
addresses the 
requirements of this 
clause. 
 
Refer to 
Section 6.1.13 
of this EIS.  
[[page 76]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  63  
(c) avoids any significant adverse impacts 
of stormwater runoff on adjoining 
properties, native bushland and 
receiving waters, or if that impact 
cannot be reasonably avoided, 
minimises and mitigates the impact. 
Clause 6.6   Environmental sustainability 
Pursuant to Clause 6.6(2) of the LEP, 
development consent must not be granted 
to development on land in an employment 
zone if the development is 1,500 square 
metres in gross floor area or greater unless 
the consent authority is satisfied that the 
development has regard to the following— 
(a) water demand reduction, including 
water efficiency, water recycling and 
minimisation of potable water usage, 
(b) energy demand reduction, including 
energy generation, use of renewable 
energy and reduced reliance on mains 
power, 
(c) indoor environmental quality, including 
daylight provision, glare control, 
increased outside air rates, thermal 
comfort, 
(d) a reduction in new materials 
consumption and use of sustainable 
materials, including recycled content in 
concrete, sustainable timber and PVC 
minimisation, 
(e) emissions reduction, including reduced 
flow to sewer and light pollution, 
(f) transport initiatives to reduce car 
dependence such as providing cycle 
facilities, car share and small vehicle 
parking spaces, 
(g) land use and ecology, including 
reduced topsoil removal and 
contaminated land reclamation. 
An ESD Report is 
provided at Appendix 13 
which addresses the 
requirements of this 
Clause.  
Refer to 
Section 6.1.8 
of this EIS.  
Clause 6.7 - Ground floor development on 
land in Zone E3 
Pursuant to Clause 6.7 of the LEP,  
development consent must not be granted 
for development on the ground floor of a 
building within Zone E3 Productivity Support 
if the development would result in any part of 
the ground floor not being used for business 
or employment activities. 
The entire ground floor of 
the Proposal is being 
used as a light industry, 
which is consistent with 
the requirements of the 
clause.  
- 
Clause 7.3 – Design Guide  
Pursuant to Clause 7.3 of the LEP, 
development consent must not be granted 
to development on the Site unless the 
consent authority is satisfied the 
development is consistent with 
the Macquarie Park Design Guide. 
This matter is addressed 
in Section 6.1.4 of this EIS.  
A compliance table 
reflecting the Proposal’s 
consistency with the 
Macquarie Park Design 
Guide is provided at 
Appendix 33 which 
addresses the 
Refer to 
Appendix 33 
of this EIS.  
[[page 77]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  64  
requirements of this 
clause.  
Clause 7.4 - Effect on neighbouring sites  
Pursuant to Clause 7.4 of the LEP, 
development consent must not be granted 
to development on land to which this part 
applies unless the consent authority is 
satisfied the development will not result in a 
neighbouring site becoming— 
(a) a site for which consolidation with an 
adjoining site is not— 
(i) physically possible, or 
(ii) reasonably feasible because of the 
nature of surrounding 
development, or 
(b) a site that has a reduced development 
potential because of its size, shape or 
location. 
The Macquarie Park 
Design Guide does not 
include any provisions 
relating to lot 
consolidation. 
Notwithstanding, the 
development will not 
result in any 
neighbouring site 
becoming   
• a site for which 
consolidation with an 
adjoining site is not 
physically possible, or 
reasonably feasible 
because of the nature 
of surrounding 
development, or 
• a site that has a 
reduced 
development 
potential because of 
its size, shape or 
location. 
 
Clause 7.7 - Additional requirements for 
increased building height and floor space 
ratios on land other than Key Sites  
Pursuant to Clause 7.7(3) of the LEP,  the 
consent authority may approve 
development with a height and FSR that 
does not exceed the increased building 
height and floor space ratio identified on 
the Macquarie Park Corridor Precinct 
Incentive Height of Buildings Map and 
the Macquarie Park Corridor Precinct 
Incentive Floor Space Ratio Map, but only if 
the consent authority is satisfied that the 
development includes adequate provision 
for one or both of the following— 
(a) recreation areas that are configured and 
located in a way that is appropriate for 
the recreational purposes of the 
Precinct, 
(c) an access network that is configured 
and located in a way that will allow a 
suitable level of connectivity within the 
Precinct.  
The Proposal seeks to 
utilise the incentive 
building height 
development standard 
and provides adequate 
provision for recreation 
areas and an access 
network that is consistent 
with the provisions of the 
Macquarie Park Design 
Guide. This matter is 
discussed in more detail 
in the context of the 
proposed Planning 
Agreement with Council 
(see Section 6.1.24.3).  
Refer to 
Section 
6.1.24.3 of 
this EIS.  
  
[[page 78]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  65  
PART 5 ENGAGEMENT  
An application to receive Industry-specific SEARs was submitted to NSW DPHI, with the SEARs for SSD-
6740723 issued by the NSW DPHI on dated 20 February 2025. 
 
A copy of the issued SEARs is included in Appendix 34.  
 
As required by item 26 of the SEARs , project specific cons ultation was required with the following 
stakeholders: 
 
▪ the relevant Department assessment team; 
▪ the relevant local Councils;  
▪ any relevant agencies;  
▪ the community; and 
▪ if the development would have required an approval or authorisation under another Act but 
for the application of s4.41 of the EP&A Act or requires an approval or authorisation under 
another Act to be applied consistently by s4.42 of the EP&A Act, the agenc y relevant to that 
approval or authorisation.  
 
A comprehensive level of community and stakeholder engagement has been undertaken for the 
Proposal. This has included numerous meetings and notification letters to  Council, government 
agencies and all potentially impacted stakeholders. 
 
A comprehensive Engagement Report has been prepared by Willowtree Communications in support 
of the Proposal and is provided at Appendix 32. The Engagement Report provides an analysis of all 
community and stakeholder consultations carried out to date for the Proposal.  
 
This information is articulated within Section 6.1.25 of this EIS , demonstrat ing that genuine 
consultation has already taken place with stakeholders, seeking feedback on the proposed 
development.  
 
5.1 CONSULTATION WITH CITY OF RYDE COUNCIL 
 
The Proponent carried out two (2) formal Pre-DA engagement sessions with Council on 13 March 2025 
(General Consultation) and 5 May 2025 (Detailed Pre-EIS Review). Council provided detailed feedback 
on the following matters that will need to be addressed as part of any SSDA:  
 
• Trees, landscaping and Biodiversity  
• Development Engineering  
• Requirement for a Flood Study 
• Traffic modelling 
• Public Domain works 
• Roads / Street network  
• Vehicle access and parking  
• Contributions and details of proposed Planning Agreement  
• Environmental Health matters 
• Urban Design considerations 
• Further detail on approval pathways for Ausgrid STSS  
• Surrender of the existing consent that applies to the site 
 
The above matters have been duly considered and incorporated into the final Proposal. 
 
  
[[page 79]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  66  
PART 6 ASSESSMENT AND MITIGATION OF IMPACTS 
This section of the EIS: 
 
▪ Provides an assessment of the potential environmental impacts of the proposed development 
in response to the matters for consideration outlined in the SEARs.  
▪ Summarises the key findings of the detailed technical studies in the appendices, 
recommended mitigation, minimisation, and management measures, where required.  
▪ Provides detailed reasons to justify any predicted exceedances of relevant standards or 
performance measures. 
 
This assessment also considers and incorporates a cumulative impact guided by the Department’s 
Cumulative Impact Assessment Guidelines for State Significant Projects, noting the potential for 
concurrent construction activities in the immediate surrounding area as outlined in Section 0. 
 
This section should be read in conjunction with the following detailed information appended to the 
EIS:  
 
▪ SEARs Table identifies individual matters listed within the SEARs and the location where each 
requirement is addressed (Appendix A).  
▪ Statutory Compliance Table identifies where the relevant statutory requirements have been 
addressed (Appendix B).  
▪ Engagement Outcomes Report, identifying where the issues raised by the community during 
engagement have been addressed (Appendix C). 
▪ Proposed Mitigation Measures for the proposal which are additional to the measures built into 
the physical layout and design of the project (Appendix D).  
 
The detailed technical reports and drawings prepared by specialists and appended to the EIS are 
individually referenced within the following sections.  
6.1 SECRETARY’S ENVIRONMENTAL ASSESSMENT REQUIREMENTS 
The SEARs  for SSD-67407231 issued by the NSW DPHI on dated 20 February 2025 identifies the 
following Key Issues to be addressed as part of this EIS, including: 
 
1. Statutory Context 
2. Estimated Development Cost and Employment 
3. Design Quality 
4. Built Form and Urban Design 
5. Visual Impact 
6. Traffic, Transport and Accessibility 
7. Trees and Landscaping 
8. Ecologically Sustainable Development (ESD) 
9. Biodiversity 
10. Back-up Power System 
11. Air Quality 
12. Noise and Vibration 
13. Ground and Water Conditions 
14. Water Management 
15. Flooding Risk 
16. Hazards and Risks 
17. Contamination and Remediation  
18. Waste Management 
19. Aboriginal Cultural Heritage 
[[page 80]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  67  
20. Environmental Heritage  
21. Social Impact 
22. Infrastructure Requirements and Utilities 
23. Bush Fire Risk 
24. Construction, Operation and Staging 
25. Contributions and Public Benefit 
26. Engagement 
 
The abovementioned matter(s), and other necessary matters, are addressed in the following section(s). 
 
6.1.1 Statutory Context 
 
This section of the EIS evaluates the statutory and strategic context of the proposed development, in 
relation to the SEARs and addresses its specific matters. 
 
In response to item 1 Statutory Context of the SEARs, TABLE 14 specifies the location of each 
assessment of the relevant statutory and strategic documents. 
 
TABLE 14: STATUTORY CONTEXT REVIEW 
Document Response / Location of Assessment 
Address all relevant legislation, environmental 
planning instruments (EPIs) (including drafts), plans, 
policies and guidelines. 
Refer to PART 4 of this EIS. 
Identify compliance with applicable development 
standards and provide a detailed justification for any 
non-compliances. 
Refer to Appendix B of this EIS. 
If the development is only partly State significant 
development (SSD) under clause 8(1) of the State and 
Regional Development SEPP, provide an explanation 
of how the remainder of the development is 
sufficiently related to the component that is SSD. 
N/A – the proposal is wholly SSD.  
Address the requirements of any approvals applying 
to the site, including any concept approval or 
recommendation from any Gateway determination. 
N/A – no other relevant approvals apply to 
the Site.  
 
6.1.2 Estimated Development Cost and Employment 
 
6.1.2.1 Estimated Development Cost 
 
As required by the SEARs, details of the EDC of the Proposal have been provided in the EDC Report 
provided at Appendix 1. The Proposal as an EDC of $1,582,669,210 (exc. GST). 
 
6.1.2.2 Employment 
 
Based on the parameters provided by the Proponent, the total number of construction jobs for the 
Proposal is 4,963.49 FTE jobs and the operational jobs for the Proposal is 50. The method of calculation 
for construction jobs is provided in the EDC Report.   
 
6.1.2.3 Power Consumption 
 
The IT load for the Proposal is 115.2 MW and the total power consumption for the Proposal is 169 MW.  
  
[[page 81]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  68  
6.1.3 Design Quality 
 
6.1.3.1 Better Placed 
 
The Proposal achieves good design in accordance with the seven (7) objectives for good design in Better 
Placed, as addressed below and documented in the Design Report prepared by Greenbox Architecture 
at Appendix 3 of this EIS. 
 
Objective 1 - Better Fit - Contextual, local and of its place 
 
The design responds carefully to the Site’s characteristics, including its topography and surrounding 
land use. By positioning the building in a manner that minimises its height and visual impact, the 
design ensures minimal disruption to the local environm ent. The surrounding native vegetation is 
preserved to maintain ecological value and contribute to local biodiversity.  
 
The integration of an east-west access street improves circulation and connectivity, linking key access 
points and providing better access for both pedestrians and vehicles. This ensures clear separation 
between operational and public zones, complementing the surrounding employment precinct. 
 
The ‘fit’ of the Proposal is further articulated through the visual analysis provided within Section 6.1.4 
of this EIS. 
 
Objective 2 - Better Performance - Sustainable, adaptable and durable 
 
The data centre is designed to meet high-performance standards, including compliance with Uptime 
Institute Tier III standards, ensuring continuous operation with redundant power and cooling systems. 
This guarantees secure data processing while adapting to increasing demands over time. Energy -
efficient technologies and water -saving systems reduce the environmental footprint and operational 
costs.  
 
Durability is ensured through robust materials and high -performance mechanical and electrical 
systems, optimised for data centre use. The design also incorporates resource optimisation and waste 
minimisation, making it environmentally responsible and economically viable in the long term. 
 
The Proposal will incorporate several Ecologically Sustainable Development (ESD) principles,  as 
detailed within Section 6.1.8 of this EIS. 
 
Objective 3 - Better for Community - Inclusive, connected and diverse 
  
The design prioritises positive impacts on the surrounding community by enhancing the local 
streetscape and improving accessibility. Landscaping along the building’s perimeter softens its 
appearance, improving the visual amenity of the surrounding area. Th e integration of an east -west 
access street facilitates better pedestrian and vehicular movement across the site.  
 
Landscaped zones and outdoor seating areas create spaces for relaxation and public interaction, 
contributing to the local community’s overall experience. This thoughtful design ensures the data 
centre is more integrated with the broader environment, benefiting both workers and the public 
 
  
[[page 82]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  69  
Objective 4 - Better for People - Safe, comfortable and liveable 
 
The design focuses on creating a comfortable and engaging environment for staff and visitors. Office 
and administration areas face outward, maximising solar access and natural light, promoting a 
healthier work environment. Extensive glazing allows for visu al connection with the surrounding 
environment, encouraging openness and enhancing the interior experience.  
 
The dynamic entry and clear signage improve navigation, ensuring that both staff and visitors can easily 
find their way around. Breakout areas in landscaped zones provide informal meeting spaces, 
contributing to employee wellbeing and fostering a welcoming environment 
 
The following design treatments have been adopted to address Objective 3: 
 
• There will be general lighting to the entry point and car parking areas that is located to the 
southern side of the Site. This should not adversely increase light spill or affect nearby visual 
receives.  
• Acoustic screening is featured around the plant equipment on roof to reduce and mitigate 
noise pollution. 
 
Objective 5 - Better Working - Functional, efficient and fit for purpose 
 
Functionality is central to the data centre’s design, ensuring operational efficiency and security. The 
facility supports modular data halls for scalability, with redundant power and cooling systems to 
guarantee reliability. The layout clearly separates pu blic, staff, and operational areas, maintaining 
security while facilitating a smooth flow of people and resources.  
 
The integration of an east -west access street enhances site circulation, providing clear routes for 
pedestrians and vehicles while reducing disruptions. The design ensures that the data centre’s core 
operations align with the broader context of the employment precinct, creating a safe and efficient 
environment. 
 
Objective 6 - Better Value - Creating and adding value 
 
The design delivers long-term value through energy-efficient technologies and the selection of durable 
materials, reducing operational costs and environmental impacts. The use of low-maintenance systems 
and high  performance mechanical and electrical features ensures that the facility will remain 
functional and economically viable for years. 
 
In addition, compliance with Tier III standards guarantees operational efficiency and scalability. This 
long-term value extends to the surrounding area, contributing to the area’s ongoing development. 
 
Objective 7 – Better Look and Feel 
 
The visual quality of the data centre is enhanced through careful design, using natural materials and a 
restrained colour palette that allows the structure to blend into the existing urban fabric. Landscaping 
around the building softens its appearance and contributes to the overall aesthetic while improving 
ecological quality.  
 
Dynamic entry points and outdoor seating areas improve the user experience, making the data centre 
feel welcoming and connected to the community. These features ensure that the development 
enhances the visual and functional quality of the surrounding precinct while maintaining a strong 
identity. 
 
  
[[page 83]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  70  
6.1.3.2 Design Options Analysis 
 
A Design Options Analysis is provided in the Architectural Design Report provided at Appendix 3. The 
analysis illustrates how the proposed site planning and layout is the best methods of achieving good 
design as prescribed by Better Placed as discussed above, and the provisions of the Macquarie Park 
Design Guide. The Proposal went through three major design iterations with a view to addressing the 
Site constraints and opportunities.  
 
The design evolution is illustrated in the following sections: 
 
Initial Concept Design 
 
The initial design proposal for the Proposal primarily organised the facility in a north -south 
configuration, utilising a substantial portion of the Site area. This layout necessitated the removal of a 
significant volume of existing vegetation.  
 
In this design, the Data Halls were concentrated towards the south, with generators facing the street. 
The arrangement also included a Front of House/Administration zone alongside a proposed access 
road to the west, and a substation zone positioned towards Richardson Place on the east.  
 
Figure 23 below illustrates the Initial Concept Design. 
 
 
Figure 23. Initial Concept Design (Source: Greenbox Architecture, 2025) 
 
The initial concept scheme presented several issues: 
 
• Noise Impact: The placement of generators, which typically generate noise, was towards the 
commercial and future residential facilities to the north, potentially causing disturbances. 
• Limited Aesthetic Opportunity: The Generator Gantry/platform offered limited architectural 
design and aesthetic opportunities, detracting from the visual appeal. 

[[page 84]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  71  
• Obscured Main Entry: The main entry was located to the southwest down the proposed access 
road and behind a proposed car park, making it less accessible and identifiable. 
• Vegetation Removal: The arrangement required removal of a substantial portion of natural 
vegetation, which was not ideal for environmental sustainability 
• Lack of Connectivity: The proposal did not allow for a site through road to Richardson Place, 
limiting site accessibility and connectivity. 
 
These issues highlighted the need for a revised design that would better balance functional 
requirements with environmental and aesthetic considerations, while also improving accessibility and 
minimising noise impact on surrounding areas 
 
Developed Masterplan 
 
The developed masterplan strategically reoriented the general arrangement of the Data Centre project 
by 90 degrees, resulting in an east -west configuration. Figure 24 below illustrates the Developed 
Masterplan. 
 
 
Figure 24. Development Masterplan (Source: Greenbox Architecture, 2025) 
 
This revised design offers several significant benefits: 
 
• Maximised Vegetation Retention: The new layout maximises the retention of valuable existing 
vegetation and bushland towards the south of the site, enhancing environmental 
sustainability. 
• Strategic Main Entry Location: The main entry and Front of House are strategically positioned 
to ensure they are easily identifiable and accessible. 
• Enhanced Facade Presentation: Positioning the office component to the north results in well -
articulated facades facing the Julius Avenue commercial precinct, contributing to the area’s 
aesthetic appeal. 

[[page 85]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  72  
• Street Activation: Having the Front of House component present to Julius Avenue fosters a 
vibrant and engaging streetscape. 
• Noise Minimisation: Generators are located behind the main Data Hall building and positioned 
to the south, minimising sound towards the street and surrounding areas. 
• Improved Connectivity: The arrangement allows for an east-west site through road connecting 
to Richardson Place, enhancing site accessibility. 
 
This thoughtful reconfiguration improves the Data Centre’s integration with the surrounding 
environment, balancing operational efficiency with visual and environmental sensitivity 
 
The Developed Masterplan was further refined to address building massing, façade articulation and 
materiality, access, consistency with the Macquarie Park Design Guide, and operational efficiencies. The 
final design is discussed in detail in Section 6.14 of this EIS.  
 
6.1.4 Built Form and Urban Design  
 
6.1.4.1 Connecting with Country 
 
A Connecting with Country Statement has been included in both the Architectural Design Report and 
Landscape Design Report in accordance with the requirements of the Macquarie Park Design Guide  
and the Macquarie Park Connecting to Country Framework.  
 
The Proposal has been designed  to align with the ‘Connecting to Country’ principles set out in the 
Macquarie Park Design Guide. Recognising the deep cultural significance and enduring custodianship  
of the Traditional Owners of the land, the  Proposal acknowledges the importance of embedding 
Aboriginal perspectives, stories, and relationships to Country into the built environment. 
 
A key element of the design is the incorporation of pedestrian pathways through the  Site, enhancing 
permeability and public access. This feature responds directly to the Guideline’s emphasis on 
improving the pedestrian experience while facilitating deeper physical and symbolic connections with 
the land. The landscaping strategy further supports this connection, with the integration of native plant 
species significant to local Aboriginal communities. This approach creates a sensory and educational 
environment that reinforces a strong connection to Country. 
 
An essential aspect of the Proposal’s sustainability strategy is its response to solar control and passive 
design principles. Informed by Aboriginal knowledge systems that recognise seasonal shifts and the 
role of the sun in understanding and respecting natural rhythms, the project orients it s office and 
administration components to the north. This orientation maximises natural light during winter 
months and allows for shading and solar control in the summer, thereby reducing energy demand. 
 
Importantly, the design incorporates the principle of Designated Keep Sites, acknowledging that some 
parts of Country hold particular significance and should be protected or set aside for low -impact or 
culturally sensitive uses. In the case of the Site, a vast portion of the land is intentionally left 
undeveloped, with existing mature vegetation to be retained. This undisturbed area serves both 
ecological and cultural purposes —preserving habitat, supporting biodiversity, and allowing for 
respectful contemplation and recognition of Country. It represents a tangible commitment to care for 
the land and a refusal to erase or override the natural and cultural narratives embedded within it. 
 
6.1.4.2 Built Form 
 
The Proposal’s massing has been carefully designed to meet operational requirements while 
addressing key Site constraints, including setbacks, pedestrian pathways, and the preservation of 
existing vegetation. The building is generally situated within the required envelope controls, including 
height restrictions, and takes advantage of the Site’s unique topography. 
[[page 86]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  73  
 
Positioned primarily in the northern portion of the Site, the building utilises an existing cut to reduce 
its overall height and visual bulk, minimising its impact on surrounding areas, particularly when viewed 
from Julius Avenue. This strategic placement ensures that the building maintains a low profile whi le 
maximising the use of available space. 
 
The main entry and Front of House (FOH) component are oriented to the north to optimise solar access 
for office and administration areas. Service and heavy vehicle access are discreetly located to the south, 
creating a clear separation between operational and visitor functions. Critical power ge nerators are 
positioned to the south of the building to minimise noise impact on nearby commercial and future 
residential areas to the north. This approach ensures that the building’s massing respects the 
surrounding environment and minimises potential disturbances.  
 
This design approach focuses on the optimal placement of the building on the Site, ensuring a 
balanced relationship between functionality, environmental impact, and integration with the 
surrounding context. 
 
The floor-to-floor heights required for a date centre development are precise and based on a required 
volumetric outcome to establish the future internal layouts whilst remaining compliant with BCA 
Standards and fire engineering requirements, e.g. ceiling clearances and fire sprinkler systems. The 
Proposal provides significant floor -to-floor clearances of 6m on all levels. An additional 9 m of rooftop 
plant and ventilation towers are required with acoustic screening, which is required to be located on 
the roof for operational reasons.  
 
The specific volumetric outcomes required for a data centre are guided by the below requirements: 
 
• Whitespace needing to accommodate bulk power and fibre cabling to meet the current cloud 
computing and AI demands; 
• Minimum services and computer server clearance required below ceiling level within the 
whitespace to enable safe access and maintenance works; and 
• High ceiling void needed to act as return air plenum which is essential to maintain efficient 
cooling to critical digital infrastructure. 
 
6.1.4.3 Materials 
 
The choice of materials is both functional and aesthetic, carefully responding to the distinct 
architectural language of Façades A and B. Each material has been selected to support the spatial 
intent while contributing to the overall composition and performance of the building.  
 
The service areas, particularly the stair cores, are constructed from precast concrete with a rugged 
vertical finish. These robust elements ground the building and act as key structural anchors within the 
façade. In contrast, the FOH façade features a ligh ter-toned polished concrete, offering a refined and 
welcoming appearance that complements its role as the public-facing focal point.  
 
For the data halls, the expansive façade is clad in metal panels. This finish not only reflects sunlight to 
create a dynamic play of light and shadow throughout the day, but also visually breaks up the large 
surface area without the use of windows—bringing depth and animation to the otherwise solid façade.  
 
The building materiality is illustrated in Figure 10 below.  
 
[[page 87]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  74  
 
Figure 25. Proposed materials (Source: Greenbox Architecture, 2025) 
 
Further detail of the architecture is provided within the Architectural Plans and Architectural Design 
Report provided at Appendix 2 and Appendix 3 respectively.  
 
6.1.4.4 Building Footprint 
 
The Proposal has a gross floor area (GFA) of 26,076sqm on the 28,630sqm Site. Therefore, the Proposal 
has an FSR which equates to 0.91:1  measured in accordance with the Site area as calculated in 
accordance with Clause 4.5 of RLEP 2014.  
 
It is noted that a base maximum FSR development standard of 1:1 applies to the Site pursuant to Clause 
4.4 of RLEP and an incentive maximum FSR development standard of 1.5:1 applies to the Site pursuant 
to Clause 7.7 of RLEP 2014. The Proposal therefore co mplies with both applicable development 
standards.  
 
The proposed design enables easy movement on the Site, provides parking for employees and EOT 
facilities, and allows for landscaping whilst providing an articulated and visually interesting built form. 
 
  

[[page 88]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  75  
6.1.4.5 Building Setbacks 
 
Given the irregular shape of the Site and to provide building articulation, the Proposal provides a 
stepped building form and seeks to provide the following minimum building setbacks: 
 
• 5m to Julius Avenue 
• 5m to south-western side 
• 5m to north-eastern side 
• Substantial setback ranging from 20m to 50m to rear of Site 
 
The Proposal is generally co mpliant with the Macquarie Park Design Guide setback controls with the 
exception of an encroachment into the rear landscaped setback to accommodate the STSS, and a 
minor 1m variation on the front and side setbacks at the narrowest point.  It is noted that the front 
setback increases to 9m and the side setbacks increase to 19m at the widest point of the Site.  
 
The stepped form of the building with varying setbacks is considered to be a more desirable outcome 
than a consistent building setback along the length of the building, given the large floor plates 
proposed. The Proposal is consistent with the following ob jectives of Part 5.2 of the Macquarie Park 
Design Guide: 
 
a) Enhance the character of existing streets and create new streets which contribute to the 
character and identity of the Precinct.  
b) Retain and reinforce the existing character of green setbacks with mature planting. 
c) Ensure views to the sky and views between buildings from the public realm, including 
between buildings on adjoining lots. 
d) Ensure appropriate separation between buildings to protect residential amenity and 
privacy. 
e) Ensure appropriate amenity for the public domain including wind conditions, solar access 
and protection from weather. 
 
The Proposal retains the existing mature planting in the front of the Site and incorporates a minimum 
5m front setback that is almost entirely landscaped to ensure the existing character of green setbacks 
with mature planting is retained.  
 
Given the negligible 700mm maximum variation at the narrowest points of the front setback and 
725mm at the side setbacks, and consistency with the objectives of the control, the Proposal is 
considered to be consistent with the provisions of the Macquarie P ark Design Guide in relation to 
setbacks. Figure 26 below illustrates those parts of the building that encroach into the prescribed 
setback zones in red, and the areas that are compliant in green. The total floor area of the variation on 
the ground floor plane equates to 120sqm which is negligible compared with the total GFA of 
26,076sqm.  
In contrast, significant parts of the ground floor plane are well in exceedance of the setback 
requirement.  
 
It is noted that the STSS encroaches into the rear landscaped setback area prescribed by the Macquarie 
Park Design Guide. The encroachment and extent of necessary vegetation removal is unavoidable 
considering the following Site-specific constraints: 
 
• The footprint of the STSS has been reduced as much as practicable to meet Ausgrid 
specifications,  
• The provision of a new street through the Site to meet the Macquarie Park Design Guide has 
necessitated vegetation removal which is unavoidable to achieve compliance; 
• The width of the proposed new street has been reduced in width from 14m to 10m to reduce 
the footprint of disturbance into the setback; 
[[page 89]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  76  
• The extent of tree clearing has been reduced as much as possible by implementing a bush fire 
protection performance solution, as discussed in Section 6.1.22 of this EIS; 
• The provision for the proposed STSS will result in some tree removal, however the BDAR 
identifies that the trees in this location are not of significant biodiversity value and will be 
replaced with compensatory planting on the Site and off-site.  
 
Notwithstanding the encroachment, the Proposal is consistent with the objectives of the setback 
controls as discussed above.  
 
 
Figure 26. Site Plan overlayed with setbacks (Source: Greenbox Architecture, 2025) 
 
6.1.4.6 Building Height 
 
The Site is subject to a 30m base maximum building height development standard pursuant to Clause 
4.3 of RLEP 2014 and an incentive maximum building height development standard of 45m pursuant 
to Clause 7.7 of RLEP 2014.  
 
The Proposal includes three (3) separate building forms of variable heights, as follows: 
 
• The main data hall building has a height of seven (7) storeys with rooftop plant 
• The office/FOH building has a height of five (5) storeys and wraps around the south -western 
corner of the Site 
• The enclosed generator gantry has a height of six (6) storeys to the rear of the data hall building.  
 
The office/FOH building presents a maximum building height of 38.93m to the Julius Avenue frontage, 
with the taller data hall portion of the building behind and above. 
 

[[page 90]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  77  
Given the slope of the Site and existing excavation carried out on the Site, the ground level  of the 
building is substantially below the Julius Avenue footpath level, which significantly reduces the scale 
of the building when viewed from the public domain. The maximum height of the main data hall 
building in the centre of the Site is 50.93m, which constitutes the mesh screening to the rooftop plant 
of the building. Notwithstanding, no part of the substantive building breache s the building height 
standard, only rooftop plant screening. The office/FOH building and enclosed generator gantry 
complies with the building height standard.  
 
The Proposal seeks a maximum building height of 50.93m, which exceeds the 45m incentive 
maximum building height development standard by 5.93m or 13.1%.  
 
The Proposal entails the following key building height components identified in TABLE 9 below. 
 
TABLE 15: BUILDING HEIGHT COMPONENTS 
Project element Proposed 
Incentive maximum building height development standard 45m 
Proposed maximum building height to Julius Avenue 38.93m 
Proposed maximum building height to top of building roof 42m 
Proposed maximum building height to top of rooftop plant 50.93m 
 
Notwithstanding the variation, compliance with the development standard is considered to be 
unreasonable and unnecessary given the circumstances, and there are sufficient environmental 
planning grounds to justify the variation.  
 
A comprehensive Clause 4.6 Variation Request has been prepared pursuant to the requirements of 
Clause 4.6 of RLEP 2014 and the relevant case law and is provided at Appendix 34  
 
Figure 27 below shows the extent of variation highlighted in red. 
 
 
Figure 27. Extent of variation shown on Section (Source: Greenbox Architecture) 
 
  

[[page 91]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  78  
A Height Plane Analysis is provided at  below which illustrates the extent of the building height 
variation. 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
A summary of the justifications for the variation are provided below: 
 
• The floor-to-floor heights required for a date centre development are precise and based on a 
required volumetric outcome for each data hall. The Proposal provides significant floor-to-floor 
clearances of 6m on all levels to establish future internal layouts whilst still remaining 
compliant with BCA Standards and fire engineering requirements, e.g. ceiling clearances and 
fire sprinkler systems. The specific volumetric outcomes required for a data centre are guided 
by the below requirements: 
 
o Whitespace needing to accommodate bulk power and fibre cabling to meet the 
current cloud computing and AI demands; 
o Minimum services and computer server clearance required below ceiling level within 
the whitespace to enable safe access and maintenance works; and 
o High ceiling void needed to act as return air plenum which is essential to maintain 
efficient cooling to critical digital infrastructure. 
o High efficiency heat rejection plants have been selected in order to minimised energy 
and scope 2 carbon emissions.   The plants are required to be located 
externally.  Placing them on the roof area further increase efficiency by preventing 
recirculation as  well as minimising risks of bacterial growth contamination to 
occupants. 
 
• The location of plant and equipment on the rooftop level, and surrounded by acoustic 
screening, is the best environmental planning outcome for the Site in that it results in the best 
acoustic mitigation for the plant. The relocation of the rooftop plant to  the ground floor level 
would significantly increase the footprint of the building and reduce any opportunity for 
landscaping and increase the extent of vegetation clearing required on the Site.  
 
[[page 92]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  79  
• The Proposal is consistent with the existing and desired future character of the Site, the locality, 
and the surrounding area. The Proposal provides for a scale of development that when viewed 
from the streetscape and surrounding properties is not dominant in terms of bulk, scale, extent 
of hardstand or interface with the streetscape. Further, the Proposal retains significant 
landscaping that promotes the natural environment and includes well designed recreational 
infrastructure. 
 
• The Proposal is consistent with the desired future character of the Site, the locality and the 
surrounding area. The Proposal provides for a scale of development that is consistent with the 
desired future character of the area, which has been shaped by the development standards 
prescribed by the RLEP 2014 and representative of  the implementation of Macquarie Park 
Accelerated TOD Precinct. The Proposal is minimal in scale when compared to 95m MU1 Mixed 
Use zone within 100m of the Site and the height deviation is considered minor and remains 
consistent with the scale of developme nt in the locality (see Woollahra Municipal Council v 
SJD DB2 Pty Ltd [2020 NSWLEC 115]). 
 
• The density (as measured by FSR) is compliant with the 1:1 development standard prescribed 
for the Site by Clause 4.4 of RLEP 2014. The additional height of Proposal is therefore not due 
to a desire to increase FSR. A theoretical scheme that could be reduced in overall height, would 
require a greater footprint and would not be viable due to the existing vegetation within the 
Site. The Proposal represents the best outcome for the Site and the streetscape, providing a 
compliant provision of landscaping that reduces any visual impacts to the adjoining properties 
and acts a suitable transition between the C1 National Parks and Nature Reserves zone and the 
Macquarie Park Accelerated TOD Precinct and the bulk and scale is consistent with the future 
intended development in the locality. 
 
• The Proposal is generally compliant with the minimum building setback requirements 
prescribed by the Macquarie Park Design Guide, providing a minimum 5m setback due to the 
constrained nature of the Site, including the construction of the local road through  the Site 
and the preservation of a landscaped setback to Lane Cove National Park. The setbacks vary 
given the shape of the Site and provide sufficient relief from the side boundaries in accordance 
with the objectives. The Proposal provides a contributory frontage in accordance with the 
Macquarie Park Design Guide, ensuring a commercial active frontage is provided along all 
frontages facing public streets and public open spaces.  
 
• Despite the variation, the Proposal is consistent with the provisions of the Macquarie Park 
Design Guide in the following manner: 
 
o The Shadow Diagrams provided at Appendix 2 to the EIS illustrate compliance with 
the overshadowing controls contained in RDCP 2014 and the Macquarie Park Design 
Guide. There will be some additional shadow cast over the commercial buildings at 10 
Julius Avenue at 9:00am, however, this is reduced as the day progresses, resulting in 
no impact from 12:00pm to 3:00pm. The Proposal is compliant with the solar 
protection requirements of Macquarie Park Design Guide. , ensuring that the 
nominated public open space will have the required amount of solar protection. 
 
o The Proposal includes a window design that reduces the likelihood of bird collision 
risk, with only half of the north elevation of the building proposed to have windows. 
Each window is glazed and non -reflective glass to ensure the chance of any bird 
collision is minimised.  
 
o The Proposal responds to the existing industrial and commercial developments in the 
locality and the height exceedance does not result in any additional or unacceptable 
impact on other land uses by way of visual impact, disruption of views, loss of privacy, 
[[page 93]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  80  
loss of solar access, traffic impact or loss of on -street parking capacity of the like . 
Therefore, the Proposal does not result in any unreasonable impacts on adjoining 
development. 
 
o The P roposal focusses the GFA on a constrained footprint to reduce the extent of 
vegetation clearing required on the Site, and retains a significant portion of the 
landscaped setback in accordance with the provisions of the Macquarie Park Design 
Guide. 
 
o The Proposal is also compliant with the landscape setback, tree canopy and deep soil 
targets of The Design Guide, providing 25.16% of the Site area as tree canopy cover and 
32.12% of the Site area as deep soil landscaping. This strengthens tree canopy in t he 
locality and creates green linkages, aiming to ameliorate effects of urban heat island. 
 
o The Proposal allows for the delivery of public infrastructure as prescribed by the 
Macquarie Park Design Guide.  
 
• The Proposal would make efficient and orderly use of a site that is currently considered to be 
under utilised and result in the orderly and economically beneficial development of the land, 
without resulting in any unacceptable economic, environmental or so cial impacts, and is 
consistent with the objectives of the EP&A Act.  
 
• The Proposal is considerate of the adjoining Lane Cove National Park through appropriate 
design, materials, and the rear landscaped setback ensuring the building façade and layout 
minimises impacts to the surrounding area. Through breaching the height limit, the proposal 
is able to retain vegetated setbacks to the National Park which would need to be reduced 
should a compliant scheme be proposed. This facilitates ecologically sustainable development 
through environmental considerations and as a means of protecting the natural environment. 
 
▪ The additional building height beyond the 45m development standard does not cause any 
impact on existing development in the vicinity of the Site by way of visual impact, disruption 
of view, loss of privacy and loss of solar access.  
 
▪ The Proposal has been architecturally designed to provide a materiality and form that sets a 
desirable precedent for future development and ensures that the visual impact of the building 
integrates with the surrounding environment.  
 
For the reasons outlined above, it is considered that the proposed variation to the incentive building 
height development standard under Clause 4.3 is appropriate and can be clearly justified having regard 
to the matters listed within clause 4.6(3)(b) of RLEP 2014.  
 
Accordingly, the abovementioned justifications are considered valid, and in this instance the proposed 
variation is considered to be acceptable. The objectives of the development standard and the zone 
would be upheld as a result of the Proposal. 
 
The proposed development represents a more efficient use of the Site. In light of the above, the 
application of the height of building development standard is therefore unreasonable and unnecessary 
in response to the proposed development.  
 
  
[[page 94]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  81  
6.1.4.7 Urban Heat Mitigation 
 
The proposed use of the Site as a data centre inherently produces more heat rejection from the building 
compared to a typical commercial or residential building. However, it is important to note that the 
primary method of heat rejection is via cooling towe rs which work adiabatically. This means that the 
heat is used to vaporise water rather than heat the air.  
 
Additionally, all the “hot” equipment associated with the ventilation and cooling of the data centre is 
located on the roof which is well ventilate d and avoids impacting habitable rooms and communal 
open spaces  on any adjoining sites . The proposed cooling equipment  complies with AS1668.2 
minimum separation to property boundary minimising impacts to neighbouring properties. 
 
Where possible, the Landscape Plan has been designed to retain significant trees on Site. The following 
key actions have been implemented during the design to retain as many significant trees as possible: 
 
• Introduction of performance solution to remove expansive Asset Protection Zone that would 
have otherwise impacted the entirety of the Southern bushland zone. The performance 
solution allowed the APZ to be removed back to the perimeter of the road and STSS along with 
retaining trees to the Julius Avenue frontage and new planting within bushfire canopy limits 
within the APZ. 
• Impacts further reduced by adjusting electrical infrastructure to a 132 -33kv incoming 
arrangement compared with 132-11kv as it reduced the footprint of the STSS. 
• Impacts of external tanks mitigated by creating additional basement level, at significant 
expense, to house all tanks within the building footprint. 
 
The Landscape design of the Julius Avenue Data Centre responds to the growing impacts of the urban 
heat island effect by providing double the existing canopy coverage and the minimising of unshaded 
hard surfaces. Opting for elevated  fiberglass reinforced plastic  (FRP) meshing where appropriate to 
allow for a greater total landscaped area and softer surface finishes as solar buffers to ensure 
appropriate comfort levels for those on-site.  
 
The Proposal’s primary link to the Great North Walk considers principle 2, design action 2 -5 & 9 of the 
Greener Places Framework by better connecting the local community to interlinked green spaces and 
providing both public and ecological amenity to Site whilst minimising the fragmentation of core 
bushland. Promoting stewardship and connection with natural processes in alignment with principle 
3’s multifunctionality 
 
Given the above, and the significant vegetation being retained and reinstated on the Site, the Proposal 
is not considered to contribute significantly to the urban heat island effect.  
 
6.1.4.8 Building Frontage 
 
The Site is identified on the Macquarie Park Design Guide Contributory Frontages Map and therefore is 
required to provide an active frontage along Julius Avenue.  
 
Part 5.4 of the Macquarie Park Design Guide prescribes detailed controls for  “office premises, business 
premises, and retail premises” , however, they do not envision other permi ssible uses, such as data 
centres which may not be able to provide a continuous active frontage.  
 
 
The Proposal provides a FOH/office frontage along approximately half of the Julius Avenue frontage, 
with the remainder being provided as a landscape setback area with the retention of mature trees and 
additional landscaping, which is consistent with the setb ack provisions of the Macquarie Park Design 
Guide. 
[[page 95]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  82  
 
The building facade to Julius Avenue is consistent with the objectives of Part 5.4 in that the Proposal 
contributes to pedestrian safety by improving the public domain and removing the redundant 
vehicular crossing from Julius Av enue and contributes to the overall commercial character of the 
precinct. 
 
Given the high-level security requirements of the Site and interface with the public domain. the fencing 
along the north -western boundary of the Site is 1500mm high and constructed from a simple wire 
mesh. This design choice was influenced by the Council’s preference to maintain the commercial 
streetscape along Julius Avenue, avoiding the visual obstruction that more substantial fencing might 
cause. The wire mesh fencing was selected as an appropriate response to this concern, offering a high 
degree of transparency and minimal visual impact while still providing a secure delineation of the Site. 
The fence will be substantially screened by proposed vegetation and is appropriate in its context.  
 
6.1.4.9 Compliance with Macquarie Park Design Guide 
 
A Compliance Table is provided at Appendix 33  which details the Proposal’s consistency with the 
provisions of the Macquarie Park Design Guide. 
 
6.1.4.10 Accessibility 
 
An Access Report has been prepared by Obvius Access and is provided at  Appendix 6 of this EIS. The 
Access Report has assessed the Proposal and concludes that the Proposal can achieve compliance with 
the NCC 2022 Part 4D, F4, and E3 and Disability (Access to premises Buildings Standards 2010 and 
pertaining standards and will meet the intent of the Disability Discrimination Act 1992 and NSW Anti -
Discrimination Act 1977.  
 
6.1.4.11 Building Code of Australia Compliance  
 
A Building Code of Australia (BCA) Assessment Report has been prepared by BM+G and is provided at 
Appendix 5 of this EIS. The BCA Assessment Report considers the design of the Proposal against the 
Deemed-to-Satisfy Provisions of the BCA 2022 and demonstrates the proposal is capable of 
compliance with the BCA subject to future design development to be undertaken at CC stage.  The 
BCA Assessment Report prescribes that a Section J Report will be required to be provided at CC stage.  
 
6.1.5 Visual Impact 
 
A Visual Impact Assessment (VIA) has been prepared by Geoscapes in support of the Proposal and is 
provided at Appendix 7. The purpose of the VIA is as follows: 
 
• To identify existing environmental values surrounding the Site and assess key viewpoints. 
• Verify publicly accessible and representative viewpoints with photographic recording so as to 
provide a representation of  possible and typical views from each locality relevant to the  
Proposal. These viewing  situations reflect particular landscape  and/or visual features of 
importance within the environment and local landscape character. 
• Represent views from key visual receptors (public and private  receivers) where potential 
significant change in view might be realised. 
• Review existing information and collate all relevant background  information including 
planning, land use and regional landscape characteristics. 
 
  
[[page 96]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  83  
6.1.5.1 Receptor Selections and Reasoning 
 
The VIA  provides a detailed assessment of the receptor sensitivity and magnitude of change from 
different vantage points in comparison to the existing and proposed structures and views.  Figure 28 
illustrates the twenty three (23) viewpoint locations used as part of the VIA, which are as follows: 
 
• Epping Road, Lane Cove West (VP1)  
• Margaret Place, Lane Cove North (VP2)  
• Int of Mowbray Road & Whitfield Ave, Lane Cove North (VP3)  
• Close to junction of Epping Road & Mowbray Road, Lane Cove North (VP4)  
• Rotary Athletics Field, Lane Cove North (VP5)  
• Lane Cove River, Lane Cove North (VP6)  
• Opposite Track to Great North Walk, North Ryde (VP7)  
• Level 3 - City of Ryde Council Offices (VP8)  
• Richardson Place, North Ryde (City of Ryde Council) (VP9)  
• Level 2 - Honeywell Building, Richardson Place, North Ryde (VP10)  
• Level 7 - Oracle Building, Julius Ave, North Ryde (VP11) (this includes two different angles of this 
view described as VP11a & VP11b)  
• Int of Julius Ave & Newbigin Close, North Ryde (VP12)  
• The Village - Riverside Corporate Park, North Ryde (VP13)  
• Childcare Centre, 5A Julius Ave North Ryde (VP14)  
• 5 Julius Ave, North Ryde (VP15)  
• Julius Ave (on approach from west), North Ryde (VP16)  
• BOC, 10 Julius Ave, North Ryde (VP17)  
• Level 2, 10a Julius Ave, North Ryde (VP18)  
• Ryde Garden Apartments, North Ryde (VP19)  
• Close to No.30 Warwick Street, North Ryde (VP20)  
• Driveway of No.18 Gilda Street, North Ryde (VP21)  
• Pittwater Road, North Ryde (VP22)  
• Lane Cove Valley Walk, Lane Cove North (VP23) 
 
To fulfill the SEARs requirements, visual impacts upon sensitive residential receivers, receptors in close 
proximity and those located at further distance from elevated and open aspects have been considered 
within the VIA. 
  
As indicated within the drone photography, there are more sensitive visual receivers located to the 
north of the Site, as dense bushland, the Lane Cover River and Epping Road/The Hills M2 are located 
the immediate south, which provide some visual screening and separation from the development. 
 
Due to the Site’s position within the Riverside Corporate Park, it is adjacent to various land uses 
including businesses, offices and a childcare centre. Accordingly, the most substantial visual impacts 
will be on those receptors in the immediate vicinity. 
 
6.1.5.2 Site Visit and Analysis of Zone of Visibility 
 
Site visits were conducted during March and April of 2025 by Geoscapes. The team carried out a site 
inspection to verify the results of a desktop study and to evaluate the existing visual character of the 
area. Analysis from inside of the Site boundary was undertaken to approximate the Zone of Visibility.  
 
Photographs taken at eye level from the site would be limiting and not provide a judgement on which 
properties/locations in the immediate vicinity may see the development from ground level to the top 
of the data centre building. This is due to the presence  of other existing buildings and vegetation on 
and surrounding the Site and therefore, it is not possible to gain a complete understanding of the 
development zone of visibility. Instead drone photography was utilised.  
[[page 97]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde 
  SSD-80018208 
 
 
 
P a g e  84  
 
A drone was used to take panoramic photographs looking north, south, east and west, at six separate 
locations within the Site boundary (refer to Figure 29). The drown was flown at a height to represent 
the approximate maximum RL of the proposed Data Centre building (RL86.93m to the top of plant 
equipment). Photographs taken at these elevations therefore  approximately represent the maximum 
zone of visibility of the Proposal. The flight was performed on the 25th of March 2025 by Pixel Media 
Productions. These photographs allow a judgement to be made on which receptors, in the wider 
context, will at least be able to see the top of the plant equipment. 
[[page 98]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  85  
 
Figure 28. Visual Impact Assessment viewpoints map (Source: Geoscapes, 2025)  

[[page 99]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  86  
 
Figure 29. Drone Panoramic Photograph Positions (Source: Geoscapes, 2025) 

[[page 100]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  87  
 
Figure 30. Drone at Position 1 - Looking North (Source: Geoscapes, 2025) 
 
Figure 31. Drone at Position 1 - Looking East (Source: Geoscapes, 2025) 

[[page 101]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  88  
 
Figure 32. Drone at Position 1 - Looking South (Source: Geoscapes, 2025) 
 
Figure 33. Drone at Position 1 - Looking West (Source: Geoscapes, 2025) 

[[page 102]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  89  
 
Figure 34. Drone at Position 2 - AGL 120m - Looking North (Source: Geoscapes, 2025) 
 
Figure 35. Drone at Position 2 – AGL 120m - Looking East (Source: Geoscapes, 2025) 

[[page 103]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  90  
 
Figure 36. Drone at Position 2 – AGL 120m - Looking South (Source: Geoscapes, 2025) 
 
Figure 37. Drone at Position 2 – AGL 120m - Looking West (Source: Geoscapes, 2025) 

[[page 104]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  91  
6.1.5.3 Assessment of Impacts 
 
The VIA considers that the Proposal will create minor to high visual impacts from the twenty-three (23) 
viewpoints. The assessment confirms the moderate to high /moderate visual impacts are generally 
limited to those viewpoints within proximity to the Site, apart from VP3 which is approximately 500m 
to the south-east, however, has a direct sightline toward the proposed development.  
 
From longer distance views, such as those experienced in residential areas of North Ryde and Lane Cove 
North, the Proposal would only result in a small change in view when compared to a visual baseline. 
 
The visual impacts received by those in very close proximity to the Site vary from minor to high , with 
existing buildings and vegetation influencing the visibility of the proposed development. 
 
Although the building massing and associated infrastructure will be clearly noticeable from much of 
the immediate surrounds, the sensitivity of this location is considered to be medium due to the 
surrounding Corporate Park context and the fact that the type of people most likely to experience the 
view will be workers from adjacent buildings.  
 
The visibility of the Proposal will vary from locations along Lane Cover River such as VP6 and VP23. 
Walking tracks within Great North Walk and Lane Cove Valley Walk are set back from the shoreline and 
therefore, generally the development is screened by vegetation. There are locations when reaching the 
water’s edge is possible and views would be similar to those seen in VP6. This view is also 
representational of those that would be experienced by recreational boats or pleasure marine craft. 
 
The conclusions of potential visual impacts have been determined by site visits, desktop study, 
photographic and photomontage visual analysis. 
 
The VIA notes the  design team have considered finishes on the building facades to help reduce the 
visual impacts of the Proposal. The building utilises texture, colour and high -quality materials upon 
building facades.  
 
A high quality unique architectural design has been applied to the northern facade facing Julius 
Avenue and the public domain. Likewise, interest is provided upon the southern facade which faces 
Lane Cove National Park and some residential areas. These have been included to provide articulation 
and visual interest to help mitigate the appearance of bulk and scale and allow the development to 
present more like a high-end commercial office rather than a typical data centre.  
 
Through analysis conducted within the VIA, of the receptors assessed, the following five (5) locations 
are judged to receive minor visual impacts from the Proposal: 
 
• Rotary Athletics Field, Lane Cove North (VP5) 
• Level 3 – City of Ryde Council Offices (VP8) 
• Childcare Centre, 5A Julius Ave, North Ryde (VP14) 
• Ryde Garden Apartments, North Ryde (VP19) 
• Driveway of No.18 Gilda Street, North Ryde (VP21) 
The following six (6) locations are judged to receive moderate/minor visual impacts from the proposed 
development: 
• Epping Road, Lane Cove West (VP1) 
• Magaret Place, Lane Cove North (VP2) 
• Close to junction of Epping Road & Mowbray Road, Lane Cove North (VP4) 
• Julius Ave (on approach from west), North Ryde (VP16) 
• Close to No.30 Warwick Street, North Ryde (VP20) 
• Lane Cove Valley Walk, Lane Cove North (VP23) 
[[page 105]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  92  
The following seven (7) locations are judged to receive moderate visual impacts  from the proposed 
development: 
• Int of Mowbray Road West & Whitefield Avenue, Lane Cove North (VP3) 
• Lane Cove River, Lane Cove North (VP6) 
• Opposite Track to Great North Walk, North Ryde (VP7) 
• Level 2 - Honeywell Building, Richardson Place, North Ryde (VP10)  
• Int of Julius Ave & Newbigin Close, North Ryde (VP12) 
• Level 2, 10a Julius Ave, North Ryde (VP18) 
• Pittwater Road, North Ryde (VP22) 
 
The following six (6) locations are judged to receive high/moderate visual impacts from the proposed 
development: 
 
• Lane Cove River, Lane Cove North (VP6) 
• Level 7 – Oracle Building, Julius Ave, North Ryde (VP11a & 11b) 
• Int of Julius Ave & Newbigin Close, North Ryde (VP12) 
• 5 Julius Ave, North Ryde (VP15) 
• BOC, 10 Julius Ave, North Ryde (VP17) 
 
No locations were judged to receive high visual impacts from the proposed development. 
 
The thirteen (13) viewpoints that have been assessed to receive moderate to high/moderate visual 
impacts are discussed in further detail below: 
 
  
[[page 106]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  93  
VP3 – Intersection of Mowbray Rd West & Whitefield Avenue, Lane Cove North 
 
VP3 was taken from a grass verge on the eastern side of Mowbray Road West adjacent to low density 
housing. On the western side is the entrance to Whitfield Avenue and Lane Cove North Estate, this 
contains a number of medium density residential apartment blocks. The view is slightly elevated and 
views north towards North Ryde are possible which also include the area surrounding the Site. 
 
Visual Receptor Sensitivity:  Though there are residential receptors near this location, the viewing 
window is quite small, and housing is set back from the street. Vehicles 
would only experience the view for a short period of time. Views would 
not be possible for pedestrians on Mowbray Road due to the proximity of 
adjacent bushland to the footpath. Residential dwellings will experience 
this view at from the street with significant bushland present. Views to 
higher ground are possible. It is judged that the sensitivity of this visual 
receptor is high. 
 
Magnitude of Change: Lower parts of the data centre buildings are partially hidden behind 
vegetation. However, the proposal will form a new and prominent 
element which would be focal to the view and clearly recognisable to the 
receptor. The facade presenting to the viewer is of high quality and helps 
to mitigate the bulk and scale. It is judged that the magnitude of change 
is medium.  
 
Significance of Impact: Moderate 
 
 
Figure 38. VP3 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 107]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  94  
 
Figure 39. VP3 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 40. VP3 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 108]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  95  
VP6 - Lane Cove Valley River, Lane Cove North 
 
This viewpoint is accessible from Rotary Athletics Field from a walking track adjacent to the river. It 
would be expected that fishing would occur  at this location and that it would be used by Kayakers or 
other types of marine craft. It is only accessible during the day. The baseline photograph shows dense 
vegetation from the banks of the river up to Riverside  Corporate Park with the top portion of No. 3 
Richardson Place visible. 
 
Visual Receptor Sensitivity:  This viewpoint would be representational of the type of views expected of 
the proposed development from the water. Though there are some 
detractors in the form of a transmission easement running along the 
northern embankment, the view is absent of development that is highly 
visible to the viewer.  Lane Cove River is advertised by the Council 
publications as a recreational activity for marine craft and it is surrounded 
by Lane Cove National Park. It is judged that the sensitivity  of this visual 
receptor is high. 
 
Magnitude of Change: At this location the proposed development will be predominately hidden 
behind existing vegetation along the banks of Lane Cover River. However, 
it is likely that the data centre would become more visible further north 
from the water wh ere the tree canopy is lower. It is judged that the 
magnitude of change is medium.  
 
Significance of Impact: Moderate 
 
 
Figure 41. VP6 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 109]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  96  
 
Figure 42. VP6 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 43. VP6 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 110]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  97  
VP7 – Opposite Track to Great North Walk, North Ryde 
 
Viewpoint 7 was taken adjacent to the lower cu-de-sac of Richardson Place. This provides access to 3 
Richardson Place, where Ryde Council and Pronto Software are located. To the left of the baseline 
extended Angle of View is a track shortcut to the Great North Walk. 
 
Visual Receptor Sensitivity:  The surrounding context is characterised by commercial offices 
surrounded by bushland. There is a public track linking to the Great North 
Walk however, pedestrian numbers would be expected to be low and the 
entry point to Great North Walk would probably oc cur at more publicly 
accessible locations, i.e. at Magdala or Park, Rotary Athletics Field or 
Fairyland Track where public car parking is available. The current view is 
curtailed by the cul -de-sac and bushland. Receptor visual  sensitivity has 
been judged to be low. 
 
Magnitude of Change: The proposed development will be clearly noticeable to the receptor and 
create a defining influence on the view. Views are direct and at close range 
with changes seen over a large vertical and horizontal extent. The new 
road access that is required results  in the clearing of some existing 
vegetation which presently screen the site. New tree planting will replace 
the loss of some vegetation and canopy at Year 15. It is judged that the 
magnitude of change is very high. 
 
Significance of Impact: Moderate. 
 
 
Figure 44. VP7 Existing Photo (Source: Geoscapes, 2025) 
  

[[page 111]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  98  
 
Figure 45. VP7 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 46. VP7 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 112]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  99  
VP9 – Richardson Place, North Ryde (City of Ryde Council) 
 
This viewpoint was taken from the carpark area that serves the employees of 3 Richardson Place, this 
includes Siemens, Ryde Council, Pronto, ABTC Group. Rexel and Wacom. The Site is located due west  
behind vegetation seen in the baseline. 
 
 
Visual Receptor Sensitivity:  Workers of the adjacent office buildings and visitors would likely 
experience a view similar to that shown in the baseline image. Currently 
the Site is well screened by existing vegetation. Though receptors are at a 
place of w ork the surrounding landscape is likely to have some 
importance. Therefore, receptor sensitivity has been judged to be 
medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development creating a new focus and having a defining influence on the 
view. Views are direct at very close range with changes over a wide 
horizontal and vertical extent. It is judged that the magnitude of change 
is very high. 
 
Significance of Impact: High/Moderate 
 
 
Figure 47. VP9 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 113]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  100  
 
Figure 48. VP9 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 49. VP9 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 114]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  101  
VP10 – Honeywell Building, Richardson Place, North Ryde  
 
Honeywell is located at 2 Richardson Place northeast of the proposed development. It has several 
outdoor balconies on the southwest corner of the building that directly face south and towards the 
Site. Windows facing south would also experience views over other commercial buildings and the 
bushland adjacent to Lane Cove River. The baseline photograph was taken on Level 2. 
 
Visual Receptor Sensitivity:  The surrounding context is characterised by commercial offices located 
between areas of bushland along Lane Cove River. Views of the 
surrounding landscape are likely to have some importance to staff who 
work in the building, these are likely to be based on  perceptual aspects 
such as tranquillity, land use, environmental value and tree canopy. 
Therefore, receptor sensitivity has been judged to be medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development creating a new focus and having a defining influence on the 
view. Views are direct at very close range with changes over a wide 
horizontal and vertical extent. It is judged that the magnitude of change 
is high. 
 
Significance of Impact: Moderate 
 
 
Figure 50. VP10 Existing Photo (Source: Geoscapes, 2025) 
 
 

[[page 115]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  102  
 
Figure 51. VP10 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 52. VP10 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
 
 
 
 

[[page 116]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  103  
VP11a & 11b – Level 7 Oracle Building, Julius Ave, North Ryde  
 
Number 4 Julius Avenue is occupied by Oracle and is located to the north of the Site at proximity. It 
has eight (8) floors, all of which look toward or over the Site. Two baseline photographs (11a and 11b) 
were taken from the 7th floor adjacent to a communal seating area. 11a looks west while 11b looks left 
and south out of the window. 
 
The baseline shows that long-distance views are possible towards Lane Cove, with Lane Cove West Data 
Centre visible.  A mixture of urban development is present with residential towers and commercial 
buildings either side of Lane Cove River. 
 
Visual Receptor Sensitivity:  Though the receptor type at this location are people at their place of work, 
the views south are likely to hold importance to occupants. The Oracle 
building is a modern office facility which contains a lot of natural light and 
glazing. Views of the landscape are noticeable immediately after entering 
the building and each floor has a communal area with the view being 
focal. The Site is immediately to the foreground of the view  and at close 
range. The sensitivity has been judged to be medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development being at very close range, creating a new focus and having 
a defining influence on the view. Views are direct with changes over a very 
wide horizontal and vertical extent. It is judged that the magnitude of 
change is very high. 
 
Significance of Impact: High/moderate 
 
 
Figure 53. VP11a Existing Photo (Source: Geoscapes, 2025) 
 
 

[[page 117]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  104  
 
Figure 54. VP11a Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 55. VP11a Photomontage Year 15 (Source: Geoscapes, 2025) 
 
 
 
 
 

[[page 118]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  105  
 
Figure 56. VP11b Existing Photo (Source: Geoscapes, 2025) 
 
 
Figure 57. VP11b Photomontage Year 0 (Source: Geoscapes, 2025) 
 

[[page 119]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  106  
 
Figure 58. VP11b Photomontage Year 15 (Source: Geoscapes, 2025) 
  

[[page 120]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  107  
VP12 – Intersection of Julius Ave & Newbigin Close, North Ryde 
 
This viewpoint was selected to represent views on approach to the development from the north. This 
would be seen by motorists traveling through the business park and also workers of adjacent office 
buildings. 
 
Visual Receptor Sensitivity:  Julius Ave runs in a loop from Delhi Road and provides access through 
Riverside Corporate Park. Commuters will regularly travel through this 
route to get to their place of work. Other types of pedestrians (nonworkers) 
are likely to be less frequent, and it would be considered that at weekends 
the number of visual receptors would be much lower based on the 
business use of the area. Julius Ave is tree lined with landscaping to 
individual developments with a few office buildings that range in age and 
levels. V iews of the surrounding area will hold some importance to 
receivers at this location. Therefore, the sensitivity has been judged to be 
medium. 
 
Magnitude of Change: The proposed development will be clearly noticeable to the receptor and 
create a new focus to the view. Views are direct and at close range with 
changes seen over a noticeable vertical extent. It is judged that the 
magnitude of change is high. 
 
Significance of Impact: Moderate 
 
 
Figure 59. VP12 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 121]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  108  
 
Figure 60. VP12 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 61. VP12 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 122]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  109  
VP13 – The Village – Riverside Corporate Park, North Ryde 
 
The Village contains shops, cafes and other amenities and is central to the Business Park. Receptor 
numbers are likely to be higher during the peak hours such as breakfast or lunch. The Village is located 
directly opposite the Site and the baseline photograph was taken at the top of the stairs near the main 
entrance. 
 
Visual Receptor Sensitivity:  Views of the proposed development would be seen when exiting the 
main entrance and also likely to be experienced from parts of the upper 
floor and the outdoor area to Cafe Trebbiano. The development is at close 
range. Therefore, the sensitivity has been judged to be medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development being at very close range, creating a new focus and having 
a defining influence on the view. Views are direct with changes over a very 
wide horizontal and vertical extent. It is judged that the magnitude of 
change is very high. 
 
Significance of Impact: High/Moderate 
 
 
Figure 62. VP13 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 123]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  110  
 
Figure 63. VP13 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 64. VP13 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 124]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  111  
VP15 – 5 Julius Avenue, North Ryde 
 
5 Julius Ave is an older office building located at close range to the northwest of the Site boundary. On 
the day of photography, the building appeared to be mostly vacant. The baseline photograph was 
taken from the top of the fire escape on the eastern facade of the building. However, this is at the same 
level as the top floor and therefore provides a good indication of the type of view that would be 
experienced through south-facing windows. 
 
Visual Receptor Sensitivity:  The surrounding context is characterised by commercial offices located 
between areas of bushland along Lane Cove River. Views of the 
surrounding landscape is likely to have some importance to workers 
within the building, these are likely to be based on per ceptual aspects 
such as tranquillity, land use, environmental value and green space. 
Therefore, receptor sensitivity has been judged to be medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development creating a new focus and having a defining influence on the 
view. Views are direct and at close range with changes over a wide 
horizontal and vertical extent. Long distance views would no longer be 
possible. It is judged that the magnitude of change is very high.  
 
Significance of Impact: High/Moderate 
 
 
Figure 65. VP15 Existing Photo (Source: Geoscapes, 2025) 
 
 
 
 
 
 
 
 

[[page 125]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  112  
 
Figure 66. VP15 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 67. VP15 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 126]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  113  
VP17 – BOC, 10 Julius Avenue, North Ryde 
 
Nos. 10 and 10a Julius Ave is owned by ESR and is located along the western boundary of the Site. It 
contains three buildings within the building and all three will receive views of the proposed 
development. As access into BOC was not possible the baseline photograph was taken from the staff 
car park fronting Julius Ave. 
 
Visual Receptor Sensitivity:  The Site is at close range and would be seen by people working at BOC. 
The view presently is typical of the estate with landscape gardens 
surrounding the carpark. Longer distance views over the Site are possible 
with dense bushland also visible. Views are likely to be experienced when 
parking, entering and existing the building. Visual sensitivity has been 
judged to be medium. 
 
Views of the proposed development would be seen when exiting the 
main entrance and also likely to be experienced from parts of the upper 
floor and the outdoor area to Cafe Trebbiano. The development is at close 
range. Therefore, the sensitivity has been judged to be medium. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development being at very close range, creating a new focus and having 
a defining influence on the view. Views are direct with changes over a very 
wide horizontal and vertical extent. It is judged that the magnitude of 
change is very high. 
 
Significance of Impact: High/Moderate 
 
 
Figure 68. VP17 Existing Photo (Source: Geoscapes, 2025) 
 

[[page 127]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  114  
 
Figure 69. VP17 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 70. VP17 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 128]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  115  
VP18 – Level 2, 10a Julius Avenue, North Ryde 
 
Building 10a is the most southern office building within the ESR estate and has windows that face east 
and north east. The baseline photograph was taken from a communal area on office floor 2, this has a 
large window that directly faces the site. 
 
Visual Receptor Sensitivity:  The surrounding context is characterised by commercial offices located 
between areas of bushland along Lane Cove River. Views look back 
towards Julius Ave and not towards Lane Cove National Park and are 
curtailed by topography and vegetation. Receptor sens itivity has been 
judged to be low. 
 
Magnitude of Change: There would be a substantial change to the baseline, with the proposed 
development being at very close range, creating a new focus and having 
a defining influence on the view. Views are direct with changes over a very 
wide horizontal and vertical extent. It is judged that the magnitude of 
change is very high. 
 
Significance of Impact: Moderate 
 
 
Figure 71. VP18 Existing Photo (Source: Geoscapes, 2025) 
 
 
 

[[page 129]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  116  
 
Figure 72. VP18 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 73. VP18 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 130]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  117  
VP22 – Pittwater Road, North Ryde 
 
Pittwater Road rises in elevation around North Ryde Oval which allows a view as seen in the baseline 
images 58a and 58d. Long distance views to Chatswood CBD are possible. The photograph was taken 
from the footpath on the western side of the road.  
 
Visual Receptor Sensitivity:  Pedestrians walking along the footpath and potentially residential 
receptors are likely to experience this view, though the viewing window is 
small. Some of the existing office buildings from Riverside Corporate Park 
are visible through the tree line. Long  distance views to Chatswood CBD 
are possible. Therefore, it is judged that the sensitivity of this visual 
receptor is high.  
 
Magnitude of Change: The proposed development will form a new and recognisable element 
within the view which would be to be recognised by the receptor. Views 
are direct at medium range with  a moderate horizontal a nd vertical 
extent of the view affected. Lower parts of the development are screened, 
and the view of Chatswood CBD is maintained. The magnitude of change 
is judged to be medium.  
 
Significance of Impact: Moderate 
 
 
Figure 74. VP22 Existing Photo (Source: Geoscapes, 2025) 
 
 
 

[[page 131]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  118  
 
Figure 75. VP22 Photomontage Year 0 (Source: Geoscapes, 2025) 
 
 
Figure 76. VP22 Photomontage Year 15 (Source: Geoscapes, 2025) 
 
  

[[page 132]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  119  
6.1.5.4 Conclusions 
 
The design team have considered finishes on the building facades to help reduce the visual impacts of 
the Proposal. The building utilises texture, colour and high-quality materials upon building facades. In 
particular a high quality unique architectural de sign has been applied to the northern facade facing 
Julius Avenue and the public domain. Similar interest is provided upon the southern facade which 
faces Lane Cove National Park and some residential areas. These have been included to provide 
articulation and visual interest to help mitigate the appearance of bulk and scale. From both the north 
and south it can be argued that visually the development does not look like a ‘typical data centre’ and 
has more treatments that are associated with commercial high-end developments.  
 
As the Proposal is assessed on a merit basis in isolation, the change in view has often been assessed as 
high to very high when considering the existing baseline and the proximity to visual receivers. However, 
the provisions within the RLEP 2014 allow a maximum building height of 30m, a maximum incentive 
building height of  45m and the Proposal is generally compliant with these development standards, 
with the exception of a building height variation in the south-eastern corner of the development where 
the ro oftop plant screening exceeds the height standard by 5.93m.  The footprint of the building is 
significantly constrained by large portions of the Site undevelopable due to dense bushland , 
infrastructure requirements, and steep topography, and therefore the building has been increased in 
height to reduce the ground floor plane.  
 
Given the applicable building height development standards, any building that achieves the maximum 
building height for the Site would still create a high magnitude of change for visual receptors in close 
proximity to the Site such as the Oracle building to the north and some loss of views. It should also be 
noted that the proposed facade facing Julius Avenue is well below the  incentive building  height 
development standard and the rear generator gantry is also below the building height standard. The 
Proposal results in only a minor variation to the incentive building height development standard at the 
rear portion of the building for rooftop plant, with no  part of the  substantive building exceeding the 
height limit.  
 
On this basis, the Proposal is considered to be acceptable from a visual impact perspective.  
 
6.1.6 Traffic, Transport and Accessibility 
 
A Traffic and Parking Impact Assessment (TIA) has been prepared and is provided at Appendix 8 to 
address the following matters required by the SEARs: 
 
• Provide a transport and accessibility impact assessment, which includes:   
o details of all traffic types and volumes likely to be generated during construction and 
operation, including a description of key access and haul routes.   
o an assessment of the predicted impacts of this traffic on road safety and the capacity 
of the road network, including consideration of cumulative traffic impacts on existing 
performance levels of nearby intersections (using industry standard modelling).    
o plans demonstrating how all vehicles likely to be generated during construction and 
operation and awaiting loading, unloading or servicing can be accommodated on the 
Site to avoid queuing in the street network.   
o details and plans of any proposed internal road network, loading dock provision and 
servicing, on-site parking provisions, and sufficient pedestrian and cyclist facilities, in 
accordance with the relevant Australian Standards.  
o swept path analysis for the largest vehicle requiring access to the development.  
o details of road upgrades, infrastructure works, or new roads or access points required 
for the development if necessary.  
 
  
[[page 133]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  120  
A Preliminary Construction Traffic Management Plan (CTMP) has been prepared and is provided at 
Appendix 9 to address the following matters required by the SEARs: 
 
• Provide a Construction Traffic Management Plan detailing predicted construction vehicle 
routes, access and parking arrangements, coordination with other construction occurring in 
the area, and how impacts on existing traffic, pedestrian and bicycle network s would be 
managed and mitigated. 
 
Furthermore, a Green Travel Plan (GTP) has been provided at Appendix 10 which outlines the way in 
which travel demand will be managed in future Site operations. 
 
The above matters are addressed within the following sections. 
 
6.1.6.1 Existing Road Network 
 
The existing road network serving the Site is shown in Figure 77 below and comprises:  
 
• Epping Road is a 10-kilometre State Road and arterial route connecting Sydney's lower North 
Shore and central business district to the northwestern suburbs, including the upper North 
Shore and Hills District. It is a major access road for commercial, industrial, and university areas 
of North Ryde and Macquarie Park.  
• Delhi Road is a section of the A38, a State Road and key arterial route that runs through 
suburban Sydney. It connects the M2 Hills Motorway in North Ryde with Pittwater Road (A8) in 
Dee Why. 
• Julius Avenue is a local road 
• Richardson Place is a local road 
 
 
Figure 77. Road Network surrounding the Site (Source: PTC, 2025) 
 
6.1.6.2 Traffic Impact Assessment 
 
The methodology for the Trasport Impact Assessment is provided in the TIA  and includes base year 
SIDRA model development, and an intersection performance assessment.  
 

[[page 134]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  121  
6.1.6.2.1 Future Traffic Growth 
 
Modelling Scenarios 
 
The following scenarios have been accessed in this report (Refer to Table 16). The data centre is 
scheduled to begin operations in 2036, as agreed with the Proponent. Hence, the future year was set 
to 2036. 
 
TABLE 16: SUMMARY OF ASSESSMENT SCENARIOS 
Scenario Intersection layout Demand Period 
Scenario 1 (Existing) Existing 
Intersection Layout 
Existing Traffic Volume 2025 AM & PM 
Scenario 2 (Future Base) Existing 
Intersection Layout 
Future Traffic Volume 2036 AM & PM 
Scenario 3 (Future with 
Development) 
Existing 
Intersection Layout 
Future Traffic Volume 2036 AM & PM 
 
Assessment Criteria 
 
The SIDRA Intersection 9.1 modelling software was used to assess the peak -hour operating 
performance of the BAESA Williamtown development precinct entry road network. The criteria for 
evaluating the operational performance of intersections are provided by the Guide to Traffic Generating 
Development (TfNSW, 2022). The following performance measures have been reported for each 
scenario to quantify intersection performance. 
 
• Degree of Saturation – The DOS is a measure of the demand for movement in comparison to 
the total capacity. DOS above 1.0, for example, represents oversaturated conditions where 
demand flows exceed capacity, and the degree of saturation below 1.0 represents under -
saturations whe re demand flows are below capacity. Table 18 lists the practical degrees of 
saturation for different intersection types. If the value is greater than the corresponding values 
provided in the table for any movement, then the intersection requires appropriate treatment 
to maintain an acceptable level of DOS.  
• Average Delay —The average delay encountered by all vehicles passing through the 
intersection. It is often important to review the average delay of each approach, as a side road 
could have a long delay time, while the large, free -flowing major traffic will provide an ov erall 
low average delay. 
• 95% Queue Lengths (m) – Is defined as the queue length in metres that has only a 5 -percent 
probability of being exceeded during the analysis period. It transforms the average delay into 
measurable distance units. 
• Level of Service (LOS) – This is a categorisation of average delay intended for simple reference. 
It is a good indicator of overall performance for individual intersections. The operational 
performance assessment of intersections is based on "Level of Service" (LOS), a quantitat ive 
measure related to the average delay experienced by vehicles. Typically, a LOS D or better is 
considered to be an acceptable level of operation. 
 
  
[[page 135]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  122  
Traffic Modelling Results 
 
A summary of the existing intersection network performance is provided in TABLE 17 below.  
 
TABLE 17: SUMMARY OF EXISTING SIDRA NETWORK RESULTS  
Intersection Peak 
Hour 
Scenarios Avg. 
LOS 
Avg. 
Delay 
(sec) 
DOS (v/s) Avg. 
Queue (m) 
95th 
percentile 
Queue (m) 
Delhi Road/ 
Julius Avenue/ 
Plassey Road 
AM Existing C 37 1.22 175 285 
PM Existing C 32 1.02 157 256 
Delhi Road/ 
Julius Avenue/ 
Car Park Entry/ 
Exit 
AM Existing F 71 1.63 206 336 
PM Existing B 20 0.61 122 199 
Julius Avenue/ 
Richardson 
Place 
AM Existing A 5.5 0 0 0 
PM Existing A 5.3 0.1 1 3 
 
It is noted from the existing scenario modelling results of the analysis: 
 
• In 2025, all intersections operate within acceptable capacity, experiencing moderate delays 
and queuing, except for the Delhi Road/ Julius Avenue/ Car Park Entry/ Exit intersection, which 
operates at LOS F. This is because the majority of signal timing was allocated to the east -west 
through traffic, with only 13% allocated to the eastbound right-turn movement. 
 
Existing & Future Year Scenarios 
 
A comparison of the existing and Future scenarios is provided in TABLE 18 below. 
 
TABLE 18: SUMMARY OF THE SIDRA PERFORMANCE RESULTS  
Intersection Peak 
Hour 
Scenarios Avg. 
LOS 
Avg. 
Delay 
(sec) 
DOS (v/s) Avg. 
Queue (m) 
95th 
percentile 
Queue (m) 
Delhi Road/ 
Julius 
Avenue/ 
Plassey Road 
AM Existing C 37 1.22 175 285 
Future Base 
(with Signal 
Optimise) 
C 42 0.9 273 445 
Future with 
development 
(with Signal 
Optimisation) 
D 46 1.0 290 474 
PM Existing C 32 1.02 157 256 
Future Base 
(with Signal 
Optimise) 
C 36 0.9 199 324 
Future with 
development 
(with Signal 
Optimisation) 
 
 
 
C 38 0,8 204 332 
[[page 136]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  123  
TABLE 18: SUMMARY OF THE SIDRA PERFORMANCE RESULTS  
Delhi Road/ 
Julius 
Avenue/ Car 
Park Entry/ 
Exit 
AM Existing F 71 1.63 206 336 
Future Base 
(with Signal 
Optimise) 
C 29 0,8 163 266 
Future with 
development 
(with Signal 
Optimisation) 
B 28 0,8 164 267 
PM Existing B 20 0.61 122 199 
Future Base 
(with Signal 
Optimise) 
F 92 1.1 505 825 
Future with 
development 
(with Signal 
Optimisation) 
F 95 1.1 525 857 
Julius 
Avenue/ 
Richardson 
Place 
AM Existing A 5.5 0 0 0 
Future Base 
(with Signal 
Optimise) 
A 5.9 0.2 2 6 
Future with 
development 
(with Signal 
Optimisation) 
A 5.9 0.2 2 6 
PM Existing A 5.3 0.10.2 1 3 
Future Base 
(with Signal 
Optimise) 
A 5.4 0.2 2 4 
Future with 
development 
(with Signal 
Optimisation) 
A 5.4  2 4 
 
Results 
 
The intersection of Delhi Road/Julius Avenue/ Plassey Road and the Intersection of Julius Avenue/ 
Richardson Place is expected to operate at an acceptable Level of Service (LOS) D or better.  
 
However, SIDRA results indicate that the Delhi Road/Julius Avenue/Car Park Entry/Exit intersection is 
projected to operate at LOS F during the PM peak hour in 2036 without development trips, with an 
average delay of 92 seconds and a degree of saturation (DoS) of 1.1, indicating it is slightly over capacity.  
 
When development traffic is introduced, the intersection remains at LOS F, with only a marginal 
increase in delay (95 seconds) and no change in DoS (1.1). However, the 95th percentile queue length 
increases by 32 metres (equivalent to 5 vehicles), suggesti ng that the additional traffic has a minimal 
impact on the surrounding road network. It is worth noting that the 95th percentile queue only occurs 
for 3 minutes of the entire 60-minute period. 
 
The Delhi Road/Julius Avenue Car Park Entry/Exit intersection shows marginally better performance in 
the Future with Development scenario compared to the 2036 Base Case. This improvement results 
from SIDRA's allocation of 1 second less to the Eastbound through movement due to signal 
optimisation, which r educes traffic volume through Delhi Road/Julius Avenue/Plassey Road and 
decreases eastbound delay at the car park entry/exit by 1 second. 
[[page 137]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  124  
6.1.6.3 Parking Provision 
 
Car Parking 
 
Part 9.3 of RDCP 201 4 prescribes a maximum car parking rate specifically for new industrial 
development (which includes data centres as a type of light industry) for t he Site located within the 
Macquarie Park Corridor. The provision rate is a maximum of 1 space per 60sqm. Given the total GFA of 
26,076sqm, this equates to a maximum of 436 spaces.  
 
The Proposal seeks to provide 54 car parking spaces within the basement, including two (2) accessible 
car parking spaces. Therefore, the Proposal is compliant with the provisions of RDCP 2014.   
 
Applying a standard parking ratio would not accurately reflect the unique operational demands of a 
data centre. The Proposal provides 5 4 car parking spaces which aligns with its operational needs. 
However, to accommodate potential future commercial tenants and visitors, providing a few additional 
parking spaces would enhance tenant and customer accessibility, improving the project’s overa ll 
appeal and commercial viability  
 
Bicycle Parking 
 
The Proposal provides six (6) bicycle parking spaces in the basement in accordance with the provisions 
of RDCP 2014.  The bicycle parking is co -located with end of trip facilities in the basement , which 
includes two (2) male and two (2) female showers and lockers, and an accessible shower.  
 
6.1.6.4 Vehicular Access and Design  
 
Car Access 
 
The passenger vehicle driveway is accessible from the shared access road on the western side of the 
Site which is also used by No. 10 Julius Avenue. An additional access point is provided from Richardson 
Place cul-de-sac, forming a new two-way connection to the basement car park.  
 
The new street connection with Richardson Place is being delivered as part of a wider strategy to create 
a new access network as identified within the Macquarie Park Design Guide.  
 
Following extensive consultation with  Council, the new street is proposed to remain in private 
ownership and not be dedicated to Council as prescribed by the Macquarie Park Design Guide.  
 
Service Vehicle Access 
 
Service vehicles will use the same access roads as passenger cars, entering either via Julius Avenue or 
Richardson Place. Due to width restrictions, the swept path analysis is provided in Appendix 3 of the 
TIA. According to the swept path analysis, MRVs will enter and exit the service yard and loading docks 
in a forward direction.  
 
Servicing and Deliveries  
 
Dock provision in the proposed development is made for two MRVs. See Appendix 3 of the TIA for the 
swept path assessment of the access and egress. Waste collection is expected to occur one to two times 
weekly, as per typical waste collection schedule. The Site loading dock will be managed to exclude 
service vehicle access when the regular waste collection is programmed, and a Loading Dock 
Management Plan can be developed should this be required. 
 
  
[[page 138]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  125  
6.1.6.5 Green Travel Plan 
 
A GTP has been prepared by PTC and is provided at Appendix 10. A GTP is a package of measures to 
promote and encourage sustainable travel and reduce reliance on private cars. The overall intention of 
the GTP is to encourage and facilitate the use of alternative and sustainable modes of transport and to 
reduce single -occupancy car travel for journeys to and from the Site. The primary objectives of the 
future GTP will be to: 
 
• Reduce the environmental footprint of the site. 
• Set future staff travel mode share targets. 
• Improve access, amenity, convenience, and safety of sustainable transport modes to/from the 
Site. 
• Promote the use of ‘active’ transport modes such as walking and cycling, particularly for short-
medium distance journeys. 
• Reduce reliance on the use of private vehicles for all journeys. 
• Encourage a healthier, happier, and more active & public transport use culture. 
 
The key objectives for travel to the Site, which the GTP aims to encourage, include: 
 
• Facilitating, encouraging and promoting the use of public and active transport, 
• Promoting the uptake and continued increase in carpool transport, 
• Reduce dependence on private transport, or when required, encourage more efficient use.  
 
There are a number of actions identified in the GTP which can be employed to encourage non -car 
modes of transport to and from the Site. The GTP outline s potential strategies that can be adopted in 
achieving future transport targets. 
 
6.1.6.6 Construction Traffic  
 
A Preliminary CTMP has been prepared by PTC and is provided at Appendix 9. The Preliminary CTMP 
aims to ensure the safety of all workers and road users within the vicinity of the construction site and 
provides a series of strategies to address key construction impacts on traffic, pedestrian safety, and local 
transport services. The CTMP identifies appropriate vehicle routes, outlines site access strategies, and 
suggests control measures to minimise dis ruptions both internal within the site and external on the 
wider road network and environment. Once a Contractor has been appointed, a detailed Construction 
Traffic Management Plan will be prepared. 
 
6.1.6.7 Mitigation Measures  
 
In summary, the traffic and parking implications are not expected to result in any discernible adverse 
impact on the surrounding road network, with management measures to ensure minimal traffic and 
parking implications for both the construction and operation of the proposed development. 
 
The Preliminary CTMP should be further developed, and a detailed CTMP that complies with the 
relevant standards and guidelines will be submitted prior to the commencement of construction 
works. 
 
  
[[page 139]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  126  
6.1.7 Trees and Landscaping  
 
6.1.7.1 Tree removal 
 
An Arboricultural Impact Assessment (AIA) has been prepared in support of the Proposal and is 
provided as an appendix to the Landscape Plan provided at Appendix 11. A total of 226 trees and tree 
groups were a ssessed within the AIA. The trees comprise of a mix of locally indigenous, Australian -
native and exotic species. 23 species are represented across the Site. A summary of trees impacted 
directly by way of encroachment into the Tree Protection Zone (TPZ) by the proposed construction 
footprint is outlined in the AIA.  
 
A summary of the tree removal and retention is outlined below:   
 
• Retain: A total of 38 trees are  proposed for retention  (not including trees within the dense 
bushland area) 
• Remove: A total of 509 trees (in 188 tree groups) are proposed for removal 
 
It is further noted that a significant number of the trees proposed for removal (approximately 200 trees) 
are low retention value and are likely to be regrowth since the Site was excavated as part of previous 
works on the Site.  
 
A Tree Removal and Retention Plan is provided in Figure 78 below which identifies the tree proposed 
to be retained or removed.  
 
 
Figure 78. Tree Removal and Retention Plan (Source: Arcadia, 2025) 
 
  

[[page 140]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  127  
6.1.7.2 Tree replacement 
 
The Macquarie Park Design Guide does not prescribe a tree planting ratio for compensatory planting 
but prescribes no net loss of tree canopy and canopy and deep soil targets of 25% and 20% of the Site 
area, respectively. The Proposal complies with the canopy and deep soil targets of the Macquarie Park 
Design Guide. 
 
A Landscape Plan is provided at Appendix 11 that demonstrates the planting of a total of 143 new trees 
on the Site to compensate for loss of tree canopy. Where there is still a net loss of canopy, the Proposal 
will supplement this via off-site planting at the applicable contribution rate per tree  as a monetary 
contribution to Council. It is further noted that the Site is bush fire prone land, and therefore the extent 
of any compensatory planting is limited to comply with the provisions of PBP.  
 
It is understood that amendments to the tree provisions contained within Part 9.5 of RDCP 2014 have 
undergone public exhibition. The draft DCP prescribes a replacement tree planting rate of 3:1, however 
this is  inconsistent with the Macquarie Park Design Guide , and the controls of the Macquarie Park 
Design Guide prevails to the extent of any inconsistency.   
 
Furthermore, approximately 200 trees are located within the previously excavated area on the Site. This 
area was previously cleared and excavated as part of Determination No. 1395/1999 and have regrown 
over the past 15 years. Council has advised that they will consider the exempt from the tree 
replacement contribution payable to Council.  
 
6.1.7.3 Landscaping 
 
The Landscape Plan (see  Figure 79 and Figure 80 below) for the Site includes details of proposed 
landscaping and public domain  across the Site and incorporates smooth -barked native tree species 
such as Sydney Red Gum, Spotted Gum, and Forest Red Gum. 
 
The proposed planting scheme includes the following elements: 
 
▪ The Forecourt to Julius Avenue which includes public domain upgrades with new grass verge 
and concrete footpath. A new shared forecourt is provided with new tree planting, garden 
rooms, and with sandstone block seating; 
▪ Two (2) new pedestrian through -site links along the north -eastern and south -western 
boundaries of the Site with cascading roof planting; 
▪ An elevated boardwalk through the south -western bushland on the Site, resting and viewing 
decks, and connection points to existing bush walking tracks; 
▪ Street tree planting along the south-western driveway; and 
▪ A public landscaped courtyard and sitting at the north -eastern corner of the Site near 
Richardson place.  
 
The following parameters are achieved with the proposed landscaping strategy: 
 
• Landscaping that adheres to the bushfire requirements  
• A total of 143 new trees and 38 retained trees, not including the existing trees in the bushland 
area; 
• Various bushland regeneration areas; 
• 7,203sqm or 25.16% of the Site area as canopy cover 
• 9,196sqm or 32.12% of the Site area as deep soil landscaping.  
 
The Landscape Plan also includes including a planting schedule and a plant maintenance regime in 
accordance with the SEARs.  
 
[[page 141]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  128  
 
Figure 79. Landscape Plan – Northern part of the Site (Source: Arcadia, 2025) 
 
 
Figure 80. Landscape Plan – Southern part of the Site (Source: Arcadia, 2025) 
 

[[page 142]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  129  
A Landscape Design Report has also been prepared in Support of the Proposal and is provided at 
Appendix 12 . Landscaping across the Site  has been designed to meet the objectives for design 
excellence as in accordance with relevant planning provisions and good design as per the Government 
Architect NSW 2017, ‘Better Placed’ document. This has been achieved in the following ways: 
 
Better Fit 
 
The design of public spaces and the new pedestrian network aligns with the Macquarie Park Design 
Guide and supports the evolving needs of the broader neighbourhood beyond the development 
boundary. It embraces the unique character of the Sydney Coastal Enri ched Dry Sandstone Forest by 
incorporating plant species from local vegetation communities, ensuring healthy growth and 
enhancing the adjacent bushland ecosystem 
 
Better Performance 
 
A diverse mix of native planting is used throughout the Site as a key ecological strategy. This approach 
reduces reliance on irrigation and enhances biodiversity. Existing trees are retained where possible, and 
new canopy trees are proposed along Julius Avenue and the new pedestrian connections. These green 
elements improve pedestrian comfort, provide shade, reduce urban heat, and strengthen green links 
 
Better for Community 
 
New publicly accessible open spaces are integrated throughout the Proposal to create a welcoming 
and shared environment for both staff and residents. The public realm extends into the southern 
bushland via accessible boardwalks, designed with gentle gradients and frequent rest points.  
Opportunities for Indigenous artworks are incorporated to acknowledge and strengthen the site’s 
Connecting with Country values. 
 
Better for People 
 
The design supports a healthy and connected community by establishing new pedestrian routes and 
boardwalks that link the future neighbourhood to the Great North Walk and Lane Cove National Park. 
These boardwalks feature viewing platforms and rest areas that encourage community interaction with 
nature and provide moments of reflection and respite 
 
Better Working 
 
Functionality is a key driver of the  Proposal’s landscape design, ensuring pathways and public spaces 
are usable and provide clear routes for pedestrians.  
 
Better Value 
 
The landscape design incorporates durable and easy to maintain materials, reducing operational costs 
and environmental impacts. Low water -use and native planting ensures long -term viability and 
reduces maintenance.   
 
Better Look and Feel 
 
Greenery and open space are prioritised as a respectful response to the adjacent Lane Cove National 
Park, offering a nature -oriented aesthetic that softens the visual impact of the data centre 
development. Material selection adheres to the Ryde Public Doma in Guidelines, ensuring consistency 
across the precinct. Key meeting points  are emphasised with warmer, site -responsive materials to 
enhance the user experience and sense of place. 
  
[[page 143]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  130  
6.1.8 Ecologically Sustainable Development (ESD)  
 
An Ecologically Sustainable Development (ESD) Report has been prepared in support of the Proposal 
and is provided at Appendix 13 . The ESD Report details the various sustainability measures and 
environmentally conscious initiatives, including principles, project commitments incorporated in the 
design of the Proposal. Additionally, the ESD Report includes a Greenhouse Gas (GHG) Emissions and 
Mitigation Plan. 
 
Addressing the applicable sustainability objectives of the sus tainable Buildings SEPP and Section 193 
of the EP&A Regulation 2021, the ESD Report incorporates strategies to achieve optimised energy 
generation, reduced greenhouse gas emissions and potable water use, optimised resource use and 
minimisation of waste throughout the whole lifec ycle of the building.  These measures directly 
demonstrate how the development will meet or exceed the relevant industry recognised building 
sustainability and environmental performance standard. 
 
The ESD Report addresses the following matters as required by the SEARs for the Proposal: 
 
• Identify how ESD principles (as defined in section 193 of the EP&A Regulation) are 
incorporated in the design and ongoing operation of the development.  
• Demonstrate how the development will meet or exceed the relevant industry recognised 
building sustainability and environmental performance standards.  
• Demonstrate how the development minimises greenhouse gas emissions (reflecting the 
Government’s goal of net zero emissions by 2050) and consumption of energy, water 
(including water sensitive urban design) and material resources.  
• If Chapter 3 of the Sustainable Buildings SEPP applies: 
o Demonstrate how the development has been designed to address the provisions set out 
in Chapter 3.2(i) 
o Provide a NABERS Embodied Emissions Material Form to disclose the amount of 
embodied emissions attributable to the development in accordance with Section 35BA 
of the EP&A Regulation 
 
6.1.8.1 ESD Principles 
 
The precautionary principle 
 
The precautionary principle is that if there are threats of serious or irreversible environmental damage, 
lack of full scientific certainty should not be used as a reason for postponing measures to prevent 
environmental degradation. In applying the precaut ionary principle, public and private decisions 
should be guided by—  
 
• careful evaluation to avoid, wherever practicable, serious or irreversible damage to the 
environment, and   
• an assessment of the risk-weighted consequences of various options. 
 
The Proposal has the potential to consume significant amounts of energy and water. Accordingly, a 
range of measures have been considered to reduce the environmental impact of the proposal and 
ensure compliance with this principle.  
 
Energy consumption will be minimised through optimisation of mechanical systems including higher 
operating temperature set points, an energy management system and high efficiency equipment. The 
Proposal will be designed to achieve a 5-star NABERS Energy for Data Centre Infrastructure rating. 
 
  
[[page 144]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  131  
Water consumption will be minimised through a range of measures including multi-layered metering 
strategies, rainwater harvesting, and deploying high -efficiency equipment to achieve a balance 
between energy consumption and water consumption. In addition, a  specific water consumption 
target for the proposed development has been set to drive the water efficiency of the design. 
 
Furthermore, the Proposal is supported by numerous specialist studies which assess the impact on 
different aspects of the environment, including fauna, flora, soil, and other environmental factors, as 
well as demonstrate systematic and methodical approach to environmentally friendly construction 
that answers to site specific environmental risks. The specialist reports considered throughout this EIS 
collectively ensure the Proposal does not incur adverse impacts to the environment, alleviating the 
concern of environmental damage to align with this principle. 
 
Inter-generational equity 
 
The principle of inter-generational equity is that the present generation should ensure the health, 
diversity and productivity of the environment are maintained or enhanced for the benefit of future 
generations. 
 
Data centres are critical infrastructure, that not only provide employment -generating opportunities 
within the Information, Communication and Technology (ICT) sector, but also support the operation of 
business to business and business to consumer services.  The storage of cloud and electronic data is a 
fundamental for both business and consumer transactions. By supporting productivity and helping to 
drive business activity that underpins current and future economic growth, the proposed development 
will positively impact future generations.  
 
In addition, the proposed development will seek to minimise greenhouse gas emissions through 
operational energy efficiency measures and on -site renewables. Reducing the upfront embodied 
carbon footprint of the proposed development will also minimise the potential detrimental impact to 
future generations. 
 
Other relevant initiatives include reducing waste to landfill through construction and demolition as 
well as operationally, which is covered in the Waste and Recycling Management Plan submitted 
separate to this report. Climate change resilience and Connect ion with Country design principles are 
embedded in responses to the Macquarie Park Design Guide. 
 
Conservation of biological diversity and ecological integrity 
 
The principle of the conservation of biological diversity and ecological integrity is that the conservation 
of biological diversity and ecological integrity should be a fundamental consideration. 
 
The Proposal has been designed to avoid and minimise impacts on biodiversity values in keeping with 
the purposeful use of the Site and its position adjacent to the Lane Cove River and adjoining bushland. 
 
The BDAR and Landscape Plans prepared for the Proposal fundamentally facilitates the conservation 
of biological diversity and ecological integrity by ensuring local flora and dependent fauna are 
supported.  
 
This is achieved through bushland regeneration in the southern portion of the site, the retention of 38 
existing trees and the planting of 143 new trees outside of the bushland. Overall, 7,203m2 or 25% of the 
Site area as will have tree canopy cover, while 9,196m 2 or 32% of the Site will be used for deep soil 
landscaping. 
 
The substantial amount of green infrastructure within the Site will contribute to mitigating the urban 
heat island effect, provide habitat for native fauna and improve the quality of stormwater runoff. 
[[page 145]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  132  
 
While the existing deciduous street trees along the Julius Avenue frontage are not native, the Proposal 
has been designed to avoid impacting these trees as they have well established canopies which assist 
mitigate the urban heat island effect. 
 
Improved valuation, pricing and incentive mechanisms 
 
The principle of improved valuation, pricing and incentive mechanisms is that environmental factors  
should be included in the valuation of assets and services, such as—  
 
• polluter pays, that is, those who generate pollution and waste should bear the cost of 
containment, avoidance, or abatement, and   
• the users of goods and services should pay prices based on the full life cycle of the costs of 
providing the goods and services, including the use of natural resources and assets and the 
ultimate disposal of waste, and   
• established environmental goals should be pursued in the most cost -effective way by 
establishing incentive structures, including market mechanisms, that enable those best placed 
to maximise benefits or minimise costs to develop their own solutions and resp onses to 
environmental problems. 
 
Tenant electricity consumption will be the main driver of carbon emissions for the facility. Electricity 
consumption from the tenant activities at the facility will be under the direct operational and financial 
control of the tenant. The proponent will sup port tenants who choose to self -procure renewables to 
offset their emissions in the facility. 
 
The proponent will work with utility providers, energy retailers and renewable project developers to 
offer the data centre tenants innovative and commercially attractive renewable electricity supply 
options. At the same time, the proponent will support tenants who choose to self-procure renewables 
to offset their Scope 2 emissions in the facility. The proponent will support this outcome by providing 
granular breakdowns of energy consumption and associated emissions. 
 
6.1.8.2 State Environmental Planning Policy (Sustainable Buildings) 2022 
 
All new non -residential developments must report on embodied emissions, where the NSW 
government's Sustainable Buildings SEPP applies. Chapter 3 – Standards for non -residential 
development of the Sustainable Buildings SEPP applies to the Proposal.  Clause 3.2 - Development 
consent for non-residential development of the SEPP prescribes the following: 
 
(1) In deciding whether to grant development consent to non -residential development, the 
consent authority must consider whether the development is designed to enable the 
following— 
(a) the minimisation of waste from associated demolition and construction, including by 
the choice and reuse of building materials, 
(b) a reduction in peak demand for electricity, including through the use of energy efficient 
technology, 
(c) a reduction in the reliance on artificial lighting and mechanical heating and cooling 
through passive design, 
(d) the generation and storage of renewable energy, 
(e) the metering and monitoring of energy consumption, 
(f) the minimisation of the consumption of potable water. 
 
(2) Development consent must not be granted to non -residential development unless the 
consent authority is satisfied the embodied emissions attributable to the development 
have been quantified. 
[[page 146]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  133  
The ESD Report prepared in support of the Proposal includes numerous initiatives in relation to 
minimising waste, reduction in electricity and water consumption, energy efficient designs and the 
generation and storage of renewable energy as described above. The Proposal is designed in a manner 
that is consistent with the requirements of Clause 3.2(1) , with the proponent seeking to design, build, 
and operate the data centre to achieve an annualised mechanical Power Use Effectiveness (P UE) of 
1.35, achieving a 5-star NABERS Energy for Data Centres (Infrastructure) rating. 
 
It is noted that pursuant to Clause 3.2(2)  of the Sustainable Buildings SEPP, Proponents for non -
residential development types must complete the NABERS Embodied Emissions Material Form, 
including calculation of material quantities (and later embodied emissions) at the development 
application stage, and again at the construction certificate stage. T he embodied emissions attributed 
to the Proposal are provided in the NABERS Embodied Emissions Material Form provided at Appendix 
14. 
 
The commercial component of the Proposal, namely the Class 5 office space, has a net lettable area 
less than 1, 000sqm and therefore is not subject to the requirements of Clause 3.3 of the  Sustainable 
Buildings SEPP. 
 
6.1.8.3 ESD Design Initiatives (Mitigation Measures) 
 
To address the SEARs and Sustainable Buildings SEPP targets, the Proposal will be accompanied by a 
comprehensive ESD strategy.  
 
The following areas are the focus of the design team: 
 
• Energy and Greenhouse Gas Emissions  – Incorporate energy efficient designs and 
technological strategies to reduce energy use and greenhouse gas emissions. 
• Water – Reduce consumption of potable water by installing water efficient systems and water 
sensitive urban design features. 
• Material Resources and Waste  – Optimise the use of resources while minimising waste 
throughout the whole life cycle of the building. Reduce material embodied impacts through 
structurally optimal design and dematerialisation, low carbon building materials and recycled 
content. 
 
The specific ESD initiatives proposed are detailed in the ESD Report provided at Appendix 13. 
 
6.1.9 Biodiversity  
 
Clause 7.9 of the NSW Biodiversity Conservation Act 2016 (the BC Act) prescribes that all SSD 
applications for development consent must be accompanied by a BDAR. It is noted that a BDAR waiver 
has not been granted. 
 
A BDAR has been prepared in support of the Proposal and is provided at Appendix 15. The below 
provides a summary of the findings of the BDAR.  
 
Biodiversity Values 
 
Two native plant community types were recorded on the Site, including the dominant Sydney Coastal 
Enriched Sandstone Forest (PCT 3592) totalling 1.78 hectares and Northern Lower Floodplain Eleocharis 
Wetland (PCT 3967) totalling 0.13 hectares. The northern portion of the Site has been heavily disturbed 
due to excavation of sandstone bedrock in 2009 and contains only regrowth vegetation. The southern 
portion of the Site contains mostly native forest vegetation in moderate to good condition.  
 
[[page 147]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  134  
The remaining parts of the Site contain hardstands in the form of exposed sandstone bedrock and 
outcrops, and non-native vegetation containing exotic thickets dominated by privet and lantana. 
 
The plant community types on the Site do not conform with any threatened ecological communities 
listed under either the Commonwealth Environment Protection and Biodiversity Conservation Act 
1999 or the NSW Biodiversity Conservation Act 2016. 
 
No threatened species were incidentally recorded during the field survey but due to previous BioNet 
records on the Site, and the presence of suitable habitat, Darwinia biflora was assumed present within 
vegetation zone 3952_ModGood. In addition, the following candidate species are considered assumed 
present on the Site; Large -eared Pied Bat Chalinolobus dwyeri, Little Bent-winged Bat  Miniopterus 
australis, Large  Bent-winged Bat  Miniopterus orianae oceanensis , Deyeuxia appressa , Hibbertia 
spanantha and Rhizanthella slateri.  
 
Impacts on Biodiversity Values 
 
The Proposal’s development footprint proposes to remove 1.33 hectares of native vegetation on the Site, 
of which 1.2 hectares is PCT 3592 (vegetation zones; 3592_Regrowth 0.58 hectares and 3592_ModGood 
0.62 hectares) and 0.13 hectares of PCT vegetation zone 3967_Regrowth. 
 
Biodiversity Offsets  
 
The Proposal will involve the clearing of native vegetation to allow the construction of a new data centre 
on the Site. Mitigation measures (pre -clearance surveys, clearing protocols) have been proposed to 
reduce the risk of direct and indirect impacts on retained habitat during the construction period.  
 
TABLE 19: IMPACTS THAT REQUIRE AN OFFSET – ECOSYSTEM CREDITS 
Vegetation 
Zone 
PCT TEC/EC Impact 
Area (ha) 
Number of ecosystem 
credits required 
PCT 3592_Low 3592 – Sydney Coastal 
Enriched Sandstone Forest 
n/a 1.2 23 
 
The Proposal requires species credits to offset the loss of habitat for three threatened (candidate) fauna 
species, namely: Large -eared Pied Bat Chalinolobus dwyeri, Little Bent -winged Bat  Miniopterus 
australis and Large  Bent-winged Bat  Miniopterus orianae oceanensis , and four threatened plant 
species, being Darwinia biflora, Deyeuxia appressa, Hibbertia spanantha and Rhizanthella slateri, in 
which presence has been assumed in the vegetation zone 3952_ModGood due to suitable habitat 
within the Subject Land and restrict ion of survey period. These species have been excluded from 
vegetation zone ‘3592_regrowth’, as the habitat is assessed as too degraded’.  
 
TABLE 20: IMPACTS THAT REQUIRE AN OFFSET – SPECIES CREDITS 
Common name Scientific name Loss of habitat 
(ha) or individuals 
Number of species 
credits required 
Large-eared Pied Bat Chalinolobus dwyeri 0.6 24 
Darwinia biflora Darwinia biflora 0.6 16 
Deyeuxia appressa Deyeuxia appressa 0.6 9 
Julian's Hibbertia Hibbertia spanantha 0.6 24 
Little Bent-winged Bat Miniopterus australis 0.6 24 
Large Bent-winged Bat Miniopterus orianae 
oceanensis 
0.6 24 
Eastern Australian 
Underground Orchid 
Rhizanthella slateri 0.6 24 
 
  
[[page 148]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  135  
EPBC Act Matters 
 
Based on the outcomes of a self -assessment in accordance with the Matters of National 
Environmental Significance Significant Impact Guidelines 1.1, the Proposal is not likely to represent a 
significant impact on matters of national environmental significance and is not likely to require referral 
to the Australian Government Environment Minister.  
 
6.1.10 Back-up Power System 
 
This section of the EIS provides further details relating to the proposed back -up power system, as 
requested by the SEARs, addressing the following specific matters: 
 
▪ Provide a detailed overview of any proposed back-up power system, including the scale and 
capacity of the system, and any associated testing procedures (frequency and duration). 
▪ Provide a detailed justification for the proposed back -up power system, including 
alternatives considered. 
 
In order to operate successfully the Proposal is required to demonstrate it can provide sufficient 
operational resilience such that in the event of a failure, crisis or catastrophic event the data centres 
can continue to operate and maintain normal business operation in accordance with agreed business 
arrangements.  
 
6.1.10.1 Requirement for back-up power supply 
 
The Proposal is proposed to be supplied by a new Ausgrid 132kV/33kV STSS. The power supply will be 
distributed within the Site via the Proponent’s own underground electrical infrastructure. The new 
STSS will supply the proposed data centre.  
 
The data centre is a mission critical facility and therefore requires back up generation if there is 
interruption to the utility supply. The Proposal will be provided with diesel -generators and 
uninterrupted power supply (UPS) systems. The UPS system is designed to maintain supply between 
loss of utility and changeover to the generator supply ; it is not intended to maintain the full load on 
Site for an extended period.  
 
During a power outage event, the first back up (or remediation) is that of the dual redundant power 
supply. If this also suffers a failure, the second back up is to utilise the generators to power the site. 
Essentially, the back -up generators serve as a se condary back-up to the primary provision of a dual 
redundant power supply, and as such their use is designed to be minimal. 
 
A Technical Note has been prepared to outline the proposed back-up power supply and is provided at 
Appendix 16 . For t he purposes of th e report, only the diesel -generators are considered as back-up 
power, the UPS system and associated battery storage systems are for energy storage and short -term 
supply only.  
 
Although it is not possible to determine exactly the duration of power outage/damage over a year 
which would require the standby generators to be in operation, based on information provided by the 
electricity supplier Ausgrid it has been determined that the average unplanned actual system average 
interruption duration index (SAIDI) of power outage incident over the past 10 years is 74.0 minutes (total 
cumulative events) of unplanned outages per year per customer – based on year 2013/14 to 2023/24 of 
SAIDI d ata. This equates to just over 0.01% of likelihood of occurrence in a year. Any interruption 
without back-up power generation on Site would be of extreme detriment to the general community 
through disruption to the internet services facilitated by the data centre in the area. 
 
  
[[page 149]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  136  
6.1.10.2 Back-up power supply selection and alternatives 
 
The Proponent has opted for diesel -generator sets for the back -up power source for the Site. This is 
based on the most appropriate technology for a mission critical data centre and the market readiness 
for this technology in New South Wales. Alternatives have been considered for th e Site, but none are 
considered viable except for alternative fuel for the generator engines.  
 
6.1.10.2.1 Alternatives Considered  
 
The Proponent has investigated several options for back-up power supply technologies for data centre 
applications in terms of suitability for deployment in data centres, technological maturity in Australia, 
and viability for the Site. TABLE 21 below describes the potential alternative  back-up power supply 
technology, rates its technology maturity, and provides a recommendation on its suitability for data 
centres. As outlined in the table, the following technologies were recommended as potentially suitable 
for deployment as long duration backup supply in data centres: 
 
• Solar panels with large scale Lithium-ion batteries  
• Diesel generators with renewable diesel (HVO) as a fuel  
• Open Cycle Gas Turbines (OCGT) or Reciprocating Engines with natural gas as a fuel  
• Hydrogen Fuel Generator 
 
TABLE 21. ALTERNATIVE BACK-UP POWER SUPPLY 
Technology Considerations Tech 
Available 
Feasibility Comment 
Gas Turbine 
Diesel Generators 
Reduce footprint 
compared to 
traditional diesel 
generator.    
 
Yes   
 
Gas turbine takes much 
longer to start and more 
suitable at medium 
voltage network.    
Not feasible for 
this project due to 
slow start to pick -
up the critical 
load.   lineup 
Hydrogen Cell Not considered 
due to lack of real 
estate space. 
Yes Very large real estate 
space required for data 
centre load requirement.   
Not feasible for 
this project due to 
lack of real estate 
space in urban 
areas.    
Solar Panels with 
large scale 
battery storage 
Not considered 
due to lack of real 
estate space. 
Yes Very large real estate 
space required for Data 
Centre load requirement.   
Not feasible for 
this project due to 
lack of real estate 
space in urban 
areas.    
HVO (2 nd gen 
biofuel) 
Shelf-life 
comparable to 
diesel. No special 
storage required. 
Yes Lack of HVO availability 
in Australia. 
Not feasible due to 
lack of readily HVO 
availability in 
Australia 
 
6.1.10.2.2 Proposed back-up power supply 
 
The Site is designed for a total of 72 low voltage 3 MW generators for the IT load within the data halls 
and one (1) low voltage 1MW generator for the office /FOH and associated safety services. These 
generators will only operate in the event of a mains utility failure to the respective electrical block or 
for testing purposes. These generators support a total load capacity of 169MW. 
 
  
[[page 150]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  137  
Generator Plantrooms & Enclosure 
 
To improve acoustics, safety, and space efficiency, all Data Hall generators supporting the IT load will 
be housed in stand-alone six-storey, acoustically treated plantrooms within a post-tensioned reinforced 
concrete framed structure. Twelve (12) above ground bulk fuel tanks will be located on basement level 
of the generator gantry to store diesel along with associated pump sets. Each plantroom contains six 
generators.  
 
The plantrooms will include the following:  
 
• Generator Engine Set 
• LV isolator switchboard 
• 1,000L day tank 
• Control and Power Panels 
• Acoustic attenuation for cold air intake, hot air discharge (for ventilation) 
• Exhaust Gas Silencer & Flue 
 
The office/FOH generator will be housed in an acoustically treated enclosure and mounted on the roof 
of the office/FOH building. One (1) above ground bulk fuel tank will be located in the basement level in 
a dedicated tank room to store diesel along with a ssociated pump set. Fuel tanks will be designed to 
comply with AS 1940.   
 
Testing Procedures 
 
The generators will each be tested to ensure they are functional in the event of a utility failure. Initially 
all generators as they are installed at the Site will undergo commission testing which involves several 
hours that the generator will run. After the generator is installed and commissioned, regular testing will 
occur for all generators. For a breakdown of generator testing across the Site, refer to TABLE 22 below. 
 
TABLE 22. GENERATOR TESTING REQUIREMENTS 
Parameter Proposed 
Total number of generators 73 (72 x IT, 1 x FOH) 
Testing frequency Monthly (12 testing periods) 
Operational testing hours Daytime hours (7:00am to 6:00pm Mondays to Sundays 
Generators tested simultaneously Two (one in eastern gantry, one in western gantry) 
Tests per period 36.5 
Duration per test 27 minutes total (22 mins run time, 5 mins cool down) 
Total testing time per period 985.5 minutes 
Total testing time per year 11,826 minutes 
Total testing hours per year 197.1 hours 
 
Generators are tested by connecting to a load bank (equipment that consumes electricity for testing 
purposes). Only one generator per gantry wing would be tested at any one time (two in total) with two 
(2) 3MW load banks being proposed on the roof of the main building to use for UPS and generator 
testing. Two (2) generato rs are proposed to run standard tests at the same time to reduce the total 
testing time of all generators per annum. 
 
[[page 151]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  138  
Based on the text and statutory context of clause 17 of the POEO Act, that ‘plant’ is interpreted to 
encompass all generators on the premises collectively, and that ‘operate’ would also include testing 
should the internal combustible engines be turned on d uring testing. Applying the above testing 
schedule, the total testing time of the 73 generators will be 197.1 hours a year in total and therefore does 
not exceed the 200-hour threshold prescribed by the POEO Act as requiring an EPL.  
 
6.1.11 Air Quality   
 
An Air Quality Impact Assessment (AQIA) has been prepared by Northstar in support of the Proposal 
and is provided at  Appendix 17 . The AQIA  identifies and examines potential air quality impacts 
associated with the construction and subsequent operation of the Proposal, aligning with the SEARs 
requirements, and outlines mitigation and monitoring requirements commensurate with those 
anticipated impacts to ensure that air quality criteria are achieved at surrounding sensitive receptor 
locations. 
 
To allow assessment of the level of risk associated with the Proposal in relation to air quality, the AQIA 
has been performed in accordance with and with due reference to:  
 
• Protection of the Environment Operations Act 1997;  
• Protection of the Environment Operations (Clean Air) Regulation 2022;  
• Guidance on the Assessment of Dust from Demolition and Construction (IAQM, 2024); and,  
• Approved Methods for the Modelling and Assessment of Air Pollutants in NSW (NSW EPA, 
2022). 
 
6.1.11.1 Existing Environment 
 
The AQIA provides context around the location of sensitive receptor locations surrounding the Site, the 
prevailing meteorology and air quality of the surrounding area and identifies other sources of air 
pollutants which have the potential to impact cumulatively with the Proposal.  
 
Sensitive Receptor Locations   
 
Air quality assessments typically use a desk-top mapping study to identify ’discrete receptor locations’, 
which are intended to represent a selection of locations that may be susceptible to changes in air 
quality.  In broad terms, the identification of sensitive receptors, refers to places at which humans may 
be present for a period representative of the averaging period for the pollutant being assessed.    
 
The Approved Methods defines a sensitive receptor location to be:  
 
‘A location where people are likely to work or reside; this may include a dwelling,  
school, hospital, office or public recreational area’.  
 
It is noted that the assessment criteria applied to particulates and sulphur dioxide (SO2) (see Table 5 of 
the AQIA) are for a 24-hour averaging period, and as such the predicted impacts need to be interpreted 
at commercial and industrial receptor locations with care. It is considered to be atypical for a person to 
be at those locations for a complete 24 -hour period and as such, the exposure risks associated with 
those pollutants at those locations would be over -estimated by adoption of those locations in the 
modelling assessment.  
 
It is important to note that the selection of discrete receptor locations does not aim to cover all sensitive  
receptors within the study area. Rather, the selected locations are intended to be representative of their  
broader surroundings and can reasonably be assumed to reflect conditions in the immediate vicinity. 
In cases where multiple sensitive receptors exist in close proximity (such as a school adjacent to a 
medical centre) the receptor closest to the emission source is typically chosen to assess potential risks 
to other sensitive land uses in the area. 
[[page 152]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  139  
 
Beyond the identified discrete receptors, the entire modelling area has been overlaid with a grid of 
uniform receptor points to map predicted impacts in a comprehensive manner. As such, the accidental 
omission of a particular sensitive location does not in validate the AQIA or render it incapable of 
assessing potential risks.  
 
In accordance with the requirements of the Approved Methods, several receptors have been identified 
and the receptors adopted for use within this AQIA are presented in TABLE 23 and illustrated in  Figure 
81. TABLE 23  is not intended to represent a definitive list of sensitive land uses, but a cross section of 
available locations, that are used to characterise larger areas, or selected as they represent more 
sensitive locations, which may represent people who are more susceptible to changes in air pollution.  
 
To ensure that the selection of discrete  receptors for the AQIA are reflective of the locations in which 
the population of the area surrounding the premises reside, population density data has been 
examined. Population density data based on the 2021 census have been obtained from the Australian 
Bureau of Statistics (ABS) for a 1 square kilometre (km2) grid, covering mainland Australia (ABS, 2022). 
Using a Geographical Information System (GIS), the locations of sensitive receptor locations have been  
confirmed with reference to their population densities (refer Figure 81 below).  
 
 
Figure 81. Sensitive receptors surrounding the Site and population density (Source: Northstar, 2025) 
 

[[page 153]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  140  
TABLE 23. DISCRETE SENSITIVE RECEPTOR LOCATIONS 
 
 
6.1.11.2 Assessment of Impacts 
 
The assessment evaluates the potential air quality impacts during both construction and operation 
phases, with a focus on dust soiling and increased ambient PM10 (including PM2.5) concentrations due 
to dust arising from construction activities on the Site, and combustion emissions from standby diesel 
generator engines during operations. 
 
Data from available sources, including information provided by the Applicant and publicly accessible  
environmental data, were utilised. The emergency use of diesel generators is predicted to have the 
potential to lead to the exceedance of air quality criteria at nearby sensitive receptor locations from 
associated emissions to air. The routine testing under the parameters assessed was not predicted to 
result in any exceedances of the air quality criteria at any receptor location.  
 
6.1.11.2.1 Construction Phase Risk Assessment 
 
The construction phase risk assessment for the Proposal as presented in Section 6 of the AQIA indicates 
that dust soiling impacts pose a medium risk level for earthworks, construction, trackout, and 
construction-traffic activities. In terms of human health impacts, these activities are considered to pose 
a low risk, assuming no mitigation measures are applied to control emissions.  

[[page 154]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  141  
 
Based upon that assessment, a range of mitigation measures are recommended to ensure that short -
term impacts associated with construction phase activities are minimised, as presented in Appendix B 
of the AQIA. 
 
6.1.11.2.2 Operational Phase Impact Assessment 
 
The predicted impacts of operational phase activities under a worst -case scenario (Scenario 1) and 
realistic operational scenario (Scenario 2) are presented in Section 7 of the AQIA and discussed below. 
 
Scenario 1 – Justified Worst Case Operations  
 
Under the justified worst -case standby generator operational scenario (Scenario 1), a number of 
additional exceedances of the short-term air quality criteria for NO2, PM10 and PM2.5 are predicted.   
 
That scenario assumes that all 73 generators would be operational at one time. The predicted 
incremental concentrations under Scenario 1 show exceedances of particulate matter (as PM2.5) and 
NO2 at sensitive receptor locations if a power outage occurred, and all 7 3 emergency generators were 
operating at 100% load continuously (refer Section 7.1 of the AQIA) 
 
An assessment of the probability (p) of an exceedance of the relevant short -term criteria has been 
performed and is presented in Section 7.1.4 of the AQIA. As a maximum across all receptors, the 
probability of an exceedance of the NO2 or PM2.5 criterion (where p=0 is an impossible event, and p=1 
is a certain event) in any year is:  
 
• NO2: p = 0.0014; and 
• PM2.5: p = 0.0027.  
 
To predict the likelihood of exceedances under the worst-case scenario (i.e. all 73 generators operating  
continuously at 100% load), the reliability of the power network was considered against the latest 
information supplied in the Ausgrid 2024 Distribution and Transmission Annual Planning Report 
(DTAPR) (Ausgrid, 2024).  
 
Based on the DTAPR and associated network reliability statistics, the average unplanned outage 
duration per year per customer over a 10-year period from financial-year 2013 (2013/14) to financial-year 
2023 (2023/24) equated to approximately 74.0 minutes, although the exact duration of power outages 
requiring standby generators cannot be determined. Correspondingly, the likelihood of power 
interruptions occurring is approximately 0.014 % of the time per year (74.0 / (8 760 × 60)) or have a 
probability of p=0.000141.  
 
The probability of both the interruption to the power supply, and an exceedance of the relevant air 
quality criteria occurring can be calculated through the multiplication of the probability of each event 
occurring.  
 
Those values are incredibly small and have been placed into context by calculating the percentage 
chance that the event could occur in a number of years. The results suggest a low likelihood of 
exceeding air quality criteria during a power outage.  
 
The Proposal is to be connected to a new Ausgrid precinct -wide STSS and is sited in proximity to the 
Ausgrid 132 kV transmission network, where power outages are expected to be significantly shorter 
than the network -wide average. The reported statistics in clude less reliable power lines, whereas an 
outage on the 132 kV network would result in a widespread Sydney-wide outage.  
 
  
[[page 155]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  142  
Scenario 2 – Maintenance Testing  
 
Annual average particulate matter concentrations (as TSP, PM10 and PM2.5) resulting from Scenario 2 
are predicted to comply with the relevant impact assessment criteria, with no exceedances predicted.  
 
Under Scenario 2, no additional exceedances of the cumulative impact assessment criteria for 24-hour 
PM10 and 24-hour PM2.5 are predicted as a result of the Proposal. While several exceedances of the 24-
hour PM10 and PM2.5 criteria are identified in Table 25 and Table 26 of the AQIA, these are attributable 
to elevated background concentrations that already exceed the respective criteria and are not related 
to emissions from the Proposal.  
 
For 1-hour and annual average NO2, no cumulative exceedances are predicted due to the Proposal. 
Predicted incremental and cumulative 1 -hour NO2 concentrations remain below the relevant criteria 
at all considered receptor locations.  
 
Predicted concentrations of CO, SO2, PAHs, VOCs, and CH2O across all assessed averaging periods are 
also below the relevant impact assessment criteria at all receptor locations under Scenario 2.  
 
Correspondingly, it is anticipated that under operation of the testing schedule, as outlined in Section 
2.3.2 of the AQIA, that no significant air quality impacts are predicted to be experienced at sensitive 
receptors during routine operations.  
 
Odour  
 
Operational phase activities will not result in any odour emissions, except for the periodic operation of 
the diesel-fuelled generators for testing and back-up power generation purposes, as outlined in Section 
2.3.3 of the AQIA. Toluene (C7H8) and xylene ( C8H10) emissions have been assessed and compared 
against the relevant odour impact assessment criteria. No exceedances of the relevant odour criteria 
are predicted during either emergency or realistic operations. 
 
POEO (Clean Air) Regulation – Standard of Concentrations  
 
Section 7.3 of the AQIA assesses generator emissions against the applicable POEO CAR concentration 
standards for non-scheduled activities, demonstrating compliance with the total solid particle 
standards. Although the operations may be exempt from the relevant emission limit regulations (i.e. 
in-stack emission concentrations), the Applicant would not be exempt from ensuring the emissions 
do not exceed ambient air quality criteria.  
 
6.1.11.2.3 Mitigation Measures 
 
Recommended Mitigation Measures  
 
Based on the findings of the dispersion modelling assessment under Scenario 2, it is considered that 
the operation of the testing schedule would not result in exceedances being experienced at sensitive 
receptor locations surrounding the Site. To ensure air quality impacts experienced at sensitive receptors 
resulting from the operation of the Site are minimised, maintenance under the testing schedule must 
be performed as outlined in Section 2.3.2 of the AQIA. Operation of the emergency generators should 
be minimised as far as practicably possible.  
 
Additional Mitigation Measures  
 
A number of additional mitigation measures considered to be Best Available Technology (BAT) have 
been reviewed and discussed in Appendix F of the AQIA. For clarity, the Proposal is predicted to not 
result in any exceedances of the relevant air quality crit eria under the proposed maintenance testing 
schedule (refer Section 2.2 of the AQIA).  
[[page 156]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  143  
 
Correspondingly, the additional controls discussed in Appendix F have been reviewed to solely provide 
context for how air quality impacts may be further reduced. 
 
6.1.11.2.4 Cumulative Impacts  
 
A desktop survey identified local data centres with similar emissions profiles to assess potential 
cumulative impacts. The Proposal’s cumulative air quality impacts were evaluated alongside these 
sources, including during emergency and realistic operations. 
 
A semi -quantitative probability -based analysis estimated potential cumulative impacts at sensitive 
receptors, finding a low probability of simultaneous operations or testing at nearby data centres, and 
therefore a low likelihood of cumulative impacts occurring.  
 
6.1.11.2.5 Conclusion 
 
During the construction phase, the potential dust soiling and human health risks are assessed as being  
manageable through appropriate implementation of the recommended mitigation measures. With 
the implementation of the mitigation measures as part of a Construction Environmental Management 
Plan (CEMP) that the remaining construction-phase risks associated with the Proposal are appropriate 
and acceptable.  
 
During the operational phase, based upon the information presented in th e AQIA, the normal 
operation of the Proposal is not considered likely to result in additional exceedances of the relevant air 
quality criteria at any identified receptor location. Scenarios replicating the worst -case and a realistic 
case for maintenance testing operations have been considered in the assessment.  
 
The predicted incremental concentrations for all assessed pollutants are shown to be below the 
relevant criteria under realistic operations where the back -up generators are operated under an 
appropriate testing schedule. 
 
The Proponent should ensure all mitigation measures outlined in the AQIA are adhered to and these 
measures form part of the planned management and mitigation measures in Appendix D of this EIS.  
 
6.1.12 Noise and Vibration  
 
A Noise and Vibration Impact Assessment (NVIA) has been prepared by Arup in support of the Proposal 
and is provided at  Appendix 18 . The NVIA addresses the following matters from Item 12 and the 
additional assessment requirements from the SEARs: 
 
• Provide a noise and vibration assessment prepared in accordance with the relevant EPA 
guidelines and Australian/International Standards. The assessment must detail construction 
and operational noise and vibration impacts (including testing of any back -up power 
system) on nearby sensitive receivers and structures, and outline the proposed mitigation, 
management and monitoring measures that would be implemented. 
• The EIS must include an operational noise assessment, which: 
o provide details of noise monitoring survey, background noise levels and amenity 
noise levels at the potentially most-affected residential receptors (i.e. not necessarily 
the nearest residential receptor) 
o include details of manufacturer specifications for plant and equipment and noise 
source inventory (demonstrating worst -case modelling of plant and equipment for 
each assessment period, including testing of any back-up power system and critical 
power failure scenario) 
[[page 157]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  144  
o assess the effect of the development on neighbouring sites within the Macquarie 
Park Corridor Precinct, particularly at the nearby key sites along Julius Avenue  
o evaluate data centre and substation operational noise for any potential annoying 
noise characteristics such as tonality and dominant low -frequency content. 
 
6.1.12.1 Existing Environment 
 
The assessment objectives are to determine the potential levels of noise and vibration at sensitive 
receivers located near the Proposal and determine the levels of mitigation that would be required to  
enable compliance with the current NSW requirements.  
 
6.1.12.1.1 Nearby noise and vibration sensitive receivers 
 
Existing noise and vibration sensitive receivers have been identified in TABLE 24 and Figure 82 in 
accordance with requirements in Section 2.1 and the Noise Policy for Industry (NPfI). Additionally, future 
planned residential receivers as part of the Macquarie Park Transport Oriented Development (TOD) 
Rezoning and planned nearby multi-use developments have been included as assessment locations. 
 
In accordance with the NPfI, the reasonably most -affected residences have been grouped into Noise 
Catchment Areas (NCAs) based on their acoustic environment as observed on site. NCAs are presented 
in Figure 82. For clarity, the assessment of residential receivers presented in this report is isolated to the 
reasonably most-affected receivers listed in TABLE 24. The nearest noise sensitive receivers surrounding 
the Site are described in TABLE 24 and graphically represented in Figure 82. 
 
TABLE 24: ASSESSMENT LOCATIONS   
Receiver 
ID 
NCA Address Description No. of 
floors  
Separation 
distance (m) 
Residential receivers 
RES1 NCA1 5-11 Julius Avenue, 
North Ryde 
Future proposed residential 
accommodation 
18 200 
RES2 NCA1 18 195 
RES3 NCA1 39 Delhi Road, North 
Ryde 
Future proposed residential 
apartments - currently under 
assessment. 
20 425 
RES4 NCA1 20 490 
RES5 NCA3 35 Walkers Drive, Lane 
Cove North 
Existing multi-level 
residential townhouses 
3 440 
RES6 NCA3 25 Walkers Drive, Lane 
Cove North 
Existing multi-level 
residential townhouses 
3 440 
RES7 NCA2 15 Gilda Street, North 
Ryde 
Existing split level residential 
single dwelling 
2 430 
RES8 NCA2 35 Gilda Street, North 
Ryde 
Existing split level residential 
townhouses 
2 400 
RES9 NCA2 18 Magdala Road, 
North Ryde 
Existing double level 
residential single dwelling 
2 480 
RES10 NCA2 30 Gilda Street, North 
Ryde 
Existing split level residential 
townhouses 
2 480 
RES11 NCA2 6A Magdala Road, 
North Ryde 
Existing double level 
residential single dwelling 
2 570 
Non-residential receivers 
COM1 - 10 Julius Avenue, 
North Ryde 
Existing commercial building 9 70 
COM2 - 12 Julius Avenue, North 
Ryde 
Existing commercial building 5 130 
[[page 158]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  145  
COM3 - 14 Julius Avenue, North 
Ryde 
Existing commercial building 3 210 
COM4 - 1 Rivette Road, North 
Ryde 
Existing commercial building 12 320 
COM5 - 1B Rivette Road, North 
Ryde 
Existing commercial building 5 320 
COM6 - 1 Epping Road, North 
Ryde 
Existing commercial building 8 430 
COM7 - 39 Delhi Road, North 
Ryde 
Existing commercial building 9 380 
COM8 - 11 Julius Avenue, North 
Ryde 
Existing commercial building 8 315 
COM9 - 3 Julius Avenue, North 
Ryde 
Existing commercial building 4 80 
COM10 - 1 Julius Avenue, North 
Ryde 
Existing commercial building 8 160 
COM11 - 2 Julius Avenue, North 
Ryde 
Existing commercial building 8 190 
COM12 - 4 Julius Avenue, North 
Ryde 
Existing commercial building 10 70 
COM13 - 3 Richardson Place, 
North Ryde 
Existing commercial building 7 100 
COM14 - 2 Richardson Place, 
North Ryde 
Existing commercial building 8 150 
COM15 - 1 Richardson Place, 
North Ryde 
Existing commercial building 5 190 
CC1 - 5A Julius Avenue, 
North Ryde 
Existing commercial building 1 70 
CC2 - 39 Delhi Road, North 
Ryde 
Existing childcare centre 
located on the ground level 
and externally of the 
commercial building facing 
Julius Avenue 
1 370 
REC1 - ‘Great North Walk’ 
located south  
of 6-8 Julius Avenue 
Existing bush walk trail 
(Fairyland Track) within Lane 
Cove National Park 
1 120 
HOT1 - 62 Delhi Road, North 
Ryde 
Existing hotel / short-term 
accommodation 
5 320 
[[page 159]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  146  
 
Figure 82. Site location, nearby noise sensitive receivers, land uses and NCAs (Source: Arup, 2025) 

[[page 160]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  147  
6.1.12.2 Operational Noise Assessment 
 
The following operational scenarios have been adopted for the operational noise assessment, which 
represent typical worst-case conditions for each assessment period.  
 
Normal operation is defined as: 
• Day: all equipment operating including one truck movement, two generators and two load 
banks, which will operate periodically under a scheduled testing regime. 
• Evening and night: all equipment operating except the truck, generators and load banks. 
 
Criteria for normal operation is defined in Section 4.2.1 of the NVIA.  
 
Emergency operation is defined as: 
• A utility failure when all equipment is operating including all generators.  
 
Criteria for emergency operation is discussed in Section 4.2.2 of the NVIA. 
 
The noise criteria, modelling methodology, meteorological conditions, and noise predictions are 
outlined in Section 4 of the NVIA.   
 
Predicted noise emissions levels  
 
Noise predictions for under standard and noise-enhancing meteorological conditions are presented as 
follows:  
 
• TABLE 25: Day period, including testing of two generators under full load. It is noted that 
predictions include noise contributions from the two loudest generators relative to each 
receiver location. 
• TABLE 26: Evening period for normal operations 
• TABLE 27: Night period for normal operation  
• TABLE 28: Emergency operations.  
 
The result tables include modifying factor adjustments as follows:  
 
• Noise data for primary noise equipment has been analysed for low frequency and tonal noise 
characteristics in Appendix E.2.4 and Appendix E.2.5. of the NVIA.  
• Site noise emissions are not expected to exhibit tonal characteristics.   
• Low frequency noise has been assessed in accordance with the Tables C1 and C2 of the NPfI 
and the best practice approach for applying the low frequency noise analysis as detailed in the 
journal paper prepared by the NSW Environment Protection Authority published by Acoustics 
Australia [19]. This analysis is presented in Appendix F. Modifying factor corrections for low 
frequency were not required to be applied for assessed receivers.   
• Intermittent noise is not expected from the proposal as the noise sources are steady -state in 
nature.  
 
Predicted noise levels at all sensitive receivers have been assessed against criteria in Section 4.2.1 of the 
NVIA during standard and noise-enhancing weather conditions.  
 
Noise contours at a height of 2 metres relative to ground level are presented in Appendix G of the NVIA 
for each of the normal operating scenarios. Vertical façade noise maps of the nearest future apartment 
buildings are also presented in Appendix G of the NVIA.  
 
[[page 161]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  148  
 
TABLE 25: PREDICTED NOISE LEVELS: DAY – NORMAL OPERATION WITH GENERATOR TESTING 
Receiver Overall site 
criteria  
dBLAeq,15min 
Standard weather conditions Noise-enhancing weather conditions 
Predicted level Exceedance Meets criteria? Predicted 
level 
Exceedance Meets criteria? 
CONCAWE ISO 
CC1 48 47 46 - Yes 48 - Yes 
CC2 48 34 33 - Yes 36 - Yes 
COM1 63 57 56 - Yes 58 - Yes 
COM2 63 46 45 - Yes 47 - Yes 
COM3 63 39 38 - Yes 41 - Yes 
COM4 63 39 37 - Yes 40 - Yes 
COM5 63 37 35 - Yes 39 - Yes 
COM6 63 33 31 - Yes 34 - Yes 
COM7 63 37 35 - Yes 38 - Yes 
COM8 63 36 34 - Yes 38 - Yes 
COM9 63 44 42 - Yes 45 - Yes 
COM10 63 46 43 - Yes 47 - Yes 
COM11 63 40 39 - Yes 41 - Yes 
COM12 63 58 56 - Yes 58 - Yes 
COM13 63 58 55 - Yes 58 - Yes 
COM14 63 53 50 - Yes 54 - Yes 
COM15 63 48 46 - Yes 49 - Yes 
HOT1 63 35 30 - Yes 36 - Yes 
REC1 48 47 45 - Yes 48 - Yes 
RES1 54 48 46 - Yes 49 - Yes 
RES2 54 49 46 - Yes 50 - Yes 
RES3 54 32 32 - Yes 34 - Yes 
RES4 54 25 27 - Yes 27 - Yes 
[[page 162]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  149  
RES5 53 39 38 - Yes 41 - Yes 
RES6 53 39 38 - Yes 41 - Yes 
RES7 53 32 30 - Yes 33 - Yes 
RES8 53 39 37 - Yes 40 - Yes 
RES9 53 39 36 - Yes 41 - Yes 
RES10 53 41 37 - Yes 43 - Yes 
RES11 53 40 35 - Yes 41 - Yes 
  
TABLE 26: PREDICTED NOISE LEVELS: EVENING – NORMAL OPERATION  
Receiver Overall site 
criteria  
dBLAeq,15min 
Standard weather conditions Noise-enhancing weather conditions 
Predicted level Exceedance Meets criteria? Predicted 
level 
Exceedance Meets criteria? 
CONCAWE ISO 
CC1 48 39 37 - Yes 39 - Yes 
CC2 48 29 28 - Yes 31 - Yes 
COM1 63 53 51 - Yes 53 - Yes 
COM2 63 36 36 - Yes 37 - Yes 
COM3 63 33 33 - Yes 35 - Yes 
COM4 63 35 32 - Yes 37 - Yes 
COM5 63 34 31 - Yes 36 - Yes 
COM6 63 32 29 - Yes 33 - Yes 
COM7 63 29 28 - Yes 31 - Yes 
COM8 63 35 33 - Yes 37 - Yes 
COM9 63 40 39 - Yes 40 - Yes 
COM10 63 43 41 - Yes 44 - Yes 
COM11 63 37 36 - Yes 38 - Yes 
COM12 63 57 55 - Yes 57 - Yes 
COM13 63 53 52 - Yes 54 - Yes 
COM14 63 50 48 - Yes 50 - Yes 
[[page 163]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  150  
COM15 63 46 44 - Yes 47 - Yes 
HOT1 53 30 28 - Yes 31 - Yes 
REC1 48 34 34 - Yes 35 - Yes 
RES1 48 43 42 - Yes 44 - Yes 
RES2 48 42 41 - Yes 44 - Yes 
RES3 48 29 29 - Yes 30 - Yes 
RES4 48 22 22 - Yes 24 - Yes 
RES5 43 35 34 - Yes 37 - Yes 
RES6 43 35 34 - Yes 37 - Yes 
RES7 43 24 22 - Yes 25 - Yes 
RES8 43 31 28 - Yes 32 - Yes 
RES9 43 36 32 - Yes 37 - Yes 
RES10 43 34 32 - Yes 36 - Yes 
RES11 43 33 31 - Yes 35 - Yes 
 
TABLE 27: PREDICTED NOISE LEVELS: NIGHT – NORMAL OPERATION  
Receiver Overall site 
criteria  
dBLAeq,15min 
Standard weather conditions Noise-enhancing weather conditions 
Predicted level Exceedance Meets criteria? Predicted 
level 
Exceedance Meets criteria? 
CONCAWE ISO 
HOT1 48 30 28 - Yes 31 - Yes 
REC1 48 34 34 - Yes 35 - Yes 
RES1 43 43 42 - Yes 44 1 Marginal 
exceedance 
RES2 43 42 41 - Yes 44 1 Marginal 
exceedance 
RES3 43 29 29 - Yes 30 - Yes 
RES4 43 22 22 - Yes 24 - Yes 
RES5 38 35 34 - Yes 37 - Yes 
[[page 164]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  151  
RES6 38 35 34 - Yes 37 - Yes 
RES7 38 24 22 - Yes 25 - Yes 
RES8 38 31 28 - Yes 32 - Yes 
RES9 38 36 32 - Yes 37 - Yes 
RES10 38 34 32 - Yes 36 - Yes 
RES11 38 33 31 - Yes 35 - Yes 
 
 
 
[[page 165]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  152  
 
TABLE 28: PREDICTED NOISE LEVELS: EMERGENCY OPERATION  
Receiver Predicted level dBLAeq,15min 
 
Standard weather conditions  Noise-enhancing weather 
conditions CONCAWE ISO 
CC1 49 47 49 
CC2 37 36 38 
COM1 58 57 59 
COM2 47 45 48 
COM3 40 39 42 
COM4 41 40 42 
COM5 39 36 41 
COM6 35 33 37 
COM7 38 37 39 
COM8 37 36 39 
COM9 46 44 47 
COM10 48 45 50 
COM11 47 46 49 
COM12 58 57 59 
COM13 68 64 69 
COM14 62 58 64 
COM15 55 53 56 
HOT1 37 33 39 
REC1 58 52 59 
RES1 49 48 51 
RES2 50 48 51 
RES3 34 35 35 
RES4 28 30 30 
RES5 48 46 50 
RES6 49 46 50 
RES7 40 37 42 
RES8 46 43 47 
RES9 47 44 49 
RES10 48 43 50 
RES11 46 41 47 
 
Results 
 
Predicted results indicate that, with the implementation of the indicative noise mitigation measures 
presented in the NVIA, the noise emissions from the Proposal will comply with the overall site noise 
criteria during both normal operations and maintenance operations at all receivers under standard and 
enhanced weather conditions.  
 
A negligible 1 dB(A) exceedance was predicted at the nearest residential receiver locations during the 
nighttime period with noise enhancing conditions. However, it is expected that under night -time 
operating conditions, cooling towers would have reduced noise emissions and nominal compliance 
[[page 166]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  153  
would be readily achieved. Further acoustic design will be required during the design development 
phase to confirm the detailed specification of equipment and mitigation measures. 
 
Operational Noise Mitigation Measures 
 
The Proponent should ensure all mitigation measures outlined in Section 4.4.2 of the NVIA in relation 
to operational noise  are adhered to . T hese measures form part of the planned management and 
mitigation measures in Appendix D of this EIS.  
 
6.1.12.3 Road Traffic Noise 
 
Access to and from the site will be via Julius Avenue which is a local road with traffic generally coming 
from Delhi Road. It is noted land uses along Julius Avenue generally consist of commercial premises 
with some childcare centres and future residential apartments 
 
Due to the anticipated low number of vehicles generated by the site (up to 5 trucks per day), existing 
high traffic volumes on Delhi Road and Julius Avenue, generated traffic noise is anticipated to comply 
with the NSW Road Noise Policy. 
 
6.1.12.4 Construction Noise and Vibration Assessment 
 
An assessment of construction noise impact from the construction works has been undertaken. Noise 
emissions from the proposed construction works have been predicted and assessed against the 
relevant noise management levels set by the NSW Interim Construction Noise Guideline (ICNG) (DECC 
2009) and Assessing Vibration: a technical guideline (EPA. 2006) during the recommended standard 
hours for construction.  
 
Construction activities likely to be conducted for the project are: 
 
• Activity 1: Site establishment and excavation 
• Activity 2: Foundations 
• Activity 3: Pavement and road works 
• Activity 4: Building construction. 
• Activity 5: Plant installation and connection 
 
Predicted construction noise levels at the surrounding receiver are presented in TABLE 29.    
 
A maximum range of noise levels have been predicted for receivers located the closest to the Site as 
the construction noise levels at those receivers will vary greatly depending on location of equipment.  
 
The lower level assumes that all construction equipment i s operating concurrently within the Site 
which represents the maximum average noise levels at the receivers throughout the construction 
period while the upper noise levels in the range represents the maximum noise levels at the receivers 
when the noisiest piece of equipment operates the closest to the receivers.   
 
It is noted that the predicted construction noise levels are generally conservative and do not represent 
a constant noise emission that would be experienced by the community on a daily basis throughout 
the project construction period. In reality the predicted noise levels will vary in intensity and would only 
be experienced for limited periods of time when works are occurring.
[[page 167]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre  
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  154  
TABLE 29: PREDICTED CONSTRUCTION NOISE LEVELS – RESIDENTIAL AND NON-RESIDENTIAL RECIEVERS 
Receivers NML, dBLAeq,15min Predicted noise level, dBLAeq,15min 
Standard 
Hours 
Highly Noise Affected Activity 1: Site 
establishment, 
demolition and 
excavation 
Activity 2: 
Foundations 
Activity 3: 
Pavement 
and Road 
Works 
Activity 4: 
Building 
Construction  
Activity 5: 
Plant 
Installation 
and 
Connection  
CC1 55 - 78 66 79 69 60 
CC2 55 - 48 36 49 39 30 
COM1 70 - 79 67 80 70 61 
COM2 70 - 69 57 70 60 51 
COM3 70 - 62 50 63 53 44 
COM4 70 - 59 47 60 50 41 
COM5 70 - 56 44 57 47 38 
COM6 70 - 48 36 49 39 30 
COM7 70 - 48 36 49 39 30 
COM8 70 - 47 35 48 38 29 
COM9 70 - 76 64 77 67 58 
COM10 70 - 69 57 70 60 51 
COM11 70 - 61 49 62 52 43 
COM12 70 - 79 67 80 70 61 
COM13 70 - 80 68 81 71 62 
COM14 70 - 72 60 73 63 54 
COM15 70 - 68 56 69 59 50 
HOT1 70 - 57 45 58 48 39 
REC1 60 - 58 46 59 49 40 
RES1 59 75 68 56 69 59 50 
RES2 59 75 69 57 70 60 51 
RES3 59 75 56 44 57 47 38 
[[page 168]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre  
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
P a g e  155  
 
 
RES4 59 75 47 35 48 38 29 
RES5 62 75 63 51 64 54 45 
RES6 62 75 63 51 64 54 45 
RES7 62 75 41 29 42 32 23 
RES8 62 75 52 40 53 43 34 
RES9 62 75 61 49 62 52 43 
RES10 62 75 54 42 55 45 36 
RES11 62 75 53 41 54 44 35 
[[page 169]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  156  
Results 
 
Results show that construction noise levels are predicted to exceed the NMLs at the nearest 
commercial, residential, childcare centre and recreational receivers particularly during the highest 
impact activities (i.e. Activity 1 and 3). Only the nearest adj acent receivers are predicted to exceed the 
NMLs during Activity 4, and only the nearest childcare centre is predicted to exceed the NML during 
Activity 2 and 5.  
 
It is noted that residential receivers RES1 to RES4 are planned developments and may not yet be 
constructed or occupied at time of construction. 
 
Construction noise levels are predicted to be below the ‘highly noise affected’ NML. 
 
Regarding vibration, should any sensitive structures be identified within the minimum working 
distances, mitigation measures as recommended in Section 6.6 of the NVIA should be applied. 
Recommendations regarding mitigation and management measures are outlined in Section 6.6 of the 
NVIA and will be developed further in a formal Construction Noise and Vibration Management Plan, to 
be prepared prior to commencement of works.  
 
During construction, heavy vehicles are expected to travel on Julius Avenue and Delhi Road. 
Construction traffic noise is anticipated to comply with provisions of the NSW Road Noise Policy. 
 
Construction Noise and Vibration Mitigation Measures 
 
Section 6.6 of the NVIA provides project specific and general mitigation measures  to address the 
impact of construction activities and construction vibration management measures.  
 
The Proponent will ensure all mitigation measures outlined in Section 6 of the NVIA  in relation to 
construction noise and vibration  are adhered to and these measures form part of the planned 
management and mitigation measures in Appendix D of this EIS.  
 
6.1.13 Ground and Water Conditions   
 
6.1.13.1 Groundwater Impact Assessment 
 
A Groundwater Impact Assessment (GIA) has been prepared and is provided at  Appendix 20 . The 
purpose of the GIA is to undertake an assessment of potential surface water and groundwater quality 
impacts related to the Proposal and, as necessary, outlines measures to avoid, minimise, manage, 
mitigate, offset and/or monitor the potential impacts during construction and operation of the 
Proposal.   
 
The geotechnical investigation identified that the Site is generally underlain by fresh, unbroken, 
medium to high strength Hawkesbury Sandstone. Three groundwater monitoring wells were installed 
for the project, BH101A, BH103, and BH106. Groundwater levels were steady throughout the monitoring 
period, ranging between 35 and 29 m AHD, sloping south -east following the nearby topography . The 
groundwater monitoring wells are shown in Figure 83 below.  
 
[[page 170]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  157  
 
Figure 83. Test Location Plan (Source: Douglas Partners, 2025) 
 
The proposed bulk excavation level for the Proposal is understood to be RL 30 m AHD, and is therefore 
expected to intersect the groundwater table, which is likely to be associated with minor seepage along 
the top of the rock and through fractures in the rock. 
 
Groundwater modelling undertaken for the Proposal predicts that groundwater inflow rates will be 
low (less than 1 ML/year estimated under baseline conditions). Results of the sensitivity scenarios also 
suggest results below 1 ML/year although higher flow r ates could occur during prolonged wetter 
periods. These predictions are estimates based on the information available; actual flow rates may vary 
from these and will only be known once the excavation is complete and inflow rates can be measured.  
 
Given that the predicted inflow is less than 3 ML/year under typical observed conditions, the proposed 
excavation may be eligible for a Water Access Licence exemption from WaterNSW , subject to review 
and approval by WaterNSW. 
 
From a geotechnical point of view, it is considered that a drained basement is feasible without any 
significant impact to surrounding properties. In addition, the use of a drained basement is not 
considered likely to influence any Groundwater Dependent Ecosystems (GDEs) or groundwater supply 
works in accordance with the NSW Aquifer Interference Policy (AIP) minimal impact considerations. 
 
Groundwater quality results suggested that some background metal and total recoverable 
hydrocarbons (TRH) concentrations exceed the adopted guideline values. Disposal criteria should be 
selected prior to dewatering based on background concentrations and relevant guideline values. 
Should disposal criteria be exceeded, treatment may be required prior to disposal. Long term disposal 
options for drained water should be considered. 
 
  

[[page 171]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  158  
6.1.13.1.1 Mitigation Measures 
 
Part 9.3 of the GIA recommends a monitoring program and associated reporting to be adopted until 
the end of excavation and construction works on -site. Groundwater level monitoring should be 
continued one month after construction. The monitoring and reporting program  is referenced in the 
Mitigation measures Table provided at Appendix D.  
 
6.1.13.2 Water Management 
 
A Water Management Plan has been prepared by TTW and is provided at  Appendix 21. The report 
provides a summary of the stormwater management design for the Proposal. Key components of the 
stormwater management system are discussed below: 
 
On-Site Detention (OSD) 
 
Stormwater has been designed in accordance with the RDCP 2014 and the Stormwater Management 
Technical Manual 2014. RDCP 2014 prescribes that outflows from the Site for all design storms are 
required to be less than the maximum outflow for the uncontrolled post -development site in the 5 -
year Annual Recurrence Interval (ARI) which is equivalent to the 20% Annual Exceedance Probability 
(AEP) storm event. 
 
Council have confirmed that the proposed OSD system must only attenuate and maintain the 5 -year 
ARI (20% AEP) pre -development flows for the portion of Site being redeveloped. Thus, the southern 
portions of Site being maintained as dense forested land can be omitted from the Permissible Site 
Discharge (PSD) calculation and modelling. The Proposal covers an area of approximately 20,750sqm, 
which is about 7,880msqm less than the overall Site area. 
 
The Proposal will include two  (2) OSD tanks to meet the discharge requirements set by Council. The 
first tank, located within the basement, has an effective storage volume of 524 cbm and discharges 
toward the southwest side of the proposed access road. The second tank, with an effective volume of 
131cbm positioned adjacent to the STSS and MSB room, discharging to the eastern area near 
Richardson Place. Both proposed OSD tank outlets will discharge through level spreaders. The 
proposed OSD and drainage plan has been modelled through the program DRAINS in line with Council 
requirements. 
 
DRAINS Modelling 
 
The preliminary DRAINS model illustrates the flow dynamics from both the uncontrolled post -
development catchment and the post-development catchment with OSD systems, as well as to review 
the overland flow regime in for capacity and adequacy in the major st orm event. The OSDs have been 
designed to capture runoff from all roof catchments as well as the hardstand and landscaped areas. 
The eastern end of the access road has been treated as bypassing the proposed OSD tanks. The 
stormwater catchment plan is indicatively shown in Figure 84 below for the developed area of the Site. 
 
[[page 172]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  159  
 
Figure 84. Stormwater Catchment Plan (Source: TTW, 2025) 
 
Based on the DRAINS model, the 20% AEP outflow from the uncontrolled post -development 
catchment is 416 L/s, which represents the permissible site discharge (PSD). The outflows from the OSD 
systems during the 1% AEP storm are 252 L/s and 70 L/s, with an additional 89 L/s bypass. This results in 
a total site discharge of 411  L/s. As this total discharge remains below the PSD, the proposed design is 
considered compliant and acceptable. 
 
Stormwater Quality Management 
 
Stormwater quality treatment is required to comply with the requirements outlined in Part 8.2 - 
Stormwater and Floodplain Management of RDCP 2014. Within this, water quality treatment devices 
on Site must achieve the water quality targets outlined in Section 3.3.1.b of the Stormwater  
and Floodplain Management guide which are reproduced as follows: 
 
• Gross Pollutants – 90% 
• Total Suspended Solids – 85% 
• Total Phosphorus – 60% 
• Total Nitrogen – 45% 
 
Stormwater quality reduction targets and maintenance of treatment measures are proposed to be met 
through a combination of the following treatment options: 
 
▪ Constructed Wetlands (preferred over bioretention basins and ponds) 
▪ Operation and Maintenance Plan 
▪ Trash racks (preferred over GPTs) 
▪ Ocean Protect StormFilter Cartridges (or equivalent) 
▪ Ocean Protect Oceanguard Pit Inserts (or equivalent) 

[[page 173]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  160  
▪ Rainwater reuse tanks 
▪ Swales, bioretention swales and buffer strip 
▪ Bioretention basins 
▪ Raingardens 
 
Stormwater quality measures during construction and post -construction are discussed in more detail 
in the Water Management Plan.  The proposed Stormwater Layout Plan is reproduced in Figure 85 
below.  
 
 
Figure 85. Stormwater Layout Plan (Source: TTW, 2025) 
 
Sewer and Wastewater 
 
The sewer and wastewater design parameters and allowances are broadly in alignment with FRNSW 
design parameters and feedback from initial engagement with Sydney Water. These elements are 
covered further in the Arup Hydraulic drawing package shown in Appendix D of the Water 
Management Plan. 
 
Erosion and Sediment Control 
 
An Erosion and Sediment Control Plan is provided at Appendix A of the Water Management Plan  to 
manage stormwater quality and quantity on Site during the construction phase of the Proposal. Erosion 
and sediment control measures will comply with:   
  
• RDCP 2014; and 
• Managing Urban Stormwater – Soils and Construction ‘Blue Book’, Volume 1, 4th Edition, 
Landcom   
 
  

[[page 174]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  161  
Conclusion 
 
The Water Management Plan concludes  that the Proposal is suitable, will not result in unacceptable 
impact, and warrants approval subject to implementation of the following proposed mitigation 
measures: 
 
▪ A site-wide in-ground stormwater pits and pipes network; 
▪ Two on-site stormwater detention (OSD) tanks with combined volume of 655m3to reduce the 
discharge from the site to the permissible site discharge allowed in the RDCP 2014 Part 8.2: 
Stormwater Management Technical Manual; 
▪ Stormwater treatment measures including 10 x OceanProtect Oceanguards (or similar 
approved equivalent) and 21 x 690mm Ocean Protect PSorb StormFilters (or similar approved 
equivalent) to meet the pollutant reduction targets set out in the RDCP 2014 Part 8.2: 
Stormwater Management Technical Manual 
▪ A wastewater design in alignment with the Sydney Water mandated requirements; 
▪ A firewater design in alignment with Fire and Rescue NSW requirements; and 
▪ An erosion and sediment control plan to manage stormwater quality and quantity on site 
during the construction phase of the development 
 
6.1.13.3 Geotechnical Investigations 
 
A Geotechnical Investigation has been prepared by Douglas Partners and is included at Appendix 19. 
The aim of the investigation was to provide geotechnical comments on site preparation, excavation, 
anchoring, excavation support, groundwater and foundation .. The conclusions of the field work and  
recommendations are discussed in summary below.  
 
Excavation Conditions 
 
It is understood that bulk excavation down to approximately RL 30m  bulk excavation level (BEL) will 
be required across the existing platform as part of the Proposal. Trafficability of the sandstone at BEL is 
not expected to be problematic for tracked general construction machinery. Should heavy plant be 
required, such as piling rigs or very heavy cranes, a working platform is likely to be required, and an 
assessment should be carried out based on the approach set out by the Federation of Piling Specialist 
(UK). 
 
Excavation Support  
 
Excavated faces in medium and high strength sandstone are generally self -supporting, except where 
affected by adversely oriented joints. Rock wedges or feather edges (sub-parallel joints intersecting the 
face) may occur particularly along the east and west faces of excavations where the predominant NNE-
SSW steeply dipping joints are expected. Note that these joints can still be encountered in the rock 
faces even though they have not been encountered in the boreholes.  
 
During excavation, it is recommended that all rock faces are inspected by a geotechnical engineer to 
confirm that the site conditions are consistent with design assumptions and to verify the stability of 
the faces and advise on any support requirements. It  is recommended that the excavations are 
inspected every 1.5 m drop in excavation height or every 1.0 m drop where excavation is extending 
below adjacent foundations or structures.  
 
Note that rock mass support can only be finalised once the actual joint location, strike and dip have 
been determined by the geotechnical engineer/engineering geologist during excavation. 
 
  
[[page 175]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  162  
Foundations  
 
The geotechnical model indicates medium strength and high strength sandstone is expected at the 
new footing excavation levels. The design of pad or strip footings on medium and high strength 
sandstone may be carried out using the values given in Table 9 of the Geotechnical Investigation.  
 
Dilapidation Surveys and Monitoring  
 
Dilapidation surveys should be carried out on adjacent buildings, pavements, services and any sensitive 
structures that may be affected by the excavation works. A baseline (reference) survey should be carried 
out before the commencement of any excavation w ork in order to document existing defects so that 
any claims for damage due to construction related activities can be accurately assessed. 
 
Further Investigation  
 
At the time of the investigation, areas on the Site were unable to be accessed and some planned 
boreholes were unable to be completed. The Geotechnical Investigation recommends the bores in the 
vicinity of the proposed driveway/access road (dense bushland currently) are still carried out, at a time 
when they are accessible.  
 
Mapping of all exposed rock faces will be required and a rock face stability assessment carried out. 
During construction phase, if the groundwater monitoring wells that have been installed are destroyed 
during the basement excavation, new wells will need t o be installed outside the excavation or in safe 
locations. 
 
6.1.13.4 Salinity Management 
 
Reference to the Map of Salinity Potential in Western Sydney indicates the site is not situated within 
the map boundaries and is therefore not in an area with potential for dryland salinity. Accordingly, the 
preparation of a Salinity Management Plan is not warranted for the Site.  
 
6.1.13.5 Acid Sulfate Soils Management 
 
The Site is identified on the RLEP 2014 Acid Sulfate Soils Map as Class 5 Acid Sulfate Soils. A preliminary 
assessment indicates that the potential for acid sulfate soils to be present at the Site is considered to 
be low and it is not thought to present a constraint to the Proposal. Accordingly, the preparation of. an 
Acid Sulfate Soils Management Plan is not warranted for the Site.  
 
6.1.14 Flooding Risk  
 
A Flood Impact and Risk Assessment (FIRA) has been prepared by TTW and is provided at  Appendix 
22. The FIRA has been prepared to address the following SEARs requirements: 
 
• Identify the flood planning level as set out in the relevant council LEP or SEPP and identify 
any: 
o flood risks on site having regard to adopted flood studies 
o the potential effects of climate change, and 
o any relevant provisions of the NSW Flood Risk Management Manual. 
• Where the development is occurring on flood prone land a flood impact and risk assessment 
(FIRA) must be prepared having regard to the Flood Impact and Risk Assessment Guideline 
- LU01 (FIRA guide). When determining the scope and category of the FIRA the requirements 
outlined in the FIRA guide must be considered. 
• Detail any flood risk management measures that are  to be incorporated as part  of the 
development having regard to relevant guidelines (including any design solutions, flood 
[[page 176]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  163  
modification measures, property modification measures, operational procedures or Flood 
Emergency Response Plan). 
 
The FIRA confirms that the Site is identified as a low flood risk zone, with the predominant flood hazard 
classified as H1 (see Figure 86 below) - indicating conditions that are generally safe for people, vehicles, 
and buildings. 
 
 
Figure 86. 1% AEP Flood Hazard (ZAEM1)- Existing Scenario (Source: TTW, 2025) 
 
Flood modelling has been completed using the updated TUFLOW hydraulic model (2025.0.0-iSP-w64) 
to improve reliability and address previous anomalies. The model incorporated existing and post -
development Site conditions, as well as climate change scenarios, blockage sensitivity tests, and 
Probable Maximum Flood (PMF) events. The results indicate that the majority of the site experiences 
shallow flooding (generally <50  mm) with low velocities (<0.5  m/s), and that no significant afflux is 
generated by the development. Localised afflux within the Site boundary is attributed to increases in 
surface elevation in the post -development digital terrain model and does not reflect true hydraulic 
impact. 
 
Key flood mitigation measures include: 
 
• Installation of two new drainage lines on the eastern and western sides of the Site. 
• Four additional stormwater pits along Julius Avenue. 
• Upgrading three drainage pipes to 525 mm diameter. 
• Construction of a 0.5 m high wall adjacent to the cul-de-sac to the south to reduce local afflux. 
 
The finished floor level of the main building entrance is 48.0  m AHD. The 1% AEP and PMF flood level 
at this location is 47.60  m AHD. The higher of the two flood planning levels  - either 1% AEP + 300  mm 
or PMF—is 47.90 m AHD, which remains below the adopted finished floor level. 
 

[[page 177]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  164  
Based on the modelling outcomes and proposed mitigation measures, the Proposal is demonstrated 
to have no adverse flood impacts on adjacent or downstream properties and satisfies both Council and 
SEARs flood risk requirements. The Site can be developed and operated safely, with appropriate design 
measures to manage residual flood risk. 
 
A separate Flood Emergency Response Plan (FERP) will be prepared for the Proposal to address Site -
specific flood safety and operational procedures. This is included in the Mitigation measures Table 
provided at Appendix D of this EIS.  
 
6.1.15 Hazards and Risks  
 
A Preliminary Risk Screening (PRS) has been prepared in support of the Proposal and is provided at  
Appendix 23. The PRS has been completed in accordance with the Resilience and Hazards SEPP and 
Applying SEPP 33  - Hazardous and Offensive Development Application Guidelines (Applying SEPP 
33). Under the Resilience and Hazards SEPP, the PRS stage assesses the storage and transport of 
specific dangerous goods classes that have the potential for significant, off-site effects.  Specifically, this 
stage involves the identification of classes and quan tities of all dangerous goods to be used, stored or 
produced on Site with respect to storage depot locations as well as transported to and from the Site.   
 
6.1.15.1 Diesel 
 
The Proposal seeks consent for the storage of 1,272,000 L (1,081 tonnes) of diesel. This is distributed as 
follows: 
 
• Bulk Storage (12 x 100 kL tanks) 
• Generator Service Tanks (72 x 1 kL tanks) 
 
Diesel fuel to be stored on Site is not classed as a Dangerous Goods, but is classed as a C1 Combustible 
Liquid, provided no flammable liquids are stored with the diesel. The Proponent has confirmed that no 
flammable liquids will be stored with the diesel  and therefore the diesel will be classed as a C1 
Combustible Liquid.   
 
Note that C1 combustible liquids are not a dangerous good under UN (United Nations) classification. 
However, they are defined as dangerous goods under NSW workplace legislation. Where dangerous 
goods are used or stored in volumes greater than the manifest quantities specified in schedule 11 of the 
Work Health and Safety Regulation 2017, Safework NSW must be notified, which will include manifests 
and lodgement an emergency plan to Fire and Rescue NSW. Further advice on these requirements 
should be sort from Safework NSW.   
 
It should be noted that the Protection of the Environment Operations Act 1997, Schedule 1, Clause 9(1) 
indicates that ‘petroleum products storage’, which would include diesel fuel storage, is a Scheduled 
Activity. Capacity to store greater than 2,000 tonnes requires an environment protection licence under 
the Protection of the Environment Operations Act 1997 (POEO Act), from the NSW EPA.   
 
The proposed inventory of diesel and classification is provided in TABLE 30 below.  
 
TABLE 30: DANGEROUS GOODS IN STORAGE  
Substance Hazardous 
Class 
Total storage 
on Site 
SEPP 33 Threshold 
Quantity 
SEPP 33 Threshold Level 
Findings 
Diesel C1 1,272,000 L 
(1,081 tonnes) 
Manifest Quantity 
Safework NSW 100,000kg 
or litres  
Safework NSW 
notification required   
POEO Act 2,000 t EPL under POEO Act not 
required from NSW EPA 
[[page 178]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  165  
Accordingly, the diesel  storage would not exceed the threshold quantity under the PEOP Act and 
therefore would not require an Environmental Protection licence (EPL) under the POEO Act from NSW 
EPA.  
 
6.1.15.2 Batteries (UPS) 
 
The Proposal seeks consent for the storage of 35,280 kg of Lithium-Ion batteries (72 battery cabinets x 
490kg per cabinet).  
 
Class 9 products are miscellaneous dangerous goods, which are generally considered to pose little 
threat to people or property in their stable state.  
 
They may be substances which pose an environmental hazard, and the consent authority should 
consider whether or not a potential for environmental harm exists. 
 
It is acknowledged however for lithium-ion batteries that the potential of thermal runaway effects may 
lead to increased fire hazards under certain conditions. As stipulated by the consent authority, and as  
documented by the development team, the project installation is to comply with the following, to 
minimise potential for environmental harm: 
 
• Factory Mutual Global Property Loss Prevention Data Sheet (FMDS) 5-32 – Data Centres and 
Related Facilities 
• FMDS 5-33 – Lithium-Ion Battery Energy Storage Systems 
• AS/NZS 4681 – Storage and handling of Class 9 (miscellaneous) dangerous goods articles 
• AS IEC 62619 – Secondary cells and batteries containing alkaline or other non -acid 
electrolytes – Safety requirements for secondary lithium cells and batteries, for use in 
industrial applications. 
 
It is also noted that a Fire Safety Study will be developed, in accordance with HIPAP 2 – FSS Guidelines  
(Hazardous Industry Planning Advisory Paper No 2), in order to identify hazards, consequences and 
adequately mitigate risks 
 
6.1.15.3 Dangerous Goods Transport 
 
Dangerous Goods are not transported for the operation of the Site. Therefore, the Proposal is not 
considered potentially hazardous with regards to transport of Dangerous Goods. 
 
6.1.15.4 Conclusion 
 
The Applying SEPP 33 preliminary risk screening for storage of dangerous goods indicate that the 
Proposal may not be classified as a hazardous or offensive industry.    
 
The volume of diesel fuel storage to be stored at the Site does exceed the manifest quantities for C1 
combustible liquids specified in schedule 11 of the Work Health and Safety Regulation 2017.  
 
Therefore, the Safework NSW notification will need to be notified, which will include manifests and 
lodgement an emergency plan to Fire and Rescue NSW.    
 
Under the POEO Act, Schedule 1, Clause 9(1) ‘petroleum products storage’, which would include diesel 
fuel storage, is a Scheduled Activity. Capacity to store greater than 2,000 tonnes require an 
environment protection licence from the NSW Environmental Protection Authority (EPA). Under the 
current design the storage capacity of 1,272,000 L (1,081 tonnes) proposed for Site, the Proposal will not 
require an EPL.   
 
[[page 179]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  166  
The hazards associated with lithium-ion batteries and the control measures to be put in place will be 
set out in the Fire Safety Study.  
 
It is the conclusion of the PRS that the Proposal is not  considered to be an offensive or hazardous 
development on the Site.      
 
6.1.16 Contamination and Remediation   
 
A Detailed Site Investigation (DSI) has been prepared for the Site and are provided at Appendix 24. The 
purpose of the DSI was to assess the suitability of the Site for the Proposal and whether further 
investigation and / or management of contamination is required, and to assess the potential for 
contamination migration off-site. 
 
The following key guidelines were consulted in the preparation of the DSI: 
 
• NEPC National Environment Protection (Assessment of Site Contamination) Measure 1999 (as 
amended 2013) [NEPM] (NEPC, 2013); and 
• NSW EPA Guidelines for Consultants Reporting on Contaminated Land (NSW EPA, 2020) 
 
6.1.16.1 Findings 
 
The reviewed site history documents indicate the Site was historically undeveloped prior to being 
acquired for assumed research purpose under the Commonwealth government in the 1940s, and then 
for research by CSIRO. Various Site structures (large commercial / industrial style buildings) were 
previously present in the northern portion of the Site, assumed to be used for research purposes, and 
have since been demolished. The northern portion of the Site has subsequently been excavated to 
sandstone bedrock (circa 2010), with no identified signs of contamination observed by Douglas in the 
sandstone exposed at the ground surface. The southern portion of the Site appears to have remained 
as undeveloped bushland throughout the known history of the Site.  
 
The investigation comprised fifteen shallow boreholes drilled using hand tools until natural soils were 
encountered or prior to refusal. The investigation also comprised a groundwater component, sampling 
from the groundwater wells installed as part of the geotechnical investigation.  
 
The sampling density for this investigation was reduced based on an assessed low risk of soil 
contamination based on the northern portion of the Site had been excavated into sandstone, and that 
the southern portion of the Site has not been developed. The analytical results for soil samples were 
within the adopted Site assessment criteria taking into consideration of the results of the silica gel clean 
up testing. No asbestos was detected in the samples collected.  
 
Parts of the southern portion of the Site were inaccessible due to the relatively dense bushland, 
however, the Site history and available testing results indicate a generally low risk of contamination in 
these areas. Metals and TRH were recorded in groundwater above the adopted Site assessment criteria. 
Whilst some the metals appeared to be consistent with expected ambient concentrations, the lead 
and TRH may be sourced from historic activities at or upgradient of the Site.  
 
The contaminant concentrations are not considered to pose a risk to future  Site users, however may 
pose a risk to ecological receptors in the Lane Cove River or from water extracted as part of any future 
dewatering.  
 
6.1.16.2 Recommendations 
 
Based on the results of the DSI it is considered that contamination at the Site does not pose an 
unacceptable risk to future Site users under the Proposal, subject to following mitigation measures: 
 
[[page 180]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  167  
• Further monitoring of groundwater to inform assessment of the significance of these results, 
the potential for off - Site impacts on Lane Cove River, and treatment that may be required 
during any future dewatering. 
• Preparation and implementation of an unexpected finds protocol during redevelopment to 
set out the management requirements in the event that unexpected contamination is 
identified (e.g. fly tipping of contaminated soils and localised fill). 
 
6.1.16.3 Management and/or Mitigation Measures  
 
Subject to the suitable implementation of the measures described in the recommendation of the DSI, 
it is concluded that the risks associated with the contamination identified can be managed such that 
human health and the environment are appropriately protected, and the Site can be made suitable for 
the proposed use on this basis.  
 
6.1.17 Waste Management  
 
A Waste Management Plan (WMP) has been prepared by Waste Check in support of the Proposal and 
is provided at Appendix 25 of this EIS. The WMP addresses the following matters from Item 18 of the 
SEARs: 
 
• Identify, quantify and classify the likely waste streams to be generated during construction and 
operation. 
• Provide the measures to be implemented to manage, reuse, recycle and safely dispose of waste 
in accordance with any council waste management requirements 
• Identify appropriately sited waste storage areas, collection access paths/roads, and appropriate 
servicing arrangements for the Site; and 
• If buildings are proposed to be demolished or altered, provide a hazardous materials survey. 
 
6.1.17.1 Site Preparation and Construction Waste and Recycling Management 
 
Waste Streams and Classifications 
 
The construction activities are anticipated to generate the following broad waste streams: 
 
• Waste from Site preparation works; 
• Construction waste; and 
• Office waste from on-site employees. 
 
Site Preparation Works 
 
A summary of likely waste types generated from Site preparation works along with proposed 
management methods are provided in TABLE 31 below.  
 
TABLE 31. ESTIMATED WASTE VOLUMES (SITE PREPARATION WASTE) 
Waste 
Materials 
Volume On-site 
Reuse 
Offsite Reuse/ 
Recycling 
Offsite 
Landfill 
% Diverted from 
Landfill 
Excavated 
Material 
>10cbm Yes Yes No (unless 
contaminated) 
100% (unless 
contaminated) 
Trees & 
Green Waste 
>10cbm Yes Yes No 100% 
 
  
[[page 181]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  168  
Site preparation works including tree clearing and earthworks will be conducted in accordance with 
the following principles: 
 
• Avoid and Reduce Waste  – Tree clearing, and earthworks will be conducted in accordance 
with accurate civil estimations and as approved to ensure the most efficient approach, 
avoiding excessive works and waste. 
• Reuse Waste – 
o Onsite: Where applicable or necessary, excavated material will be used to fill/level the 
site in preparation for construction works. 
o Offsite: Excavated material will be transported to licenced facilities approved to 
accept excavated material to be used in downstream markets. 
• Recycle – Trees will be transported to and/or processed by certified tree recyclers who will 
recycle trees into green waste and mulch, shred trees or where applicable transported to 
licenced facilities to be made into timber products. 
• Recover, Treat and Dispose of Waste  – These levels of the waste hierarchy will be avoided 
unless unforeseen circumstances arise 
 
Construction Waste Quantities 
 
Estimates of the quantities of construction waste generated from the Proposal are outlined in TABLE 
32 below.  
 
TABLE 32. ESTIMATED WASTE VOLUMES (CONSTRUCTION WASTE) 
Waste 
Materials 
Volume On-site 
Reuse 
Offsite Reuse/ 
Recycling 
Offsite 
Landfill 
% Diverted from 
Landfill 
Timber 22.5cbm Yes Yes Minimal 95% 
Plasterboard 37.5cbm Yes Yes Minimal 95% 
Concrete 85.5cbm Yes Yes No 100% 
Bricks 85.5cbm Yes Yes No 100% 
Tiles 22.5cbm Yes Yes No 100% 
Metals 12.15cbm Yes Yes No 100% 
Glass 9.15cbm No Yes No 100% 
Recyclable 
Packaging 
40.5cbm No Yes No 100% 
Non-
Recyclable 
Packaging 
12.5cbm No No Yes 0% 
Residual 23.25cbm No No Yes 0% 
Total Landfill 
Diversion 
312.63cbm 
 
   90% 
Total Landfill 35.75cbm    10% 
 
Waste avoidance strategies, management strategies, and waste separation, storage and servicing , 
signage, and roles and responsibilities are discussed in more detail in the WMP.  
 
  
[[page 182]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  169  
6.1.17.2 Operational Waste and Recycling Management 
 
The WMP addresses the controls in RDCP 2014 – Part 7.2 Waste Minimisation and Management: Section 
2.3 All Developments and Section 2.8 Commercial and Retail. 
 
Waste and recycling will be mostly generated from the offices associated with the data centre. As such 
the following waste generation rates are applicable for waste planning to meet RDCP 2014 
requirements 
 
TABLE 33. APPLICABLE RDCP RATES 
Premises Type Waste (Garbage) Recycling 
Offices 10L/100sqm floor area/day 10L/100sqm floor area/day 
 
Total NLA of the office space within the building is 940sqm. Therefore, using the waste and recycling 
generation rates in Part 4.5 of the RDCP 2014, the Proposal generate the following volumes of general 
waste and recycling 
 
TABLE 34. RDCP WASTE VOLUME RATES 
Waste Stream Generation Rate Total NLA Volume 
generated daily 
Volume generated 
weekly 
Garbage 10L/100sqm floor 
area/day 
940sqm 94L 658L 
Recycling 10L/100sqm floor 
area/day 
940sqm 94L 658L 
 
Based on the calculations using the DCP waste generation rates the following number of bins  
will be required to service the site on a once weekly collection frequency. 
 
• 1 x 1,100L garbage bin collected once weekly 
• 1 x 1,100L recycling bin collected once weekly 
 
Multiple 240L Secure Document bins are also likely to be placed on each floor and this volume of 
material will need to be separated from the Paper & Recycling forecasted material volumes for the 
Proposal. 
 
Whilst the above demonstrates compliance with RDCP 2014, Waste Check has identified  additional 
waste stream types for office premises. Based on that, the  following number of AS 4123 coloured bins 
will be required to reflect the operational waste servicing needs of commercial office environments.  
 
• 1 x 240L Food waste bin collected weekly 
• 1 x 1100L Paper & Cardboard bin collected once weekly 
• 1 x 240L Commingled recycling bin collected fortnightly 
• Multiple x 240L Secure document bins collected on an as needs basis 
• 1 x 240L General Waste bin collected once weekly 
 
The above bins are provided in a dedicated waste management room located adjacent to the loading 
dock for easy collection.  
 
  
[[page 183]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  170  
6.1.17.3 Waste collection 
 
A commercial waste management service provider will be engaged to service the building’s waste and 
recycling materials when the building becomes operational. 
 
All waste collection will be conducted onsite at the proposed loading dock. Swept turning paths 
provided in the WMP demonstrate the standard 8.8m long Medium Rigid Vehicle (MRV) can access 
the Site for waste collection purposes. 
 
6.1.17.4 Cumulative Impacts 
 
The projected total quantities of waste and recyclables are insignificant compared to the quantities of 
waste and recyclables generated in Sydney every day. Allowance has been made for the separation of 
recyclables as much as possible. It is possible that further separation and recovery of waste materials 
will be made during the operational phase of the development. 
 
The waste and recycling vehicle movements anticipated to be required each month are insignificant 
compared to the number of vehicle movements undertaken in this industrial area every day. 
 
6.1.17.5 Management and/or Mitigation Measures  
 
As the waste -related impact of the data centre is negligible, no mitigating measures are proposed 
beyond detailed in the WMP.  
 
6.1.18 Aboriginal Cultural Heritage   
 
An Aboriginal Cultural Heritage Assessment Report (ACHAR) was prepared by GML Heritage in support 
of the Proposal and is provided at  Appendix 26. The ACHAR has been prepared in accordance with  
several guidelines and policies, including the Guide to Determining and Issuing Aboriginal Heritage 
Impact Permits (DECC NSW 2009), the Guide to Investigating, Assessing and Reporting on Aboriginal 
Cultural Heritage in NSW (OEH 2011) and The Burra Charter: The Australia ICOMOS Charter for Places of 
Cultural Significance, 2013. 
 
An archaeological survey was conducted as part of the ACHAR . As required under Section 2.3 of The 
Code of Practice for Archaeological Investigation of Aboriginal Objects in NSW (DECCW 2010a), the 
Archaeological Survey provides evidence about the material traces of Aboriginal land use to support 
the conclusions and management recommendations in the ACHAR and has been prepared in 
consultation with Aboriginal community in accordance with the consultation requirements. 
 
6.1.18.1 Previously Identified First Nations Heritage and Archaeological Predictive Models 
 
An extensive search of the HNSW Aboriginal Heritage Information Management System (AHIMS) 
database was undertaken on 18 December 2024 (Search ID 961830). A total of 107 Aboriginal sites and 
no Aboriginal places were identified. While there are no registered A boriginal sites within study area, 
there are five within 250m. 
 
The closest site to the study area is closed art, artefact and shell site 45-6-1854 (LC/2 Lane Cove 2 Epping 
Road Bridge Ryde 012), approximately 20m southeast of the south boundary of the study area , as 
shown in Figure 87 below.  
 
[[page 184]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  171  
 
Figure 87. Detail of AHIMS results (Source: GML Heritage, 2025) 
 
Aboriginal heritage predictive modelling provides an understanding of Aboriginal sites, places and 
object distribution within a wider landscape. Based on examination of the environmental context and 
local AHIMS record, it is likely that if Aboriginal objects are or were present within the study area, they 
would most likely take the form of open artefact sites (isolated finds or low-density scatters) or shelters 
with Aboriginal cultural heritage, i.e. artefacts and/or art. 
 
The extent of the disturbance to the Site as a result of post -1788 land use may have reduced the 
capacity for the soil profile to retain in situ Aboriginal stone objects. It is possible that any remaining 
exposed sandstone platforms could present evidence for engraved art. However, given the s mall size 
of the site, coupled with the extent of development, statistically it is unlikely that such art would be 
present.  
 
The study area should be considered to have nil archaeological sensitivity in areas of deep excavation 
in the north of the study area, low to nil sensitivity on previously developed areas outside of the deep 
excavation zone, and low archaeological sensitiv ity within the south of the study area, where impacts 
have predominantly been limited to vegetation clearance. 
 
Figure 88 below provides a map of archaeological sensitivity from the ACHAR.  
 

[[page 185]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  172  
 
Figure 88. Aboriginal archaeological sensitivity within the Site (Source: GML Heritage, 2025) 
 
6.1.18.2 Aboriginal Community Consultation and Archaeological Survey  
 
The Aboriginal community was consulted regarding the heritage management of the Proposal 
throughout its lifespan. Consultation has been undertaken as per the  four stage process outlined in 
Appendix B of the former Department of Environment, Climate Change and Water (DECCW) 
document, Aboriginal Cultural Heritage Consultation Requirements for Proponents 2010 (DECCW 
2010). The four stages are as follows: 
 
• Stage 1 – Notification of project proposal and registration of interest 
• Stage 2 – Presentation of information about the proposed project 
• Stage 3 – Gathering information about cultural significance 
• Stage 4 – Review of draft cultural heritage assessment report 
 
Letters requesting contact details for Aboriginal people or organisations who may hold cultural 
knowledge and may identify heritage issues relevant to the study are were sent via email on 9 
December 2024 to the following: 
 
• HNSW 
• MLALC 
• Office of the Registrar, Aboriginal Lands Right Act 1983 
• National Native Title Tribunal 
• Native Titles Service Corporation 
• City of Ryde Council  
• The Greater Sydney Catchment Management Authority (Greater Sydney Local Land Service) 
 
Responses were received from the following groups: 
 
• HNSW 
• Office of the Registrar, Aboriginal Lands Right Act 1983 
• National Native Title Tribunal 

[[page 186]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  173  
• City of Ryde Council  
• The Greater Sydney Catchment Management Authority (Greater Sydney Local Land Service) 
 
Subsequently, those Aboriginal people who were identified during Stage 1 were contacted via email or 
letter on 19 December 2024, providing information regarding the project and inviting them to register 
an interest (Step 2 notifications). A notification was also placed in The Daily Telegraph and online via 
News Corp Australia ’s Buy Sea rch Sell on 20 December 2024, inviting registrations of interest by 
Aboriginal people with cultural knowledge relevant to the study area. 
 
In line with the outcomes of Stage 1 following the Consultation Requirements (DECCW 2010), the 
project’s registered Aboriginal parties (RAPs) are: 
 
• Dharug Custodian Aboriginal Corporation; 
• Didge Ngunawal Clan; 
• Kamilaroi Yankuntjatjara Working Group; 
• Long Gully Cultural Services; 
• Murra Bidgee Mullangari Aboriginal Corporation; 
• Scott Franks on behalf of the Wonnarua PBC;  
• Yarrawalk Pty Ltd; 
• Wurrumay Pty Ltd; and 
• Anonymous RAP group #1. 
 
A copy of the notification and the details of registered Aboriginal parties were provided to  HNSW and 
MLALC on 21 January 2025. 
 
A letter was sent to all RAPs informing them of the project outline, impacts, timeline and milestones. 
Included was a methodology for undertaking the project’s assessment and a request for any 
information on culturally sensitive areas of local traditional knowledge relating to the study area. 
 
Community representatives provided information on local Aboriginal heritage values, places and sites 
during the assessment process. This contributed to an understanding of the local perspective on 
Aboriginal habitation and subsistence patterns, as well as the local intangible values and connections 
associated with the cultural landscape.  
 
All survey participants were involved in determining the archaeological potential of the study area. 
Further information on heritage values has been provided via written correspondence during the 
consultation process. The outcomes of this consultation underwrite the heritage assessment. 
 
Following preparation of the draft ACHAR, the RAPs were provided a 28 -day period to read and 
comment on the report. The review period commenced on 17 March 2025, and concluded on 14 April 
2025. 
 
Copies of the final report will be sent to all RAPs. Furthermore, any future work relating to the Aboriginal 
archaeological mitigation, or any significant changes to the Proposal, will include consultation with the 
relevant Aboriginal stakeholders. 
 
6.1.18.3 Aboriginal Heritage Significance Assessment  
 
An archaeological survey for the assessment was undertaken on 3 March 2025. The four groups who 
had provided a response to the project methodology were invited to attend. Representatives Darleen 
Johnson (Murra Bidgee Mullangari Aboriginal Corporation), Ethan Trewlynn (Long Gully Cultural 
Services), Marbuck Khan (Kamilaroi Yankuntjatjara Working Group) and a site officer from Anonymous 
RAP Group #1 attended the survey. The survey aimed to identify any Aboriginal objects or sites within 
the study area, inspect current site conditions, and assess the archaeological potential of the study area. 
 
[[page 187]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  174  
The survey was conducted on foot, with the aim of observing current site conditions and identifying 
any Aboriginal sites, places, or zones of potential for subsurface deposits. The survey was conducted on 
foot to assess current site conditions and identify any Aboriginal sites or areas with potential for 
subsurface cultural deposits. The northern part of the study area consisted of an artificially levelled 
landform, with up to 15 –20m of sandstone bedrock removed below Julius Avenue. This depth 
decreased towards the south as the land sloped naturally toward the Lane Cove River. Visibility in this 
area was generally good, although lower-lying, boggy sections with dense reeds reduced visibility. The 
ground was mostly covered by sparse young trees growing in pa le, sandy soil derived from weathered 
sandstone. Frequent bedrock exposures showed signs of mechanical excavation. Survey participants 
concluded that extensive ground disturbance in this northern zone had eliminated the potential for 
Aboriginal archaeological material. 
 
The southern portion was heavily vegetated, primarily with native regrowth and invasive lantana, 
resulting in low visibility and difficult access. The landform here remained largely intact, forming a 
stepped slope with exposed sandstone outcrops. These out crops were inspected for engraved 
Aboriginal art or suitable shelter formations, but none were found. The soils, where visible, were sandy 
and pale greyish -brown. Disturbances included earthworks, likely from the 2000s, and sandstone 
debris from earlier cl earance activities. Semi -formal walking tracks with dirt paths and carved 
sandstone steps were observed, mainly along the southern boundary. Due to dense vegetation and the 
stepped terrain, no clear sightlines to the Lane Cove River were identified. No Abo riginal sites or areas 
with archaeological potential were found within the study area. 
 
Two (2) known Aboriginal sites outside the study area were inspected. Site 45 -6-1854, a shelter with a 
red ochre motif, was relocated near a walking track and lies on a steeper slope conducive to shelter 
formation—unlike the gentler slope of the study area. Site 45 -6-2599, excavated in 1997, has been 
heavily impacted by the development at 3 Richardson Place and no longer retains its natural setting. 
 
6.1.18.4 Aboriginal Heritage Significance Assessment  
 
An assessment of aesthetic and social/spiritual values of Aboriginal cultural significance can only be 
made by the relevant Aboriginal community because Aboriginal people are the primary source of 
information about their cultural heritage values. 
 
Consultation with the RAPs, investigation into the background history of the study area and local 
region, and the survey have facilitated the development of an understanding of the key social, historic 
and scientific values associated with the sites and ob jects within the study area.  Following OEH 2011 , 
values are graded in accordance with a basic ranking of high, moderate or low. The ranking is based 
upon the research potential, representativeness, rarity and educational potential of each value. 
 
• Social Value 
The study area holds social value to the Wallumedegal people and broader First Nations 
community as a small component of the wider cultural landscape. This cultural landscape is 
associated with the Holocene Lane Cove River, its tidal waters and slopes. While no Aboriginal 
sites were identified within the study area, the presence of multiple registered Aboriginal sites 
within 200m of the study area attests to the use of the sloping landforms by First Nations 
people. The lower vegetated portions of the study area meet this criterion at the moderate 
level. 
 
• Historical Value 
There are no known post -contact historical associations with the study area that have been 
identified through historical research or through consultation with First Nations communities 
to date. The study area does not meet this criterion. 
 
  
[[page 188]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  175  
• Scientific Value 
No Aboriginal sites have been identified within the study area to date, and the study area is 
assessed as holding nil Aboriginal archaeological potential within the highly impacted north 
of the study area, and broadly low potential in the less impacted sou th of the study area. As 
such, the study area has low to no research value. The study area does not meet this criterion. 
 
• Aesthetic Value 
The impacted north of the study area holds low to no aesthetic value due to the extent of past 
impacts. The south of the study area holds aesthetic values associated with the natural sloping 
landform and native vegetation. The study area meets this criterion at the moderate level. 
 
6.1.18.5 Conclusion 
 
The ACHAR concludes that no further archaeological assessment, including archaeological test 
excavation is recommended for the study area based on the assessment of archaeological potential 
within the ACHAR, and as no Aboriginal sites or objects have been identified within the study area. As 
such, the ACHAR concludes that works may proceed with caution, subject to the mitigation measures 
outlined below.  
 
6.1.18.6 Mitigation Measures  
 
The following recommendations are made in the conclusion of the ACHAR which have been 
documented within the planned management and mitigation measures in Appendix D of this EIS.  
 
Works may proceed with caution, with regard to the proposed management strategies below. 
 
• Recommendation 1 – Impact Avoidance  
 
Avoidance of heritage sites represents the best heritage outcome as it means no impact to the 
identified heritage features. No Aboriginal sites or objects have been identified within the study 
area, and the study area is considered to have nil Aboriginal a rchaeological potential in the 
north of the study area, and broadly low potential in the south of the study area. As the study 
area does not contain an identified Aboriginal heritage item or zone of high archaeological 
potential, the general strategy of avoidance is not applicable within the study area.  
 
However, care should be taken to avoid indirect impacts to AHIMS ID 45 -6-1854, a shelter site 
located approximately 20m south of the study area. This site holds cultural value to the First 
Nations community. Works upslope within the study area should be mindful of the shelter site. 
Ideally a suitable vegetation buffer, upslope of the shelter within the southernmost portion of 
the study area, should be retained to maintain the natural setting of the shelter. Significant 
excavation works which could impact th e sandstone bedrock through vibrations are not 
proposed in proximity to this shelter. Should the proposal change, a management strategy 
should be implemented to limit and monitor vibration impacts as this would be a direct 
impact to this AHIMS site. 
 
• Recommendation 2 – Heritage Induction 
 
A heritage induction should be presented to all contractors, consultants and NSW Government 
staff involved in works within the study area. The induction should be provided prior to the 
commencement of works as part of the general site induction for all wor kers. This heritage 
induction would be prepared by a suitably qualified archaeologist. The induction would detail 
the management of First Nations cultural heritage and archaeology within the study area, 
through the following: 
 
  
[[page 189]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  176  
o detailing the actual and potential Aboriginal heritage resource within the study area;  
o summarising the heritage legislation applicable to the project;  
o outlining any consent conditions related to Aboriginal cultural heritage applicable to 
the development works;  
o detailing the approach to Aboriginal heritage management in place for the project, 
including the unexpected finds procedure (UFP) in place for the site and procedure in 
case of a heritage breach; and  
o providing contact details for key project staff responsible for management of 
unexpected finds and heritage within the site. 
 
• Recommendation 3 – Unexpected finds protocol (UFP) 
 
A UFP should be developed for the project which would stipulate the process for managing 
actual or suspected Aboriginal objects (i.e. stone artefacts, cultural features, etc) identified 
during the proposed works. The procedure should be provided to all staff and contractors who 
are working on the project. The UFP should include the following measures:  
o In the instance of an unexpected find(s), works must cease immediately in the area, 
and no further disturbance can occur until the area has been assessed by a suitably 
qualified archaeologist.  
o The project archaeologist must be contacted to inspect the item(s).  
o Should the item(s) be Aboriginal in origin, the project archaeologist will advise on how 
to proceed. Works cannot recommence in the area of the unexpected find(s) until sign-
off has been given by the archaeologist. This may involve consultation with projec t 
RAPs and HNSW to discuss the management of the Aboriginal object(s).  
o In the unlikely event that human remains are discovered at any time during the works, 
works must cease immediately in the surrounding area. The findings would need to be 
immediately reported to the NSW Police and/or the NSW Coroner’s Office. MLALC and 
all project RAPs should also be contacted in the event that human remains of actual 
or suspected Aboriginal origin are identified. 
 
6.1.19 Environmental Heritage  
 
A Heritage Due Diligence Assessment (DD) was carried out by GML Heritage in support of the Proposal 
and is provided at Appendix 27 . The purpose of the Heritage DD was to: 
 
• Understand the Site history from readily available historical sources; 
• Understand the current Site conditions from a review of existing documentation; 
• Identify is there is potential for historical archaeological remains within the study area; 
• Identify if the Proposal could impact on heritage items as defined by the Heritage Act; and 
• Make recommendations regarding the management of heritage and archaeological resources 
for the Proposal.  
 
The DD included an archaeological assessment and review of nearby heritage items and the following 
provides a summary of the results as part of the Heritage DD. 
 
6.1.19.1 Impact Assessment 
 
Archaeological Impacts 
 
The DD concludes that the Study area has been subject to extensive disturbance across almost two 
thirds of the Site. The archaeological remains across the portion of the Site outside of these areas of 
extensive disturbance are anticipated to be isolated and evide nce only transient land use such as 
isolated artifacts and rubbish pits, which may have been disturbed by continued development 
throughout the 21 st century. The potential archaeological remains are not considered to meet the 
threshold for significance.  
  
[[page 190]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  177  
Heritage Impacts 
 
The Proposal is located approximately 50m away from  a heritage item listed in Schedule 5 of RLEP 
2014, being ‘Cottage’ at 2 Richardson Place (Item 320). The heritage listed cottage at 2 Richardson Place 
is a rare remnant farmhouse which dates from the early period of subdivision and development in 
north Ryde, following the resumption of the Field of Mars Common. The DD notes that approval was 
granted to demolish the building doing the development of the Riverside Corporate Park in c2000, 
but the building was instead retained as part of that development.  
 
The view to the Site from the cottage is obscured by trees and the adjacent car park. The setting of the 
heritage item was completely and irreversible compromised by the construction of the Riverside 
Corporate Park and Honeywell commercial office building.  
 
As such, the Proposal would not impact on the heritage significance of the cottage. On this basis, the 
DD concludes that a Statement of Heritage Impact is not warranted.  
 
6.1.19.2 Mitigation Measures 
 
The DD recommends that should any excavation be required in areas of low historical archaeological 
potential as identified in the DD should proceed under an Unexpected Heritage Finds Procedure 
(UHFP). A heritage induction should also be provided to all construction personnel and the induction 
should include information about archaeology and obligations under the project approvals.  
 
The above recommendations are included in the Mitigation Measures Table provided at Appendix D. 
 
6.1.20 Social Impact   
 
A Social Impact Assessment (SIA) has been prepared by Willowtree Communications support of the 
Proposal and is provided at Appendix 27. The SIA has been developed with consideration of the Social 
Impact Assessment Guideline for State Significant Projects (2021a) (the SIA Guideline).  
 
The SIA has been informed by an analysis of quantitative data, strategic policy and qualitative data 
generated through a tailored  engagement process and ongoing refinements to the design of the 
Proposal and delivery provisions.  
 
Overall, the assessment highlights that the Proposal is likely to bring about significant positive social 
and economic benefits into the long term, through the delivery of digital infrastructure to meet 
increasing demand . The overall social impacts of the Proposal as described in the SIA  are likely to 
deliver benefits in relation to way of life, accessibility, surroundings, health, community, and culture. 
Based on the potential for residual impacts identified, the following mitigation measures are 
recommended: 
 
Construction Phase 
 
Recommendation 1: Before any construction work at the site, prepare and implement a Construction 
Management Plan (CMP) to: 
 
• Ensure the construction site is managed effectively and meets relevant environmental criteria 
and regulations, including detailed construction schedules, the phases, operating hours and 
communication strategies for adjoining properties in Julius Avenue and Richardson Place; and 
• Address the social impacts identified in this SIA and aim to preserve the amenity of the Site 
and surroundings, people's way of life, health and wellbeing and social connections, including 
traffic and parking, noise and vibration and air quality.   
 
  
[[page 191]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  178  
Recommendation 2 : Prepare and implement a Construction Traffic Management Plan (CTMP) to  
mitigate the impact on surrounding businesses to:  
 
• Manage the construction vehicles, including truck routes, size of vehicles, vehicle movement 
frequencies and plan for vehicle stands for loading and unloading  
• Manage construction deliveries so they occur outside of peak hours  
• Control vehicle entry points and turning areas where possible using a one-way system. Identify 
parking areas, delivery routes, and loading zones, away from the work area  
• Educate workers - traffic management in the induction for everyone  
• Communicate clearly with the community and neighbours, including provision and 
construction traffic routes and times.  
  
Recommendation 3: Implement the Tree Protection Management Plan (TPMP), which will need to be 
overseen by an official Project Arborist. The Project Arborist would manage tree protection and oversee 
any work conducted within the Tree Protection Zones (TPZs). This includes:  
 
• performing regular compliance monitoring and certification. Although several mitigation 
measures are already incorporated into the architectural and landscape design of the project, 
it is recommended that the following additional measures be implemented:  
o Replacement or offset of any trees and vegetation removed during site preparation and 
construction works, with a tree of like habit and indigenous to the LGA where possible, 
planted as near as practicable to the location of the removed tree, grown to maturity and 
replaced if the planting fails to survive and thrive.   
o New landscape areas to allow for supplementary native tree plantings to the boundaries 
of the site and the internal landscape areas. This also includes a diverse species mix of 
environmentally and culturally important species that reflect the surrounding a reas 
wetlands, grasslands, heathlands, scrub and dry sclerophyll forests. The tree line would 
help to screen the development and provide filtered views to the development. 
 
Operational Phase  
 
Recommendation 4 : Ensure that the operational noise and emissions are within the levels 
recommended by the assessing authority and guidelines (as identified in the previous section). The 
data centre design and management:  
 
• Implementation of sound-absorbing treatments where feasible in the designated galleries to 
minimise reverberation.  
• Appropriate sound attenuation measures integrated into the system to lower overall sound 
levels. 
• Final choices of equipment and design aimed at achieving the greatest possible reduction in 
sound levels.  
• Continuous monitoring and engagement with impacted neighbours, residents, and property 
owners as part of ongoing commitments to Stakeholders. 
 
Recommendation 5: An Operational Green Travel Plan (GTP) be implemented to manage the future 
impacts of operations related traffic and parking on surrounding road networks and communities. The 
key objectives of the GTP are to include:  
 
• Increased modal share for public transport, cycling and walking journeys for staff and visitors 
of the site;  
• Reduce private vehicle dependency as a means of access to the site; 
• Ensure adequate facilities are provided at the site to enable users to travel by sustainable 
transport modes; and  
• Raise awareness of, and actively encourage the use of, sustainable transport amongst users.  
  
[[page 192]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  179  
Recommendation 5: The visual impact of the data centre ranges from low to high for the amenities of  
people within the visual catchment area. The bulk and scale of the data centre, along with its effect on  
the skyline, can have notable consequences. To benefit the local business and residential community, 
the following measures are recommended:  
 
• Enhance the architectural treatment of the façade to improve visual interest and aesthetics.  
• Increase planting and screening to soften the appearance of the data centre.  
• Engage with affected neighbours, residents, and property owners as part of ongoing 
commitments to Stakeholders.  
  
Recommendation 6: The development proposal is recommended to target implementing strategies  
to achieve Ecologically Sustainable Development (ESD) principles such as energy efficient design,  
procurement of renewable energy, water management and strategies to minimise embodied carbon  
in construction  
 
The above recommendations are included in the Mitigation Measures Table provided at Appendix D. 
 
6.1.21 Infrastructure Requirements and Utilities   
 
An Infrastructure Delivery, Management and Staging Plan has been prepared in support of the Proposal 
and is provided at Appendix 29. The Report outlines the following: 
 
• Existing services infrastructure in the area and servicing the Site  
• Utility demands of the Proposal 
• Infrastructure upgrades required to service the Proposal 
• Description of infrastructure delivery and staging  
 
6.1.21.1 Existing Supply 
 
Electricity 
 
The Site does not have any substations on the Site and does not appear to have any permanent 
electrical connections. Any connection to the Site appears to be minimal capacity low voltage 
connections. 
 
Telecommunications 
 
Before You Dig Australia (BYDA) plans indicate that the Site appears to have sufficient telco services in 
the nearby vicinity. 
 
Potable Water 
 
The Site has a frontage to a Sydney Water 200mm Ductile Iron Cement Lined (DICL) main located 
within the nature strip on the near side of Julius Avenue. The Site is unencumbered of utility water 
mains and requires no diversions. 
 
Sewerage 
 
The Site is located in the NSOOS 3 Catchment sub-system in the North Head wastewater system. 
 
Stormwater 
 
There is an existing stormwater system, owned by Council, serving the Site with mains located on Julius 
Avenue, which is not proposed to be utilised by the Proposal. 
 
[[page 193]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  180  
Gas 
 
The BYDA maps indicate there is an existing Jemena gas main located in Julius Avenue which fronts 
the Site.  
 
6.1.21.2 Infrastructure Requirements  
 
Electricity 
 
The new on-Site STSS of 132kV/33kV at N redundant arrangement with capacity of 180MVA serving the 
campus is sufficient to meet the electrical demand for the Proposal.  
 
Site 33kV MV cable reticulation from the new 132kV/33kV substation to the data centre building will be 
by means of underground cabling conduits and internal risers up to the transformer rooms. 
 
Backup Generation  
 
The data centre is a mission critical facility  and therefore requires back-up power generation. The Site 
is designed for a total of 72 x low voltage 3MW Data Centre Data Centre Continuous rated 400V LV 
generators to supply the data centre critical loads. An additional 1000kVA (1MVA) low voltage generator 
will be provided to supply the office/FOH and life safety loads (not shared with the Data Hall 
infrastructure). 
 
All data centre generators will be inside an acoustic treated enclosed plantroom with 1000 L day tank 
fed from bulk fuel tanks on basement floor. The office generator will be in an acoustically rated 
enclosure on the roof of the FOH building with its bulk tank in the basement. 
 
Telecommunications 
 
The Site is proposed to have two (2) sets of dual diversely routed underground pathways (4 off in total) 
for telecommunications cabling from street pits in Julius Avenue and Richardson Place to the two (2) 
Point of Entry (POE) telco rooms to serve the Proposal. 
 
A Conceptual Telecommunications Servicing Strategy is illustrated in the Infrastructure Delivery, 
Management and Staging Plan. 
 
Potable Water 
 
The Proposal will be supplied with potable water supply for internal domestic and industrial water 
supplied from Sydney Water’s 200mm potable network. 
 
Potable water will be supplied to the mechanical services industrial water tanks as a means of cross 
connection separation of potable and non -potable sources to feed all non -potable requirements to 
separate domestic potable water supplies. 
 
Potable mains water is the primary water source of the mechanical evaporative cooling systems serving 
the data halls heat rejection requirements. In addition, the potable water supply feeds water into the 
mechanical industrial water storage tanks prior to serving the mechanical systems. The mechanical 
industrial water system consists of 24hr stored water volume should Sydney Water’s water supply be 
under maintenance or failure for short periods. 
 
All tanks, mechanical systems and pipework within the Site will be owned, operated and maintained 
by the Proponent. 
 
[[page 194]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  181  
The fire services connection will serve the aggregate fire hydrant and fire sprinkler demand 
simultaneously. Due to the effective building height and available pressure and flow data from Sydney 
Water, fire pumps and dedicated fire services storage tanks will be required to serve the development. 
Design of an efficient system will be subject to input and coordination with Fire & Rescue New South 
Wales (FRNSW) and Fire Engineering to provide data centre specific protection requirements 
performance solutions. 
 
Stormwater 
 
The Proposal’s stormwater design will be serviced by a series of drainage elements which will discharge 
the Site’s catchment. The matter of stormwater management is discussed in Section 6.1.13.2 of this EIS.  
 
Gas 
 
No gas supply is proposed to serve the Site, and the Site remains unencumbered by gas mains. 
 
6.1.21.3 Cooling System 
 
The SEARs prescribes the following additional assessment requirement in relation to cooling systems: 
 
Plant and equipment selection - The EIS must: 
• include a comprehensive options analysis of all commercially available cooling 
and back­ up power systems 
• provide a detailed overview of the proposed data hall cooling system including 
number and details of associated plant and equipment, and the energy and water 
demands of the proposed data hall cooling system 
• provide demonstration the development can  achieve a NABERS 3  stars energy 
rating or higher, including the Power Usage Effectiveness (PUE) calculations of plant 
and equipment required for the operation of a data centre. 
 
The Proposal seeks to provide a water-cooled chiller system for the data halls. TABLE 35 below outlines 
the estimated system loads for a water-cooled chiller system based on six-storey development with 12 
x 9.6MW data halls in total. 
 
TABLE 35. COOLING SYSTEM OVERVIEW 
Typical Data Hall Mechanical Configuration Comments 
 Per Data Hall Total (6 Levels)  
IT Heat Dissipation 9.6 MW 115.2 MW  
Electrical Room Per Data Hall 
(including transformer, switchroom, 
UPS and battery room) 
0.96 MW 11.52 MW  
Total Data Hall Heat Dissipation 10.56 MW 126.7 MW 12 Data Halls Total 
Chillers Capacity 2.12 MW Each  5 Duty + 1 Standby Per 
Data Hall. (72 Total) 
Total Cooling Capacity 10.6 MW Each 127 MW  
Cooling Tower Capacity 2.4 MW Each  5 Duty + 1 Standby Per 
Data Hall. (72 Total) 
Total Heat Rejection Capacity 12 MW 144 MW  
Fan Wall Units 0.37 MW Each  26 Duty + 2 Standby Per 
Data Hall (14 units per 
FWU gallery) 
Total FWU Cooling Capacity 9.62 MW N/A Per Data Hall  
[[page 195]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  182  
The systems and equipment associated with the mechanical services supporting the IT load includes: 
 
• Water cooled chillers, open circuit cooling towers, plate heat exchangers, make up water tanks 
and associated chilled/condenser water pumps 
• Associated pipework and system ancillaries 
• Data hall pressurisation units (PAHUs) 
• Chilled Water Fan wall units (FWUs) 
• Chilled water CRAH units for electrical rooms 
• Air cooled DX FCUs for HV Incomer and main comms rooms 
 
Chilled water will be produced by a series of high efficiency, water cooled, electric vapour compression 
HFO chillers. Chilled water is then supplied to Fan Wall Units within each data hall providing cooling to 
the Data Hall IT load. Chillers will be speci fied to operate using refrigerant with zero ozone depletion 
potential. Heat produced by the chillers will be rejected to atmosphere by a condenser water system, 
a number of dedicated open loop cooling towers. Cooling towers will be selected to ensure high 
performance operation in low load conditions to enhance energy and water efficiency.  
 
The design includes for water side economiser (heat exchangers) whereby condenser water can either 
precool the chilled water return before entering the chiller or fully by-pass the chiller and solely depend 
on low condenser water temperature to meet the data hall cooling requirement during periods when 
ambient conditions permit condenser water supply temperature to be below required chilled water 
temperature (free cooling mode).  
 
If the chilled water supply temperature can be increased to a point that it is warmer than the condenser 
water flow temperature including a provision for plate heat exchanger inefficiency, then free cooling 
can be relied upon through the whole year and no chiller is required. 
 
Cooling to the Data Hall IT load will utilise full air recirculation Fan Wall Units (FWU) connected to the 
dedicated chilled water circuit serving the associated data hall. FWU will provide cooling to the cold 
aisle and return air via hot aisle and overhead return plenum. 
 
Alternative Cooling Options  
 
This section summarises the evaluation of cooling solution options reviewed for the Proposal.  The 
following technical requirements were considered when conducting the analysis: 
 
• A data hall supply air temperature of 23°C 
• A low Power Usage Effectiveness (PUE) 
• Ability to be adapted to suit various tenants 
• Flexibility for design to be modified to suit customer needs 
• Noise emitted  
 
The current design trends faced by the data centre industry is the adoption of direct -to-chip cooling. 
Liquid to chip cooling has gradually been deployed in some data centres in Australia. Another 
noticeable trend in data centre technology is the rise in temperature within cold aisles which allows 
the chilled water temperature to be raised and potentially the removal of chillers if water cooled 
solutions are used. The cooling solution chosen must be flexible in taking on these trends  
 
The following cooling options have been reviewed during the concept design: 
 
• Option 1: Air-cooled chillers + Fan Wall Units (FWUs) 
• Option 2: Open circuit cooling towers (CTs) + water cooled chillers + FWUs 
• Option 3: Hybrid towers + water cooled chillers + FWUs 
• Option 4: Open circuit CTs + direct expansion (DX) FWU/Computer Room Air Conditioning 
(CRAC) units 
[[page 196]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  183  
These systems represent the most common cooling solutions used in Australia for data centre 
applications. Each listed option includes a description of its operational functionality. 
 
A discussion about the feasibility of each of the above cooling options is provided in the Infrastructure 
Delivery, Management and Staging Plan provided at Appendix 29. In conclusion, Option 2 with its used 
of open circuit cooling towers and water-cooled chillers to provide cooling to the data centre is shown 
to be the most efficient solution. The option is flexible in its design, and it can also be adapted to liquid 
to chip cooling which will make the cooling solution even more efficient. It has lowest noise emission 
which is important for site close to residential towers 
 
6.1.22 Bush Fire Risk  
 
As demonstrated in Figure 89 below, the Site is identified as containing Category 1 Vegetation and 
Vegetation Buffer land and is therefore bush fire prone land. 
 
A Bushfire Assessment (BA) has been prepared by Bushfire Hazard Solutions in support of the Proposal 
and is provided at Appendix 30. 
 
The Proposal is categorised by the NSW Rural Fire Service (NSW RFS) planning policy document 
Planning for Bush Fire Protection 2019  (PBP) as ‘other non -residential development’, and more 
specifically ‘commercial and industrial development’.  
 
For this type of development, the NSW RFS requires that development applications should satisfy the 
aims and objectives of PBP . The BA also considered  specific objectives and bushfire protection 
measures (BPMs) detailed in Chapter 8 ‘Other Development’ of PBP , including APZs, Access, Services , 
and Emergency Management Plan.  
 
Consideration has also been given to section 8.3.1 ‘Buildings of Class 5 to 8 under the NCC’ of PBP. 
 
 
Figure 89. Bush Fire Prone Land Map (Source: NSW Government, 2025) 
 

[[page 197]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  184  
6.1.22.1 Recommended Bushfire Protection measures 
 
The intent of bushfire protection measures for this development is to minimise the risk of bush fire 
attack and provide protection for emergency services personnel, residents and others assisting 
firefighting activities.  
 
The following recommendations are provided as the minimum necessary for compliance with PBP. 
Additional recommendations are provided to supplement these minimum requirements where 
considered necessary. 
 
Asset Protection Zones 
 
1. At the commencement of construction works and in perpetuity all areas within the subject 
property to the northern, eastern and western boundaries and for a minimum of 20 metres to 
the south of the Data Centre shall be maintained as an Asset Protection Zone (Inner Protection 
Area) as detailed in the NSW Rural Fire Service’s document ‘Standards for Asset Protection 
Zones’ and Appendix 4 of Planning for Bush Fire Protection 2019 
 
Construction 
 
2. That all gaps >3mm or more on proposed buildings be either screened within aluminium, steel 
or bronze metal mesh having an aperture size of ≤2mm or be sealed / closed.  
3. That all operable windows be screened internally or externally with aluminium, steel or bronze 
metal mesh having an aperture size of ≤2mm in such a way that the entire opening is screened 
when in the open position. 
4. That the external side-hung doors on proposed buildings be tight fitting and fitted with a draft 
excluder. This may require draft excluders on the stiles, head, sill or threshold and rebated or 
planted jambs & centre stiles. 
5. That the external roller doors on proposed buildings have tight fitting guide tracks / seals (not 
providing a gap >3mm when in the closed position).  
6. That any mechanical ducted ventilation on proposed buildings provides screens over air intake 
vents and ensuring that exhaust vents are either screened or fitted with dampers that close 
when positive outward air pressure is lost to ensure the maintain ember protection to the 
inside of the buildings. 
7. External walls are non -combustible, and the building structure will have a minimum 2 -hour 
fire rating.   
 
Landscaping 
 
8. That any new landscaping within the Asset Protection Zones is to comply with Table 7.4a of 
Planning for Bush Fire Protection 2019 
 
Gas (where applicable) 
 
9. That any new gas services are to comply with Table 7.4a of Planning for Bush Fire Protection 
2019 as follows: 
• reticulated or bottled gas is installed and maintained in accordance with AS/NZS 
1596:2014 and the requirements of relevant authorities, and metal piping is used; 
• all fixed gas cylinders are kept clear of all flammable materials to a distance of 10m and 
shielded on the hazard side;  
• connections to and from gas cylinders are metal;  
• polymer-sheathed flexible gas supply lines are not used; and  
• above-ground gas service pipes are metal, including and up to any outlets. 
 
  
[[page 198]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  185  
Emergency Management 
 
10. That the bushfire emergency management plan to be prepared and is to be consistent with 
the NSW Rural Fire Service Guidelines for the Preparation of Emergency / Evacuation Plan. 
 
Water 
 
11. That the new hydrant system is to comply with the requirements detailed in Table 5.3c of 
Planning for Bush Fire Protection 2019, specifically: 
• fire hydrant spacing, design and sizing comply with the relevant clauses of AS 2419.1:2021; 
• hydrants are not located within any road carriageway; 
• fire hydrant flows and pressures comply with the relevant clauses of AS 2419.1:2021. 
• all above-ground water service pipes external to the building are metal, including and up 
to any taps. 
• fire hose reels are constructed in accordance with AS/NZS 1221:1997 Fire hose reels, and 
installed in accordance with the relevant clauses of AS 2441:2005 Installation of fire hose 
reels. 
 
Access 
 
12. That any new access roads comply with the following requirements for Property Access as 
detailed in section 7.4 of Planning for Bush Fire Protection 2019: 
• property access roads are two-wheel drive, all-weather roads 
• a minimum vertical clearance of 4m to any overhanging obstructions, including tree 
branches;  
• curves have a minimum inner radius of 6m and are minimal in number to allow for rapid 
access and egress;  
• the minimum distance between inner and outer curves is 6m;  
• the crossfall is not more than 10 degrees;  
• maximum grades for sealed roads do not exceed 15 degrees and not more than 10 degrees 
for unsealed roads. 
 
In accordance with the bushfire safety measures contained within the BA , and consideration of the 
Site-specific bushfire risk assessment, the BA  concludes that when combined, they will provide a 
reasonable and satisfactory level of bushfire protection to the Proposal and  satisfies all relevant 
specifications and requirements of PBP. 
 
The Proposal must be carried out in accordance with the above recommendations which  are 
documented in planned management and mitigation measures described in Appendix D of this EIS. 
 
Subject to the BPMs being incorporated into the Proposal, the BDA co ncludes that the Proposal is 
Complies with the requirements of PBP.  
 
6.1.23 Construction, Operation and Staging  
 
The approval strategy seeks to obtain development consent to complete the construction works over 
a single construction stage upon issue of the relevant Construction Certificates.  Notwithstanding, the 
internal data halls will be progressively fitted out during the lifecycle of the data centre. 
 
A program has been established for the completion of the various work with a maximum duration of 
238 weeks. The various phases are as follows:  
  
• Earthworks and Site preparation 30 weeks  
• Construction and fitout    208 weeks 
 
[[page 199]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  186  
6.1.24 Contributions and Public Benefit  
 
6.1.24.1 Local Infrastructure Contributions 
 
The Macquarie Park Corridor Section 7.12 Local Infrastructure Contributions Plan 2025 applies to the 
Site and the Proposal  under Section 7.13 of the EP&A Act. A S7.12 levy is payable based on the EDC of 
the Proposal, which is calculated to be $1,582,669,210 (exc. GST). The applicable levy is 1.5% of the EDC 
of the Proposal.  
 
Contribution rates are indexed quarterly and an appropriate rate will be a calculated as part of any 
consent granted for the Proposal.  
 
6.1.24.2 Housing and Productivity Contributions 
 
Regional contributions are levied under Division 7.1, Subdivision 4 of the EP&A Act. The Site is located 
within the Greater Sydney Region and the Proposal is a n industrial development and therefore, the 
applicable contributions rate is: 
 
$15 per square meter of new GFA for industrial development 
 
It is noted that the above rate is indexed quarterly, and an appropriate rate will be a calculated as part 
of any consent granted for the Proposal. 
 
6.1.24.3 Planning Agreement 
 
The Proposal seeks to rely on the increased building height allowable under Clause 7.7 of RLEP 2014 in 
addition to a Clause 4.6 Variation Request for the exceedance caused by the roof plant and mesh. 
Clause 7.7 allows increased height if the consent authority is satisfied that the development includes 
adequate provision for one or both of: 
 
• Recreation areas that are configured and located in a way that is appropriate for the 
recreational purposes of Macquarie Park; or 
• An access network that is configured and located in a way that will allow a suitable level of 
connectivity within the Precinct. 
 
The objective of Clause 7.7 is to encourage additional commercial development in the Macquarie Park 
Transport Oriented Development Precinct coordinated with an adequate access network and 
recreation areas. 
 
The Proposal satisfies the above requirements with the through-site links providing an access network 
and recreations areas on Site. The EIS is accompanied by a Draft Letter of Offer to enter into a Planning 
Agreement (refer Appendix 31), which will be negotiated between the Proponent and the City of Ryde 
Council that ensures these measures are provided. 
 
Public benefit infrastructure in accordance with the provisions of Clause 7.7 of RLEP 2014  and the 
Macquarie Park Design Guide is proposed to be provided in the following manner, which will be offset 
against the contribution rate. 
 
• A public through-site link along the north-eastern boundary of the Site extending from Julius 
Avenue to Richardson Place. A public recreation area and lookout area is provided along this 
link that will provide passive recreation for workers of nearby buildings and residents; 
• A public through-site link along the south-western boundary of the Site extending from Julius 
Avenue to the new street and the bushwalking tracks; 
• Footpaths on either side of the new street; 
• Upgraded and extended through-site link from Richardson Place to the bushwalking tracks on 
the south-eastern boundary of the Site; and  
[[page 200]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  187  
• Extensive new bushwalking tracks and lookout/recreation areas in the southern part of the Site.  
 
All of the above infrastructure will have right of carriageways registered on title for public access. The 
above elements are illustrated on the Public Benefit Infrastructure Plan provided at Figure 90 below.  
 
 
Figure 90. Public Benefit Infrastructure Plan (Source: Arcadia, 2025) 
 
6.1.25 Engagement  
 
An Engagement Report has been prepared by Willowtree Communications in support of the Proposal 
and is provided at  Appendix 32 . The Engagement Report provides a summary and analysis of all 
community and stakeholder consultation carried out and discusses how the design of the Proposal has 
responded to this consultation.  
 
6.1.25.1 Engagement Objectives 
 
The key objectives of the Engagement Report, consistent with DPHI’s Guidelines for undertaking 
engagement on State Significant Development, are summarised below:  
 
• Inform the local community and key stakeholders about the proposed development 
• Facilitate meaningful and accessible engagement where stakeholders are given opportunities 
to provide feedback about the proposed development   
• Provide opportunities for stakeholders to influence outcomes by considering and responding 
to stakeholder feedback   
• Present outcomes from the engagement in a format that demonstrates consistency with the  
Undertaking Engagement Guidelines 
 
A range of stakeholders have been engaged with during the preparation of th e Engagement Report, 
including: 
 

[[page 201]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  188  
• Local Councils: 
o City of Ryde Council 
o Willoughby City Council  
o Lane Cove Council 
• Indigenous Community: 
o Aboriginal Community Representatives 
o Metropolitan Local Aboriginal Land Council 
• Authorities 
o Ausgrid 
o Sydney Water 
o Jemena 
o National Parks and Wildlife Service 
• Adjoining and immediate neighbours 
• Landowners/occupiers of residences, businesses, community services and institutions within 
600 metres of the Site 
• Residential and business areas in visual catchment including the suburbs of: 
o Lane Cove West 
o Lane Cove North 
o North Ryde (west of M2) 
• Community Groups including: 
o Ryde Community Alliance  
o Lane Cove North Residents’ Association  
o Lane Cove West Resident's Association:  
o Lane Cove Sustainability Action Group  
o Stringybark Creek Residents’ Association  
o Connect Macquarie Park Innovation District (CMPID) 
o The Strollers  
o Wild Walks  
o Santa Rosa Ryde Walkers  
o Heart Foundation Walking Team 
 
6.1.25.2 Engagement Approach 
 
Analyses of the proposal, stakeholders, and the surrounding area informed a tiered approach to 
engagement, aligned with the IAP2 Public Participation Spectrum for Engagement. The following 
hierarchy of engagement is proposed that is appropriate to the scale of the Proposal and has been 
informed by the analysis of the Proposal, context and stakeholder analysis. This involves:  
  
• Tier 1: Informing, consulting with and involving NSW DPHI, relevant agencies and authorities, 
City of Ryde Council and Aboriginal Community,   
• Teir 2: Informing and consulting /interviews with adjoining neighbours and 
resident/community groups, local businesses/institutions, and 
• Tier 3: Informing and consulting with the surrounding local business and residential 
communities.  
 
Summarised in TABLE 36, the approach ensured engagement was proportionate to the potential 
impacts of the Proposal on different stakeholders while providing open and transparent channels for 
communication and opportunities for stakeholders to provide meaningful feedback.   
 
  
[[page 202]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  189  
TABLE 36: STAKEHOLDER ENGAGEMENT APPROACH 
Key Stakeholders Strategic 
Intent 
IAP2 Level of 
Engagement 
Engagement Activity & Tools 
Local Councils 
City of Ryde Council 
 
To gain 
technical input 
and feedback 
on the proposal 
Involve General Consultation and Pre EIS 
Detailed Review meetings 
Pre SSDA and Pre EIS meetings  
• Planning matters  
• SIA stakeholder interview 
Willoughby City Council 
Lane Cove Council 
Encourage and 
facilitate 
involvement in 
the 
consultation 
process 
Consult • Community Newsletter #1 via 
email  
[redacted]
newsletter 
• Provision of direct contact 
email address 
• Offer Individual Project 
Briefings and SIA stakeholder 
interview 
Indigenous Community 
Aboriginal Community 
Representatives 
 
To gain cultural 
input and 
feedback on 
the proposal 
Involve • Aboriginal Cultural Heritage 
Assessment Report program 
Metropolitan Local 
Aboriginal Land Council 
 
Encourage and 
facilitate 
involvement in 
the 
consultation 
process 
Consult • Community Newsletter #1 via 
letterbox drop  
• Community Survey via 
newsletter 
• Provision of project email 
address 
• Offer Individual Project Briefing 
Adjoining and immediate neighbours 
Adjoining and immediate 
neighbours shown: 
- Commercial 
- Lane Cove 
National Park 
Encourage and 
facilitate 
involvement in 
the 
consultation 
process 
Involve • Invitation to Webinar and/or 
offer Individual Project Briefings 
• Community Newsletter #1 via 
email  
[redacted]
Newsletter 
• Provision of project email 
address 
Riverside Corporate Park: 
Landowners/occupiers of 
residences, businesses, 
community services and 
institutions within 600 
metres of the site shown 
in Figure 12.  
 
Raise 
awareness and 
provide 
opportunities 
for 
engagement 
on the proposal 
Consult • Community Newsletter #1 via 
letterbox drop  
• Community Survey via 
Newsletter 
• Provision of project email 
address 
Residential and business 
areas in visual catchment: 
• Lane Cove West 
• Lane Cove North 
• North Ryde (west of 
M2) 
Raise 
awareness and 
provide 
opportunities 
for 
engagement 
on the proposal 
Consult • Community Newsletter #1 via 
letterbox drop  
• Community Survey via 
Newsletter 
• Provision of project email 
address 
Community Groups 
[[page 203]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  190  
• Ryde Community 
Alliance 
• Lane Cove North 
Residents’ Association 
• Lane Cove West 
Resident's 
Association: 
• Lane Cove 
Sustainability Action 
Group 
• Stringybark Creek 
Residents’ Association 
• Connect Macquarie 
Park Innovation 
District (CMPID): 
• The Strollers 
• Wild Walks 
• Santa Rosa Ryde 
Walkers 
• Heart Foundation 
Walking Team 
Encourage and 
facilitate 
involvement in 
the 
consultation 
process 
Consult • Community Newsletter #1 via 
letterbox drop / email 
• Community Survey via 
Newsletter 
• Provision of project email 
address 
• Offer Individual Project 
Briefings / interview 
 
The community engagement area was identified following the review of the Proposal, policy and 
stakeholder analysis and the engagement approach outlined in the sections above. Due to the Site’s 
location, the topography surrounding the S ite was an important consideration in terms of visual 
catchment as well, which meant additional stakeholders were considered. In this contex t, the wider 
Riverside Corporate Park area with in 600m and surrounding suburbs with potential district views to 
the Site were consulted with (see Figure 91 below).  
 
 
Figure 91. Community Engagement Area Map (Source: Willowtree Communications, 2025) 
 
  

[[page 204]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  191  
The following engagement tools were utilised for the Proposal: 
 
• Community Newsletter 
• Social Impact Assessment Survey 
• Adjoining Properties Webinar 
• Dedicated Email 
 
These tools are discussed in more detail in the Engagement Report.  
 
6.1.25.3 Engagement Outcomes 
 
The majority of feedback was technical, and these are addressed through specialised technical reports 
supporting the EIS . The stakeholder and  community feedback focused on five key areas of interest / 
concern including trees, bushland and walking trails, new traffic, visual impacts, stormwater and 
construction. Project responses to these matters are provided in TABLE 37 below. 
TABLE 37: SUMMARY OF ENGAGEMENT FEEDBACK AND RESPONSES 
Feedback Key Stakeholders Response 
Biodiversity 
Impacts  
• Loss of 
biodiversity / 
bushland  
• Loss of trees 
• Interface with 
Lane Cove 
National Park 
• Continuity of 
bushland 
 
 
NPWS, Council, 
Community Groups, 
Aboriginal 
Community, also 
SEARs requirement 
addressing 
considerations of 
DEECCW - 
Conservation 
Programs, Heritage 
and Regulation 
(CPHR)  
• Development footprint minimised to maintain 
large area of natural bushland and biodiversity 
in the southwest corner of the site 
• Mitigation and management measures 
identified in Biodiversity Development 
Assessment Report including: 
o construction phase to the protect 
natural bushland areas being retained 
and  
o Vegetation Management Plan to be 
prepared 
• Fenced part of site minimised to facilitate 
natural interface with Lane Cove National Park 
and access to Walking Trails  
• Clear delineation of walking trails to manage 
access to natural areas  
• Native plants feature in Landscape Plan to 
support habitat 
• As set out in Council feedback where tree loss 
cannot be addressed on site Council offset 
policy is used resulting in tree replacement at 
a ratio of 3:1  
• Location and sizing of Ausgrid Sub 
Transmission Switching Station has been 
minimised to reduce footprint and impacts in 
location close to transmission line to provide 
precinct wide benefit to address increasing 
demand for electricity in the vicinity of the site 
Walking Trails 
and Recreation 
• Access to 
walking 
tracks/Nationa
l Park 
NPWS, Council, 
Community Groups, 
Aboriginal 
Community, 
adjoining 
Landowners  
• Improved accessibility through the site for 
pedestrians to access Lane Cove National Park 
and the Great North Walk including: 
o Provision of two new pedestrian links 
through the site to Lane Cove National 
Park 
[[page 205]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  192  
• Support 
existing 
walking 
groups, and 
recreation 
needs of 
growing 
community  
o Upgrades to walking trails connecting 
along the eastern and western 
boundaries of the site 
o Access to walking trail via new link 
road  
o Enhancement of walking trails with 
viewing platforms 
• Additional signage to promote connection to 
Lane Cove national Park, local walks and the 
Great North Walk 
Stormwater  
• Stormwater 
and overland 
flow path / 
flood 
management  
• Potential 
impacts on 
water quality 
on natural 
bushland 
areas and 
Lane Cove 
River 
NPWS, Council, 
Community Groups, 
Aboriginal 
Community 
• Stormwater design has incorporated feedback 
from NPWS and Council to ensure both 
immediate impacts on bushland on the site 
and adjoining the site as well as catchment 
considerations are addressed – this is being 
achieved through mechanisms to slow flow 
across the site and level spreaders that mimic 
natural flows 
Traffic and 
Parking  
• Link Road 
design 
• Private or 
public 
ownership of 
new link road 
• Coordination 
of access from 
Richardson 
Place and 
parking 
 
NPWS, Council, 
adjoining 
Landowners 
• Proposed link road provides improved 
connection between Julius Avenue and 
Richardson Place as envisaged by Macquarie 
Park Design Guide 
• Private ownership of Link Road preferred 
option of City of Ryde Council as link road is 
between two existing private roads  
• Adjoining landowners recognise the 
Macquarie Park Design Guide is the 
overarching strategy to deliver these links  
• Construction Traffic Management Plan to be 
prepared and implemented to minimise 
disruptions and link road provides improved 
circulation during construction and operation 
• Ongoing discussions with Quintessential to 
refine approach to existing right of access 
arrangements from Richardson Place and 
parking arrangements adjoining parking 
arrangements 
Visual Impact 
• Bulk and scale 
of Data Centre 
– local visual 
impacts 
• Bulk and scale 
of Data Centre 
– district visual 
impacts 
Council, Adjoining 
Landowners, local 
residents/Business. 
Community Groups  
• The proposal is in an area where incentives for 
height in order to achieve public benefits 
including pedestrian and road links. 
• Detailed design considerations to address bulk 
and scale include: 
o ensure office activity front Julius Ave 
to support amenity of street frontage 
address are achieved used for height 
Proposed link road provides improved 
[[page 206]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  193  
 connection between Julius Avenue 
and Richardson Place as envisaged by 
Macquarie Park Design Guide 
o modulated building facades with mix 
of materials and screening 
o use of colour, texture and sculptural 
design elements  
• Landscape Plan providing vegetated buffers 
and landscape treatments  
o that provide screening for security / 
fencing elements 
o Draws on surrounding palette and 
Connection to Country elements 
including local species to enhance 
interface with Lane Cove National Park    
• recognition of changing character of the area 
following TOD precinct planning reforms 
introduced in November 2024 which creates 
significant changes including 95m incentive 
height (up from 45m) for mixed use 
development within approx. 100m to the 
northwest of the site which will see further 
change to the district skyline views of North 
Ryde from all surrounding viewpoints 
Operational 
considerations 
• Noise 
• Safety  
Council, 
Adjoining 
Landowners, 
local 
business/resident  
• The mitigation measures for managing noise 
has been integrated into the design so that 
ensure they do not exceed noise management 
levels  
• Storage of hazardous materials following 
relevant safety requirements including 
dedicated areas for storage  
Construction 
• Potential 
impacts to 
site boundary  
Council, 
adjoining 
Landowners 
• Construction Management Plan to address 
construction noise, dust and vibration and 
construction schedules and contacts, 
unexpected find and other requirements 
• Construction Traffic Management Plan will 
address movement of trucks and materials 
during construction including number of 
vehicles per day and access routes to and 
through the site 
 
Conclusion and next steps 
 
Consideration of agency engagements did not identify any significant concerns and confirmed where  
ongoing engagement is required by the proponent following approval, particularly in relation to 
utilities.  
 
The community stakeholder engagement reach was widespread, with 1,200 Community Newsletter 
distributed to the surrounding businesses and residential areas. However, the community interest in 
the proposal was low, with less than five survey results from the  general community and direct 
communication with two of the ten local community / interest groups. Key themes related to the 
natural settings and role of substation.  
 
[[page 207]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  194  
Agency engagement was limited as guidelines for the preparation of technical reports provided the 
necessary guidance to address agency considerations. Where required engagement on a range of 
relevant technical matters was undertaken including with councils  and utility providers. Whilst 
community interest was low, there was direct engagement with key stakeholders including immediate 
neighbours and Lane Cove National Park and adjoining councils.   
 
Detailed feedback on the proposal was provided by:   
 
• City of Ryde Council including comprehensive Pre-EIS lodgement engagement, use of 
incentive heights and alignment with the Macquarie Park Design Guide including new link 
road and new through-site eastern and western pedestrian links to walking trails;  
• Ausgrid as part of the inclusion of the STSS assessed as part of the Proposal;  
• Aboriginal Community as part of the ACHAR, including connection to Country elements; and  
• Neighbouring properties, in particular the eastern and western commercial property owners 
in relation to vehicle and pedestrian links as well as National Parks and Wildlife Service in 
relation to the interface with the Lane Cove National Park to the south of the Site.  
 
It is noted that the community stakeholders have all recently been engaged on the planning 
framework for the wider area as part of updates to the Neighbourhood Master Plan. This was 
undertaken as the Riverside Corporate Park area is located in the Macquarie Park accelerated Transport 
Orientated Development area. It is further noted that the local area had previously been engaged as 
part of the assessment process for the 2009 approval for four commercial towers on the Site.  
 
The Proponent continues to work closely with Ausgrid on delivery considerations for the proposed 
substation. The consideration of agency and utility requirements and engagements did not identify 
any significant concerns and confirmed where ongoing engagement is  required by the proponent 
following approval, particularly in relation to utilities and interface with Lane Cove National Park.   
 
The key concerns identified through engagement related to the natural surroundings and the impact 
to existing vegetation, integration with the surrounding development and operational matters 
including traffic flows. Consideration of these stakeholders have  been incorporated into the detailed 
proposal refined for the EIS submission including new road link design, stormwater, design response 
to create visual interest and commercial streetscape and the landscape design including retention of 
native bushland an d improvements to walking trails and new pedestrian links on the site. The EIS 
assessment process will allow for further engagement of this evolution of the proposal.  
 
The Proponent also has an undertaking for ongoing engagement requirements with Aboriginal 
community members, two community groups and the four community stakeholders that responded  
to the survey.  
 
In conclusion, the Engagement Report confirms that an appropriate level of engagement has been 
undertaken, and there is an appropriate response to concerns raised through engagement.  In this 
context, the Proposal is considered suitable for progressing to a detailed assessment stage. 
 
  
[[page 208]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  195  
6.2 CUMULATIVE ASSESSMENT 
 
This section of the EIS assesses whether the Proposal is likely to generate cumulative impacts with the 
projects identified in accordance with the Department’s Cumulative Impact Guidelines. 
 
Relevant cumulative impact assessments are summarised below.  
 
6.2.1 Cumulative Air Quality Impact 
 
The AQIA prepared for the Proposal at Appendix 17 confirms that predicted cumulative concentrations 
for a realistic emissions scenario during routine maintenance of the back -up generators show that no 
exceedances are predicted to occur at any surrounding receptors for all assessed pollutants. The 
predicted cumulative concentrations for all assessed pollutants remain below the relevant criteria 
under realistic operations, w here the standby generators are to be operated under an appropriate 
testing schedule. 
 
Therefore, the cumulative impacts of the Proposal in respect of air quality are considered acceptable.  
 
6.2.2 Cumulative Traffic Impact 
 
The TAIA provided at Appendix 8  provides a cumulative assessment of the traffic impacts of the 
Proposal in a future year 2036 scenario The assessment indicated that all surrounding intersections will 
only experience marginal increases in traffic as a result of the Proposal. Given the low rates of traffic 
generation of the development  and minimal parking provided , especially compared against a 
commercial develop of the same scale, the cumulative impact of the Proposal is minimal.  
 
6.2.3 Cumulative Noise and Vibration 
 
The NVIA prepared for the Proposal  at Appendix 18 indicates that there are minimal industrial noise 
generating activities in the vicinity of the Site and therefore the cumulative impact of the Proposal is 
minimal in respect of noise and vibration generation. A cumulative assessment is provided in the NVIA 
provided at Appendix 18. 
 
6.2.4 Cumulative GHG Emissions 
 
The development contributes to cumulative GHG emissions in the area which is characterised by 
numerous energy-intensive data centres. Notwithstanding, the ESD Report prepared for the Proposal 
at Appendix outlines sustainable design features and energy efficiency measures to reduce it’s GHG 
footprint.  
 
6.3 PLANNED MANAGEMENT AND MITIGATION MEASURES  
 
The Proponent  plans to undertake the construction and operation of the proposed data centre , in 
accordance with the planned management and mitigation measures  outlined within Appendix D of 
this EIS.  
 
 
  
[[page 209]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  196  
PART 7 EVALUATION 
This section of the EIS provides a comprehensive evaluation of the Proposal with regard to its economic, 
environmental, and social impacts, including the principles of ESD. It assesses the potential benefits 
and impacts of the Proposal, considering the int eraction between the findings in the detailed 
assessments and the compliance of the Proposal with the relevant controls and policies.  
 
Various components of the biophysical, social, and economic environments, as well as the Proposal’s 
alignment with the objects of the EP&A Act and other statutory instruments applicable to the Site, have 
been examined in this EIS and are summarised below 
7.1 ECOLOGICALLY SUSTAINABLE DEVELOPMENT 
The four (4) principles of ESD as outlined in Clause 193 of the EP&A Regulation have been carefully 
considered in the formulation of the Proposal. An analysis of these principles is provided  in Section 
6.1.8.1 of this EIS. 
7.2 STRATEGIC CONTEXT 
The Site and Proposal contribute to the objectives set out in the Greater Sydney Region Plan  – A 
Metropolis of Three Cities by promotion of technological advancements and employment-generating 
opportunities to the wider locality and community, positioned within the Macquarie Park Precinct.   
 
The Proposal is consistent with the 10 Directions and planning priorities described in the Region Plan, 
specifically in the following manner: 
 
▪ Infrastructure and collaboration – once in operation, the Proposal would be able to provide 
secure, reliable and adaptable solutions for cloud, content and large enterprise customers to 
house their high and rapidly growing volumes of data and information. The infrastructure has 
been designed to meet future needs. 
▪ Liveability – the Proposal encourages employment -generating opportunities and economic 
prosperity, which has positive influences on the wider locality.  
▪ Productivity – the Proposal is situated within the North District Plan  and will support the 
retention and efficient use of employment land; and,   
▪ Sustainability – the Proposal would not exhibit or emit any detrimental impacts to its wider 
ecological surroundings and is consistent with the principles of ESD.   
 
The Proposal is aligned within the Planning Priorities for the Ryde LGA as outlined in the Ryde Local 
Strategic Planning Statement. The Proposal seeks to establish a new data centre on the Site which 
includes increases the density of the employment land resulting in minimal additional vehicular 
movements, which is consistent with Council’s vision for the area as outline in the LSPS.  
 
Data centres are critical infrastructure for supporting secure regional and national government and 
businesses. Additionally, it offers several advantages, including facilitating a distributed work model, 
reducing travel distances and associated costs for local workers, creating new employment 
opportunities, and contributing to the local economy through job creation near residential areas. 
7,3 STATUTORY CONTEXT 
The relevant State and local environmental planning instruments are identified at PART 4 of this EIS 
and assessed at Appendix B. This assessment has demonstrated that the Proposal will satisfy the 
applicable provisions of statutory planning instruments that apply to the Site. This is summarised 
below:  
 
[[page 210]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  197  
▪ The Proposal has been assessed and designed to satisfy the relevant objectives of the EP&A 
Act; 
▪ This EIS has been prepared in accordance with the SEARs as required by Schedule 2 of the 
EP&A Regulations. Refer to Appendix A; 
▪ Consideration is given to the relevant matters for consideration as required under the BC Act. 
The submission of a BDAR has been provided to support the Proposal; 
▪ The Proposal is consistent with the objectives of the E3 Productivity Support zone pursuant to 
RLEP 2014; 
▪ The Proposal satisfies the relevant provisions of the RLEP 2014, notwithstanding the proposed 
building height variation, as discussed below; 
▪ The Proposal is consistent with the provisions of the Macquarie Park Design Guide and relevant 
provisions of RDCP 2014; and 
▪ The Proposal is consistent with all statutory requirements as outlined in relevant SEPPs.  
 
Proposed Height Variation 
 
The Proposal seeks to vary the maximum incentive building height development standard applicable 
to the Site, as prescribed by Clause 7.7 of RLEP 2014. The Proposal is supported by a Clause 4.6 Variation 
Request which is provided at Appendix 34. The Variation Request establishes environmental planning 
grounds for the variations sought and should be reviewed in conjunction with this EIS.  
 
It has been demonstrated that the Proposal satisfies the relevant provisions of Clause 4.6 of RLEP 2014, 
as well as the objectives of the incentive building height and FSR development standard and the 
objectives of the E3 zone, notwithstanding the proposed height variation. The arguments contained in 
the Clause 4.6 Variation Request are summarised in Section 0 of this EIS.  
7.4 EP&A REGULATION 
This EIS report has addressed the specification criteria within Section 190 and 192 of the EP&A 
Regulation. Similarly, Section 6.1.8 of the EIS has addressed the principles of ESD through the 
precautionary principle (and other considerations), which assesses the threats of any serious or 
irreversible environmental damage. No additional approvals will be necessary at this time to enable the 
Proposal, in accordance with Section 4.42 of the EP&A Act.  
7.5 LIKELY IMPACTS OF THE DEVELOPMENT 
Matters of environmental impact have been addressed extensively in PART 6 of this EIS. Where impacts 
are identified, this EIS and accompanying technical reports explain why they are acceptable and how 
they can be mitigated. The Proposal will not have significant impacts on any threatened flora or fauna 
species, or the impact on any nearby sensitive receivers by way of acoustic, air quality, or visual impacts.  
 
Overall, it has been determined that the proposal would have positive social impacts, whilst potential 
negative social impacts of the proposal can be managed through the implementation of appropriate 
mitigation measures. The overall social impacts of the Proposal as described in the SIA are likely to 
deliver benefits in relation to way of life, accessibility, surroundings, health, community, and culture. 
Based on the potential for residual impacts identified, mitigation me asures are recommended  
including the preparation of an EMP.  
 
In terms of economic impact, these may only be described as positive. The proposed use result in 
employment generation during the construction and occupation phases of the development and will 
provide broader economic impacts to the Ryde LGA by the economic investment in the area. 
 
  
[[page 211]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  198  
It is considered that the recommended mitigation measures in Appendix D will assist the consent 
authority in formulating conditions to be imposed to ensure that the environmental impacts of the 
Proposal are suitably managed. Therefore, the Proposal will not result in adverse impacts on the Site 
itself or the immediate locality as a result of its implementation. 
7.6 SUITABILITY OF THE SITE 
The Site’s consistency with applicable regional and local strategies is demonstrated in the 
comprehensive environmental assessment, provided in PART 6 of this EIS, which includes an analysis 
of all potential impacts, which has been informed by the relevant consultant reports. Accordingly, the 
environmental assessment prescribes recommendations and mitigation measures (where necessary), 
to account for all identified potential impacts, by the Proposal.   
 
Having regard to the characteristics of the Site and its location, the Proposal is suitable for the Site for 
the reasons below:   
 
▪ The site is zoned E3 Productivity Support which permits development for the purpose of data 
centres with consent. The Proposal is consistent with the objectives for the E3 Productivity 
Support zone.  
▪ The Site remains capable of being appropriately serviced to accommodate the Proposal.  
▪ The Site is well located in close proximity to arterial and major collector roads and will not have 
any adverse traffic impact on the area due to the low-traffic generation of the Proposal. 
▪ The Site is well-serviced by a range of public transport options that provide a direct connection 
to the CBD and surrounding suburbs. Access to suitable transportation options is an essential 
requirement for employment-generating uses.  
▪ The Site benefits from geographical separation from sensitive receivers and is suitably located 
within an established employment precinct.  
▪ The Site can appropriately accommodate the Proposal while balancing environmental and 
design consideration and preserving the amenity of neighbouring properties. 
▪ The architectural design of the Proposal will deliver a high quality and modern data centre 
development, 
▪ The Site will provide important infrastructure to service the local and regional area. 
 
The technical assessments prepared in support of the Proposal have concluded that the Site is suitable 
for the Proposal. 
7.7 PUBLIC INTEREST 
The Proposal is in the public interest as it: 
 
▪ Provides a significant employment -generating use within an established employment 
generating precinct and provides an important part of cloud infrastructure.  
▪ Provides additional trees to support local and regional targets to increase tree canopy 
coverage. 
▪ Is consistent with the ESD principles as defined by Section 190 of the EP&A Regulations. 
▪ Has undertaken an extensive program of engagement with relevant stakeholders predates the 
submission of this SSDA, as detailed at length within Appendix C and summarised in 0 of this 
EIS. 
▪ Provides significant investment in the industrial sector within the Ryde LGA that will contribute 
to increased livelihood outcomes associated with the construction and operation phases. This 
has the potential to positively support livelihoods, not just directly through job creation but 
also by extending to local businesses and the overall improvement of the precinct. 
▪ Provides public benefit infrastructure in accordance with the Macquarie Park Design Guide 
that improves connectivity and recreation for the public.  
 
[[page 212]]
ENVIRONMENTAL IMPACT STATEMENT 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
P a g e  199  
PART 8 CONCLUSION 
 
This EIS has been prepared to assess the environmental, social, and economic impacts of the proposed 
data centre development. The EIS has addressed the issues outlined in the SEARs and accords with 
Part 8 of the EP&A Regulation with regards to consideration of the relevant environmental planning 
instruments, built form, and social and environmental impacts resulting  from the Proposal. 
Appropriate mitigation measures have been identified to manage the impacts of the development 
through the construction and operational phases of the project.  
 
Having considered the detailed assessment undertaken in this EIS, the approval of this SSDA is 
recommended, subject to the implementation of suitable conditions of consent reflecting the 
recommended mitigation measures in Appendix D.   
[[page 213]]
 
 
 
SSD-67407231 
 
APPENDIX A 
SEARS TABLE 
[[page 214]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
HOW THE SEARS HAVE BEEN SATISFIED 
Issue and Assessment Requirements Satisfied by 
1. Statutory and strategic context 
• Address all relevant legislation, environmental planning 
instruments (EPIs) (including drafts), plans, policies, 
guidelines and planning circulars. 
Refer to Appendix C of this 
EIS. 
• Identify compliance with applicable development 
standards and provide detailed justification for any non-
compliances. 
Refer to Appendix C of this 
EIS. 
• Provide an explanation of how the development as 
described in the EIS is consistent with the development as 
was described in the request for SEARs (including any 
components that were not SSD) and provide a justification 
for any differences 
Refer to PART 2 of this EIS. 
• Address the requirements of any approvals applying to the 
site, including any concept approval, any endorsed or draft 
master plan, precinct plan or any recommendation from a 
Gateway determination 
N/A – The Site is not subject to 
any other relevant approvals.   
• Provide an accurate summary of the detailed assessment of 
the impacts of the project and integrate the findings and 
recommendations of technical reports into the justification 
and evaluation of the project as a whole 
Refer to PART 6 of this EIS. 
Additional Assessment Matters 
• The EIS must assess the consistency of the development 
with the principles, objectives and provisions identified 
in the Macquarie Park Design Guide.  
Refer to the Macquarie Park 
Design Guide Compliance 
Table at Appendix 33. 
• The EIS must evaluate the impact of heat rejection on 
habitable rooms and communal open spaces, including 
those of neighbouring properties. 
Refer to the Urban Heat Island 
discussion at Section 0 of this 
EIS.  
2. Estimated Development Cost and Employment  
• Provide the estimated development cost (EDC) of the 
development prepared in accordance with the 
relevant planning circular using the Standard Form 
of EDC Report. 
Refer to Section 6.1.2 and 
Appendix 1 of this EIS.  
• Provide an estimate of the retained and new jobs that would 
be created during the construction and operational phases of 
the development, including details of the methodology to 
determine the figures provided 
Refer to Section 6.1.2 and 
Appendix 1 of this EIS.  
3. Design Quality  
• Demonstrate how the development will achieve: 
o design excellence in accordance with any applicable 
EPI provisions. 
o good design in accordance with the seven objectives 
for good design in Better Placed. 
Design excellence is not 
prescribed for the Site in any 
EPI. The Better Places 
objectives are discussed in 
Section 6.1.3 and Appendix 3 
of this EIS.  
• Where required by an EPI or concept approval, demonstrate 
how the development has been subject to a competitive 
design process or reviewed by the State Design Review Panel 
(SDRP). Recommendations are to be addressed prior to 
lodgement. 
N/A – the Proposal is subject to 
a competitive design process, 
nor is it to be reviewed by the 
SDRP. 
[[page 215]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
Additional assessment requirements:  
▪ The EIS must identify design options considered during an 
iterative process and demonstrate the proposed 
development has been optimised to provide an integrated 
built-form design and to minimise amenity impacts by 
having regard to the relevant evaluation criteria in the 
Macquarie Park Design Guide and the Government 
Architect's Better Placed and Greener Places design guides.  
Refer to Section 0 and the 
Design Options Analysis 
provided at Appendix 3 of this 
EIS.  
Compliance with the 
Macquarie Park Design Guide 
is discussed in the 
Compliance Table at  
Appendix 33. 
4. Built Form and Urban Design 
▪ Explain and illustrate the proposed built form, including a 
detailed site and context analysis to justify the proposed site 
planning and design approach. 
Refer to Section 3.3.3, 
Appendix 2 and Appendix 3 of 
this EIS.  
▪ Demonstrate how the proposed built form (layout, height, 
bulk, scale, separation, setbacks, interface and articulation) 
addresses and responds to the context, site characteristics, 
streetscape and existing and future character of the locality. 
Refer to Section 0, Appendix 2 
and Appendix 3 of this EIS. 
▪ Demonstrate how the building design will deliver a high-
quality development, including consideration of façade 
design, articulation, materials, finishes, colours, any signage 
and integration of services. 
Refer to Section 0, Appendix 2 
and Appendix 3 of this EIS. 
▪ Assess how the development complies with the relevant 
accessibility requirements. 
Refer to Section 6.1.4.10 of this 
EIS. 
5. Visual Impact 
▪ Provide a visual analysis of the development from key 
viewpoints, including photomontages or perspectives 
showing the proposed and likely future development. 
Refer to Section 0 and 
Appendix 7 of this EIS. 
▪ Where the visual analysis has identified potential for 
significant visual impact, provide a visual impact assessment 
that addresses the impacts of the development on the 
existing catchment. 
Refer to Section 0 and 
Appendix 7 of this EIS. 
6. Traffic, Transport and Accessibility  
▪ Provide a transport and accessibility impact assessment, 
which includes:  
o details of all traffic types and volumes likely to be 
generated during construction and operation, including a 
description of key access and haul routes. 
o an assessment of the predicted impacts of this traffic on 
road safety and the capacity of the road network, 
including consideration of cumulative traffic impacts at 
key intersections (using industry standard modelling). 
o plans demonstrating how all vehicles likely to be 
generated during construction and operation and 
awaiting loading, unloading or servicing can be 
accommodated on the site to avoid queuing in the street 
network. 
o details and plans of any proposed internal road network, 
loading dock provision and servicing, on-site parking 
Refer to Section 6.1.6 and 
Appendix 8 of this EIS.  
[[page 216]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
provisions, and sufficient pedestrian and cyclist facilities, 
in accordance with the relevant Australian Standards. 
o swept path analysis for the largest vehicle requiring 
access to the development. 
o details of road upgrades, infrastructure works, or new 
roads or access points required for the development if 
necessary. 
▪ Provide a Construction Traffic Management Plan detailing 
predicted construction vehicle movements, routes, access 
and parking arrangements, coordination with other 
construction occurring in the area, and how impacts on 
existing traffic, pedestrian and bicycle networks would be 
managed and mitigated. 
Refer to Section 6.1.6.6 and 
Appendix 9 of this EIS.  
7. Trees and Landscaping  
▪ Provide a detailed site-wide landscape plan, that: 
o identifies the number and location of trees to be removed 
and retained, and how opportunities to retain significant 
trees have been explored and/or informs the plan. 
o details the proposed site planting, including location, 
number and species of plantings, heights of trees at 
maturity and proposed canopy coverage. 
o demonstrates how the proposed development would: 
o contribute to long term landscape setting in respect 
of the site and streetscape. 
o mitigate the urban heat island effect and ensure 
appropriate comfort levels on-site. 
o contribute to the objective of increased urban tree 
canopy cover. 
o maximise opportunities for green infrastructure, 
consistent with Greener Places. 
Refer to Section 6.1.7, 
Appendix 11, and Appendix 12 
of this EIS.  
8. Ecologically Sustainable Development (ESD) 
▪ Identify how ESD principles (as defined in clause 7(4) of 
Schedule 2 of the EP&A Regulation) are incorporated in the 
design and ongoing operation of the development. 
Refer to Section 6.1.8 and 
Appendix 13 of this EIS.  
▪ Demonstrate how the development will meet or exceed the 
relevant industry recognised building sustainability and 
environmental performance standards. 
Refer to Section 6.1.8 and 
Appendix 13 of this EIS. 
▪ Demonstrate how the development minimises greenhouse 
gas emissions (reflecting the Government’s goal of net zero 
emissions by 2050) and consumption of energy, water 
(including water sensitive urban design) and material 
resources. 
Refer to Section 6.1.8 and 
Appendix 13 of this EIS. 
▪ If Chapter 3 of SEPP (Sustainable Buildings) 2022 applies: 
o demonstrate how the development has been 
designed to address the provisions set out in Chapter 
3.2(1).  
o provide a NABERS Embodied Emissions Material 
Form to disclose the amount of embodied emissions 
attributable to the development in accordance with 
section 35B of the EP&A Regulation. 
Refer to Section 6.1.8 and 
Appendix 14 of this EIS. 
[[page 217]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
9. Biodiversity  
▪ Assess any biodiversity impacts associated with the 
development in accordance with the Biodiversity 
Conservation Act 2016 and the Biodiversity Assessment 
Method 2020, including the preparation of a Biodiversity 
Development Assessment Report (BDAR), unless a waiver is 
granted, or the site is on biodiversity certified land. 
Refer to Section 6.1.9 and 
Appendix 15 of this EIS. 
▪ If the development is on biodiversity certified land, provide 
information to identify the site (using associated mapping) 
and demonstrate the proposed development is consistent 
with the relevant biodiversity measure conferred by the 
biodiversity certification. 
N/A – the Site is not 
biodiversity certified land.   
10. Back-up Power System 
▪ Provide a detailed overview of any proposed back-up power 
system, including the scale and capacity of the system, and 
any associated testing procedures (frequency and duration).  
▪ Provide a detailed justification for the proposed back-up 
power system, including alternatives considered. 
Refer to Section 6.1.10 and 
Appendix 16 of this EIS in 
respect of back-up power 
system.  
 
Additional assessment requirements: 
▪ Plant and equipment selection – The EIS must: 
o Include a comprehensive options analysis of all 
commercially available cooling and back-up power 
systems  
Refer to Section 6.1.10 and 
Appendix 16 of this EIS in 
respect of back-up power 
system.  
o provide a detailed overview of the proposed data 
hall cooling system including number and details of 
associated plant and equipment, and the energy 
and water demands of the proposed data hall 
cooling system 
Refer to Section 6.1.21.3 and 
Appendix 29 of this EIS in 
respect of cooling systems. 
o provide demonstration the development can  
achieve a NABERS 3  stars energy rating or higher, 
including the Power Usage Effectiveness (PUE) 
calculations of plant and equipment required for 
the operation of a data centre. 
Refer to Section 6.1.8 and 
Appendix 13 of this EIS. 
11. Air Quality 
▪ Provide an assessment of air quality impacts, prepared in 
accordance with the relevant NSW Environment Protection 
Authority (EPA) guidelines. The assessment must address 
construction works and include modelling of emissions and 
air pollutants from predicted operations (including testing of 
the back-up power system) and a peak emission and air 
pollutant scenario, and outline the proposed mitigation, 
management and monitoring measures that would be 
implemented. 
Refer to Section 6.1.11 and 
Appendix 17 of this EIS.  
12. Noise and Vibration 
▪ Provide a noise and vibration assessment prepared in 
accordance with the relevant EPA guidelines. The assessment 
must detail construction and operational noise and vibration 
impacts on nearby sensitive receivers and structures and 
outline the proposed management and mitigation measures 
that would be implemented. 
Refer to Section 6.1.12 and 
Appendix 18 of this EIS.  
[[page 218]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
Additional assessment requirements: 
• Operational noise - The EIS must include an operational 
noise assessment, which: 
o provide details of noise monitoring survey, 
background noise levels and amenity noise levels at 
the potentially most-affected residential receptors 
(i.e. not necessarily the nearest residential receptor) 
o include details of manufacturer specifications for 
plant and equipment and noise source inventory 
(demonstrating worst-case modelling of plant and 
equipment for each assessment period, including 
testing of any back-up power system and critical 
power failure scenario) 
o assess the effect of the development on 
neighbouring sites within the Macquarie Park 
Corridor Precinct, particularly at the nearby key 
sites along Julius Avenue 
o evaluate data centre and substation 
operational noise for any potential annoying 
noise characteristics such as tonality and 
dominant low-frequency content. 
Refer to Section 6.1.12 and 
Appendix 18 of this EIS. 
13. Ground and Water Conditions 
▪ Assess potential impacts on soil resources and related 
infrastructure and riparian lands on and near the site, 
including soil erosion, salinity and acid sulfate soils. 
▪ Provide a Surface and Groundwater Impact Assessment that 
assesses potential impacts on: 
o surface water resources (quality and quantity) 
including related infrastructure, hydrology, 
dependent ecosystems, drainage lines, downstream 
assets and watercourses.  
o groundwater resources in accordance with the 
Groundwater Guidelines. 
Refer to Section 6.1.13 and 
Appendix 20 of this EIS. 
14. Water Management 
▪ Provide an Integrated Water Management Plan for the 
development that: 
o is prepared in consultation with the local council and 
any other relevant drainage or water authority. 
o outlines the water-related servicing infrastructure 
required by the development (informed by the 
anticipated annual and ultimate increase in servicing 
demand) and evaluates opportunities to reduce water  
o demand (such as recycled water provision). details the 
proposed drainage design for the site including any 
on-site detention facilities, water quality 
management measures and the nominated 
discharge points, on-site sewage management, and 
measures to treat, reuse or dispose of water 
o demonstrates compliance with the local council or 
other drainage or water authority requirements and 
Refer to Section 6.1.13 and 
Appendix 21 of this EIS.  
[[page 219]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
avoids adverse impacts on any downstream 
properties. 
▪ Where water and drainage infrastructure works are required 
that would be handed over to the local council, or other 
drainage or water authority, provide full hydraulic details and 
detailed plans and specification of proposed works that have 
been prepared in consultation with, and comply with the 
relevant standards of, the local council or other drainage or 
water authority. 
15. Flooding risk  
▪ Identify the flood planning level as set out in the relevant 
council LEP or SEPP and identify any: 
o flood risks on site having regard to adopted flood 
studies 
o the potential effects of climate change, and 
o any relevant provisions of the NSW Flood Risk 
Management Manual. 
▪ Where the development is occurring on flood prone land a 
flood impact and risk assessment (FIRA) must be prepared 
having regard to the Flood Impact and Risk Assessment 
Guideline - LU01 (FIRA guide). When determining the scope 
and category of the FIRA the requirements outlined in the 
FIRA guide must be considered. 
▪ Detail any flood risk management measures that are to be 
incorporated as part of the development having regard to 
relevant guidelines (including any design solutions, flood 
modification measures, property modification measures, 
operational procedures or Flood Emergency Response Plan). 
Refer to Section 6.1.14 and 
Appendix 22 of this EIS.  
16. Hazards and Risks 
▪ Where there are dangerous goods and hazardous materials 
associated with the development provide a preliminary risk 
screening in accordance with SEPP 33. 
Refer to Section 6.1.15 and 
Appendix 23 of this EIS.  
▪ Where required by SEPP 33, provide a Preliminary Hazard 
Analysis prepared in accordance with Hazardous Industry 
Planning Advisory Paper No.6 – Guidelines for Hazard 
Analysis. 
N/A - A Preliminary Hazard 
Analysis is not warranted for 
the Proposal.  
▪ If the development is adjacent to or on land in a pipeline 
corridor, report on consultation outcomes with the operator 
of the pipeline and prepare a hazard analysis. 
N/A – the Site is not adjacent 
to or on land in a pipeline 
corridor.  
Additional assessment requirements:  
▪ Hazards and risk - The EIS must demonstrate the relevant 
aspects of the FM Global Property Loss Prevention Data 
Sheet 5-32 - Data Centres and Related Facilities have been 
considered and  could be implemented as part of the 
development. It must also demonstrate the development 
would comply with the relevant aspects of the following 
standards: 
o AS/NZS 4681 - Storage and handling of Class 9 
(miscellaneous) dangerous goods and articles 
o AS IEC 62619 - Secondary cells and batteries 
containing alkaline or other non-acid electrolytes - 
Refer to Section 6.1.14 and 
Appendix 22 of this EIS. 
[[page 220]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
Safety requirements for secondary lithium cells 
and batteries, for use in industrial applications 
o AS 1940 - Storage and handling of flammable and 
combustible liquids. 
17. Contamination and Remediation   
▪ In accordance with Chapter 4 of SEPP (Resilience and 
Hazards) 2021, assess and quantify any soil and groundwater 
contamination and demonstrate that the site is suitable (or 
will be suitable, after remediation) for the development. 
Refer to Section 6.1.16 and 
Appendix 24 of this EIS.  
18. Waste Management  
▪ Identify, quantify and classify the likely waste streams to be 
generated during construction and operation. 
▪ Provide the measures to be implemented to manage, reuse, 
recycle and safely dispose of this waste. 
▪ Identify appropriate servicing arrangements for the site. 
Refer to Section 6.1.17 and 
Appendix 25 of this EIS. 
 
▪ If buildings are proposed to be demolished or altered, provide 
a hazardous materials survey. 
No demolition works are 
proposed. 
19. Aboriginal Cultural Heritage  
▪ Provide an Aboriginal Cultural Heritage Assessment Report 
prepared in accordance with relevant guidelines, identifying, 
describing and assessing any impacts for any Aboriginal 
cultural heritage values on the site. 
Refer to Section 6.1.18 and 
Appendix 26 of this EIS.  
20. Environmental Heritage  
▪ Where there is potential for direct or indirect impacts on the 
heritage significance of environmental heritage, provide a 
Statement of Heritage Impact and Archaeological 
Assessment (if potential impacts to archaeological resources 
are identified), prepared in accordance with the relevant 
guidelines, which assesses any impacts and outlines measures 
to ensure they are minimised and mitigated. 
Refer to Section 6.1.19 and 
Appendix 27 of this EIS.  
21. Social Impact 
▪ Provide a Social Impact Assessment that: 
o Is prepared in accordance with the Social Impact 
Assessment Guidelines for State Significant Projects. 
o Is targeted and proportionate to the project’s context 
and likely impacts.  
Refer to Section 6.1.20 and 
Appendix 27 of this EIS.  
22. Infrastructure Requirements and Utilities  
▪ In consultation with relevant service providers: 
o assess the impacts of the development on existing 
utility infrastructure and service provider assets 
surrounding the site. 
o identify any infrastructure upgrades required on-site 
and off-site to facilitate the development and any 
arrangements to ensure that the upgrades will be 
implemented on time and be maintained. 
o provide an infrastructure delivery and staging plan, 
including a description of how infrastructure 
requirements would be co-ordinated, funded and 
delivered to facilitate the development. 
Refer to Section 6.1.21 and 
Appendix 29 of this EIS.  
[[page 221]]
SEARS TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
23. Bush Fire Risk 
▪ If the development is on bush fire prone land, provide a bush 
fire assessment that details proposed bush fire protection 
measures and demonstrates compliance with Planning for 
Bush Fire Protection. 
Refer to Section 6.1.22 and 
Appendix 30 of this EIS. 
24. Construction, Operation and Staging 
▪ If staging is proposed, provide details of how construction and 
operation would be managed and any impacts mitigated. 
Refer to Section 6.1.23 of this 
EIS. 
25. Contributions and Public Benefit 
▪ Address the requirements of any relevant contribution plan(s), 
planning agreement or EPI requiring a monetary contribution, 
dedication of land and/or works-in-kind and include details of 
any proposal for further material public benefit. 
Refer to Section 6.1.24 and 
Appendix 31 of this EIS. 
▪ Where the development proposes alternative public benefits 
or a departure from an existing contributions framework, the 
local council, the Department and relevant State agencies are 
to be consulted prior to lodgement and details, including how 
comments have been addressed, are to be provided. 
Refer to Section 6.1.24 of this 
EIS. 
26. Engagement 
▪ Detail engagement undertaken and demonstrate how it was 
consistent with the Undertaking Engagement Guidelines for 
State Significant Projects. Detail how issues raised, and 
feedback provided have been considered and responded to 
in the project. In particular, applicants must consult with: 
o the relevant Department assessment team. 
o any relevant local councils. 
o any relevant agencies. 
o the community. 
o if the development would have required an approval 
or authorisation under another Act but for the 
application of s 4.41 of the EP&A Act  or requires an 
approval or authorisation under another Act to be 
applied consistently by s 4.42 of the EP&A Act, the 
agency relevant to that approval or authorisation. 
Refer to Section 6.1.25 and 
Appendix 32 of this EIS. 
[[page 222]]
 
 
SSD-67407231 
 
APPENDIX B 
STATUTORY 
COMPLIANCE 
TABLE
[[page 223]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Considerations under the EP&A Act and EP&A Regulation 
Environmental 
Planning and 
Assessment Act 
1979 
Section 1.3 – Objects 
of the Act 
(a) to promote the social and economic 
welfare of the community and a better 
environment by the proper management, 
development and conservation of the 
State’s natural and other resources, 
The Proposal is appropriately located in an 
existing employment area of strategic 
importance. The suitability of the Site and the 
Proposal would see social and economic 
benefits for the area, without impacts to the 
State’s natural and other resources. 
- 
(b) to facilitate ecologically sustainable 
development by integrating relevant 
economic, environmental and social 
considerations in decision-making about 
environmental planning and assessment, 
The Proposal facilitates ecologically sustainable 
development. 
Refer to 6.1.8 of 
the EIS.  
(c) to promote the orderly and economic use 
and development of land, 
As well as fulfilling a significant role in satisfying 
market needs, the Proposal also demonstrates a 
logical redevelopment of an undeveloped Site. 
The Site’s economic development is both logical 
and orderly for the following reasons:  
▪ It delivers employment-generating 
opportunities in both the construction and 
operational phases in an area already 
earmarked by both State and Regional 
policies for employment and 
advancement.  
▪ It provides both a new economically and 
ecologically sustainable development, 
delivering new industry-best-practice in 
data centre construction. 
- 
[[page 224]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
▪ It implements best-practice sustainability 
measures, to promote ecologically 
sustainable development.  
▪ It includes increased provisions for 
landscaping, helping to revitalise and 
naturally landscape a substantial canopy 
cover across the site, further minimising 
the potential impacts of the Urban Heat 
Island Effect, by further reducing the Site’s 
microclimate.  
▪ It improves water-quality for stormwater in 
accordance with the requirements of 
Council’s engineering guidelines. 
(d) to promote the delivery and maintenance 
of affordable housing, 
Not applicable – this objective is not applicable 
to the proposed development, as the Proposal 
does not seek consent for housing. 
- 
(e) to protect the environment, including the 
conservation of threatened and other 
species of native animals and plants, 
ecological communities and their habitats, 
The Site’s biodiversity has been suitably 
assessed, including impacts to threatened and 
other species of native animals and plants, 
ecological communities and their habitats. 
Refer to Section 
6.1.9 of the EIS.  
(f) to promote the sustainable management 
of built and cultural heritage (including 
Aboriginal cultural heritage), 
Both environmental and Aboriginal cultural 
heritage has been suitably assessed, finding that:  
▪ the Proposal does not impact on any items 
of historical heritage; and  
▪ the Site is considered to be of low 
archaeological potential to contain 
Refer to Section 
6.1.18 and Section 
6.1.19 and of the 
EIS.  
[[page 225]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Aboriginal cultural heritage and there will 
be no harm to known heritage values by 
the proposed works. 
(g) to promote good design and amenity of the 
built environment, 
The vision of the Proposal is to create a high-
quality built form with integrated landscaping. 
The Proposal is considered to promote both 
good design and improved amenity, through 
the use of new-age materials and innovative 
contemporary design.  
Refer to  Section 
6.1.3 of the EIS.  
(h) to promote the proper construction and 
maintenance of buildings, including the 
protection of the health and safety of their 
occupants, 
The Proposal would be implemented through 
best-industry practice standards and measures. 
The Proposal has been designed in accordance 
with the NCC. This incorporates into the design, 
all statutory and functional requirements, 
regarding access, egress and fire, which are 
deemed necessary to safeguard the safety of 
building occupants and the longevity of the 
development. 
- 
(i) to promote the sharing of the responsibility 
for environmental planning and 
assessment between the different levels of 
government in the State, 
The Proposal is SSD, which devolves the 
environmental planning and assessment of the 
application to NSW DPHI.  
Notwithstanding, the Proposal has also been 
informed by engagement with Council. 
- 
(j) to provide increased opportunity for 
community participation in environmental 
planning and assessment. 
Community and stakeholder engagement has 
been undertaken for the DA.  This has included 
meetings and notification letters to both 
Refer to Section 
6.1.25 of the EIS.  
[[page 226]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
agencies and all potentially impacted 
stakeholders. 
Section 4.15(1)(a) – 
Matters for 
consideration—
general 
(i) any relevant environmental planning 
instrument, and 
 
EPIs relevant to the Site and Proposal include: 
• Commonwealth Environment 
Protection and Biodiversity 
Conservation Act 1999 
• Environmental Planning and 
Assessment Act 1979 
• Environmental Planning and 
Assessment Regulation 2021 
• National Parks and Wildlife Act 1974 
• Biodiversity Conservation Act 2016 
• Protection of the Environment 
Operations Act 1997 
• State Environmental Planning Policy 
(Resilience and Hazards) 2021 
• State Environmental Planning Policy 
(Transport and Infrastructure) 2021 
• State Environmental Planning Policy 
(Biodiversity and Conservation) 2021 
• State Environmental Planning Policy 
(Sustainable Buildings) 2022 
• Ryde Local Environmental Plan 2014 
• Macquarie Park Design Guide 
• Ryde Development Control Plan 2014 
Refer below.  
(ii) any proposed instrument that is or has 
been the subject of public consultation 
There are no draft instruments applicable to the 
Site. 
Refer below.  
[[page 227]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
under this Act and that has been notified 
to the consent authority (unless the 
Planning Secretary has notified the consent 
authority that the making of the proposed 
instrument has been deferred indefinitely 
or has not been approved), and 
 
(iii) any development control plan, and Despite the provisions of Clause 2.10 of State 
Environmental Planning Policy (Planning 
Systems) 2021, the provisions of RDCP 2014 have 
been considered where they are not 
inconsistent with the Macquarie Park Design 
Guide, which takes precedence.  
Refer to relevant 
provisions 
throughout this 
EIS.  
(iiia) any planning agreement that has been 
entered into under section 7.4, or any draft 
planning agreement that a developer has 
offered to enter into under section 7.4, and 
The Proponent intends to enter into a Planning 
Agreement, which will be negotiated between 
the Proponent and the City of Ryde Council.  
A Draft Letter of Offer has been provided at 
Appendix 31 to satisfy the requirements of 
Clause 7.7 of RLEP 2014.  
Refer to Section 
6.1.24 of the EIS.  
(iv) the regulations (to the extent that they 
prescribe matters for the purposes of this 
paragraph), 
- Refer below.  
Section 4.15(1)(b) – 
Matters for 
consideration—
general 
the likely impacts of that development, 
including environmental impacts on both the 
natural and built environments, and social and 
economic impacts in the locality, 
The likely impacts of the Proposal is discussed 
throughout PART 6 of this EIS. 
Refer to PART 6 of 
this EIS.  
Section 4.15(1)(c) – 
Matters for 
the suitability of the site for the development, The suitability of the Site is discussed in Section 
2.8 of this EIS. 
Refer to Section 
2.8 of this EIS. 
[[page 228]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
consideration—
general 
Section 4.15(1)(d) – 
Matters for 
consideration—
general 
any submissions made in accordance with this 
Act or the regulations 
Part of the forthcoming exhibition and response 
to submissions phases. 
N/A 
Section 4.15(1)(e) – 
Matters for 
consideration—
general 
the public interest The Proposal is in the public interest as it: 
▪ Provides a significant employment-
generating use within an established 
employment generating precinct and 
provides an important part of cloud 
infrastructure.  
▪ Provides additional trees to support local 
and regional targets to increase tree canopy 
coverage. 
▪ Is consistent with the ESD principles as 
defined by Section 190 of the EP&A 
Regulations. 
▪ Has undertaken an extensive program of 
engagement with relevant stakeholders 
predates the submission of this SSDA, as 
detailed at length within Appendix C and 
summarised in 0 of this EIS. 
▪ Provides significant investment in the 
industrial sector within the Ryde LGA that 
will contribute to increased livelihood 
outcomes associated with the construction 
Refer to Section 
6.1.24 of this EIS. 
[[page 229]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
and operation phases. This has the potential 
to positively support livelihoods, not just 
directly through job creation but also by 
extending to local businesses and the overall 
improvement of the precinct. 
▪ Provides public benefit infrastructure in 
accordance with the Macquarie Park Design 
Guide that improves connectivity and 
recreation for the public. 
Environmental 
Planning and 
Assessment 
Regulation 2021 
Section 190 – Form of 
environmental 
impact statement 
(1) An environmental impact statement must 
contain the following information— 
(a) the name, address and professional 
qualifications of the person who 
prepared the statement, 
(b) the name and address of the 
responsible person, 
(c) the address of the land— 
(i) to which the development 
application relates, or 
(ii) on which the activity or 
infrastructure to which the 
statement relates will be carried 
out, 
(d) a description of the development, 
activity or infrastructure, 
(e) an assessment by the person who 
prepared the statement of the 
environmental impact of the 
The EIS has been prepared in accordance with 
the information required by Section 190(1). 
Refer to WHOLE 
EIS. 
[[page 230]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
development, activity or infrastructure, 
dealing with the matters referred to in 
this Division. 
(2) The person preparing the statement must 
have regard to— 
(a) for State significant development—the 
State Significant Development 
Guidelines, or 
(b) for State significant infrastructure—the 
State Significant Infrastructure 
Guidelines. 
The EIS has been prepared in accordance with 
the State Significant Development Guidelines. 
Refer to WHOLE 
EIS. 
(3) An environmental impact statement must 
also contain a declaration by a relevant 
person that— 
(a) the statement has been prepared in 
accordance with this Regulation, and 
(b) the statement contains all available 
information that is relevant to the 
environmental assessment of the 
development, activity or infrastructure, 
and 
(c) the information contained in the 
statement is not false or misleading, 
and 
(d) for State significant development or 
State significant infrastructure—the 
statement contains the information 
required under the Registered 
The EIS has been prepared in accordance with 
Section 190(3).   
Refer to EIS 
DECLERATION on 
page ii of this EIS.  
[[page 231]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Environmental Assessment Practitioner 
Guidelines. 
Section 191 – 
Compliance with 
environmental 
assessment 
requirements  
The environmental impact statement must 
comply with the environmental assessment 
requirements notified under section 176 or the 
Act, section 5.16(4). 
The SEARs (reference SSD-80018208) were 
issued by the NSW DPHI on 20 February 2025 
and identified the following key Issues to be 
addressed as part of this EIS, including: 
 
1. Statutory Context 
2. Estimated Development Cost and 
Employment 
3. Design Quality 
4. Built Form and Urban Design 
5. Visual Impact 
6. Traffic, Transport and Accessibility 
7. Trees and Landscaping 
8. Ecologically Sustainable Development 
9. Biodiversity 
10. Back-up Power System 
11. Air Quality 
12. Noise and Vibration 
13. Ground and Water Conditions 
14. Water Management 
15. Flooding Risk 
16. Hazards and Risks 
17. Contamination and Remediation  
18. Waste Management 
19. Aboriginal Cultural Heritage 
Refer to PART 6 of 
this EIS.  
[[page 232]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
20. Environmental Heritage  
21. Social Impact 
22. Infrastructure Requirements and Utilities 
23. Bush Fire Risk 
24. Construction, Operation and Staging 
25. Contributions and Public Benefit 
26. Engagement 
 
Additional assessment matters were also 
identified in the SEARs Cover Letter provided.  
Section 35 - 
Additional 
requirements for 
development 
applications in 
certain areas of 
Sydney 
Section 35(2) of the Regulation prescribes the 
following 
(2) a person must not apply to a consent 
authority for development consent to carry out 
development on the following land unless the 
application is accompanied by an assessment 
of the consistency of the development with the 
relevant plan— 
(h) land identified as “Macquarie Park Corridor” 
on the Macquarie Park Corridor 
Map under Ryde Local Environmental Plan 
2014, other than land identified as 
“Macquarie Park Precinct”, 
relevant plan for subclause h) means 
the Macquarie Park Innovation Precinct Place 
Strategy  
The Site is located on land identified as 
“Macquarie Park Precinct” and therefore a 
statement of consistency with the Macquarie 
Park Innovation Precinct Place Strategy is not 
required.  
N/A 
[[page 233]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Section 
35BA - Embodied 
emissions for non-
residential 
development under 
Sustainable 
Buildings SEPP 
Clause 35A prescribes the following: 
(1)  A development application for non-
residential development under State 
Environmental Planning Policy (Sustainable 
Buildings) 2022 must— 
(a) disclose the amount of embodied 
emissions attributable to the 
development, and 
(b) describe the use of low emissions 
construction technologies in the 
development. 
A NABERS Embodied Emissions Materials 
Form has been provided to address the 
requirements of this clause. 
Refer to Appendix 
14 of this EIS.  
Section 35C - Net 
zero statement for 
non-residential 
development under 
Sustainable 
Buildings SEPP 
Clause 35C prescribes the following: 
(2)  The development application must include 
evidence that the development— 
(a) will not use on-site fossil fuels after the 
occupation and use of the 
development commence, or 
(b) incorporates the infrastructure, or 
space for the infrastructure, necessary 
for the development to not use on-site 
fossil fuels after 1 January 2035. 
Note— Infrastructure includes plant, equipment 
and ventilation. 
(3)  The development application must include 
details of the following— 
(a) any renewable energy generation and 
storage infrastructure forming part of 
the development, 
The Proposal has an office GLA of less than 
1,000sqm and is therefore not considered a 
prescribed office premises. Therefore, a Net Zero 
Statement is not required.  
N/A 
[[page 234]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(b) passive and technical design features 
that minimise energy consumption by 
users of the development. 
(4)  The development application must include 
the following information if available— 
(a) the estimated annual energy 
consumption for the building in 
kilowatt hours per square metre of 
floor area, 
(b) the estimated amount of emissions 
relating to energy use in the building, 
including direct and indirect emissions. 
Section 192 – 
Content of 
environmental 
impact statement 
 
Section 192(f) prescribes that an environmental 
impact statement must contain the following—  
(f)  the reasons justifying the carrying out of the 
development, activity or infrastructure, 
considering biophysical, economic and 
social factors, including the principles of 
ecologically sustainable development set 
out in section 193. 
An Ecologically Sustainable Development 
Report has been provided that addresses the 
principles of ESD as set out in Section 193 of the 
Regulation. 
Refer to Section 
6.1.8 of this EIS.  
Considerations under EPIs  
Commonwealth 
Environment 
Protection and 
Biodiversity 
Conservation Act 
1999 
Chapter 2—
Protecting the 
environment 
Clause 18 - Actions with significant impact on 
listed threatened species or endangered 
community prohibited without approval 
(1)  A person must not take an action that: 
(a) has or will have a significant impact on 
a listed threatened species included in 
the extinct in the wild category; or 
A BDAR has been provided to address the 
requirements of this clause. 
The BDAR has not identified any MNES as having 
the potential to occur within the Site. 
 
Refer to Section 
6.1.9 and 
Appendix 15 of 
this EIS. 
[[page 235]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(b) is likely to have a significant impact on 
a listed threatened species included in 
the extinct in the wild category. 
Biodiversity 
Conservation Act 
2016 
Part 7, Division 2, 
Clause 7.9 
Biodiversity 
assessment for State 
significant 
development or 
infrastructure 
Clause 7.9 - Biodiversity assessment for State 
significant development or infrastructure 
(1)  This section applies to— 
(a) an application for development 
consent under Part 4 of 
the Environmental Planning and 
Assessment Act 1979  for State 
significant development… 
(2) Any such application is to be accompanied 
by a biodiversity development assessment 
report unless the Planning Agency Head and 
the Environment Agency Head determine 
that the proposed development is not likely 
to have any significant impact on 
biodiversity values. 
(3) The environmental impact statement that 
accompanies any such application is to 
include the biodiversity assessment required 
by the environmental assessment 
requirements of the Planning Agency Head 
under the Environmental Planning and 
Assessment Act 1979. 
A BDAR has been prepared for the Proposal in 
accordance with the requirements of this clause 
and this EIS has considered the environmental 
assessment contained within the BDAR. 
Refer to Section 
6.1.9 and 
Appendix 15 of 
this EIS.  
Protection of the 
Environment 
Operations Act 
1997 
Chapter 3 – 
Environmental 
protection licences 
Schedule 1, Clause 9(1) - Petroleum products 
storage 
Pursuant to Clause 9 of Schedule 1 of the Act, 
‘petroleum products storage’, which would 
The Proposal provides storage for 1,272,000 L 
(1,081 tonnes) which does not exceed the 2000t 
threshold as discussed in the Preliminary Risk 
Refer to Section 
6.1.15 of this EIS. 
[[page 236]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
 
 
include diesel fuel storage, is a Scheduled 
Activity. 
The relevant threshold prescribed by Clause 9 
of Schedule 1 for chemical storage is 2,000t.  
Screening provided at Appendix 23. Therefore, 
an EPL is not required. 
Schedule 1, Clause 17 – Electricity Generation 
Pursuant to Clause 17 of Schedule 1 of the Act, 
‘electricity generating works, which would 
include the capacity to generate more than 30 
megawatts of electrical power is a Scheduled 
Activity. 
However, this clause does not apply to the 
generation of electricity by means of electricity 
plant that is emergency stand-by plant 
operating for less than 200 hours per year. 
Details of all emergency back-up generators has 
been provided at Appendix 16 to confirm that 
the electricity generation will not require an EPL. 
Refer to Section 
6.1.10 of this EIS 
State 
Environmental 
Planning Policy 
(Biodiversity and 
Conservation) 2021 
Chapter 2: 
Vegetation in Non-
Rural Areas 
Part 2.2 Clearing vegetation in non-rural 
areas  
Pursuant to Part 2.2 of the SEPP, a person must 
not clear vegetation in a non-rural area of the 
State without the authority conferred by a 
permit granted by the council under that Part. 
An Arboricultural Impact Assessment has been 
prepared for the Site which addresses the 
matter of tree removal on the Site (refer to 
Appendix 12). 
 
Refer to Section 
6.1.7.1 of this EIS. 
State 
Environmental 
Planning Policy 
(Resilience and 
Hazards) 2021 
Chapter 3 – 
Hazardous of 
offensive 
development 
 
Clause 3.11 - Preparation of preliminary 
hazard analysis 
Pursuant to Clause 3.11 of the SEPP, a person 
who proposes to make a development 
application to carry out development for the 
purposes of a potentially hazardous industry 
must prepare (or cause to be prepared) a 
A Preliminary Risk Screening has been provided 
at Appendix 23 in accordance with Applying 
SEPP 33 which confirms that the Proposal is not 
potentially hazardous or potentially offensive 
industry. 
Refer to Section 
6.1.15 of this EIS. 
[[page 237]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
preliminary hazard analysis in accordance with 
the current circulars or guidelines published by 
the DPE and submit the analysis with the 
development application. 
Chapter 4 – 
Remediation of 
Land 
Clause 4.6 – Contamination and remediation 
to be considered in determining development 
application 
Pursuant to Clause 4.6 of the SEPP, the consent 
authority must not grant consent unless: 
(a) it has considered whether the land is 
contaminated, and 
(b) if the land is contaminated, it is satisfied 
that the land is suitable in its 
contaminated state (or will be suitable, 
after remediation) for the purpose for 
which the development is proposed to be 
carried out, and 
(c) if the land requires remediation to be 
made suitable for the purpose for which 
the development is proposed to be carried 
out, it is satisfied that the land will be 
remediated before the land is used for that 
purpose. 
A Detailed Site Investigation been carried out for 
the Site which has determined that the Site is 
suitable for the Proposal in its current state. 
Refer to Appendix 24. 
Refer to Section 
6.1.16 of this EIS. 
State 
Environmental 
Planning Policy 
(Transport and 
Chapter 2 - 
Infrastructure 
 
Clause 2.122 - Traffic-generating 
development 
Pursuant to Clause 2.122 and Schedule 3 of the 
SEPP, the Proposal is for industries and the 
It is noted that the Proposal meets the relevant 
threshold for traffic-generating development.  
A Transport and Accessibility Impact 
Assessment has been prepared in support of the 
Refer to Appendix 
8 of this EIS.  
[[page 238]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Infrastructure) 
2021  
relevant size or capacity is less than 
20,000sqm. 
Proposal which addresses the accessibility of the 
Site and potential traffic safety, road congestion 
or parking implications of the development.  
It is noted that the consent authority must 
provide written notice of the application to 
TfNSW.  
State 
Environmental 
Planning Policy 
(Sustainable 
Buildings) 2022 
Chapter 3 - 
Standards for non-
residential 
development 
Clause 3.2 Development consent for non-
residential development: 
Pursuant to Chapter 3, Clause 3.2 of the 
Sustainable Buildings SEPP: 
(1) In deciding whether to grant development 
consent to non-residential development, 
the consent authority must consider 
whether the development is designed to 
enable the following— 
(a) the minimisation of waste from 
associated demolition and 
construction, including by the choice 
and reuse of building materials, 
(b) a reduction in peak demand for 
electricity, including through the use of 
energy efficient technology, 
(c) a reduction in the reliance on artificial 
lighting and mechanical heating and 
cooling through passive design, 
The ESD Report provided at Appendix 13 details 
that the Proposal seeks to minimise greenhouse 
gas emissions and consumption of energy, water 
(including water sensitive urban design) and 
material resources.  
A NABERS Embodied Emissions Materials Form 
has been completed for the Proposal (refer to 
Appendix 14 of this EIS) which quantifies the 
embodied emissions attributable to the 
development. 
Refer to Section 
6.1.8 of this EIS. 
[[page 239]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(d) the generation and storage of 
renewable energy, 
(e) the metering and monitoring of energy 
consumption, 
(f) the minimisation of the consumption of 
potable water. 
(2) Development consent must not be granted 
to non-residential development unless the 
consent authority is satisfied the embodied 
emissions attributable to the development 
have been quantified. 
Ryde Local 
Environmental 
Plan 2014 
 
Clause 2.3 - Zone 
objectives and Land 
Use Table 
Pursuant to Clause 2.3(2) of the LEP, the consent 
authority must have regard to the objectives for 
development in a zone when determining a 
development application in respect of land 
within the zone.  
The objectives of the E3 zone are as follows: 
• To provide a range of facilities and services, 
light industries, warehouses and offices. 
• To provide for land uses that are compatible 
with, but do not compete with, land uses in 
surrounding local and commercial centres. 
• To maintain the economic viability of local 
and commercial centres by limiting certain 
retail and commercial activity. 
The Proposal is considered to be consistent with 
the objectives of the zone in the following 
manner: 
• The Proposal is for a data centre which is 
defined as a high technology industry, which 
is a sub definition of light industry. The 
Proposal is adjacent a range of office, 
commercial and light industrial uses and 
increases the range of development in the 
locality.  
• Data centres are permitted with consent in 
the E3 Productivity Support zone and 
therefore considered compatible with the 
surrounding development. The Proposal 
supports data intensive uses and does not 
compete with adjoining development.  
- 
[[page 240]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
• To provide for land uses that meet the needs 
of the community, businesses and industries 
but that are not suited to locations in other 
employment zones. 
• To provide opportunities for new and 
emerging light industries. 
• To enable other land uses that provide 
facilities and services to meet the day to day 
needs of workers, to sell goods of a large size, 
weight or quantity or to sell goods 
manufactured on-site. 
• To promote sustainable development, 
including public transport and working 
environments. 
• To encourage industries involved in research 
and development. 
• The Proposal will encourage employment 
and does not interfere with the viability of 
the Macquarie Park Accelerated TOD 
Precinct by limiting retail or commercial 
activity. 
• The need for data centres is continuously 
growing due to rapid technological 
advancements in the e-commerce sector. As 
such, the Proposal is considered to meet the 
needs of businesses and industries 
associated with the E3 Productivity Support 
zone.  
• Data centres are defined as high technology 
industry, which is a sub definition of light 
industry.  
• The Proposal promotes sustainable 
development through the retention of 
existing vegetation, upgrades to existing 
pathways, provision of recreational walkways 
to bushland, and being located within 600m 
of the North Ryde Metro Station. 
• Data centres are defined as high technology 
industry, which are driven by technological 
advancements in the e-commerce sector. As 
such, the Proposal is not inconsistent with 
this objective. 
[[page 241]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Clause 4.3 – 
Maximum Height of 
Building  
Pursuant to Clause 4.3(2) of the LEP, the 
maximum height of a building on any land is 
not to exceed the maximum height shown for 
the land on the Height of Buildings Map. 
The Site is subject to a maximum building 
height development standard of 30m. 
Refer to Clause 7.7 of RLEP 2014 for the relevant 
incentive building height development 
standard.  
The Proposal has a maximum building height of 
50.93m and therefore does not comply with the 
development standard.  
Refer to Clause 7.7 of RLEP 2014 for the relevant 
incentive building height development 
standard.  
Refer to Section 0 
of this EIS and 
Appendix 34. 
Clause 4.4 – Floor 
Space Ratio  
Pursuant to Clause 4.4(2) of the LEP, the 
maximum floor space ratio for a building on any 
land is not to exceed the floor space ratio shown 
for the land on the Floor Space Ratio Map.  
The Site is subject to a maximum FSR 
development standard of 1:1, measured in 
accordance with Clause 4.5 of the LEP below.  
The Proposal has an FSR of 0.92:1 and therefore 
complies with the maximum FSR development 
standard, measured in accordance with Clause 
4.5 of the LEP below. 
Refer to Section 
6.1.4.4 of this EIS. 
Clause 4.5  - 
Calculation of floor 
space ratio and site 
area 
The calculation of floor space ratio and site area 
must be calculated in accordance with Clause 4.5 
of the LEP.  
The calculation of floor space ratio and site area 
has been measured across the Site in 
accordance with Clause 4.5 of the LEP. 
Refer to Section 
6.1.4.4 of this EIS. 
Clause 4.6 – 
Exceptions to 
development 
standards 
Pursuant to Clause 4.6(3) of the LEP, 
development consent must not be granted to 
development that contravenes a development 
standard unless the consent authority is 
satisfied the applicant has demonstrated 
that— 
A written request pursuant to Clause 4.6 of RLEP 
2014 has been prepared that demonstrates that 
compliance with the incentive height of 
buildings development standard prescribed by 
Clause 7.7 of the LEP is unreasonable in the 
circumstances of the case, and that there are 
Refer to Section 0 
and the Clause 4.6 
Variation Request 
provided at  
Appendix 34 of 
this EIS. 
[[page 242]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(a) compliance with the development 
standard is unreasonable or 
unnecessary in the circumstances, and 
(b) there are sufficient environmental 
planning grounds to justify the 
contravention of the development 
standard. 
sufficient environmental planning grounds to 
justify contravening the development standard.  
A written Variation Request has been provided 
at  Appendix 34. 
Clause 5.21 - Flood 
Planning 
Pursuant to Clause 5.21 of the LEP, development 
consent must not be granted unless the 
consent authority is satisfied the development  
(a) is compatible with the flood function and 
behaviour on the land, and 
(b) will not adversely affect flood behaviour in 
a way that results in detrimental increases 
in the potential flood affectation of other 
development or properties, and 
(c) will not adversely affect the safe 
occupation and efficient evacuation of 
people or exceed the capacity of existing 
evacuation routes for the surrounding area 
in the event of a flood, and 
(d) incorporates appropriate measures to 
manage risk to life in the event of a flood, 
and 
(e) will not adversely affect the environment or 
cause avoidable erosion, siltation, 
destruction of riparian vegetation or a 
A Flood Impact and Risk Assessment has been 
provided at Appendix 22 that has considered 
the compatibility of the Proposal with the flood 
function and behaviour on the land.  
The Flood Impact and Risk Assessment 
concludes the Proposal is demonstrated to have 
no adverse flood impacts on adjacent or 
downstream properties and the Site can be 
developed and operated safely, with appropriate 
design measures to manage residual flood risk, 
as discussed in Section 6.1.14 of this EIS. 
Considering this, the Proposal is considered to 
be consistent with Clause 5.21 of RLEP 2014.   
Refer to Section 
6.1.14 and 
Appendix 22 of 
this EIS 
[[page 243]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
reduction in the stability of river banks or 
watercourses. 
Clause 6.1 - Acid 
sulfate soils 
Pursuant to Clause 6.1 of the LEP, development 
consent must not be granted for the carrying 
out of works unless an acid sulfate soils 
management plan has been prepared for the 
proposed works in accordance with the Acid 
Sulfate Soils Manual and has been provided to 
the consent authority. 
The Site is identified on the Acid Sulfate Soils 
Map as Class 5. A Geotechnical Investigation is 
provided at  Appendix 19 which identified that 
the Site is unlikely to be affected by acid sulfate 
soils and the preparation of an Acid Sulfate Soils 
Management Plan is not warranted.   
Refer to Section 
6.1.13.5 of this EIS. 
Clause 6.2 - 
Earthworks 
Pursuant to Clause 6.2 of the LEP, in deciding 
whether to grant development consent for 
earthworks (or for development involving 
ancillary earthworks), the consent authority 
must consider the following matters— 
(a) the likely disruption of, or any detrimental 
effect on, drainage patterns and soil 
stability in the locality of the development, 
(b) the effect of the development on the likely 
future use or redevelopment of the land, 
(c) the quality of the fill or the soil to be 
excavated, or both, 
(d) the effect of the development on the 
existing and likely amenity of adjoining 
properties, 
(e) the source of any fill material and the 
destination of any excavated material, 
A Geotechnical Assessment is provided at  
Appendix 19 which addresses the requirements 
of this clause. 
The Proposal is considered to be consistent with 
Clause 6.2 of RLEP 2014 in the following manner: 
• The Proposal will not result in the disruption 
of, or any detrimental effect on, drainage 
patterns and soil stability in the locality of 
the development, 
• The Proposal will not have any negative 
impact on the likely future use or 
redevelopment of the land, 
• The quality of any excavated fill or soil, and 
the source of any fill material and the 
destination of any excavated material has 
been considered as part of the 
contamination investigations carried out for 
the Proposal (see DSI at Appendix 24). 
Refer to Section 
6.1.13.3 of this EIS. 
[[page 244]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(f) the likelihood of disturbing relics, 
(g) the proximity to, and potential for adverse 
impacts on, any waterway, drinking water 
catchment or environmentally sensitive 
area, 
(h) any appropriate measures proposed to 
avoid, minimise or mitigate the impacts of 
the development. 
• The likelihood of disturbing relics has been 
considered low and is subject to 
recommended mitigation measures; and 
• Any appropriate measures to avoid, 
minimise or mitigate the impacts of the 
development and been identified in 
Appendix D of this EIS.  
Clause 6.4 - 
Stormwater 
management 
Clause 6.3 - Stormwater Management 
Pursuant to Clause 6.4(3) of the LEP, 
development consent must not be granted to 
development on land to which this clause 
applies unless the consent authority is satisfied 
that the development— 
(a) is designed to maximise the use of water 
permeable surfaces on the land having 
regard to the soil characteristics affecting 
on-site infiltration of water, and 
(b) includes, if practicable, on-site stormwater 
retention for use as an alternative supply to 
mains water, groundwater or river water, 
and 
(c) avoids any significant adverse impacts of 
stormwater runoff on adjoining properties, 
native bushland and receiving waters, or if 
that impact cannot be reasonably avoided, 
minimises and mitigates the impact. 
A Water Management Plan is provided at 
Appendix 21 which addresses the requirements 
of this clause. 
Refer to Section 
6.1.13 of this EIS.  
[[page 245]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
Clause 
6.6 - Environmental 
sustainability 
Clause 6.6   Environmental sustainability 
Pursuant to Clause 6.6(2) of the LEP, 
development consent must not be granted to 
development on land in an employment zone if 
the development is 1,500 square metres in 
gross floor area or greater unless the consent 
authority is satisfied that the development has 
regard to the following— 
(a) water demand reduction, including water 
efficiency, water recycling and minimisation 
of potable water usage, 
(b) energy demand reduction, including energy 
generation, use of renewable energy and 
reduced reliance on mains power, 
(c) indoor environmental quality, including 
daylight provision, glare control, increased 
outside air rates, thermal comfort, 
(d) a reduction in new materials consumption 
and use of sustainable materials, including 
recycled content in concrete, sustainable 
timber and PVC minimisation, 
(e) emissions reduction, including reduced flow 
to sewer and light pollution, 
(f) transport initiatives to reduce car 
dependence such as providing cycle 
An ESD Report is provided at Appendix 13 
which addresses the requirements of this 
Clause.  
Refer to Section 
6.1.8 of this EIS.  
[[page 246]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
facilities, car share and small vehicle 
parking spaces, 
(g) land use and ecology, including reduced 
topsoil removal and contaminated land 
reclamation. 
Clause 6.7 - Ground 
floor development 
on land in Zone E3 
Pursuant to Clause 6.7 of the LEP, development 
consent must not be granted for development 
on the ground floor of a building within Zone 
E3 Productivity Support if the development 
would result in any part of the ground floor not 
being used for business or employment 
activities. 
The entire ground floor of the Proposal is being 
used as a light industry, which is consistent with 
the requirements of the clause. Therefore, no 
further consideration of this clause is warranted.  
N/A 
Clause 7.3 - Design 
guide 
Pursuant to Clause 7.3 of the LEP, development 
consent must not be granted to development 
on the Site unless the consent authority is 
satisfied the development is consistent with 
the Macquarie Park Design Guide. 
A compliance table reflecting the Proposal’s 
consistency with the Macquarie Park Design 
Guide is provided at Appendix 33 which 
addresses the requirements of this clause.  
Refer to Appendix 
33 of this EIS 
Clause 7.4 - Effect on 
neighbouring sites 
Pursuant to Clause 7.4 of the LEP, development 
consent must not be granted to development 
on land to which this part applies unless the 
consent authority is satisfied the development 
will not result in a neighbouring site 
becoming— 
(a) a site for which consolidation with an 
adjoining site is not— 
(i) physically possible, or 
The Macquarie Park Design Guide does not 
include any provisions relating to lot 
consolidation.  
Notwithstanding, the development will not 
result in any neighbouring site becoming   
• a site for which consolidation with an 
adjoining site is not physically possible, or 
reasonably feasible because of the nature of 
surrounding development, or 
- 
[[page 247]]
STATUTORY COMPLIANCE TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde   SSD-80018208 
 
 
 
 
MANDATORY CONSIDERATIONS OF THE CONSENT AUTHORITY  
Statutory 
document 
Section reference Mandatory consideration  Relevance  Section in the EIS 
(ii) reasonably feasible because of the 
nature of surrounding development, 
or 
(b) a site that has a reduced development 
potential because of its size, shape or 
location. 
• a site that has a reduced development 
potential because of its size, shape or 
location. 
Therefore, no further consideration of this clause 
is warranted. 
Clause 7.7 - 
Additional 
requirements for 
increased building 
height and floor 
space ratios on land 
other than Key Sites 
Pursuant to Clause 7.7(3) of the LEP,  the consent 
authority may approve development with a 
height and FSR that does not exceed the 
increased building height and floor space ratio 
identified on the Macquarie Park Corridor 
Precinct Incentive Height of Buildings Map and 
the Macquarie Park Corridor Precinct Incentive 
Floor Space Ratio Map, but only if the consent 
authority is satisfied that the development 
includes adequate provision for one or both of 
the following— 
(a) recreation areas that are configured and 
located in a way that is appropriate for 
the recreational purposes of the Precinct, 
(b) an access network that is configured and 
located in a way that will allow a suitable 
level of connectivity within the Precinct.  
The Proposal seeks to utilise the incentive 
building height development standard and 
provides adequate provision for recreation areas 
and an access network that is consistent with 
the provisions of the Macquarie Park Design 
Guide.  
A Draft Letter of Offer to Council has been 
prepared and is provided at Appendix 31. This 
matter is discussed in more detail in Section 
6.1.24.3 of this EIS in the context of the proposed 
Planning Agreement with Council. 
Refer to Section 
6.1.24.3 of this EIS. 
[[page 248]]
 
 
SSD-67407231 
 
 
APPENDIX C 
COMMUNITY 
ENGAGEMENT 
TABLE
[[page 249]]
COMMUNIT ENGAGEMENT TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde    SSD-80018208 
 
 
 
 
 
 
ENGAGEMENT ACTIVITY REGISTER 
Date  Communications Targeted Stakeholders Activities Summary Response Activity 
January – 
February 2025 
Emails and 
meetings 
Aboriginal Community Member 
- registered parties 
To participate in the Aboriginal Cultural 
Heritage Assessment  
8 registered parties 
No response from Metropolitan Local 
Aboriginal Land Council 
13 March 2025 
2 April 2025 
2 April – 23 
April  
3 April 2025 
4 April 2025 
Pre-DA Meeting City of Ryde Council - Council 
planners and technical officers 
General Consultation Meeting (in person at 
Council and online)  
Introduced the site and discussion of key 
considerations  
Newsletter Local community (in identified 
engagement area)  
Community Newsletter # letterbox drop  1200 properties 
 Immediate Neighbours Direct email providing project overview, 
newsletter attachment and interest in 
attending Webinar/briefing  
6 properties contacted: 
- 1 acknowledgement 
- 5 active responses  
Online Survey  Local community, immediate 
neighbours and local 
community groups 
Included in newsletter  1200 stakeholders 
4 responses 
Email Key and organisations local 
community groups 
Direct email providing project overview, 
newsletter attachment and request for 
project briefing to provide additional 
information. 
11 emails and 2 responses: 
- Lane Cove North Residents 
Association (raising concerns of loss 
of bushland) 
- Wild Walks North Ryde (generally 
supportive 
Email Local community groups and 
businesses with online 
presence (email or contact us 
on website) 
Direct email providing project overview, 
newsletter attachment and offered online 
webinar 
48 emails sent to local businesses 
No specific responses and 7 automated 
responses 
15 April 2025 Webinar for 
neighbouring 
properties  
Immediate neighbours and 
landowners – focus on site 
boundary considerations  
Project overview providing additional 
information specific to attendees. 
Total 5 Commercial companies invited:  
- 6 attendees representing 3 Oracle, 
ESR and CSIRO 
Quintessential briefing scheduled for later 
date 
[[page 250]]
COMMUNIT ENGAGEMENT TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde    SSD-80018208 
 
 
 
 
 
 
ENGAGEMENT ACTIVITY REGISTER 
Date  Communications Targeted Stakeholders Activities Summary Response Activity 
16 April 2025 
17 April 2025 
29 April 2025 
Online briefing and 
supporting slide 
deck 
Council Open Space officer – 
focus on public pedestrian 
connections through site 
NSW National Parks and 
Wildlife Service - focus on site 
boundary considerations 
Immediate neighbours and 
landowners 
Project overview providing additional 
information specific to attendees. 
1 Council attendee  
Online briefing and 
supporting slide 
deck 
Project overview providing additional 
information specific to attendees. 
3 attendees including Ranger and 2 
assessment officers 
Online briefing and 
supporting slide 
deck 
Project overview providing additional 
information specific to attendees. 
Quintessential Assessment Manager 
attended 
5 May 2025 Pre-EIS Review 
Meeting 
City of Ryde Council - Council 
planners and technical officers 
Detailed discussion of key aspects of design 
including new link road and pedestrian 
pathways 
Council assessment officer and associated 
technical specialists from council 
15 May 2025 Online briefing and 
supporting slide 
deck 
Willoughby City Council – 
strategic planner 
Overview of project  1 officer attended – discussed land use, 
design, mitigation of impacts  
16 May 2025 Additional 
Information 
Adjoining neighbours – shared 
site boundaries 
Updated Landscape Plans and offer of further 
meeting 
No further response 
23 May 2025 Online briefing and 
supporting slide 
deck 
Lane Cove Council -planners 
(statutory and strategic) 
Overview of project  7 officers attended - clarification requested 
on height and FSR 
27 May 2025 Additional 
Information 
Adjoining neighbours – shared 
site boundaries 
Visual Impact Analysis and offer of further 
meeting 
No further response 
 
  
[[page 251]]
 
 
SSD-67407231 
 
 
APPENDIX D 
MITIGATION 
MEASURES 
TABLE 
 
 
 
[[page 252]]
MITIGATION MEASURES TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
 
By: ISPT Pty Ltd 
In relation to: State Significant Development Application (SSD-67407231) 
For Julius Avenue Data Centre 
Site: 6-8 Julius Avenue, North Ryde  
LOT 89 DP 1082131 
 
ISPT Pty Ltd  plan to undertake the construction and operation of the proposed warehouse and 
distribution centre, in accordance with the following planned management and mitigation measures.  
 
PLANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD-67407231 
ID Management / Mitigation Measure Timing 
Administrative Commitments  
A1 Commitment to Minimise Harm to the Environment 
The Proponent will commit to implement all reasonable and 
feasible measures, to prevent and/or minimise any harm to the 
environment, that may result from the construction or 
operation of the proposed development 
Prior to construction, 
during construction, 
and during operation. 
A2 Terms of Approval 
The Proponent will carry out the project generally in 
accordance with the: 
(a) Environmental Impact Statement;  
(b) Drawings;  
(c) Management and Mitigation Measures;   
(d) Any Conditions of Approval. 
If there is any inconsistency between the above, the Conditions 
of Approval shall prevail to the extent of the inconsistency.  
Prior to construction, 
during construction, 
and during operation. 
A3 Occupation Certificate  
The Proponent will ensure that Occupation Certificates are 
obtained prior to the occupation of the facilities. 
Prior to operation. 
A4 Compliance 
The Proponent will ensure compliance with any reasonable 
requirement(s) of the Secretary of the NSW DPHI arising from 
the assessment of:  
(a) Any reports, plans, programs, strategies or correspondence 
that are submitted in relation to this Approval; and  
(b) The implementation of any recommended actions or 
measures contained in reports, plans, programs, strategies 
or correspondence submitted by the Project Team as part 
of the application for Approval. 
Prior to construction, 
during construction, 
and during operation. 
A5 Structural Adequacy  
The Proponent will ensure that all new buildings and 
structures on the Site are constructed in accordance with the 
relevant requirements of the National Construction Code. 
During construction. 
A6 Construction Environmental Management Plan 
Prior to the commencement of construction, the Proponent  
would prepare a Construction Environmental Management 
Plan (CEMP) that addresses the following:  
Prior to construction. 
[[page 253]]
MITIGATION MEASURES TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
PLANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD-67407231 
ID Management / Mitigation Measure Timing 
(a) Air Quality;  
(b) Noise and Vibration; 
(c) Waste Classification;   
(d) Erosion and Sediment Control;  
(e) Materials Management Plan; and 
(f) Community Consultation and Complaints Handling.  
A7 Site Induction  
All staff employed on the site by the construction contractor 
will be required to undergo a site induction. 
Prior to construction. 
A8 Operation of Plant and Equipment 
The Proponent will ensure that all plant and equipment used 
on-site, is maintained and operated in proper and efficient 
manner, and in accordance with relevant Australian Standards. 
During operation. 
A9 Monitoring the State of Roadways 
The Proponent will monitor the state of roadways leading to 
and from the Site, during construction, and will take all 
necessary steps to clean up any adversely impacted road 
pavements as directed by the Lane Cove Council. 
During construction. 
A10 Waste Receipts  
The Proponent will ensure that a permanent record of receipts, 
for the removal of both liquid and solid waste from the Site, be 
kept and maintained up to date at all times. Such records will 
be made available to authorised person upon request. 
During construction 
and operation. 
A11 Complaints Handling 
The Proponent will prepare an Operational Complaints 
Handling Protocol for the development, prior to the 
commencement of operations.  
Prior to operation.  
A12 Soil and Water Management  
A Soil and Water Management Plan (SWMP) and Erosion and 
Sediment Control Plan (ESCP), or equivalent, will be 
implemented for the construction of the proposed 
development.  
Prior to and during 
construction. 
Specific Environmental Commitments  
Air Quality 
AQ1 Air quality mitigation and monitoring will form part of the 
CEMP, to be prepared for the project, as outlined in A6. 
Prior to construction.  
AQ2 The Proponent shall ensure that site-specific management and 
mitigation measures outlined in Table B10 of Appendix B of 
the AQIA are implemented.  
Prior to construction 
and at all stages of 
the project.  
Biodiversity 
BIO1 The Proponent will implement all mitigation measures outlined 
in the Biodiversity Development Assessment Report prepared 
by SLR Consulting. 
Prior to and during 
construction. 
Traffic and Transport 
TT1 The Proponent will finalise and implement the Construction 
Traffic Management Plan (CTMP).  
Prior to and during 
construction. 
[[page 254]]
MITIGATION MEASURES TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
PLANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD-67407231 
ID Management / Mitigation Measure Timing 
Cultural Heritage 
H1 An Unexpected Finds Policy will be developed, in the unlikely 
event that relics are identified during ground disturbing works.   
Prior to construction.  
H2 Unexpected Aboriginal objects remain protected by the 
National Parks and Wildlife Act 1974. If any such objects, or 
potential objects, are uncovered in the course of the activity, all 
work in the vicinity will cease immediately. A qualified 
archaeologist would be contacted to assess the find and 
Heritage NSW and Metropolitan Local Aboriginal Land Council 
would be notified. 
During construction. 
H3 If human remains, or suspected human remains, are found in 
the course of the activity, all work in the vicinity will cease, the 
site would be secured, and the NSW Police and Heritage NSW 
would be notified 
During construction. 
H4 All relevant staff, contractors and subcontractors will be made 
aware of their statutory obligations for heritage under the NSW 
Heritage Act 1977 and best practice as outlined in The Burra 
Charter 2013, during site inductions.  
Prior to construction.  
H5 The Proponent will provide a copy of the ACHA to the RAPs 
and consider all comments received. Delorean will continue to 
inform these groups about the management of Aboriginal 
cultural heritage sites within the study area throughout the life 
of the project. 
Prior to construction 
Socio-Economic 
SE1 The Proponent will notify surrounding businesses and 
residents one (1) week before commencement of construction 
activities. Notices should include: 
▪ Details of the proposal, including contact details of 
management team 
▪ Hours and expected period of construction 
▪ Details regarding process should businesses or 
residents have concerns, questions or complaints 
Prior to construction. 
SE2 The Proponent will set up a feedback process to manage and 
respond to stakeholder concerns, questions, or complaints. The 
Proponent will ensure that this process is clear and accessible 
to stakeholders such as surrounding businesses and residents. 
Prior to and during 
construction. 
SE3 The Proponent will implement the six (6) recommendations of 
the Social Impact Assessment prepared by Willowtree 
Communications. 
All stages of the 
project.  
Arboricultural 
ARB1 The following conditions are required before any work proceeds 
on site: 
• Site induction: All workers related to the construction 
process and before entering the site must be briefed about 
the requirements/conditions outlined in this report relative 
to the zone of protection, measures, and specifications 
Prior to construction. 
[[page 255]]
MITIGATION MEASURES TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
PLANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD-67407231 
ID Management / Mitigation Measure Timing 
before the initiation of work. This is required as part of the 
site induction process.  
• Project Arborist; A project arborist who conforms to the 
requirements of the AS 4970 is required to be nominated 
immediately after a Notice of Determination is issued, and 
they are to be provided with all related site documents. 
ARB2 The Proponent will implement all recommendations of the 
Arboricultural Impact Assessment prepared by Tree IQ and 
dated 21 May 2025 in relation to tree protection measures.  
Prior to and during 
construction. 
Noise and Vibration 
NV1 The Proponent will implement noise mitigation measures in 
line with the Noise and Vibration Impact Assessment 
recommendations. 
Prior to and during 
construction. 
Flooding 
FL1 The Proponent will develop a Flood Emergency Response Plan 
(FERP) for the Proposal to address Site-specific flood safety and 
operational procedures. 
Prior to operation.  
Waste Management 
WM1 The Proponent will implement a project-specific Sustainable 
Procurement Policy prior to construction works commencing.  
Prior to construction. 
WM2 Effective management of construction materials and 
construction and demolition waste, including options for reuse 
and recycling where applicable and practicable, would be 
conducted. Only wastes that cannot be cost effectively reused 
or recycled will be sent to landfill or appropriate disposal 
facilities. 
During construction.  
WM3 Waste materials produced from site preparation and 
construction activities will be separated at the source and 
stored separately on-site. 
During construction.  
WM4 The Site Manager or equivalent role will:  
▪ Arrange for suitable waste collection contractors to remove 
any construction waste from site  
▪ Ensure waste bins are not filled beyond recommended 
filling levels  
▪ Ensure that all bins and loads of waste materials leaving 
site are covered  
▪ Maintain waste disposal documentation detailing, at a 
minimum:  
o Descriptions and estimated amounts of all waste 
materials removed from site  
o Details of the waste and recycling collection 
contractors and facilities receiving the waste and  
o recyclables  
o Records of waste and recycling collection vehicle 
movements, for example, date and time of loads  
o removed, licence plate of collection vehicles, tip 
dockets from receiving facility, and  
During construction.  
[[page 256]]
MITIGATION MEASURES TABLE 
Julius Avenue Data Centre 
6-8 Julius Avenue, North Ryde  SSD-80018208 
 
 
 
 
PLANNED MANAGEMENT AND MITIGATION MEASURES FOR SSD-67407231 
ID Management / Mitigation Measure Timing 
o Waste classification documentation for materials 
disposed to off-site recycling or landfill facilities.  
▪ Ensure lawful waste disposal records are readily accessible 
for inspection by regulatory authorities such as Council, 
SafeWork NSW or NSW EPA, and  
▪ Remove waste during hours approved by Council. 
WM5 Site inductions, as required under A7 will ensure the following 
training is covered: 
▪ Legal obligations and targets  
▪ Emergency response procedures on-site  
▪ Waste priorities and opportunities for reduction, reuse, and 
recycling  
▪ Waste storage locations and separation of waste  
▪ Procedures for suspected contaminated and hazardous 
wastes  
▪ Waste related signage  
▪ The implications of poor waste management practices, 
and  
▪ Responsibilities and reporting, including identification of 
personnel responsible for waste management and 
individual responsibilities. 
Prior to construction. 
 
 