[[page 1]]
Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 4 of Lane Cove West Data 
Centre 
State Significant Development Modification Assessment Report (SSD-9741-Mod-4)  
October  2025 
 
 

[[page 2]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report 
Acknowledgement of Country 
The Department of Planning, Housing and Infrastructure acknowledges 
that it stands on Aboriginal land. We acknowledge the Traditional 
Custodians of the land and show our respect for Elders past, present and 
emerging through thoughtful and collaborative approaches to our work, 
seeking to demonstrate our ongoing commitment to providing places in 
which Aboriginal people are included socially, culturally and economically. 
Published by NSW Department of Planning, Housing and Infrastructure 
dphi.nsw.gov.au 
Modification 4 of Lane Cove West Data Centre (SSX-9741-Mod-4) 
Assessment Report 
Published: October 2025 
 
 
 
Copyright and disclaimer 
© State of New South Wales through Department of Planning, Housing and 
Infrastructure 2025. Information contained in this publication is based on 
knowledge and understanding at the time of writing, October 2025, and is 
subject to change. For more information, please visit nsw.gov.au/copyright 
[[page 3]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | i 
Preface 
This assessment report provides a record of the Department of Planning, Housing and Infrastructure’s 
(the Department) assessment and evaluation of EMKC Cubed Management Pty Ltd (the Applicant)’s 
application to modify the State significant development (SSD) consent for the Lane Cove West Data 
Centre, located in the Lane Cove local government area. The report includes: 
 a description of the proposed modification 
 an assessment of the modification against government policy and statutory requirements, 
including mandatory considerations 
 a demonstration of how matters raised by the government stakeholders have been considered 
 an assessment of the likely environmental, social and economic impacts of the modification 
 an evaluation which weighs up the likely impacts and benefits of the modification, having regard 
to the proposed mitigation measures, government authority advice, and provides a view on 
whether the impacts are, on balance, acceptable 
 a recommendation to the decision-maker, along with the reasons for the recommendation, to 
assist them in making an informed decision about whether the consent should be modified and 
any conditions that should be imposed. 
  
[[page 4]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | ii 
Contents 
Preface ........................................................................................................................................................... i 
1 Introduction ....................................................................................................................................... 1  
1.1 Background .......................................................................................................................................................................... 1  
1.2 Subject Site .......................................................................................................................................................................... 1  
1.3 Approval History ............................................................................................................................................................... 3  
2 Proposed Modification .................................................................................................................... 6  
2.1 Modification Overview .................................................................................................................................................... 6  
2.2 Applicant’s Justification for the Proposed Modification ................................................................................ 9 
3 Statutory Context .......................................................................................................................... 10  
3.1 Scope of Modification and Assessment Pathway ........................................................................................... 10 
3.2 Mandatory Matters for Consideration.................................................................................................................... 11  
3.3 Biodiversity Development Assessment Report ................................................................................................. 11  
4 Engagement .................................................................................................................................... 12 
4.1 Department’s Engagement ........................................................................................................................................ 12  
4.2 Summary of Advice Received from Government Authorities .................................................................... 12 
4.3 Summary of Council Submission(s) ........................................................................................................................ 13  
4.4 Additional Information .................................................................................................................................................. 13  
5 Assessment ..................................................................................................................................... 14 
6 Evaluation ........................................................................................................................................ 19 
7 Recommendation ........................................................................................................................... 20 
8 Determination ................................................................................................................................. 21  
Glossary ..................................................................................................................................................... 22  
Appendices ................................................................................................................................................ 23 
Appendix A – List of Referenced Documents ............................................................................................................... 23  
Appendix B – Submissions and Government Authority Advice ............................................................................ 24 
Appendix C – Recommended Instrument of Modification ...................................................................................... 25 
[[page 5]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 1 
1 Introduction 
The modification application seeks to modify the Lane Cove West Data Centre (SSD-9741) consent to 
enable shared servicing to accommodate the Apollo Place Data Centre (SSD-67407231). 
The application was lodged on 7 July 2025 by EMKC Cubed Management Pty Ltd (the Applicant) 
pursuant to section 4.55(1A) of the Environmental Planning and Assessment Act 1979 (EP&A Act). 
A more detailed overview of the proposed modification is provided in Section 2.  
1.1 Background 
The Applicant is a property development and asset management firm which has been approached by 
a data centre operator (the end user) who is seeking to expand its operations within the Lane Cove 
West Business Park. The end user currently operates multiple data centre assets within Sydney, 
including the Apollo Place Data Centre (APDC), which is co-located with the Lane Cove West Data 
Centre (LCWDC), the subject of this modification.  
Shared infrastructure and servicing have been designed to integrate operations across the APDC and 
LCWDC, ensuring operational efficiency and minimising duplication. 
1.2 Subject Site 
The site is located in the Lane Cove West Business Park, approximately 8 kilometres (km) north-west 
of the Sydney central business district (CBD), 13 km east of the Parramatta CBD and 3.5 km west of 
Chatswood (see Figure 1 ). The site is legally described as Lot 1 DP 1271404 (1 Sirius Road, Lane Cove 
West) in the Lane Cove local government area. The site has an area of approximately 4.2 hectares (ha) 
(see Figure 2 ).  
The site is surrounded by industrial land uses and natural features (see Figure 3 ), including:  
 APDC at 1 Apollo Place and part of 1 Sirius Road 
 industrial and commercial buildings, such as Harley-Davidson Australia and New Zealand 
(1A Sirius Road) and the Lane Cove Tunnel Motorway Control Centre (5 Sirius Road) to the east 
 Lane Cove River, a large area of native vegetation and an Ausgrid-operated transmission line to 
the south and west 
 Stringybark Creek and the former ‘Cumberland Paper Mill’ site (now occupied by S. C. Johnson & 
Son) to the north. 
The nearest sensitive receivers are in ‘Arise Lane Cove’, a residential apartment tower located 
approximately 175 metres (m) to the north of the site. Farther afield also include R2 zoned low density 
residential uses in East Ryde and near Magdala Park. 
[[page 6]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 2 
 
Figure 1 | Regional Context 
 
 
Figure 2 | Local Context 
 

[[page 7]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 3 
 
Figure 3 | Surrounding Land Uses 
1.3 Approval History 
On 15 November 2019, development consent was granted under delegation by the then Executive 
Director, Compliance, Industry and Key Sites for the LCWDC (SSD-9741). The development consent 
permits the construction and 24-hour operation of a data centre with associated office, supporting 
infrastructure and services, suspended driveway, car parking and landscaping.  
The development consent has been modified on three occasions (see   

[[page 8]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 4 
Table 1 ).  
The LCWDC is partly operational. Construction of the final phase of the development has not yet 
commenced. 
  
[[page 9]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 5 
Table 1 | Summary of Modifications 
Modification Description Decision-
maker 
Type Date 
Mod-1 Amendments to the size and quantity of back-up 
generators and an increase in the volume of diesel 
fuel stored at the site 
Department s4.55(1A) 14 April 
2020 
Mod-2 Refurbishment and use of 2 Apollo Place as ancillary 
office space, and internal/external alterations to the 
approved data centre building 
Department s4.55(2) 16 
December 
2020 
Mod-3 Amendment to maximum building height, data halls, 
mechanical plant configuration, operational fan 
speed of chillers, industrial water infrastructure, car 
parking, landscaping and site preparation works 
Department 4.55(2) 13 June 
2024 
  
[[page 10]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 6 
2 Proposed Modification 
2.1 Modification Overview 
The modification is described in full in the Modification Report included in Appendix A,  summarised 
in  
Table 2  and is illustrated in Figure 4 and Figure 5 . 
The modification seeks to: 
 increase the storage capacity for lithium-ion batteries and diesel fuel; 
 adjust the security entrance gate and fencing alignment; 
 reduce the number of car parking spaces; 
 delete the landscaping strip along the southern extent of the Sirius Road driveway to 
accommodate vehicular swept paths; 
 remove the link bridge between LCWDC and the existing standalone office on the site (previously 
incorporated as part of SSD-9741-Mod-2, but not yet constructed); 
 adjust electrical, fuel and water servicing infrastructure to enable joint servicing with APDC. 
Table 2 | Key Aspects of the modification 
Project Element SSD-9741, as modified As proposed under SSD-9741-Mod-4 
Site area 42,053 m2 No change 
Landscaping area 12,070 m2 (28.7% of the site area) 11,972 m2 (28.5% of the site area) 
Quantity of Lithium-ion 
batteries 
55 tonnes (t) (while general 
locations are identified, the precise 
location and quantity of 
installations are not specified in the 
approved Fire Safety Study under 
Condition B18) 
308 t, distributed as follows: 
 126.9 t (over six levels on gantry 1) 
 156.7 t (over five levels on gantry 2) 
 2.1 t (over one level on gantry 3) 
 22.4 t (over four levels in data halls) 
Quantity of diesel fuel 1,952 kL (1,651 t) 2,307 kL (1966.9 t) 
Car parking spaces 92 45 
[[page 11]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 7 
Project Element SSD-9741, as modified As proposed under SSD-9741-Mod-4 
Industrial water 
infrastructure 
16 cylindrical water tanks and 2 
pump rooms 
12 cylindrical water tanks, 1 rectangular 
panel tank and 1 pump room 
[[page 12]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 8 
 
Figure 4 | Approved Development Layout 
 
Figure 5 | Modified Development Layout 
Pump room 
Pump room 
Rectangular tank  
Modified tank yard  
Omit four 
parking spaces 
Omit link bridge 
Link bridge 
Modified gate 
configuration 
and landscaping 
Gantry 1 
Gantry 2 
Gantry 3 

[[page 13]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 9 
2.2 Applicant’s Justification for the Proposed Modification 
The Applicant has advised that the proposed refinements to the LCWDC have been developed through 
the detailed design process. These include modifications to address access, infrastructure servicing, 
and fire safety requirements, in order to support the data centre development on the eastern portion 
of the site and the adjoining land at 1 Apollo Place. 
  
[[page 14]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 10 
3 Statutory Context 
3.1 Scope of Modification and Assessment Pathway 
Details of the assessment pathway under which the modification is sought is provided in Table 3 
below. 
Table 3 | Assessment Pathway 
Consideration Description 
Scope of 
modification  
Modification involving minimal environmental impact 
The Department has reviewed the scope of the modification and considers that it can be 
characterised as a modification involving minimal environmental impact as it does not 
intensify the approved use, alter the built form envelope, or introduce new environmental 
risks. 
The Department is satisfied the proposed modification is within the scope of section 
4.55(1A) of the EP&A Act and does not constitute a new development application. 
Accordingly, the Department considers that the application should be assessed and 
determined under section 4.55(1A) of the EP&A Act rather than requiring a new 
development application to be lodged. 
Consent 
Authority 
Minister for Planning and Public Spaces 
The Minister is the consent/approval authority under section 4.5(a) of the EP&A Act. 
Decision-maker  Delegate position 
Under the Minister’s delegation of 9 March 2022, the A/Team Leader, Industry 
Assessments, may determine the application under delegation as: 
- the application has not been made by a person who has disclosed a reportable 
political donation under section 10.4 of the EP&A Act 
- there are no public submissions (other than a council) in the nature of objections, and 
- Council has not made a submission by way of objection under the mandatory 
requirements for community participation listed under Schedule 1 of the EP&A Act. 
  
[[page 15]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 11 
3.2 Mandatory Matters for Consideration 
The Department undertook a comprehensive assessment of the application against the mandatory 
matters for consideration as part of the original assessment of SSD-9741. This modification 
application does not result in significant changes that would alter the Department’s consideration of 
the mandatory matters for consideration under section 4.15(1) of the EP&A Act and conclusions made 
as part of the original assessment. 
3.3 Biodiversity Development Assessment Report  
Section 7.17(2) of the Biodiversity Conservation Act 2016 (BC Act) requires all SSD modifications to be 
accompanied by a Biodiversity Development Assessment Report (BDAR) unless the authority or 
person determining the application is satisfied that the modification will not increase the impact on 
biodiversity values (as identified in the BC Act and in the Biodiversity Conservation Regulation 2017) 
The Department is satisfied that the modification will not increase the impact on biodiversity values 
as it does not propose any additional clearing of vegetation or additional areas of disturbance. 
Consequently, a BDAR is not required to accompany the modification application.  
  
[[page 16]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 12 
4 Engagement 
4.1 Department’s Engagement 
In accordance with the Environmental Planning and Assessment Regulation 2021 (EP&A Regulation) 
the Department made the modification application publicly available on the Department’s website on 
9 July 2025 and forwarded the application to Lane Cove Council, City of Ryde and State government 
agencies for comment.  
4.2 Summary of Advice Received from Government Authorities 
The Department received advice from two government authorities on the modification application. A 
summary of the advice is provided in Table 4.  A link to the full copy of the advice is provided in 
Appendix B.  
Table 4 | Summary of Government Authority Advice 
Authority Advice Summary 
Fire and Rescue 
NSW (FRNSW) 
Advised that the preliminary Fire Safety Study (FSS) will not be reviewed at this stage 
and recommended a revised FSS, addressing both LCWDC and APDC in a coordinated 
manner, be submitted post-approval. Additionally, FRNSW also recommended that the 
Applicant be required to prepare a combined Emergency Plan and Emergency Services 
Information Package for both LCWDC and APDC prior to occupation, in line with relevant 
guidelines and standards. 
NSW Rural Fire 
Service (RFS) 
Noted that enhanced fire safety provisions are required due to the site’s Flame Zone 
classification. It recommended bushfire protection measures including asset protection 
zones, BAL-rated construction standards, compliant access roads and fire trails, water 
and utility safeguards, and landscaping controls. Additionally, RFS advised that a Bush 
Fire Emergency Management and Evacuation Plan be prepared prior to occupation, 
consistent with relevant guidelines. 
  
[[page 17]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 13 
4.3 Summary of Council Submission(s) 
The Department received comments from two local councils on the modification application. A 
summary of the issues raised by councils is provided in Table 5 below. 
Table 5 | Summary of issues raised by council 
Council Submission summary 
City of Ryde Noted the increased storage of hazardous materials and bushfire risk, recommending 
DPHI assess potential impacts. Council also raised concerns about the cumulative 
infrastructure strain from the growing cluster of data centres in the Northern Region, 
particularly regarding electricity and water use.  
Lane Cove Council Raised no objections to Mod-4, noting that the proposed changes, including increased 
battery and diesel storage, reduced car parking, and relocation of the link bridge, do 
not impact building height, floor space ratio, or visual amenity. Council also noted that 
the minor reduction in landscaped area and revised parking provision remains 
compliant with planning controls. Increased hazardous material storage is considered 
acceptable, subject to FRNSW advice.  
4.4 Additional Information 
The Department did not request additional information from the Applicant, as no issues beyond those 
already addressed in the modification report were raised during consultation. 
 
  
[[page 18]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 14 
5 Assessment 
The Department has assessed the merits of the proposed modification. During this assessment, the 
Department has considered the: 
- Modification Report provided to support the proposed modification (see Appendix A ) 
- documentation and Department’s assessment report for the original DA and subsequent 
modification application(s) (see Appendix A ) 
- advice from the State government authorities and councils (Appendix B )  
- relevant environmental planning instruments, policies and guidelines 
- requirements of the EP&A Act, including the objects of the EP&A Act. 
The Department’s assessment of modification application is provided in Table 5. 
Table 6 | Assessment of the modification application 
Findings and conclusions Recommended conditions 
Dangerous Goods Storage 
 Diesel is required to fuel the back-up generators, while lithium-ion 
batteries are used to provide uninterrupted power supply. The 
batteries ensure continuity during a mains power failure by bridging 
the gap until the diesel generators start up and also help to condition 
the quality of power supply. 
 The proposed modification seeks to increase diesel storage capacity 
from 1,651 t to 1966.9 t, below the storage limit of 2,000 t specified in 
condition A6(c). The modification also seeks to increase the quantity 
of lithium-ion batteries from 55 t (as modified by the approved FSS) to 
308 t.  
 The Applicant’s preliminary risk screening assessment concluded that 
the development, following modification, would continue to remain 
classified as not potentially hazardous or offensive, in line with the 
requirements of condition B16 regarding threshold quantities. 
 The Department’s considers that the proposed modification to the 
development would not pose significant risks to public health, safety, 
property, or the environment due to the nature or quantity of 
hazardous materials, subject to ensuring appropriate controls are in 
Require the Applicant to: 
 maintain a log of all instances 
where the back-up generators 
are used and/or tested at the 
site 
 prepare and submit a back-up 
generator usage report during 
a power outage event 
[[page 19]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 15 
Findings and conclusions Recommended conditions 
place as required by existing conditions B17 (storage requirements for 
all chemicals and fuels) and B18 (fire safety requirements). 
 Notwithstanding the above, given the considerable increase in diesel 
storage to support the operation of back-up generators, the 
Department has recommended new conditions requiring detailed 
monitoring and reporting of generator use. These conditions will 
ensure transparent record-keeping, facilitate regulatory compliance 
with Condition A6, and enable effective oversight of fuel management 
and environmental impacts associated with generator operation. 
 The Department’s assessment concludes that the storage of 
dangerous goods and associated risks can be appropriately managed 
through the existing conditions of consent. 
Fire Safety 
 Data centres present special hazards for firefighting, and additional 
provisions for fire separation, sprinkler systems, and smoke hazard 
management may be necessary. 
 As described in Section 2 , the proposed modification increases diesel 
storage and lithium-ion battery quantities and introduces shared 
servicing between LCWDC and APDC. 
 The Applicant’s Fire Safety Engineering Design Review indicated that 
no additional fire engineering performance solutions are required. 
 The preliminary Fire Safety Study (FSS) assessed the integration of 
LCWDC and APDC as a single operational entity and confirmed no new 
credible fire scenarios would be introduced. 
 Fire and environmental hazards will be managed through integrated 
protection systems including FM Global compliant sprinklers, 
hydrants, and bunded containment. 
 Lithium-ion battery risks are mitigated via UL 9540A-tested systems 
(which limit fire spread), battery management system monitoring, 
automatic suppression, and fire-rated compartmentation. 
 Diesel hazards are controlled through fire-rated enclosures and leak 
detection. Contaminated firewater will be contained using bunds, 
surface drainage, and industrial wastewater tanks. Shared servicing 
Require the Applicant to not 
commence construction of the 
modification until the revised FSS 
has been approved. 
[[page 20]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 16 
Findings and conclusions Recommended conditions 
ensures consistent fire safety across both sites, with hydraulic 
adequacy to be confirmed through detailed design. 
 FRNSW acknowledged the operational integration of the two data 
centre facilities and recommended a combined FSS, Emergency Plan, 
and Emergency Services Information Package be developed post-
approval. 
 The Department has reviewed the modification application and 
recognises that the proposed intensification of lithium-ion battery 
storage, particularly in a stacked arrangement over multiple levels, 
could present special fire safety challenges. Addressing these 
hazards will require careful design and consultation with FRNSW 
during the detailed design phase.  
 The Department concurs with the recommendations from FRNSW to 
inform fire safety measures through a combined FSS for the facilities. 
This will be addressed through existing condition C5, which requires 
revision of relevant strategies and plans within three months of the 
modification's approval. 
 To ensure suitable fire safety provisions are in place, the Department 
has recommended that the Applicant must not commence 
construction of Mod-4 until the combined FSS has been approved. 
 The Department’s assessment concludes the proposed development 
is capable of incorporating suitable fire prevention, detection, 
protection, and firefighting measures are appropriate for the specific 
fire hazards, subject to conditions. 
Bushfire Protection and Management 
 While Lane Cove Council did not raise any concerns regarding bushfire 
risk, City of Ryde noted that the proposed increase in hazardous 
material storage should be carefully considered, given the facility is 
located on bushfire-prone land. 
 Advice sought from RFS emphasised the importance of construction 
standards and siting in accordance with Planning for Bush Fire 
Protection 2019.  
 The Department has reviewed the advice from RFS and the comments 
from City of Ryde, and is satisfied that existing conditions B20 and 
B23, which were modified under SSD-9741-Mod-1, adequately address 
Delete Conditions B23A and B23B, 
as these relate specifically to the 
refurbishment of 2 Apollo Place, 
which is no longer proceeding 
[[page 21]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 17 
Findings and conclusions Recommended conditions 
the construction of external plant platforms and asset protection 
zones around the data centre building.  
 Separately, the Department has recommended the removal of bushfire 
protection conditions that specifically relate to the refurbishment of 2 
Apollo Place, as this component of the approved development is no 
longer proceeding under the proposed modification. 
 Overall, the Department considers that fire hazards associated with 
lithium-ion battery storage on gantries would be minimised, subject to 
finalisation of detailed design in consultation with FRNSW.  
 The Department’s assessment concludes that bushfire risk associated 
with the proposed modification can be managed through the existing 
conditions of consent. 
Car Parking  
 In order to accommodate APDC, the proposed modification will reduce 
the number of car parking spaces on the site from 92 to 45. This 
includes the removal of 43 covered parking spaces provided by the 
existing office building and 4 outdoor parking spaces on the 
hardstand. 
 To support this change, the Applicant provided a breakdown of day 
and night shifts in its traffic assessment to demonstrate that the 
proposed modification would still result in surplus  car parking, with a 
maximum of 43 staff on site at any one time during shift change. 
 Lane Cove Council acknowledged the development following 
modification would still provide sufficient car parking spaces for 
ongoing employees.  
 The Department notes that condition B37 requires the applicant to 
provide sufficient on-site parking facilities to ensure traffic associated 
with the development does not rely on public or residential streets or 
public parking facilities. 
 The Department concurs with Council’s assessment that there would 
be no off-site parking impacts during operation. However, while the 
reduced parking may be adequate for operational needs, it could 
constrain parking availability during the construction phase. 
No additional conditions required. 
[[page 22]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 18 
Findings and conclusions Recommended conditions 
 Accordingly, the Construction Traffic Management Plan will need to 
be revised in accordance with condition C5 to address parking 
arrangements during construction. Additional measures could include 
the provision of shuttle bus services to and from North Ryde Station 
and the rental of a private off-street parking facility. 
 The Department’s assessment concludes any off-site parking impacts 
can be managed through the existing conditions of consent. 
Landscaping and Biodiversity   
 The modification proposes to remove the landscaping strip along the 
southern extent of the Sirius Road driveway to accommodate vehicular 
swept paths for improved access. 
 The Applicant considered the proposed reduction in landscaping area 
from 12,070 m2 (28.7% of the site area) to 11,972 m 2 (28.5% of the site 
area) to be minimal and confirmed that there would be no change to 
the approved tree planting scheme. 
 Lane Cove Council raised no issues regarding this matter. 
 The Department is satisfied that the minor reduction in landscaping 
area is justified to improve vehicle access arrangements and would not 
materially affect tree canopy coverage or visual amenity,  given the 
affected area is a narrow landscaping strip along the Sirius Road 
driveway.  
 Separately, the Department has recommended the removal of 
landscaping and biodiversity management conditions that specifically 
relate to the refurbishment of 2 Apollo Place, as this component of the 
approved development is no longer proceeding under the proposed 
modification. 
 The Department’s assessment concludes that the site’s landscaped 
area and overall urban design outcome would remain acceptable 
following the proposed modification. 
Delete Conditions B26A, B26B 
B53A, B53B and B53C, as these 
relate specifically to the 
refurbishment of 2 Apollo Place, 
which is no longer proceeding 
 
  
[[page 23]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 19 
6 Evaluation 
The Department’s assessment has considered the relevant matters and objects of the EP&A Act and 
considers the proposed modification is appropriate on the basis that: 
 the proposed modification will result in minimal environmental impacts beyond the approved 
facility  
 any potential impacts can be appropriately managed through the existing conditions of 
consent. 
Notwithstanding, the Department recommends that the Applicant not commence construction of the 
modification involving additional dangerous goods storage on the multi-storey gantries until the Fire 
Safety Study for the modified data centre campus is revised and approved. 
The Department is satisfied the modification should be approved subject to conditions.  
  
[[page 24]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 20 
7 Recommendation 
It is recommended that the A/Team Leader, Industry Assessments , as delegate of the Minister: 
 considers  the findings and recommendations of this report 
 determines that the application SSD-9741-Mod-4 falls within the scope of section 4.55(1A) of 
the EP&A Act  
 forms the opinion  under section 7.17(2)(c) of the Biodiversity Conservation Act 2016 that a 
BDAR is not required to be submitted with this application as the application will not increase 
the impact on biodiversity values on the site 
 accepts and adopts  the findings and recommendations in this report as the reasons for making 
the decision to approve the modification 
 modifies the consent  for the Lane Cove West Data Centre (SSD-9741, as modified), subject to 
the conditions in the attached instrument of modification. 
 signs the attached instrument of modification (Appendix C ). 
Recommended by:  
9 October 2025 
Jeffrey Peng 
A/Principal Planning Officer 
Industry Assessments  
  

[[page 25]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 21 
8 Determination 
The recommendation is adopted  by: 
9 October 2025 
Catriona Shirley 
A/Team Leader 
Industry Assessments 
  

[[page 26]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 22 
Glossary  
Abbreviation Definition 
Applicant EMKC Cubed Management Pty Ltd 
Council Lane Cove Council 
Department Department of Planning, Housing and Infrastructure  
EP&A Act Environmental Planning and Assessment Act 1979 
EP&A Regulation Environmental Planning and Assessment Regulation 2021 
FRNSW Fire and Rescue NSW 
LGA Local Government Area 
Minister Minister for Planning and Public Spaces 
Planning Secretary Secretary of the Department of Planning, Housing and Infrastructure 
SEPP State Environmental Planning Policy 
SSD State Significant Development 
 
  
[[page 27]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 23 
Appendices 
Appendix A – List of Referenced Documents 
The Department has relied upon the following key documents during its assessment of the proposed 
development: 
Modification Application 
 ‘Modification Report: Lane Cove West Data Centre SSD-9741 MOD 4’ prepared by Willowtree 
Planning Pty Ltd dated 30 May 2025 - https://www.planningportal.nsw.gov.au/major-
projects/projects/modification-4-apollo-place-data-centre-updates 
Submissions and Advice 
 https://www.planningportal.nsw.gov.au/major-projects/projects/modification-4-apollo-place-
data-centre-updates 
Department’s Assessment Report for SSD-9741 
 https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre  
 https://www.planningportal.nsw.gov.au/major-projects/projects/mod-1-diesel-fuel-storage-
and-generator-arrangements 
 https://www.planningportal.nsw.gov.au/major-projects/projects/mod-2-building-alterations-
and-additional-office-space 
 https://www.planningportal.nsw.gov.au/major-projects/projects/lane-cove-west-data-centre-
mod-3-design-amendments 
  
[[page 28]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 24 
Appendix B – Submissions and Government Authority Advice 
All government agency advice can be found here:  
https://www.planningportal.nsw.gov.au/major-projects/projects/modification-4-apollo-place-data-
centre-updates 
 
  
[[page 29]]
 
  Modification 4 of Lane Cove West Data Centre (SSD-9741-Mod-4) Assessment Report | 25 
Appendix C – Recommended Instrument of Modification  
The recommended modification instrument for SSD-9741-Mod-3 can be found on the Department’s 
website at: https://www.planningportal.nsw.gov.au/major-projects/projects/modification-4-apollo-
place-data-centre-updates 
 